RUN_TIME,ADV_ID,ADV_SDATE,ADV_TRAN_TYPE,ADV_TEXT_MESSAGE,
4/24/2026 10:19:49 PM,M221949,4/24/2026 10:19:45 PM,0,Mindanao Grid-04/24/2026 22:19: Baloi-Agus 2  138kV Line 2 de-energized at 2207H.  (Planned Outage/Non-GOMP)  [WEBSMS],
4/24/2026 9:26:52 PM,L212652,4/24/2026 9:26:49 PM,0,[NSO Update] Luzon Grid-04/24/2026 21:26: Ormoc-Naga 350kV HVDC (Visayas-Luzon) de-blocked at 2124H with power going to Luzon  [WEBSMS],
4/24/2026 9:26:23 PM,V212623,4/24/2026 9:26:19 PM,0,[NSO Update] Visayas Grid-04/24/2026 21:26: Ormoc-Naga 350kV HVDC (Visayas-Luzon) de-blocked at 2124H with power going to Luzon  [WEBSMS],
4/24/2026 9:24:26 PM,L212426,4/24/2026 9:24:22 PM,0,[NSO Update] Luzon Grid-04/24/2026 21:24: Ormoc-Naga 350kV HVDC (Visayas-Luzon) blocked at 2114H from reverse power direction as per RTD  [WEBSMS],
4/24/2026 9:24:20 PM,V212420,4/24/2026 9:24:16 PM,0,[NSO Update] Visayas Grid-04/24/2026 21:24: Ormoc-Naga 350kV HVDC (Visayas-Luzon) blocked at 2114H from reverse power direction as per RTD  [WEBSMS],
4/24/2026 5:57:15 PM,M175715,4/24/2026 5:57:11 PM,0,[NSO Update] Mindanao Grid-04/24/2026 17:57: GRID UPDATE AS OF 6:00 PM System Condition: NORMAL CAP=3483MW, PK=2540MW, RR=74MW, NetOpMargin: EVE=869 Highest Unit O/L: TSI 1 @151.4MW Derated Plant: MA1 @51.4MW, MA2 @38.5MW, GNPK 2 @125MW [WEBSMS],
4/24/2026 5:54:32 PM,V175432,4/24/2026 5:54:29 PM,0,[NSO Update] Visayas Grid-04/24/2026 17:54: GRID UPDATE AS OF 6:00 PM System Condition: NORMAL CAP=2798MW, PK=2469MW, RR=40MW, NetOpMargin: EVE=289 Highest Unit O/L: THVI 1 @169MW Derated Plant:  TGPP @79.5MW, LEYTE A @357MW [WEBSMS],
4/24/2026 5:52:47 PM,L175247,4/24/2026 5:52:43 PM,0,[NSO Update] Luzon Grid-04/24/2026 17:52: GRID UPDATE AS OF 6:00 PM System Condition: NORMAL CAP=14090MW, PK=12274MW, RR=120MW, NetOpMargin: EVE=1696 Highest Unit O/L: GNPD 1&2 @668MW Derated Plant: MSLC1 @300MW, MSLC3 @280MW, PBL3 @330MW, SCPC @120MW, SUAL 1 @270MW, SUAL 2 @300MW [WEBSMS],
4/24/2026 4:24:00 PM,M162400,4/24/2026 4:23:57 PM,0,Mindanao Grid-04/24/2026 16:24: Laguindingan SS  100MVA Power Transformer No.1  138kV side energized/restored at 1615H.  (Planned Outage/Non-GOMP)  [WEBSMS],
4/24/2026 2:26:56 PM,L142656,4/24/2026 2:26:52 PM,0,[NSO Update] Luzon Grid-04/24/2026 14:26: Ormoc-Naga 350kV HVDC (Visayas-Luzon) de-blocked at 1423H with power going to Visayas  [WEBSMS],
4/24/2026 2:25:27 PM,V142527,4/24/2026 2:25:24 PM,0,[NSO Update] Visayas Grid-04/24/2026 14:25: Ormoc-Naga 350kV HVDC (Visayas-Luzon) de-blocked at 1423H with power going to Visayas  [WEBSMS],
4/24/2026 2:23:58 PM,L142358,4/24/2026 2:23:55 PM,0,[NSO Update] Luzon Grid-04/24/2026 14:23: Ormoc-Naga 350kV HVDC (Visayas-Luzon) blocked at 1413H from forward power direction as per RTD  [WEBSMS],
4/24/2026 2:16:43 PM,V141643,4/24/2026 2:16:40 PM,0,[NSO Update] Visayas Grid-04/24/2026 14:17: Ormoc-Naga 350kV HVDC (Visayas-Luzon) blocked at 1413H from forward power direction as per RTD  [WEBSMS],
4/24/2026 12:43:22 PM,L124322,4/24/2026 12:43:19 PM,0,[NSO Update] Luzon Grid-04/24/2026 12:43: GRID UPDATE AS OF 1:00 PM System Condition: NORMAL CAP=14821MW, PK=12753MW, RR=120MW, NetOpMargin: PM=1948, EVE=1287 Highest Unit O/L: GNPD 1&2 @668MW Derated Plant: MSLC1 @300MW, MSLC3 @280MW, PBL1 @352MW, PBL3 @330MW, QPPL @185MW, SCPC @120MW, SUAL 1 @270MW, SUAL 2 @300MW, MPGC 2 @129MW [WEBSMS],
4/24/2026 12:40:54 PM,M124054,4/24/2026 12:40:51 PM,0,[NSO Update] Mindanao Grid-04/24/2026 12:41: GRID UPDATE AS OF 1:00 PM System Condition: NORMAL CAP=3529MW, PK=2702MW, RR=74MW, NetOpMargin: PM=752, EVE=870 Highest Unit O/L: TSI 1 @151.4MW Derated Plant: MA1 @51.4MW, MA2 @38.5MW, GNPK 2 @125MW [WEBSMS],
4/24/2026 12:40:09 PM,V124009,4/24/2026 12:40:07 PM,0,[NSO Update] Visayas Grid-04/24/2026 12:40: GRID UPDATE AS OF 1:00 PM System Condition: NORMAL CAP=2953MW, PK=2571MW, RR=40MW, NetOpMargin: PM=342, EVE=323 Highest Unit O/L: THVI 1 @169MW Derated Plant: TGPP @78.5MW, LEYTE A @357MW [WEBSMS],
4/24/2026 10:36:50 AM,V103650,4/24/2026 10:36:47 AM,0,Visayas Grid-04/24/2026 10:37: Corella SS 100 Mva Tr1 energized at 1032H (Planned Outage)  [WEBSMS],
4/24/2026 9:04:26 AM,M090426,4/24/2026 9:04:24 AM,0,Mindanao Grid-04/24/2026 09:05: Laguindingan SS  100MVA Power Transformer No.1  138kV side de-energized at 0832H.  (Planned Outage/Non-GOMP)  [WEBSMS],
4/24/2026 8:12:30 AM,V081230,4/24/2026 8:12:27 AM,0,Visayas Grid-04/24/2026 08:12: Corella SS 100 Mva Tr1 de-energized at 0812H (Planned Outage)  [WEBSMS],
4/24/2026 7:14:07 AM,L071407,4/24/2026 7:14:05 AM,0,[NSO Update] Luzon Grid-04/24/2026 07:14: Taytay SS 300MVA T04 & T05 restored at 0713H & 0711H, respectively. (Planned Outage)  [WEBSMS],
4/24/2026 7:09:35 AM,L070935,4/24/2026 7:09:33 AM,0,[NSO Update] Luzon Grid-04/24/2026 07:09: Taytay SS 230kV Bus 2 restored at 0708H (Planned Outage)  [WEBSMS],
4/24/2026 5:59:43 AM,M055943,4/24/2026 5:59:40 AM,0,[NSO Update] Mindanao Grid-04/24/2026 06:00: GRID UPDATE AS OF 6:00 AM System Condition: NORMAL CAP=3597MW, PK=2686MW, RR=74MW, NetOpMargin: AM=837, PM=774, EVE=923 Highest Unit O/L: TSI 1 @ 151.4MW Derated Plant: GNPK U2 @125MW, MT APO U1 @51.4MW, MT APO U2 @38.5MW [WEBSMS],
4/24/2026 5:58:28 AM,V055828,4/24/2026 5:58:25 AM,0,[NSO Update] Visayas Grid-04/24/2026 05:58: GRID UPDATE AS OF 6:00 AM System Condition: NORMAL CAP=2990MW, PK=2475MW, RR=40MW, NetOpMargin: AM=474, PM=461, EVE=307 Highest Unit O/L: TVI 1 @ 169MW Derated Plant: TGPP @79.5MW, LEYTE A @353MW [WEBSMS],
4/24/2026 5:57:43 AM,L055743,4/24/2026 5:57:40 AM,0,[NSO Update] Luzon Grid-04/24/2026 05:57: GRID UPDATE AS OF 6:00 AM System Condition: NORMAL CAP=16887MW, PK=12289MW, RR=120MW, NetOpMargin: AM=4479, PM=4296, EVE=2229 Highest Unit O/L: GNPD 1 & 2 @ 668MW Derated Plant: MSLC1 @300MW, MSLC3 @300MW, PBL3 @330MW, SCPC @120MW, SUAL 1 @270MW, SUAL 2 @300MW, MPGC 2 @105MW [WEBSMS],
4/24/2026 4:45:29 AM,L044529,4/24/2026 4:45:27 AM,0,Luzon Grid-04/24/2026 04:45: Balsik-Marilao 500kV Line 2 restored at 0445H (Planned Outage)  [WEBSMS],
4/24/2026 4:04:08 AM,M040408,4/24/2026 4:04:06 AM,0,[NSO Update] Mindanao Grid-04/24/2026 04:04: Weather Advisory: Easterlies affecting Southern Luzon, Visayas, and Mindanao.  [WEBSMS],
4/24/2026 4:03:54 AM,V040354,4/24/2026 4:03:52 AM,0,[NSO Update] Visayas Grid-04/24/2026 04:04: Weather Advisory: Easterlies affecting Southern Luzon, Visayas, and Mindanao.  [WEBSMS],
4/24/2026 4:03:44 AM,L040344,4/24/2026 4:03:41 AM,0,[NSO Update] Luzon Grid-04/24/2026 04:03: Weather Advisory: Easterlies affecting Southern Luzon, Visayas, and Mindanao.  [WEBSMS],
4/24/2026 3:03:00 AM,L030300,4/24/2026 3:02:57 AM,0,Luzon Grid-04/24/2026 03:03: San Lorenzo 60 online at 0302H (Unplanned Outage)  [WEBSMS],
4/24/2026 2:02:12 AM,L020212,4/24/2026 2:02:10 AM,0,Luzon Grid-04/24/2026 02:02: San Lorenzo 60 (97MW) tripped at 0157H (Unplanned Outage)  [WEBSMS],
4/24/2026 1:42:53 AM,L014253,4/24/2026 1:42:51 AM,0,Luzon Grid-04/24/2026 01:42: Balsik-Marilao 500kV Line 2 de-energized at 0142H (Planned Outage)  [WEBSMS],
4/24/2026 1:14:04 AM,L011404,4/24/2026 1:14:02 AM,0,Luzon Grid-04/24/2026 01:14: San Lorenzo 60 online at 0110H (Unplanned Outage)  [WEBSMS],
4/24/2026 1:00:12 AM,L010012,4/24/2026 1:00:10 AM,0,Luzon Grid-04/24/2026 01:00: Taytay SS 230kV Bus 2 de-energized at 0056H (Planned Outage)  [WEBSMS],
4/24/2026 12:55:26 AM,L005526,4/24/2026 12:55:24 AM,0,Luzon Grid-04/24/2026 00:55: Taytay SS 300MVA T04 & T05 de-energized at 0051H & 0053H, respectively (Planned Outage)  [WEBSMS],
EOF
