RUN_TIME,ADV_ID,ADV_SDATE,ADV_TRAN_TYPE,ADV_TEXT_MESSAGE,
4/27/2026 10:42:13 PM,L224213,4/27/2026 10:42:04 PM,0,[NSO Update] Luzon Grid-04/27/2026 22:42: Ormoc-Naga 350kV HVDC (Visayas-Luzon) de-blocked at 2208H with power going to Luzon  [WEBSMS],
4/27/2026 10:30:38 PM,V223038,4/27/2026 10:30:29 PM,0,[NSO Update] Visayas Grid-04/27/2026 22:31: Ormoc-Naga 350kV HVDC (Visayas-Luzon) de-blocked at 2208H with power going to Luzon  [WEBSMS],
4/27/2026 10:12:32 PM,M221232,4/27/2026 10:12:22 PM,0,Mindanao Grid-04/27/2026 22:12: Pitogo SS 100MVA Transformer No. 1 energized at 2211H. (Planned Outage)  [WEBSMS],
4/27/2026 10:10:42 PM,V221042,4/27/2026 10:10:32 PM,0,[NSO Update] Visayas Grid-04/27/2026 22:11: Ormoc-Naga 350kV HVDC (Visayas-Luzon) de-blocked at 2208H with power going to Luzon  [WEBSMS],
4/27/2026 10:08:17 PM,M220817,4/27/2026 10:08:08 PM,0,Mindanao Grid-04/27/2026 22:08: Pulangi 4 HEP Unit 2 shutdown at 2204H (OMC/Unplanned Outage)  [WEBSMS],
4/27/2026 10:00:36 PM,V220036,4/27/2026 10:00:27 PM,0,[NSO Update] Visayas Grid-04/27/2026 22:01: Ormoc-Naga 350kV HVDC (Visayas-Luzon) blocked at 2158H from reverse power direction as per RTD  [WEBSMS],
4/27/2026 10:00:21 PM,L220021,4/27/2026 10:00:12 PM,0,[NSO Update] Luzon Grid-04/27/2026 22:00: Ormoc-Naga 350kV HVDC (Visayas-Luzon) blocked at 2158H from reverse power direction as per RTD  [WEBSMS],
4/27/2026 6:41:59 PM,L184159,4/27/2026 6:41:50 PM,0,[NSO Update] Luzon Grid-04/27/2026 18:42: GRID UPDATE AS OF 6:00 PM System Condition: NORMAL CAP=13916MW, PK=12415MW, RR=80MW, NetOpMargin: EVE=1420 Highest Unit O/L: GNPD 1 & 2 @ 668MW Derated Plant: MSLC1 @300MW, MSLC3 @260MW, PBL3 @330MW, SCPC @120MW, ILIJAN A @519MW, SUAL 1 @270MW, SUAL 2 @300MW [WEBSMS],
4/27/2026 6:03:32 PM,M180332,4/27/2026 6:03:23 PM,0,[NSO Update] Mindanao Grid-04/27/2026 18:03: GRID UPDATE AS OF 6:00 PM System Condition: NORMAL CAP=3438MW, PK=2519MW, RR=77MW, NetOpMargin: EVE=842 Highest Unit O/L: TSI 1 @ 151.4MW Derated Plant: GNPK U2 @125MW, GNPK U3 @125MW, MCC @113MW, MT APO U1 @47.5MW, MT APO U2 @34.5MW [WEBSMS],
4/27/2026 5:59:33 PM,M175933,4/27/2026 5:59:24 PM,0,Mindanao Grid-04/27/2026 17:59: Pulangi 4 HEPP Unit 2 online at 1753H (OMC/Unplanned Outage)  [WEBSMS],
4/27/2026 5:43:13 PM,V174313,4/27/2026 5:43:04 PM,0,[NSO Update] Visayas Grid-04/27/2026 17:43: GRID UPDATE AS OF 6:00 PM System Condition: NORMAL CAP=2772MW, PK=2459MW, RR=40MW, NetOpMargin: EVE=274 Highest Unit O/L: TVI 1 @ 169MW Derated Plant: TGPP @79.5MW, LEYTE A @342MW [WEBSMS],
4/27/2026 12:51:48 PM,L125148,4/27/2026 12:51:39 PM,0,[NSO Update] Luzon Grid-04/27/2026 12:51: Ormoc-Naga 350kV HVDC (Visayas-Luzon) de-blocked at 1249H with power going to Visayas.  [WEBSMS],
4/27/2026 12:50:46 PM,V125046,4/27/2026 12:50:37 PM,0,[NSO Update] Visayas Grid-04/27/2026 12:51: Ormoc-Naga 350kV HVDC (Visayas-Luzon) de-blocked at 1249H with power going to Visayas.  [WEBSMS],
4/27/2026 12:49:44 PM,V124944,4/27/2026 12:49:35 PM,0,[NSO Update] Visayas Grid-04/27/2026 12:50: Ormoc-Naga 350kV HVDC (Visayas-Luzon) blocked at 1239H from forward power direction.  [WEBSMS],
4/27/2026 12:49:37 PM,L124937,4/27/2026 12:49:29 PM,0,[NSO Update] Luzon Grid-04/27/2026 12:49: Ormoc-Naga 350kV HVDC (Visayas-Luzon) blocked at 1239H from forward power direction.  [WEBSMS],
4/27/2026 12:44:08 PM,M124408,4/27/2026 12:43:59 PM,0,[NSO Update] Mindanao Grid-04/27/2026 12:44: GRID UPDATE AS OF 1:00 PM System Condition: NORMAL CAP=3543MW, PK=2724MW, RR=80MW, NetOpMargin: PM=739, EVE=872 Highest Unit O/L: TSI 1 @ 151.4MW Derated Plant: GNPK U2 @125MW, MT APO U1 @47.5MW, MT APO U2 @34.5MW [WEBSMS],
4/27/2026 12:42:16 PM,V124216,4/27/2026 12:42:07 PM,0,[NSO Update] Visayas Grid-04/27/2026 12:42: GRID UPDATE AS OF 1:00 PM System Condition: NORMAL CAP=3044MW, PK=2604MW, RR=40MW, NetOpMargin: PM=400, EVE=234 Highest Unit O/L: TVI 1 @ 169MW Derated Plant: TGPP @70MW, LEYTE A @342MW [WEBSMS],
4/27/2026 12:37:32 PM,L123732,4/27/2026 12:37:23 PM,0,[NSO Update] Luzon Grid-04/27/2026 12:37: GRID UPDATE AS OF 1:00 PM System Condition: NORMAL CAP=16184MW, PK=13309MW, RR=80MW, NetOpMargin: PM=2795, EVE=1497 Highest Unit O/L: GNPD 1 & 2 @ 668MW Derated Plant: MSLC1 @300MW, MSLC3 @260MW, PBL3 @330MW, SCPC @120MW, SUAL 1 @270MW, SUAL 2 @300MW [WEBSMS],
4/27/2026 8:06:29 AM,M080629,4/27/2026 8:06:21 AM,0,Mindanao Grid-04/27/2026 08:06: Pitogo SS 100MVA Transformer No. 1 de-energized at 0801H (Planned Outage)  [WEBSMS],
4/27/2026 5:49:24 AM,L054924,4/27/2026 5:49:16 AM,0,[NSO Update] Luzon Grid-04/27/2026 05:48: GRID UPDATE AS OF 6:00 AM System Condition: NORMAL CAP=17029MW, PK=12900MW, RR=80MW, NetOpMargin: AM=4048, PM=3715, EVE=2120 Highest Unit O/L: GNPD 1&2 @668MW Derated Plant: MSLC1 @300MW, MSLC3 @260MW, PBL3 @330MW, SCPC @120MW, SUAL 1 @270MW, SUAL 2 @300MW [WEBSMS],
4/27/2026 5:25:50 AM,M052550,4/27/2026 5:25:42 AM,0,[NSO Update] Mindanao Grid-04/27/2026 05:25: GRID UPDATE AS OF 6:00 AM System Condition: NORMAL CAP=3551MW, PK=2587MW, RR=78MW, NetOpMargin: AM=886, PM=859, EVE=955 Highest Unit O/L: TSI 1 @151.4MW Derated Plant: GNPK 2 @151.4MW, MA1 @47.5MW, MA2 @34.5MW [WEBSMS],
4/27/2026 5:24:11 AM,V052411,4/27/2026 5:24:03 AM,0,[NSO Update] Visayas Grid-04/27/2026 05:24: GRID UPDATE AS OF 6:00 AM System Condition: NORMAL CAP=2956MW, PK=2431MW, RR=40MW, NetOpMargin: AM=485, PM=502, EVE=306 Highest Unit O/L: TVI 1 @169MW Derated Plant: TGPP @78.5MW, LEYTE A @345MW [WEBSMS],
4/27/2026 4:18:05 AM,M041805,4/27/2026 4:17:56 AM,0,[NSO Update] Mindanao Grid-04/27/2026 04:18: Weather Update: Easterlies affecting Central and Southern Luzon, Visayas, and Mindanao.  [WEBSMS],
4/27/2026 4:17:47 AM,L041747,4/27/2026 4:17:39 AM,0,[NSO Update] Luzon Grid-04/27/2026 04:17: Weather Update: Easterlies affecting Central and Southern Luzon, Visayas, and Mindanao.  [WEBSMS],
4/27/2026 4:17:44 AM,V041744,4/27/2026 4:17:36 AM,0,[NSO Update] Visayas Grid-04/27/2026 04:18: Weather Update: Easterlies affecting Central and Southern Luzon, Visayas, and Mindanao.  [WEBSMS],
4/27/2026 3:59:40 AM,L035940,4/27/2026 3:59:32 AM,0,Luzon Grid-04/27/2026 03:59: San Lorenzo 50 online at 0358H (Unplanned Outage)  [WEBSMS],
4/27/2026 3:18:41 AM,L031841,4/27/2026 3:18:33 AM,0,Luzon Grid-04/27/2026 03:18: Gumaca-Labo 230kV L2 energized at 0317H (Planned Outage)  [WEBSMS],
4/27/2026 12:42:20 AM,M004220,4/27/2026 12:42:13 AM,0,Mindanao Grid-04/27/2026 00:42: Kibawe-Tacurong 138kV L (7LI1KIB-TAC) energized at 0017H (Planned Outage)  [WEBSMS],
4/27/2026 12:37:14 AM,L003714,4/27/2026 12:37:06 AM,0,Luzon Grid-04/27/2026 00:37: Pagbilao 2 online at 0037H (Unplanned Outage)  [WEBSMS],
4/27/2026 12:10:48 AM,V001048,4/27/2026 12:10:40 AM,0,Visayas Grid-04/27/2026 00:11: Ormoc-Tongonan 138 kV Line energized at 0010H (Planned Outage)  [WEBSMS],
EOF
