RUN_TIME,ADV_ID,ADV_SDATE,ADV_TRAN_TYPE,ADV_TEXT_MESSAGE,
5/7/2026 6:58:42 PM,L185842,5/7/2026 6:58:42 PM,0,Luzon Grid-05/07/2026 18:58: Laoag-Pasuquin Solar 115kV Line (CO) restored at 1858H (Planned Outage)  [WEBSMS],
5/7/2026 5:39:26 PM,L173926,5/7/2026 5:39:25 PM,0,[NSO Update] Luzon Grid-05/07/2026 17:39: GRID UPDATE AS OF 6:00 PM System Condition: NORMAL CAP=15286MW, PK=12768MW, RR=80MW, NetOpMargin: EVE=2438 Highest Unit O/L: GNPD 1&2 668MW Derated Plant: GMEC 2 @310MW, MSLC1 @305MW, MSLC2 @140MW, MSLC3 @290MW, PBL1 @350MW, PBL2 @350MW, PBL3 @330MW, SCPC @120MW, SLTEC 1 @118MW, SUAL 1 @270MW [WEBSMS],
5/7/2026 5:23:42 PM,V172342,5/7/2026 5:23:41 PM,0,[NSO Update] Visayas Grid-05/07/2026 17:24: GRID UPDATE AS OF 6:00 PM System Condition: NORMAL CAP=2618MW, PK=2347MW, RR=40MW, NetOpMargin: EVE=231 Highest Unit O/L: PCPC 135@MW Derated Plant: TGPP @113.5MW, LEYTE A @338MW [WEBSMS],
5/7/2026 5:22:51 PM,M172251,5/7/2026 5:22:50 PM,0,[NSO Update] Mindanao Grid-05/07/2026 17:23: GRID UPDATE AS OF 6:00 PM System Condition: NORMAL CAP=3450MW, PK=2506MW, RR=78MW, NetOpMargin: EVE=866 Highest Unit O/L: TSI 1 @151.4MW Derated Plant: MA1 @45MW, MA2 @41MW, GNPK 2 @125MW [WEBSMS],
5/7/2026 4:47:37 PM,L164737,5/7/2026 4:47:37 PM,0,Luzon Grid-05/07/2026 16:47: Laoag-Pasuquin Solar 115kV Line (CO) de-energized at 1616H (Planned Outage)  [WEBSMS],
5/7/2026 3:57:18 PM,M155718,5/7/2026 3:57:18 PM,0,Mindanao Grid-05/07/2026 15:57: Lugait SS 75MVA Power Transformer No. 2 energized at 1555H. (Planned Outage)  [WEBSMS],
5/7/2026 3:42:04 PM,M154204,5/7/2026 3:42:04 PM,0,Mindanao Grid-05/07/2026 15:42: Mt. Apo Unit #3 (Binary Plant) with 2.8MW gross generation, tripped at 1517H. (Unplanned Outage)  [WEBSMS],
5/7/2026 12:40:21 PM,M124021,5/7/2026 12:40:21 PM,0,[NSO Update] Mindanao Grid-05/07/2026 12:40: GRID UPDATE AS OF 1:00 PM System Condition: NORMAL CAP=3486MW, PK=2729MW, RR=80MW, NetOpMargin: PM=677, EVE=813 Highest Unit O/L: TSI 1 @151.4MW Derated Plant: MA1 @45MW, MA2 @41MW, GNPK 2 @125MW [WEBSMS],
5/7/2026 12:39:09 PM,V123909,5/7/2026 12:39:09 PM,0,[NSO Update] Visayas Grid-05/07/2026 12:39: GRID UPDATE AS OF 1:00 PM System Condition: NORMAL CAP=2814MW, PK=2514MW, RR=40MW, NetOpMargin: PM=259, EVE=245 Highest Unit O/L: PCPC 135@MW Derated Plant: TGPP @115.5MW, LEYTE A @338MW [WEBSMS],
5/7/2026 12:37:03 PM,L123703,5/7/2026 12:37:03 PM,0,[NSO Update] Luzon Grid-05/07/2026 12:37: GRID UPDATE AS OF 1:00 PM System Condition: NORMAL CAP=16495MW, PK=13467MW, RR=80MW, NetOpMargin: PM=2948, EVE=2636 Highest Unit O/L: GNPD 1&2 668MW Derated Plant: MSLC1 @305MW, MSLC2 @140MW, MSLC3 @300MW, PBL3 @318MW, SCPC @120MW, SLTEC 1 @118MW, SUAL 1 @270MW [WEBSMS],
5/7/2026 12:06:26 PM,L120626,5/7/2026 12:06:26 PM,0,[NSO Update] Luzon Grid-05/07/2026 12:06: San Gabriel online at 1159H (Reserve Shutdown)  [WEBSMS],
5/7/2026 10:22:33 AM,V102233,5/7/2026 10:22:33 AM,0,Visayas Grid-05/07/2026 10:23: PGPP2 SOG U1 online 1020H (Unplanned Outage)  [WEBSMS],
5/7/2026 10:08:59 AM,V100859,5/7/2026 10:08:59 AM,0,Visayas Grid-05/07/2026 10:09: PGPP2 SOG U1 shutdown 1004H (Unplanned Outage)  [WEBSMS],
5/7/2026 9:04:40 AM,V090440,5/7/2026 9:04:41 AM,0,Visayas Grid-05/07/2026 09:05: Daan Bantayan - Sogod 69kV Line energized 0903H (Unplanned Outage)  [WEBSMS],
5/7/2026 8:32:04 AM,M083204,5/7/2026 8:32:04 AM,0,Mindanao Grid-05/07/2026 08:32: Lugait SS 75MVA Power Transformer No. 2 de-energized at 0826H. (Planned Outage)  [WEBSMS],
5/7/2026 8:31:09 AM,L083109,5/7/2026 8:31:10 AM,0,[NSO Update] Luzon Grid-05/07/2026 08:31: Ilijan GT1-2 online at 0820H (Unplanned Outage)  [WEBSMS],
5/7/2026 8:01:13 AM,V080113,5/7/2026 8:01:14 AM,0,Visayas Grid-05/07/2026 08:01: Daan Bantayan - Sogod 69kV Line tripped 0758H (Unplanned Outage)  [WEBSMS],
5/7/2026 6:09:09 AM,L060909,5/7/2026 6:09:10 AM,0,[NSO Update] Luzon Grid-05/07/2026 06:09: Ormoc-Naga 350kV HVDC (Visayas-Luzon) de-blocked at 0549H with power going to Visayas  [WEBSMS],
5/7/2026 6:08:47 AM,V060847,5/7/2026 6:08:47 AM,0,[NSO Update] Visayas Grid-05/07/2026 06:09: Ormoc-Naga 350kV HVDC (Visayas-Luzon) de-blocked at 0549H with power going to Visayas  [WEBSMS],
5/7/2026 5:41:34 AM,L054134,5/7/2026 5:41:35 AM,0,[NSO Update] Luzon Grid-05/07/2026 05:41: Ormoc-Naga 350kV HVDC (Visayas-Luzon) blocked at 0539H from forward power direction as per RTD  [WEBSMS],
5/7/2026 5:40:49 AM,V054049,5/7/2026 5:40:50 AM,0,[NSO Update] Visayas Grid-05/07/2026 05:41: Ormoc-Naga 350kV HVDC (Visayas-Luzon) blocked at 0539H from forward power direction as per RTD  [WEBSMS],
5/7/2026 5:33:49 AM,M053349,5/7/2026 5:33:49 AM,0,[NSO Update] Mindanao Grid-05/07/2026 05:33: GRID UPDATE AS OF 6:00 AM System Condition: NORMAL CAP=3515MW, PK=2629MW, RR=80MW, NetOpMargin: AM=807, PM=655, EVE=781 Highest Unit O/L: TSI 1 @151.4MW Derated Plant: MA1 @45MW, MA2 @41MW, GNPK 2 @125MW [WEBSMS],
5/7/2026 5:26:53 AM,L052653,5/7/2026 5:26:53 AM,0,[NSO Update] Luzon Grid-05/07/2026 05:26: GRID UPDATE AS OF 6:00 AM System Condition: NORMAL CAP=17885MW, PK=12570MW, RR=80MW, NetOpMargin: AM=5235, PM=3902, EVE=2700 Highest Unit O/L: GNPD 1&2 @668MW Derated Plant: MSLC1 @305MW, MSLC3 @290MW, PBL3 @330MW, SCPC @120MW, SLTEC @ 118MW, SUAL 1 @270MW, ILIJAN A @300MW [WEBSMS],
5/7/2026 5:22:57 AM,V052257,5/7/2026 5:22:58 AM,0,[NSO Update] Visayas Grid-05/07/2026 05:23: GRID UPDATE AS OF 6:00 AM System Condition: NORMAL CAP=2961MW, PK=2472MW, RR=40MW, NetOpMargin: AM=450, PM=338, EVE=251 Highest Unit O/L: PCPC @135MW Derated Plant: TGPP @113.5MW, LEYTE A @340MW [WEBSMS],
5/7/2026 4:07:00 AM,M040700,5/7/2026 4:07:01 AM,0,[NSO Update] Mindanao Grid-05/07/2026 04:07: Weather Update: At 3:00 AM today, the Low Pressure Area (LPA) was estimated based on all available data at 120 km Southeast of Hinatuan, Surigao del Sur (7.7�N, 127.2�E). Easterlies affecting Luzon and Visayas.  [WEBSMS],
5/7/2026 4:06:36 AM,V040636,5/7/2026 4:06:36 AM,0,[NSO Update] Visayas Grid-05/07/2026 04:07: Weather Update: At 3:00 AM today, the Low Pressure Area (LPA) was estimated based on all available data at 120 km Southeast of Hinatuan, Surigao del Sur (7.7�N, 127.2�E). Easterlies affecting Luzon and Visayas.  [WEBSMS],
5/7/2026 4:06:07 AM,L040607,5/7/2026 4:06:08 AM,0,[NSO Update] Luzon Grid-05/07/2026 04:06: Weather Update:  At 3:00 AM today, the Low Pressure Area (LPA) was estimated based on all available data at 120 km Southeast of Hinatuan, Surigao del Sur (7.7�N, 127.2�E). Easterlies affecting Luzon and Visayas.  [WEBSMS],
5/7/2026 2:22:24 AM,L022224,5/7/2026 2:22:25 AM,0,Luzon Grid-05/07/2026 02:22: Masinloc 2 online at 0214H. (Unplanned Outage)  [WEBSMS],
5/7/2026 1:13:13 AM,L011313,5/7/2026 1:13:14 AM,0,[NSO Update] Luzon Grid-05/07/2026 01:13: Ormoc-Naga 350kV HVDC (Visayas-Luzon) de-blocked at 0104H with power going to Luzon.  [WEBSMS],
5/7/2026 1:13:09 AM,V011309,5/7/2026 1:13:10 AM,0,[NSO Update] Visayas Grid-05/07/2026 01:13: Ormoc-Naga 350kV HVDC (Visayas-Luzon) de-blocked at 0104H with power going to Luzon.  [WEBSMS],
5/7/2026 1:10:59 AM,V011059,5/7/2026 1:11:00 AM,0,[NSO Update] Visayas Grid-05/07/2026 01:11: Ormoc-Naga 350kV HVDC (Visayas-Luzon) blocked at 0049H from reverse power direction.  [WEBSMS],
5/7/2026 1:10:55 AM,L011055,5/7/2026 1:10:56 AM,0,[NSO Update] Luzon Grid-05/07/2026 01:10: Ormoc-Naga 350kV HVDC (Visayas-Luzon) blocked at 0049H from reverse power direction.  [WEBSMS],
EOF
