RUN_TIME,ADV_ID,ADV_SDATE,ADV_TRAN_TYPE,ADV_TEXT_MESSAGE,
5/11/2026 11:52:04 PM,M235204,5/11/2026 11:51:55 PM,0,[NSO Update] Mindanao Grid-05/11/2026 23:52: System Advisory: The Weather Disturbance Alert Notice (WDAN) for Tropical Depression CALOY has been lifted today, May 11, 2026, at 2300H. Tropical Depression CALOY has weakened into a Low Pressure Area (LPA). It is estimated, based on all available data, at 600 km East of Guiuan, Eastern Samar or 630 km East of Borongan City, Eastern Samar (11.7 �N, 131.2 �E)  [WEBSMS],
5/11/2026 11:51:46 PM,V235146,5/11/2026 11:51:38 PM,0,[NSO Update] Visayas Grid-05/11/2026 23:52: System Advisory: The Weather Disturbance Alert Notice (WDAN) for Tropical Depression CALOY has been lifted today, May 11, 2026, at 2300H. Tropical Depression CALOY has weakened into a Low Pressure Area (LPA). It is estimated, based on all available data, at 600 km East of Guiuan, Eastern Samar or 630 km East of Borongan City, Eastern Samar (11.7 �N, 131.2 �E)  [WEBSMS],
5/11/2026 11:51:13 PM,L235113,5/11/2026 11:51:04 PM,0,[NSO Update] Luzon Grid-05/11/2026 23:51: System Advisory: The Weather Disturbance Alert Notice (WDAN) for Tropical Depression CALOY has been lifted today, May 11, 2026, at 2300H. Tropical Depression CALOY has weakened into a Low Pressure Area (LPA). It is estimated, based on all available data, at 600 km East of Guiuan, Eastern Samar or 630 km East of Borongan City, Eastern Samar (11.7 �N, 131.2 �E)  [WEBSMS],
5/11/2026 6:22:24 PM,V182224,5/11/2026 6:22:15 PM,0,Visayas Grid-05/11/2026 18:23: Babatngon SS 50MVA TR1 energized at 1821H (Planned Outage)  [WEBSMS],
5/11/2026 6:18:37 PM,L181837,5/11/2026 6:18:28 PM,0,[NSO Update] Luzon Grid-05/11/2026 18:18: Cayanga Solar-Laoag Solar 230kV Line 2 (CO) restored at 1813H (Planned Outage)  [WEBSMS],
5/11/2026 5:53:17 PM,V175317,5/11/2026 5:53:09 PM,0,[NSO Update] Visayas Grid-05/11/2026 17:54: GRID UPDATE AS OF 6:00 PM System Condition: NORMAL CAP=2697MW, PK=2514MW, RR=40MW, NetOpMargin: EVE=143 Highest Unit O/L: PCPC @135MW Derated Plant: TGPP @117.5MW, LEYTE A @341MW [WEBSMS],
5/11/2026 5:48:54 PM,L174854,5/11/2026 5:48:45 PM,0,[NSO Update] Luzon Grid-05/11/2026 17:48: GRID UPDATE AS OF 6:00 PM System Condition: NORMAL CAP=15392MW, PK=13055MW, RR=80MW, NetOpMargin: EVE=2257 Highest Unit O/L: GNPD 1&2 @668MW Derated Plant: GMEC 2 @310MW, MSLC1 @300MW, MSLC2 @305MW, MSLC3 @280MW, PBL3 @334MW, SCPC @110MW, SUAL 1 @270MW [WEBSMS],
5/11/2026 5:36:15 PM,M173615,5/11/2026 5:36:07 PM,0,[NSO Update] Mindanao Grid-05/11/2026 17:36: GRID UPDATE AS OF 6:00 PM System Condition: NORMAL CAP=3478MW, PK=2626MW, RR=77MW, NetOpMargin: EVE=775 Highest Unit O/L: TSI 1 @151.4MW Derated Plant: MA1 @45MW, MA2 @41MW, GNPK 2 @125MW [WEBSMS],
5/11/2026 5:33:35 PM,L173335,5/11/2026 5:33:26 PM,0,[NSO Update] Luzon Grid-05/11/2026 17:33: Binga-Nagsaag 230kV Line 1 autotripped/autoreclosed at 1726H (Unplanned Outage)  [WEBSMS],
5/11/2026 4:03:32 PM,M160332,5/11/2026 4:03:24 PM,0,Mindanao Grid-05/11/2026 16:03: Matanao-Culaman 230kV Line 1 energized/restored at 1602H from emergency shutdown. (Unplanned Outage)  [WEBSMS],
5/11/2026 3:52:17 PM,M155217,5/11/2026 3:52:09 PM,0,Mindanao Grid-05/11/2026 15:52: Matanao-Culaman 230kV Line 1 on emergency shutdown at 1549H. (Unplanned Outage)  [WEBSMS],
5/11/2026 1:15:42 PM,L131542,5/11/2026 1:15:34 PM,0,Luzon Grid-05/11/2026 13:15: Tuy-Lumbangan 69kV Line tripped at 1314H. (Unplanned Outage)  [WEBSMS],
5/11/2026 12:55:11 PM,M125511,5/11/2026 12:55:03 PM,0,[NSO Update] Mindanao Grid-05/11/2026 12:55: GRID UPDATE AS OF 1:00 PM System Condition: NORMAL CAP=3538MW, PK=2752MW, RR=80MW, NetOpMargin: PM=706, EVE=846 Highest Unit O/L: TSI 1 @ 151.4MW Derated Plant: GNPK U2 @125MW, MT APO U1 @45MW, MT APO U2 @41MW [WEBSMS],
5/11/2026 12:54:00 PM,L125400,5/11/2026 12:53:52 PM,0,[NSO Update] Luzon Grid-05/11/2026 12:54: GRID UPDATE AS OF 1:00 PM System Condition: NORMAL CAP=17606MW, PK=13810MW, RR=80MW, NetOpMargin: PM=3715, EVE=2466 Highest Unit O/L: GNPD 1 & 2 @ 668MW Derated Plant: GMEC 2 @310MW, MSLC1 @300MW, MSLC2 @305MW, MSLC3 @295MW, PBL3 @330MW, SCPC @110MW, SLTEC 1 @121MW, SUAL 1 @270MW [WEBSMS],
5/11/2026 12:52:51 PM,V125251,5/11/2026 12:52:43 PM,0,[NSO Update] Visayas Grid-05/11/2026 12:53: GRID UPDATE AS OF 1:00 PM System Condition: NORMAL CAP=2935MW, PK=2594MW, RR=40MW, NetOpMargin: PM=300, EVE=175 Highest Unit O/L: PCPC @ 135MW Derated Plant: TGPP @117.5MW, LEYTE A @341MW [WEBSMS],
5/11/2026 9:47:15 AM,L094715,5/11/2026 9:47:08 AM,0,Luzon Grid-05/11/2026 09:47: Cayanga Solar-Laoag 1 Solar 230kV line 2 de-energized at 0936H. (Planned Outage, Customer owned)  [WEBSMS],
5/11/2026 9:23:48 AM,L092348,5/11/2026 9:23:41 AM,0,Luzon Grid-05/11/2026 09:23: San Gabriel online at 0922H. (from Reserve shutdown)  [WEBSMS],
5/11/2026 6:26:19 AM,V062619,5/11/2026 6:26:12 AM,0,Visayas Grid-05/11/2026 06:27: Babatngon 50MVA TR1 de-energized at 0624H (Planned Outage)  [WEBSMS],
5/11/2026 5:43:57 AM,L054357,5/11/2026 5:43:49 AM,0,[NSO Update] Luzon Grid-05/11/2026 05:44: GRID UPDATE AS OF 6:00 AM System Condition: NORMAL CAP=18037MW, PK=12790MW, RR=80MW, NetOpMargin: AM=5167, PM=3928, EVE=2973 Highest Unit O/L: GNPD 1&2 @668MW Derated Plant: GMEC 2 @310MW, MSLC1 @305MW, MSLC2 @305MW, MSLC3 @285MW, PBL3 @330MW, SLTEC 1 @118MW, SUAL 1 @270MW [WEBSMS],
5/11/2026 5:31:38 AM,L053138,5/11/2026 5:31:31 AM,0,Luzon Grid-05/11/2026 05:31: San Jose SS 750MVA T01 energized at 0531H (Planned Outage)  [WEBSMS],
5/11/2026 5:27:15 AM,V052715,5/11/2026 5:27:07 AM,0,[NSO Update] Visayas Grid-05/11/2026 05:28: GRID UPDATE AS OF 6:00 AM System Condition: NORMAL CAP=2947MW, PK=2455MW, RR=40MW, NetOpMargin: AM=452, PM=356, EVE=186 Highest Unit O/L: PCPC @135MW Derated Plant: TGPP @117.5MW, LEYTE A @341MW [WEBSMS],
5/11/2026 5:21:28 AM,M052128,5/11/2026 5:21:20 AM,0,[NSO Update] Mindanao Grid-05/11/2026 05:21: GRID UPDATE AS OF 6:00 AM System Condition: NORMAL CAP=3559MW, PK=2568MW, RR=80MW, NetOpMargin: AM=911, PM=848, EVE=1018 Highest Unit O/L: TSI 1 @151.4MW Derated Plant: MA1 @45MW, MA2 @41MW, GNPK 2 @125MW [WEBSMS],
5/11/2026 4:46:47 AM,L044647,5/11/2026 4:46:40 AM,0,[NSO Update] Luzon Grid-05/11/2026 04:46: Ormoc-Naga 350kV HVDC (Visayas-Luzon) de-blocked at 0442H with power going to Visayas  [WEBSMS],
5/11/2026 4:45:19 AM,V044519,5/11/2026 4:45:12 AM,0,[NSO Update] Visayas Grid-05/11/2026 04:46: Ormoc-Naga 350kV HVDC (Visayas-Luzon) de-blocked at 0442H with power going to Visayas  [WEBSMS],
5/11/2026 4:44:47 AM,L044447,5/11/2026 4:44:40 AM,0,[NSO Update] Luzon Grid-05/11/2026 04:44: Ormoc-Naga 350kV HVDC (Visayas-Luzon) blocked at 0432H from forward power direction as per RTD  [WEBSMS],
5/11/2026 4:44:28 AM,V044428,5/11/2026 4:44:21 AM,0,[NSO Update] Visayas Grid-05/11/2026 04:45: Ormoc-Naga 350kV HVDC (Visayas-Luzon) blocked at 0432H from forward power direction as per RTD  [WEBSMS],
5/11/2026 4:13:20 AM,M041320,5/11/2026 4:13:13 AM,0,[NSO Update] Mindanao Grid-05/11/2026 04:13: Weather Update: At 3:00 AM today, the center of Tropical Depression "CALOY" {HAGUPIT} was estimated based on all available data at 570 km East of Surigao City, Surigao del Norte or 530 km East of Guiuan, Easter Samar (10.7�N 130.6�E) with maximum sustained winds of 45 km/h near the center and gustiness of up to 55 km/h. It is moving West Northwestward at 15 km/h. Easterlies affecting the country.  [WEBSMS],
5/11/2026 4:13:07 AM,V041307,5/11/2026 4:13:00 AM,0,[NSO Update] Visayas Grid-05/11/2026 04:13: Weather Update: At 3:00 AM today, the center of Tropical Depression "CALOY" {HAGUPIT} was estimated based on all available data at 570 km East of Surigao City, Surigao del Norte or 530 km East of Guiuan, Easter Samar (10.7�N 130.6�E) with maximum sustained winds of 45 km/h near the center and gustiness of up to 55 km/h. It is moving West Northwestward at 15 km/h. Easterlies affecting the country.  [WEBSMS],
5/11/2026 4:12:55 AM,L041255,5/11/2026 4:12:48 AM,0,[NSO Update] Luzon Grid-05/11/2026 04:13: Weather Update: At 3:00 AM today, the center of Tropical Depression "CALOY" {HAGUPIT} was estimated based on all available data at 570 km East of Surigao City, Surigao del Norte or 530 km East of Guiuan, Easter Samar (10.7�N 130.6�E) with maximum sustained winds of 45 km/h near the center and gustiness of up to 55 km/h. It is moving West Northwestward at 15 km/h. Easterlies affecting the country.  [WEBSMS],
5/11/2026 2:43:58 AM,M024358,5/11/2026 2:43:51 AM,0,Mindanao Grid-05/11/2026 02:44: Agus 6 Unit 5 HEPP online at 0240H. (Unplanned Outage)  [WEBSMS],
5/11/2026 1:54:27 AM,L015427,5/11/2026 1:54:20 AM,0,[NSO Update] Luzon Grid-05/11/2026 01:54: Ormoc-Naga 350kV HVDC (Visayas-Luzon) de-blocked at 0122H with power going to Luzon  [WEBSMS],
5/11/2026 1:53:19 AM,V015319,5/11/2026 1:53:12 AM,0,[NSO Update] Visayas Grid-05/11/2026 01:54: Ormoc-Naga 350kV HVDC (Visayas-Luzon) de-blocked at 0122H with power going to Luzon  [WEBSMS],
5/11/2026 1:52:49 AM,L015249,5/11/2026 1:52:42 AM,0,[NSO Update] Luzon Grid-05/11/2026 01:52: Ormoc-Naga 350kV HVDC (Visayas-Luzon) blocked at 0112H from reverse power direction as per RTD  [WEBSMS],
5/11/2026 1:51:48 AM,V015148,5/11/2026 1:51:41 AM,0,[NSO Update] Visayas Grid-05/11/2026 01:52: Ormoc-Naga 350kV HVDC (Visayas-Luzon) blocked at 0112H from reverse power direction as per RTD  [WEBSMS],
EOF
