RUN_TIME,ADV_ID,ADV_SDATE,ADV_TRAN_TYPE,ADV_TEXT_MESSAGE,
5/29/2026 11:46:10 PM,L234610,5/29/2026 11:45:55 PM,0,Luzon Grid-05/29/2026 23:46: Marilao SS 1000MVA T01 restored at 2345H. (Unplanned Outage)  [WEBSMS],
5/29/2026 11:05:40 PM,V230540,5/29/2026 11:05:25 PM,0,[NSO Advisory] Visayas Grid-05/29/2026 23:06: System Advisory: The Visayas Grid Yellow Alert Notice issued today has been lifted effective 2258H.  [WEBSMS],
5/29/2026 10:46:22 PM,L224622,5/29/2026 10:46:07 PM,0,Luzon Grid-05/29/2026 22:46: Marilao SS 1000MVA T01 de-energized at 2245H. (Unplanned Outage)  [WEBSMS],
5/29/2026 9:20:40 PM,V212040,5/29/2026 9:20:25 PM,0,[NSO Advisory] Visayas Grid-05/29/2026 21:21: The SO-initiated Market Intervention issued today, 29-May-2026 for the Visayas grid has been lifted at 2100H. Market operations resumed starting interval 2110H.  [WEBSMS],
5/29/2026 9:12:28 PM,L211228,5/29/2026 9:12:13 PM,0,[NSO Advisory] Luzon Grid-05/29/2026 21:12: The SO-initiated Market Intervention issued today, 29-May-2026 for the Visayas grid has been lifted at 2100H. Market operations resumed starting interval 2110H.  [WEBSMS],
5/29/2026 9:07:54 PM,V210754,5/29/2026 9:07:39 PM,0,Visayas Grid-05/29/2026 21:09: Visayas grid MLD restored with last feeder in at 2100H  [WEBSMS],
5/29/2026 9:01:10 PM,V210110,5/29/2026 9:00:55 PM,0,Visayas Grid-05/29/2026 21:02: Cebu Sub-grid MLD restored with last feeder in at 2025H  [WEBSMS],
5/29/2026 8:46:45 PM,V204645,5/29/2026 8:46:30 PM,0,Visayas Grid-05/29/2026 20:47: Visayas grid implemented Manual Load Dropping (MLD) due to limited generation in the Cebu-Negros-Panay (CNP) sub-grids, first feeder dropped at 1900H  [WEBSMS],
5/29/2026 8:44:49 PM,V204449,5/29/2026 8:44:34 PM,0,Visayas Grid-05/29/2026 20:46: Cebu Sub-grid MLD first feeder implemented at 1900H due to limited generation in the CNP sub-grids  [WEBSMS],
5/29/2026 7:18:54 PM,L191854,5/29/2026 7:18:39 PM,0,Luzon Grid-05/29/2026 19:19: EERI 2 online at 1916H. (Unplanned Outage)  [WEBSMS],
5/29/2026 7:05:32 PM,V190532,5/29/2026 7:05:17 PM,0,[NSO Advisory] Visayas Grid-05/29/2026 19:06: SO-initiated Market Intervention for Visayas grid is issued today, 29-May-2026 starting interval 1905H due to MLD implementation to prevent the overloading of Daanbantayan-Tabango 230kV Line 2.  [WEBSMS],
5/29/2026 7:03:10 PM,V190310,5/29/2026 7:02:55 PM,0,Visayas Grid-05/29/2026 19:04: Visayas grid implemented Manual Load Dropping (MLD) to prevent overloading of Leyte-Cebu 230kV Submarine cables due to limited generation in the Cebu-Negros-Panay (CNP) sub-grids, first feeder dropped at 1900H  [WEBSMS],
5/29/2026 6:41:59 PM,V184159,5/29/2026 6:41:44 PM,0,[NSO Advisory] Visayas Grid-05/29/2026 18:43: Update on System Advisory: The Visayas Grid Red Alert Notice issued today has been lifted effective 1840H.  [WEBSMS],
5/29/2026 6:18:43 PM,M181843,5/29/2026 6:18:28 PM,0,[NSO Advisory] Mindanao Grid-05/29/2026 18:18: GRID UPDATE AS OF 6:00 PM System Condition: NORMAL CAP=3523MW, PK=2391MW, RR=77MW, NetOpMargin: EVE=1056 Highest Unit O/L: TSI 1 @151.4MW Derated Plant: GNPK 2 @125MW, MA1 @47MW, MA2 @41MW [WEBSMS],
5/29/2026 6:15:03 PM,L181503,5/29/2026 6:14:48 PM,0,[NSO Advisory] Luzon Grid-05/29/2026 18:15: GRID UPDATE AS OF 6:00 PM System Condition: NORMAL CAP=14280MW, PK=12845MW, RR=80MW, NetOpMargin: EVE=1355 Highest Unit O/L: GNPD 1&2 @668MW Derated Plant: GMEC 2 @305MW, MSLC1 @290MW, MSLC3 @270MW, PBL1 @320MW, PBL2 @300MW, PBL3 @330MW, SCPC @120MW, SUAL 1 @270MW [WEBSMS],
5/29/2026 6:11:09 PM,V181109,5/29/2026 6:10:54 PM,0,[NSO Advisory] Visayas Grid-05/29/2026 18:12: GRID UPDATE AS OF 6:00 PM System Condition: YELLOW ALERT CAP=2543MW, PK=2433MW, RR=40MW, NetOpMargin: EVE=70 Highest Unit O/L: PCPC @135MW Derated Plant: LEYTE-A @325MW, TGPP @116.7MW, BIDPP U1 @63.7MW, PGPP1 U1 @34MW, URC BIOMASS @16MW, CABI BIOMASS @11.2MW, PDPP3-GOLF @10MW, PDPP3-CHARLIE @9MW, PDPP3-ECHO @9MW, PDPP3-HOTEL @9MW, CENPRI U5 @5.5MW, TAFT HYDRO @4.5MW, UPPER TAFT @4.2MW, TIMBABAN HYDRO @2MW, S. HYDRO @2MW, HPC U2 @1MW, L. HYDRO 2 @1MW, L. HYDRO 1 @0.6MW, A. HYDRO @0.4MW. [WEBSMS],
5/29/2026 5:55:14 PM,L175514,5/29/2026 5:54:59 PM,0,Luzon Grid-05/29/2026 17:55: Pagbilao 2 emergency tripped at 1748H from 346MW load. The lowest system frequency was 59.467Hz. (Unplanned Outage)  [WEBSMS],
5/29/2026 4:51:45 PM,V165145,5/29/2026 4:51:30 PM,0,Visayas Grid-05/29/2026 16:52: Toledo SS 138kV Bus 1 energized at 1650H (Planned Outage)  [WEBSMS],
5/29/2026 4:41:35 PM,M164135,5/29/2026 4:41:21 PM,0,Mindanao Grid-05/29/2026 16:41: Agus 4 Unit 1 HEPP online at 1634H from forced outage since October 4, 2025 at 1901H. (Unplanned Outage)  [WEBSMS],
5/29/2026 4:15:27 PM,M161527,5/29/2026 4:15:12 PM,0,Mindanao Grid-05/29/2026 16:15: Maramag-Kibawe 138kV Line 2 energized/restored successfully at 1612H.  (Planned Outage-GOMP)  [WEBSMS],
5/29/2026 3:45:21 PM,L154521,5/29/2026 3:45:06 PM,0,Luzon Grid-05/29/2026 15:45: Tayabas-Dasmarinas 500kV line tripped/reclosed at 1540H. (Unplanned Outage)  [WEBSMS],
5/29/2026 1:46:44 PM,L134644,5/29/2026 1:46:30 PM,0,Luzon Grid-05/29/2026 13:46: Olongapo-SBMA 230kV Line restored at 1344H (Unplanned Outage)  [WEBSMS],
5/29/2026 1:32:02 PM,L133202,5/29/2026 1:31:48 PM,0,Luzon Grid-05/29/2026 13:32: Olongapo-SBMA 230kV Line tripped at 1327H (Unplanned Outage)  [WEBSMS],
5/29/2026 1:26:52 PM,L132652,5/29/2026 1:26:38 PM,0,Luzon Grid-05/29/2026 13:27: EERI Unit 2 (294MW) tripped at 1322H. Lowest system frequency was 59.43Hz.  [WEBSMS],
5/29/2026 12:42:27 PM,L124227,5/29/2026 12:42:12 PM,0,[NSO Advisory] Luzon Grid-05/29/2026 12:42: GRID UPDATE AS OF 1:00 PM System Condition: NORMAL CAP=16729MW, PK=14038MW, RR=80MW, NetOpMargin: PM=2611, EVE=1738 Highest Unit O/L: GNPD 1&2 @668MW Derated Plant: GMEC 2 @305MW, MSLC1 @290MW, MSLC3 @300MW, PBL1 @320MW, PBL3 @330MW, SCPC @120MW, SUAL 1 @270MW [WEBSMS],
5/29/2026 12:40:35 PM,V124035,5/29/2026 12:40:21 PM,0,[NSO Advisory] Visayas Grid-05/29/2026 12:41: GRID UPDATE AS OF 1:00 PM System Condition: RED ALERT CAP=2884MW, PK=2658MW, RR=40MW, NetOpMargin: PM=186, EVE=63 Highest Unit O/L: PCPC @135MW Derated Plant: LEYTE-A @325MW, TGPP @116.7MW, BIDPP U1 @63.7MW, PGPP1 U1 @34MW, URC BIOMASS @16MW, CABI BIOMASS @11.2MW, CENPRI U5 @5.5MW, TAFT HYDRO @4.5MW, UPPER TAFT @4.2MW, TIMBABAN HYDRO @3MW, SEVILLA HYDRO @1.3MW, HPC U2 @1MW, LOBOC HYDRO 1 @0.3MW, AMLAN HYDRO @0.15MW [WEBSMS],
5/29/2026 12:31:34 PM,M123134,5/29/2026 12:31:20 PM,0,[NSO Advisory] Mindanao Grid-05/29/2026 12:31: GRID UPDATE AS OF 1:00 PM System Condition: NORMAL CAP=3519MW, PK=2539MW, RR=80MW, NetOpMargin: PM=900, EVE=997 Highest Unit O/L: TSI 1 @151.4MW Derated Plant: GNPK 2 @125MW, MA1 @47MW, MA2 @41MW [WEBSMS],
5/29/2026 10:03:27 AM,M100327,5/29/2026 10:03:12 AM,0,Mindanao Grid-05/29/2026 10:03: Polanco SS 138kV 75.0MVA Power Transformer No.2  energized/restored successfully  at 1000H. (Planned Outage/Non-GOMP)  [WEBSMS],
5/29/2026 9:03:13 AM,L090313,5/29/2026 9:02:59 AM,0,Luzon Grid-05/29/2026 09:03: San Gabriel online at 0859H (Reserve Shutdown)  [WEBSMS],
5/29/2026 7:17:32 AM,V071732,5/29/2026 7:17:18 AM,0,Visayas Grid-05/29/2026 07:18: Toledo SS 138kV Bus 1 de-energized at 0717H (Planned Outage)  [WEBSMS],
5/29/2026 7:09:34 AM,M070934,5/29/2026 7:09:21 AM,0,Mindanao Grid-05/29/2026 07:09: Maramag-Kibawe 138kV Line 2 de-energized at 0704H.  (Planned Outage-GOMP)  [WEBSMS],
5/29/2026 6:41:53 AM,L064153,5/29/2026 6:41:39 AM,0,Luzon Grid-05/29/2026 06:42: San Jose-Terra Solar 500kV L2 restored at 0639H (Planned Outage)  [WEBSMS],
5/29/2026 6:06:46 AM,V060646,5/29/2026 6:06:33 AM,0,[NSO Advisory] Visayas Grid-05/29/2026 06:07: GRID UPDATE AS OF 6:00 AM System Condition: RED ALERT CAP=2872MW, PK=2372MW, RR=40MW, NetOpMargin: AM=460, PM=309, EVE=-20 Highest Unit O/L: PCPC @135MW Derated Plant: LEYTE-A @348MW, TGPP @116.7MW, BIDPP U1 @64.9MW, PGPP1 U1 @30MW, URC BIOMASS @15MW, CABI BIOMASS @11.2MW, CASA 2 BIOMASS @6MW, CENPRI U5 @5.5MW, HPC U2 @5MW, TAFT HYDRO @4.5MW, UPPER TAFT @4.3MW, TIMBABAN HYDRO @4MW, VILLASIGA HYDRO @2.5MW, LOBOC HYDRO 1 @0.3MW, AMLAN HYDRO @0.1MW [WEBSMS],
5/29/2026 5:40:58 AM,L054058,5/29/2026 5:40:44 AM,0,[NSO Advisory] Luzon Grid-05/29/2026 05:41: GRID UPDATE AS OF 6:00 AM System Condition: NORMAL CAP=17175MW, PK=12997MW, RR=80MW, NetOpMargin: AM=4098, PM=2508, EVE=2464 Highest Unit O/L: GNPD 1&2 @668MW Derated Plant: GMEC 2 @305MW, MSLC1 @290MW, MSLC3 @290MW, PBL1 @320MW, PBL3 @330MW, SCPC @120MW, SUAL 1 @270MW [WEBSMS],
5/29/2026 5:34:55 AM,M053455,5/29/2026 5:34:41 AM,0,[NSO Advisory] Mindanao Grid-05/29/2026 05:35: GRID UPDATE AS OF 6:00 AM System Condition: NORMAL CAP=3530MW, PK=2479MW, RR=80MW, NetOpMargin: AM=971, PM=852, EVE=925 Highest Unit O/L: TSI 1 @151.4MW Derated Plant: MA1 @47MW, MA2 @41MW, GNPK 2 @125MW [WEBSMS],
5/29/2026 5:21:15 AM,L052115,5/29/2026 5:21:01 AM,0,[NSO Advisory] Luzon Grid-05/29/2026 05:21: Weather Update: At 3:00 AM today, the center of Tropical Storm DOMENG was estimated based on all available data at 1,360 km East of Southeastern Luzon (14.8 N 134.3 E) with maximum sustained winds of 75 km/h near the center and gustiness of up to 90 km/h. It is moving Northwestward at 20 km/h. Southwesterly Windflow affecting Palawan and the western sections of Visayas and Mindanao.  [WEBSMS],
5/29/2026 5:21:01 AM,M052101,5/29/2026 5:20:48 AM,0,[NSO Advisory] Mindanao Grid-05/29/2026 05:21: Weather Update: At 3:00 AM today, the center of Tropical Storm DOMENG was estimated based on all available data at 1,360 km East of Southeastern Luzon (14.8 N 134.3 E) with maximum sustained winds of 75 km/h near the center and gustiness of up to 90 km/h. It is moving Northwestward at 20 km/h. Southwesterly Windflow affecting Palawan and the western sections of Visayas and Mindanao.  [WEBSMS],
5/29/2026 5:20:50 AM,V052050,5/29/2026 5:20:36 AM,0,[NSO Advisory] Visayas Grid-05/29/2026 05:21: Weather Update: At 3:00 AM today, the center of Tropical Storm DOMENG was estimated based on all available data at 1,360 km East of Southeastern Luzon (14.8 N 134.3 E) with maximum sustained winds of 75 km/h near the center and gustiness of up to 90 km/h. It is moving Northwestward at 20 km/h. Southwesterly Windflow affecting Palawan and the western sections of Visayas and Mindanao.  [WEBSMS],
5/29/2026 5:19:00 AM,L051900,5/29/2026 5:18:47 AM,0,[NSO Advisory] Luzon Grid-05/29/2026 05:19: Weather Advisory: A Weather Disturbance Alert Notice (WDAN) has been issued at 0500H as Tropical Storm DOMENG entered the Philippine Area of Responsibility (PAR). Based on all available data, DOMENG is 1,345 km East of Southeastern Luzon (14.9 N, 134.2 E), with wind speeds of 75 km/h and gusts of 90km/h. It is moving northwestward at 20km/h.  [WEBSMS],
5/29/2026 5:18:33 AM,M051833,5/29/2026 5:18:20 AM,0,[NSO Advisory] Mindanao Grid-05/29/2026 05:18: Weather Advisory: A Weather Disturbance Alert Notice (WDAN) has been issued at 0500H as Tropical Storm DOMENG entered the Philippine Area of Responsibility (PAR). Based on all available data, DOMENG is 1,345 km East of Southeastern Luzon (14.9 N, 134.2 E), with wind speeds of 75 km/h and gusts of 90km/h. It is moving northwestward at 20km/h.  [WEBSMS],
5/29/2026 5:18:21 AM,V051821,5/29/2026 5:18:07 AM,0,[NSO Advisory] Visayas Grid-05/29/2026 05:19: Weather Advisory: A Weather Disturbance Alert Notice (WDAN) has been issued at 0500H as Tropical Storm DOMENG entered the Philippine Area of Responsibility (PAR). Based on all available data, DOMENG is 1,345 km East of Southeastern Luzon (14.9 N, 134.2 E), with wind speeds of 75 km/h and gusts of 90km/h. It is moving northwestward at 20km/h.  [WEBSMS],
5/29/2026 4:24:56 AM,M042456,5/29/2026 4:24:43 AM,0,Mindanao Grid-05/29/2026 04:25: NagaMin SS 36MVA Transformer No. 3 (SVC) energized at 0423H. (Planned Outage)  [WEBSMS],
5/29/2026 1:49:59 AM,L014959,5/29/2026 1:49:45 AM,0,Luzon Grid-05/29/2026 01:50: San Gabriel shutdown at 0148H (Reserve Shutdown)  [WEBSMS],
5/29/2026 1:12:33 AM,L011233,5/29/2026 1:12:20 AM,0,Luzon Grid-05/29/2026 01:12: San Jose-Terra Solar 500kV L2 de-energized at 0111H (Planned Outage)  [WEBSMS],
5/29/2026 12:09:55 AM,M000955,5/29/2026 12:09:42 AM,0,Mindanao Grid-05/29/2026 00:10: NagaMin SS 36MVA Transformer No. 3 (SVC) de-energized at 0005H. (Planned Outage)  [WEBSMS],
EOF
