RUN_TIME,ADV_ID,ADV_SDATE,ADV_TRAN_TYPE,ADV_TEXT_MESSAGE,
6/9/2026 10:42:25 PM,L224225,6/9/2026 10:42:37 PM,0,[NSO Advisory] Luzon Grid-06/09/2026 22:42: MO-initiated Market Intervention is issued today for Luzon, Visayas, and Mindanao Grids for interval 2225H due to failure to generate RTD schedule. Market operations resume starting interval 2230H.  [WEBSMS],
6/9/2026 10:41:07 PM,M224107,6/9/2026 10:41:19 PM,0,[NSO Advisory] Mindanao Grid-06/09/2026 22:41: MO-initiated Market Intervention is issued today for Luzon, Visayas, and Mindanao Grids for interval 2225H due to failure to generate RTD schedule. Market operations resume starting interval 2230H.  [WEBSMS],
6/9/2026 10:40:42 PM,V224042,6/9/2026 10:40:54 PM,0,[NSO Advisory] Visayas Grid-06/09/2026 22:42: MO-initiated Market Intervention is issued today for Luzon, Visayas, and Mindanao Grids for interval 2225H due to failure to generate RTD schedule. Market operations resume starting interval 2230H.  [WEBSMS],
6/9/2026 10:04:26 PM,V220426,6/9/2026 10:04:37 PM,0,[NSO Advisory] Visayas Grid-06/09/2026 22:05: The Visayas Grid Yellow Alert Notice issued today has been lifted effective 2159H.  [WEBSMS],
6/9/2026 9:37:26 PM,L213726,6/9/2026 9:37:38 PM,0,Luzon Grid-06/09/2026 21:37: Lal-lo-Cagayan North Solar 69kV lines 1 and 2 were restored at 2132H and 2135H, respectively. (Unplanned Outage)  [WEBSMS],
6/9/2026 9:18:18 PM,V211818,6/9/2026 9:18:29 PM,0,[NSO Advisory] Visayas Grid-06/09/2026 21:19: The SO-initiated Market Intervention issued today, 09-June-2026 for the Visayas grid has been lifted at 2100H. Market operations resumed starting interval 2110H.  [WEBSMS],
6/9/2026 9:18:00 PM,L211800,6/9/2026 9:18:12 PM,0,Luzon Grid-06/09/2026 21:18: Lal-lo-Magapit 69kV line restored at 2117H. (Unplanned Outage)  [WEBSMS],
6/9/2026 9:17:53 PM,V211753,6/9/2026 9:18:05 PM,0,Visayas Grid-06/09/2026 21:19: Visayas Grid MLD Last Feeder in at 2100H  [WEBSMS],
6/9/2026 7:38:48 PM,M193848,6/9/2026 7:39:00 PM,0,Mindanao Grid-06/09/2026 19:38: Tacurong-General Santos 138kV Line 1 energized/restored at 1930H from Force Majeure (7.8 Strong Earthquake) since June 08, 2026. (Unplanned Outage: Forced Outage)  [WEBSMS],
6/9/2026 6:33:48 PM,L183348,6/9/2026 6:34:00 PM,0,Luzon Grid-06/09/2026 18:33: Nagsaag-San Roque 230kV line 2 restored at 1833H. (Planned Outage)  [WEBSMS],
6/9/2026 6:18:51 PM,L181851,6/9/2026 6:19:03 PM,0,[NSO Advisory] Luzon Grid-06/09/2026 18:18: GRID UPDATE AS OF 6:00 PM System Condition: NORMAL CAP=15318MW, PK=12449MW, RR=80MW, NetOpMargin: EVE=2789 Highest Unit O/L: GNPD 1&2 @668MW Derated Plant: GMEC 2 @305MW, MSLC1 @290MW, MSLC2 @300MW, MSLC3 @285MW, PBL3 @330MW, SCPC @120MW, SUAL 1 @450MW [WEBSMS],
6/9/2026 5:52:46 PM,V175246,6/9/2026 5:52:58 PM,0,[NSO Advisory] Visayas Grid-06/09/2026 17:54: Update on System Advisory: Visayas Grid is on YELLOW Alert for interval hours 1500H-2100H. Total capacity on forced outage is 698MW. Total of de-rated capacities is 207MW.  [WEBSMS],
6/9/2026 5:45:04 PM,M174504,6/9/2026 5:45:16 PM,0,[NSO Advisory] Mindanao Grid-06/09/2026 17:45: GRID UPDATE AS OF 6:00 PM System Condition: NORMAL CAP=2839MW, PK=2408MW, RR=77MW, NetOpMargin: EVE=354 Highest Unit O/L: TSI 1 @151.4MW Derated Plant: GNPK 2 @125MW, MA1 @47MW, MA2 @41MW [WEBSMS],
6/9/2026 5:42:50 PM,V174250,6/9/2026 5:43:02 PM,0,[NSO Advisory] Visayas Grid-06/09/2026 17:44: GRID UPDATE AS OF 6:00 PM System Condition: YELLOW ALERT CAP=2540MW, PK=2436MW, RR=40MW, NetOpMargin: EVE=64 Highest Unit O/L: PCPC @135MW Derated Plant: LEYTE-A @376MW, TGPP @76.5MW, BIDPP U1 @58.7MW, NASULO @45MW, PGPP1 U1 @34.5MW, URC  @17MW, TIMBABAN HYDRO @10MW, PDPP3-C @9MW, PDPP3-E @9MW, CENPRI U5 @5.5MW, UPPER TAFT @3.6MW, TAFT HYDRO @3.5MW, VILLASIGA HYDRO @2.5MW, SEVILLA HYDRO @2MW, LOBOC HYDRO 1 @1MW, LOBOC HYDRO 2 @1MW, AMLAN HYDRO @0.4MW [WEBSMS],
6/9/2026 4:49:40 PM,L164940,6/9/2026 4:49:53 PM,0,Luzon Grid-06/09/2026 16:49: SLTEC Unit 1 online at 1647H. (Unplanned Outage)  [WEBSMS],
6/9/2026 4:19:03 PM,V161903,6/9/2026 4:19:15 PM,0,Visayas Grid-06/09/2026 16:20: Lapulapu-Basak 69kV Feeder affected by SIPS activation restored at 1610H (Unplanned Outage)  [WEBSMS],
6/9/2026 3:27:50 PM,M152750,6/9/2026 3:28:02 PM,0,Mindanao Grid-06/09/2026 15:27: General Santos-Kamanga 138 kV L1 (CO: Energized without load) was shutdown at 0925H, to facilitate General Santos SS 138kV Bus No.2 Emergency shutdown request for tapping of drop conductor at 7BS02GSA & 7-04DS07GSA. Said activity  was successfully completed and same energized/restored at 1332H.  [WEBSMS],
6/9/2026 3:15:48 PM,V151548,6/9/2026 3:16:00 PM,0,Visayas Grid-06/09/2026 15:17: Leyte-Cebu SIPS activated due to sudden reduction of VRE at 1447H (Unplanned Outage)  [WEBSMS],
6/9/2026 2:56:36 PM,V145636,6/9/2026 2:56:48 PM,0,Visayas Grid-06/09/2026 14:57: Visayas Grid MLD first feeder out 1435H  [WEBSMS],
6/9/2026 2:47:29 PM,L144729,6/9/2026 2:47:42 PM,0,Luzon Grid-06/09/2026 14:47: Dasmarinas-TMC II (Ternate) 115kV Line energized at 1446H (Planned Outage)  [WEBSMS],
6/9/2026 2:42:19 PM,V144219,6/9/2026 2:42:32 PM,0,[NSO Advisory] Visayas Grid-06/09/2026 14:43: SO-initiated market intervention is issued today, 09-Jun-2026 for Visayas grid starting interval 1440H due to MLD implementation caused by limited generation at Cebu-Negros-Panay sub-grid  [WEBSMS],
6/9/2026 2:07:19 PM,L140719,6/9/2026 2:07:31 PM,0,Luzon Grid-06/09/2026 14:07: Tayabas SS PCB 9Z-05CB24TAY energized at 1403H. (Planned Outage)  [WEBSMS],
6/9/2026 1:49:26 PM,M134926,6/9/2026 1:49:39 PM,0,Mindanao Grid-06/09/2026 13:50: General Santos 138kV  100MVA Power Transformer No.3  (7XF03GSA) energized/restored at 1321H from Force Majeure (7.8 Strong Earthquake) since June 08, 2026 at  0738H. (Unplanned Outage: Forced Outage)  [WEBSMS],
6/9/2026 1:46:12 PM,M134612,6/9/2026 1:46:25 PM,0,Mindanao Grid-06/09/2026 13:47: General Santos SS  138kV Bus No.2  energized/restored at 1319H from emergency shutdown today June 09, 2026 at 0925H. (Unplanned Outage: Force Majeure))  [WEBSMS],
6/9/2026 1:42:24 PM,M134224,6/9/2026 1:42:36 PM,0,Mindanao Grid-06/09/2026 13:43: Matanao-General Santos 138kV Line 2 energized/restored at 1319H from Force Majeure (7.8 Strong Earthquake) since June 08, 2026 at  0738H. (Unplanned Outage: Forced Outage)  [WEBSMS],
6/9/2026 12:50:05 PM,V125005,6/9/2026 12:50:17 PM,0,[NSO Advisory] Visayas Grid-06/09/2026 12:51: Update on System Advisory: 09-June-2026, the Visayas Grid is on YELLOW Alert for interval hours 1500H-2000H. Total capacity on forced outage is 690.8MW. Total of de-rated capacities is 204.1MW.  [WEBSMS],
6/9/2026 12:46:56 PM,V124656,6/9/2026 12:47:08 PM,0,[NSO Advisory] Visayas Grid-06/09/2026 12:48: GRID UPDATE AS OF 1:00 PM System Condition: YELLOW ALERT CAP=2904MW, PK=2667MW, RR=40MW, NetOpMargin: PM=197, EVE=18 Highest Unit O/L: PCPC @135MW Derated Plant: LEYTE-A @376MW, TGPP @76.5MW, BIDPP U1 @58.7MW, NASULO @45MW, PGPP1 U1 @34.5MW, URC  @17MW, CENPRI U5 @5.5MW, TAFT HYDRO @3.5MW, UPPER TAFT @3.4MW, TIMBABAN HYDRO @1.5MW, AMLAN HYDRO @0.4MW, LOBOC HYDRO 1 @0.3MW [WEBSMS],
6/9/2026 12:45:35 PM,M124535,6/9/2026 12:45:48 PM,0,[NSO Advisory] Mindanao Grid-06/09/2026 12:46: GRID UPDATE AS OF 1:00 PM System Condition: NORMAL CAP=2883MW, PK=2486MW, RR=80MW, NetOpMargin: PM=316, EVE=333 Highest Unit O/L: TSI 1 @151.4MW Derated Plant: MA1 @47MW, MA2 @41MW, GNPK 2 @125MW [WEBSMS],
6/9/2026 12:29:54 PM,L122954,6/9/2026 12:30:06 PM,0,[NSO Advisory] Luzon Grid-06/09/2026 12:29: GRID UPDATE AS OF 1:00 PM System Condition: NORMAL CAP=16808MW, PK=12871MW, RR=80MW, NetOpMargin: PM=3857, EVE=2823 Highest Unit O/L: GNPD 1&2 @668MW Derated Plant: GMEC 2 @305MW, MSLC1 @290MW, MSLC2 @300MW, MSLC3 @290MW, PBL3 @330MW, SCPC 1 @120MW, SCPC 2 @105MW [WEBSMS],
6/9/2026 11:09:30 AM,L110930,6/9/2026 11:09:43 AM,0,Luzon Grid-06/09/2026 11:09: Tayabas SS PCB 9Z-05CB24TAY de-energized at 1109H (Planned Outage)  [WEBSMS],
6/9/2026 10:54:22 AM,L105422,6/9/2026 10:54:35 AM,0,Luzon Grid-06/09/2026 10:54: Nagsaag-San Roque 230kV Line 1 energized at 1052H in Nagsaag (Planned Outage)  [WEBSMS],
6/9/2026 9:39:50 AM,M093950,6/9/2026 9:40:03 AM,0,Mindanao Grid-06/09/2026 09:40: General Santos SS  138kV Bus No.2 de-energized for an emergency shutdown at 0925H. (Unplanned Outage)  [WEBSMS],
6/9/2026 9:14:24 AM,V091424,6/9/2026 9:14:37 AM,0,Visayas Grid-06/09/2026 09:15: Corella 100MVA TR2 energized at 0912H (Planned Outage)  [WEBSMS],
6/9/2026 9:09:36 AM,L090936,6/9/2026 9:09:49 AM,0,Luzon Grid-06/09/2026 09:09: Dasmarinas-TMC II (Ternate) 115kV Line de-energized at 0909H (Planned Outage)  [WEBSMS],
6/9/2026 8:25:48 AM,V082548,6/9/2026 8:26:01 AM,0,Visayas Grid-06/09/2026 08:27: Corella 100MVA TR2 de-energized at 0824H (Planned Outage)  [WEBSMS],
6/9/2026 7:32:59 AM,L073259,6/9/2026 7:33:12 AM,0,Luzon Grid-06/09/2026 07:33: Sual 1 online at 0723H (Unplanned Outage)  [WEBSMS],
6/9/2026 7:16:49 AM,L071649,6/9/2026 7:17:02 AM,0,Luzon Grid-06/09/2026 07:16: Nagsaag-San Roque 230kV Line 2 de-energized at 0716H (Planned Outage)  [WEBSMS],
6/9/2026 7:15:07 AM,L071507,6/9/2026 7:15:20 AM,0,Luzon Grid-06/09/2026 07:15: Nagsaag-San Roque 230kV Line 1 de-energized at 0714H (Planned Outage)  [WEBSMS],
6/9/2026 5:42:26 AM,L054226,6/9/2026 5:42:39 AM,0,[NSO Advisory] Luzon Grid-06/09/2026 05:42: GRID UPDATE AS OF 6:00 AM System Condition: NORMAL CAP=16880MW, PK=12909MW, RR=80MW, NetOpMargin: AM=3891, PM=3644, EVE=3460 Highest Unit O/L: GNPD 1&2 @668MW Derated Plant: GMEC 2 @305MW, MSLC1 @290MW, MSLC2 @300MW, MSLC3 @300MW, PBL3 @330MW, SCPC @120MW, SCPC 2 @75MW [WEBSMS],
6/9/2026 5:32:04 AM,V053204,6/9/2026 5:32:17 AM,0,[NSO Advisory] Visayas Grid-06/09/2026 05:33: Visayas Grid is on YELLOW Alert for interval hours 1800H-2000H. Total capacity on forced outage is 682.7MW. Total of de-rated capacity is 207.6MW.  [WEBSMS],
6/9/2026 5:30:06 AM,M053006,6/9/2026 5:30:19 AM,0,[NSO Advisory] Mindanao Grid-06/09/2026 05:30: GRID UPDATE AS OF 6:00 AM System Condition: NORMAL CAP=2922MW, PK=2362MW, RR=80MW, NetOpMargin: AM=480, PM=439, EVE=708 Highest Unit O/L: TSI 1 @151.4MW Derated Plant: MA1 @47MW, MA2 @41MW, GNPK 2 @125MW [WEBSMS],
6/9/2026 5:24:17 AM,V052417,6/9/2026 5:24:30 AM,0,[NSO Advisory] Visayas Grid-06/09/2026 05:25: GRID UPDATE AS OF 6:00 AM System Condition: YELLOW ALERT CAP=2934MW, PK=2559MW, RR=40MW, NetOpMargin: AM=335, PM=370, EVE=147 Highest Unit O/L: PCPC @135MW Derated Plant: LEYTE-A @376MW, TGPP @76.5MW, BIDPP U1 @58.7MW, PGPP1 U1 @33.5MW, URC  @17MW, CENPRI U5 @5.5MW, UPPER TAFT @3.4MW, TAFT HYDRO @3.3MW, VILLASIGA HYDRO @2.5MW, TIMBABAN HYDRO @1.5MW, AMLAN HYDRO @0.4MW, LOBOC HYDRO 1 @0.3MW [WEBSMS],
6/9/2026 4:14:10 AM,L041410,6/9/2026 4:14:24 AM,0,[NSO Advisory] Luzon Grid-06/09/2026 04:14: Weather Update: Southwest Monsoon affecting the western sections of Northern and Central Luzon.  [WEBSMS],
6/9/2026 4:12:42 AM,M041242,6/9/2026 4:12:55 AM,0,[NSO Advisory] Mindanao Grid-06/09/2026 04:13: Weather Update: Southwest Monsoon affecting the western sections of Northern and Central Luzon.  [WEBSMS],
6/9/2026 4:12:23 AM,V041223,6/9/2026 4:12:36 AM,0,[NSO Advisory] Visayas Grid-06/09/2026 04:13: Weather Update: Southwest Monsoon affecting the western sections of Northern and Central Luzon.  [WEBSMS],
EOF
