RUN_TIME,ADV_ID,ADV_SDATE,ADV_TRAN_TYPE,ADV_TEXT_MESSAGE,
6/16/2026 11:42:59 PM,L234259,6/16/2026 11:42:47 PM,0,Luzon Grid-06/16/2026 23:43: Castillejos EHV SS 1000MVA T02 restored at 2342H (Planned Outage)  [WEBSMS],
6/16/2026 11:22:17 PM,L232217,6/16/2026 11:22:05 PM,0,Luzon Grid-06/16/2026 23:22: For info: Batangas 300MVA T04 and T05 were unparalleled on the 69kV side at 2320H, while Sta Rita and San Lorenzo 230kV Buses were looped at 2321H  [WEBSMS],
6/16/2026 10:25:40 PM,L222540,6/16/2026 10:25:28 PM,0,Luzon Grid-06/16/2026 22:25: Sta Rita 40 online at 2224H (Unplanned Outage)  [WEBSMS],
6/16/2026 10:15:45 PM,V221545,6/16/2026 10:15:33 PM,0,[NSO Advisory] Visayas Grid-06/16/2026 22:16: Update on System Advisory: The Visayas Grid Yellow Alert Notice issued today has been lifted effective 2212H.  [WEBSMS],
6/16/2026 9:25:21 PM,V212521,6/16/2026 9:25:09 PM,0,Visayas Grid-06/16/2026 21:25: Visayas Grid VECO ILP last restored at 2117H.  [WEBSMS],
6/16/2026 9:25:20 PM,V212520,6/16/2026 9:25:08 PM,0,[NSO Advisory] Visayas Grid-06/16/2026 21:25: The SO-initiated Market Intervention issued today, 16-June-2026 for the Visayas grid has been lifted at 2117H. Market operations will resume starting interval 2125H.  [WEBSMS],
6/16/2026 6:35:55 PM,V183555,6/16/2026 6:35:43 PM,0,Visayas Grid-06/16/2026 18:36: The Visayas Grid implemented Manual Load Dropping due to limited generation in Cebu-Negros-Panay sub-Grids. The total load shed exceeds 100MW at 1827H. (Unplanned Outage)  [WEBSMS],
6/16/2026 6:18:57 PM,L181857,6/16/2026 6:18:45 PM,0,Luzon Grid-06/16/2026 18:18: Castillejos EHV SS 1000MVA T02 de-energized at 1817H (Planned Outage)  [WEBSMS],
6/16/2026 6:11:56 PM,V181156,6/16/2026 6:11:44 PM,0,[NSO Advisory] Visayas Grid-06/16/2026 18:12: SO-initiated market intervention is issued today, 16-Jun-2026 for Visayas grid starting interval 1745H due to MLD implementation caused by limited generation at Cebu-Negros-Panay sub-grid  [WEBSMS],
6/16/2026 6:06:55 PM,V180655,6/16/2026 6:06:43 PM,0,[NSO Advisory] Visayas Grid-06/16/2026 18:07: Update on System Advisory: 16-June-2026, Visayas Grid is on YELLOW Alert for interval hours 1700H-2200H. Total capacity on forced outage is 812.8MW. Total of de-rated capacity is 163.6MW.  [WEBSMS],
6/16/2026 5:54:34 PM,L175434,6/16/2026 5:54:23 PM,0,[NSO Advisory] Luzon Grid-06/16/2026 17:54: GRID UPDATE AS OF 6:00 PM System Condition: NORMAL CAP=14066MW, PK=12127MW, RR=80MW, NetOpMargin: EVE=1859 Highest Unit O/L: GNPD 1&2 @668MW Derated Plant: GMEC 2 @305MW, MSLC2 @300MW, MSLC3 @300MW, SCPC @120MW, SLTEC 1 @118MW, SLTEC 2 @119MW, SUAL 2 @565MW [WEBSMS],
6/16/2026 5:53:46 PM,V175346,6/16/2026 5:53:34 PM,0,Visayas Grid-06/16/2026 17:54: Cebu Grid MLD implemented at 1750H. First feeder out VECO with 9.9 MW load involved.  [WEBSMS],
6/16/2026 5:53:23 PM,V175323,6/16/2026 5:53:12 PM,0,[NSO Advisory] Visayas Grid-06/16/2026 17:53: GRID UPDATE AS OF 6:00 PM System Condition: YELLOW ALERT CAP=2558MW, PK=2343MW, RR=40MW, NetOpMargin: EVE=175 Highest Unit O/L: PCPC @135MW Derated Plant: LEYTE-A @370MW, TGPP @116.7MW, BIDPP U1 @71.9MW, PGPP1 U1 @34.2MW, URC  @17.7MW, PDPP3-C @9MW, PDPP3-H @8MW, TIMBABAN HYDRO @7MW, CENPRI U5 @5.5MW, TAFT HYDRO @2.7MW, UPPER TAFT @2.6MW, SEVILLA HYDRO @2MW, VILLASIGA HYDRO @1.8MW, LOBOC HYDRO 1 @1MW, LOBOC HYDRO 2 @0.9MW, AMLAN HYDRO @0.3MW [WEBSMS],
6/16/2026 5:47:45 PM,V174745,6/16/2026 5:47:33 PM,0,Visayas Grid-06/16/2026 17:48: Visayas Grid implemented MLD starting1740H. First feeder dropped in Negros with 5.75 MW load involved.  [WEBSMS],
6/16/2026 5:34:49 PM,M173449,6/16/2026 5:34:37 PM,0,[NSO Advisory] Mindanao Grid-06/16/2026 17:34: GRID UPDATE AS OF 6:00 PM System Condition: NORMAL CAP=3056MW, PK=2524MW, RR=78MW, NetOpMargin: EVE=455 Highest Unit O/L: TSI 1 @151.4MW Derated Plant: GNPK 2 @125MW, MA1 @47MW, MA2 @41MW [WEBSMS],
6/16/2026 5:28:30 PM,L172830,6/16/2026 5:28:19 PM,0,Luzon Grid-06/16/2026 17:28: Sta Rita 20 online at 1727H (Unplanned Outage)  [WEBSMS],
6/16/2026 4:30:28 PM,M163028,6/16/2026 4:30:17 PM,0,Mindanao Grid-06/16/2026 16:30: Pulangi-4 Unit 1 HEPP with 37.7MW total generation tripped at 1625H. (Unplanned Outage)  [WEBSMS],
6/16/2026 3:42:26 PM,L154226,6/16/2026 3:42:15 PM,0,Luzon Grid-06/16/2026 15:42: Sta Rita 40 with 261MW load tripped at 1537H. Lowest Frequency dip is 59.54Hz (Unplanned Outage)  [WEBSMS],
6/16/2026 2:23:22 PM,M142322,6/16/2026 2:23:10 PM,0,Mindanao Grid-06/16/2026 14:23: WMPC Unit 3 with 10MW total generation tripped at 1408H due to Lube oil temperature high. (Unplanned Outage)  [WEBSMS],
6/16/2026 12:43:43 PM,L124343,6/16/2026 12:43:32 PM,0,[NSO Advisory] Luzon Grid-06/16/2026 12:43: GRID UPDATE AS OF 1:00 PM System Condition: NORMAL CAP=16395MW, PK=12706MW, RR=80MW, NetOpMargin: PM=3609, EVE=2307 Highest Unit O/L: GNPD 1 & 2 @ 668MW Derated Plant: GMEC 2 @305MW, MSLC2 @300MW, SCPC 1 @120MW, SLTEC 1 @118MW, SLTEC 2 @119MW, SUAL 2 @562MW [WEBSMS],
6/16/2026 12:37:26 PM,V123726,6/16/2026 12:37:15 PM,0,[NSO Advisory] Visayas Grid-06/16/2026 12:37: GRID UPDATE AS OF 1:00 PM System Condition: YELLOW ALERT CAP=2898MW, PK=2595MW, RR=40MW, NetOpMargin: PM=263, EVE=121 Highest Unit O/L: PCPC @135MW Derated Plant: LEYTE-A @370MW, TGPP @116.7MW, BIDPP U1 @71.9MW, PGPP1 U1 @34.2MW, TIMBABAN HYDRO @7MW, CENPRI U5 @5.5MW, TAFT HYDRO @2.7MW, UPPER TAFT @2.6MW, VILLASIGA HYDRO @1.8MW, SEVILLA HYDRO @1.3MW, LOBOC HYDRO 1 @1MW, LOBOC HYDRO 2 @0.2MW, AMLAN HYDRO @0.15MW [WEBSMS],
6/16/2026 12:36:14 PM,M123614,6/16/2026 12:36:03 PM,0,[NSO Advisory] Mindanao Grid-06/16/2026 12:36: GRID UPDATE AS OF 1:00 PM System Condition: NORMAL CAP=3175MW, PK=2596MW, RR=80MW, NetOpMargin: PM=499, EVE=581 Highest Unit O/L: TSI 1 @ 151.4MW Derated Plant: GNPK U2 @125MW, MT APO U1 @47MW, MT APO U2 @41MW [WEBSMS],
6/16/2026 6:42:38 AM,M064238,6/16/2026 6:42:28 AM,0,[NSO Advisory] Mindanao Grid-06/16/2026 06:42: GRID UPDATE AS OF 6:00 AM System Condition: NORMAL CAP=3237MW, PK=2484MW, RR=80MW, NetOpMargin: AM=672, PM=608, EVE=612 Highest Unit O/L: TSI 1 @ 151.4MW Derated Plant: GNPK U2 @125MW, MT APO U1 @47MW, MT APO U2 @41MW [WEBSMS],
6/16/2026 5:39:45 AM,V053945,6/16/2026 5:39:35 AM,0,[NSO Advisory] Visayas Grid-06/16/2026 05:40: Visayas Grid is on YELLOW Alert for interval hours 1700H-2000H. Total capacity on forced outage is 790.3MW. Total of de-rated capacity is 157.5MW.  [WEBSMS],
6/16/2026 5:37:59 AM,V053759,6/16/2026 5:37:48 AM,0,[NSO Advisory] Visayas Grid-06/16/2026 05:38: GRID UPDATE AS OF 6:00 AM System Condition: YELLOW ALERT CAP=2825MW, PK=2518MW, RR=40MW, NetOpMargin: AM=267, PM=150, EVE=162 Highest Unit O/L: PCPC @ 135MW Derated Plant: LEYTE-A @370MW, TGPP @116.7MW, BIDPP U1 @71.9MW, URC  @17.7MW, CENPRI U5 @5.5MW, TIMBABAN HYDRO @4MW, TAFT HYDRO @2.7MW, UPPER TAFT @2.6MW, VILLASIGA HYDRO @2MW, LOBOC HYDRO 1 @1MW, LOBOC HYDRO 2 @0.5MW, AMLAN HYDRO @0.15MW [WEBSMS],
6/16/2026 5:36:21 AM,L053621,6/16/2026 5:36:10 AM,0,[NSO Advisory] Luzon Grid-06/16/2026 05:36: GRID UPDATE AS OF 6:00 AM System Condition: NORMAL CAP=17298MW, PK=12193MW, RR=80MW, NetOpMargin: AM=5025, PM=4040, EVE=2883 Highest Unit O/L: GNPD 1 & 2 @ 668MW Derated Plant: GMEC 2 @305MW, MSLC2 @300MW, MSLC3 @300MW, SCPC @120MW, SLTEC 1 @118MW, SLTEC 2 @119MW, SUAL 2 @560MW [WEBSMS],
6/16/2026 4:02:47 AM,M040247,6/16/2026 4:02:36 AM,0,[NSO Advisory] Mindanao Grid-06/16/2026 04:02: Weather Advisory: Easterlies affecting the eastern sections of Visayas and Mindanao.  [WEBSMS],
6/16/2026 4:02:35 AM,V040235,6/16/2026 4:02:24 AM,0,[NSO Advisory] Visayas Grid-06/16/2026 04:02: Weather Advisory: Easterlies affecting the eastern sections of Visayas and Mindanao.  [WEBSMS],
6/16/2026 4:02:23 AM,L040223,6/16/2026 4:02:12 AM,0,[NSO Advisory] Luzon Grid-06/16/2026 04:02: Weather Advisory: Easterlies affecting the eastern sections of Visayas and Mindanao.  [WEBSMS],
EOF
