RUN_TIME,ADV_ID,ADV_SDATE,ADV_TRAN_TYPE,ADV_TEXT_MESSAGE,
6/25/2026 11:18:42 PM,M231842,6/25/2026 11:18:08 PM,0,[NSO Advisory] Mindanao Grid-06/25/2026 23:18: The Weather Disturbance Alert Notice (WDAN) for Severe Tropical Depression FRANCISCO has been lifted today, June 25, 2026, at 2300H. Severe Tropical Depression FRANCISCO is now outside the Philippine Area of Responsibility (PAR). It is estimated, based on all available data at 705 km Northeast of Itbayat, Batanes (OUTSIDE PAR) (25.7 �N, 126.2 �E )  [WEBSMS],
6/25/2026 11:18:11 PM,V231811,6/25/2026 11:17:37 PM,0,[NSO Advisory] Visayas Grid-06/25/2026 23:18: The Weather Disturbance Alert Notice (WDAN) for Severe Tropical Depression FRANCISCO has been lifted today, June 25, 2026, at 2300H. Severe Tropical Depression FRANCISCO is now outside the Philippine Area of Responsibility (PAR). It is estimated, based on all available data at 705 km Northeast of Itbayat, Batanes (OUTSIDE PAR) (25.7 �N, 126.2 �E )  [WEBSMS],
6/25/2026 11:17:19 PM,L231719,6/25/2026 11:16:45 PM,0,[NSO Advisory] Luzon Grid-06/25/2026 23:17: The Weather Disturbance Alert Notice (WDAN) for Severe Tropical Depression FRANCISCO has been lifted today, June 25, 2026, at 2300H. Severe Tropical Depression FRANCISCO is now outside the Philippine Area of Responsibility (PAR). It is estimated, based on all available data at 705 km Northeast of Itbayat, Batanes (OUTSIDE PAR) (25.7 �N, 126.2 �E )  [WEBSMS],
6/25/2026 10:42:16 PM,V224216,6/25/2026 10:41:43 PM,0,[NSO Advisory] Visayas Grid-06/25/2026 22:42: Update on System Advisory: The Visayas Grid Yellow Alert Notice issued today has been lifted effective 2241H.  [WEBSMS],
6/25/2026 10:12:34 PM,M221234,6/25/2026 10:12:00 PM,0,Mindanao Grid-06/25/2026 22:12: Agus5- Aurora  138 kV L1 de-energized at 2206H (Planned Outage)  [WEBSMS],
6/25/2026 9:23:13 PM,M212313,6/25/2026 9:22:40 PM,0,Mindanao Grid-06/25/2026 21:23: Nasipit SS transformer #1, 100 MVA energized at 2119H (Planned Outage, 06/23/2026,0853H)  [WEBSMS],
6/25/2026 8:52:11 PM,L205211,6/25/2026 8:51:37 PM,0,Luzon Grid-06/25/2026 20:52: Calaca SS New 300MVA T01 re-energized in 2020H. (On commissioning-To be soaked for 24-Hours)  [WEBSMS],
6/25/2026 7:17:09 PM,V191709,6/25/2026 7:16:35 PM,0,[NSO Advisory] Visayas Grid-06/25/2026 19:17: SO-initiated Market Intervention for the Visayas Grid has been lifted today at 1909H. Market operations resumed starting interval 1915H.  [WEBSMS],
6/25/2026 7:15:15 PM,V191515,6/25/2026 7:14:41 PM,0,Visayas Grid-06/25/2026 19:15: Visayas grid MLD restored at 1909H with last feeder in NONECO Manapla F2 - Negros sub-grid.  [WEBSMS],
6/25/2026 6:59:37 PM,M185937,6/25/2026 6:59:03 PM,0,Mindanao Grid-06/25/2026 18:59: SMC (MCO/MPI) U2 online at 1847H  from Unplanned Outage last 06/08/2026,0738H.  [WEBSMS],
6/25/2026 6:53:49 PM,V185349,6/25/2026 6:53:16 PM,0,[NSO Advisory] Visayas Grid-06/25/2026 18:54: SO-initiated Market Intervention is issued today for Visayas Grid starting interval 1850H due to MLD implementation caused by limited generation in Cebu-Negros-Panay sub-grid.  [WEBSMS],
6/25/2026 6:49:18 PM,V184918,6/25/2026 6:48:45 PM,0,Visayas Grid-06/25/2026 18:49: Visayas grid implemented MLD due to limited generation along Cebu-Negros-Panay sub-grids. First Feeder out in Cebu sub-grid VECO AYL311 at 1846H.  [WEBSMS],
6/25/2026 6:31:58 PM,V183158,6/25/2026 6:31:25 PM,0,Visayas Grid-06/25/2026 18:32: Iloilo 100MVA TR1 energized at 1822H (Planned Outage)  [WEBSMS],
6/25/2026 5:56:28 PM,L175628,6/25/2026 5:55:55 PM,0,[NSO Advisory] Luzon Grid-06/25/2026 17:56: GRID UPDATE AS OF 6:00 PM System Condition: NORMAL CAP=14644MW, PK=11815MW, RR=80MW, NetOpMargin: EVE=2749 Highest Unit O/L: GNPD 1 & 2 @668MW Derated Plant: GMEC 2 @305MW, MSLC1 @295MW, MSLC2 @305MW, MSLC3 @288MW, SCPC 1 @60MW, SLTEC 1 @118MW, SLTEC 2 @116MW, SUAL 2 @520MW [WEBSMS],
6/25/2026 5:34:36 PM,V173436,6/25/2026 5:34:03 PM,0,[NSO Advisory] Visayas Grid-06/25/2026 17:35: Update on System Advisory: Visayas Grid is on YELLOW Alert for interval hours 1700H-2200H. Total capacity on forced outage is 737.7MW. Total of de-rated capacity is 309.7MW.  [WEBSMS],
6/25/2026 5:32:28 PM,V173228,6/25/2026 5:31:55 PM,0,[NSO Advisory] Visayas Grid-06/25/2026 17:33: GRID UPDATE AS OF 6:00 PM System Condition: YELLOW ALERT CAP=2486MW, PK=2312MW, RR=40MW, NetOpMargin: EVE=135 Highest Unit O/L: PCPC @135MW Derated Plant: LEYTE-A @310MW, TGPP @115.5MW, KSPC U1 @53MW, BIDPP U1 @40MW, URC  @15MW, PDPP3-E @9MW, PDPP3-G @8MW, CENPRI U4 @6MW, CENPRI U5 @5.5MW, TIMBABAN HYDRO @5MW, VILLASIGA HYDRO @3.5MW, TAFT HYDRO @2MW, UPPER TAFT @2MW, SEVILLA HYDRO @2MW, LOBOC HYDRO 1 @0.9MW [WEBSMS],
6/25/2026 5:19:52 PM,M171952,6/25/2026 5:19:19 PM,0,[NSO Advisory] Mindanao Grid-06/25/2026 17:19: GRID UPDATE AS OF 6:00 PM System Condition: NORMAL CAP=3166MW, PK=2498MW, RR=78MW, NetOpMargin: EVE=589 Highest Unit O/L: TSI 1 @151.4MW Derated Plant: MA1 @47MW, MA2 @45MW, GNPK 2 @125MW [WEBSMS],
6/25/2026 5:05:45 PM,M170545,6/25/2026 5:05:12 PM,0,[NSO Advisory] Mindanao Grid-06/25/2026 17:05: A Weather Disturbance Alert Notice (WDAN) has been issued today, June 25, 2026, at 1700H. The Tropical Storm has entered the Philippine Area of Responsibility (PAR) and was named GARDO. The center of Tropical Storm GARDO was estimated based on all available data at 1,400 km East of Extreme Northern Luzon with maximum sustained winds of 85 km/h near the center and gustiness of up to 105 km/h. It is moving westward at 45 km/h.  [WEBSMS],
6/25/2026 5:05:31 PM,V170531,6/25/2026 5:04:58 PM,0,[NSO Advisory] Visayas Grid-06/25/2026 17:06: A Weather Disturbance Alert Notice (WDAN) has been issued today, June 25, 2026, at 1700H. The Tropical Storm has entered the Philippine Area of Responsibility (PAR) and was named GARDO. The center of Tropical Storm GARDO was estimated based on all available data at 1,400 km East of Extreme Northern Luzon with maximum sustained winds of 85 km/h near the center and gustiness of up to 105 km/h. It is moving westward at 45 km/h.  [WEBSMS],
6/25/2026 5:05:22 PM,L170522,6/25/2026 5:04:48 PM,0,[NSO Advisory] Luzon Grid-06/25/2026 17:05: A Weather Disturbance Alert Notice (WDAN) has been issued today, June 25, 2026, at 1700H. The Tropical Storm has entered the Philippine Area of Responsibility (PAR) and was named GARDO. The center of Tropical Storm GARDO was estimated based on all available data at 1,400 km East of Extreme Northern Luzon with maximum sustained winds of 85 km/h near the center and gustiness of up to 105 km/h. It is moving westward at 45 km/h.  [WEBSMS],
6/25/2026 4:32:55 PM,L163255,6/25/2026 4:32:22 PM,0,Luzon Grid-06/25/2026 16:32: Bay-Calamba 230kV Line 1 restored at 1630H. (Planned Outage)  [WEBSMS],
6/25/2026 3:23:29 PM,L152329,6/25/2026 3:22:56 PM,0,Luzon Grid-06/25/2026 15:23: Calaca SS New 300MVA T01 energized at 1519H. (On-going commissioning)  [WEBSMS],
6/25/2026 2:55:51 PM,L145551,6/25/2026 2:55:18 PM,0,Luzon Grid-06/25/2026 14:55: Salong-Steel Asia 230kV line(CO) de-energized at 1450H. (Unplanned Outage)  [WEBSMS],
6/25/2026 2:29:10 PM,V142910,6/25/2026 2:28:37 PM,0,Visayas Grid-06/25/2026 14:29: Iloilo 100MVA TR1 de-energized at 1428H (Planned Outage)  [WEBSMS],
6/25/2026 1:45:08 PM,V134508,6/25/2026 1:44:35 PM,0,Visayas Grid-06/25/2026 13:45: PGPP1 U1 online at 1328H (Unplanned Outage)  [WEBSMS],
6/25/2026 12:47:44 PM,L124744,6/25/2026 12:47:11 PM,0,[NSO Advisory] Luzon Grid-06/25/2026 12:47: GRID UPDATE AS OF 1:00 PM System Condition: NORMAL CAP=16212MW, PK=12404MW, RR=80MW, NetOpMargin: PM=3728, EVE=2271 Highest Unit O/L: GNPD 1 @668MW Derated Plant: GNPD 2 @400MW, GMEC 2 @305MW, MSLC1 @295MW, MSLC2 @305MW, MSLC3 @270MW, SCPC @60MW, SLTEC 1 @118MW, SLTEC 2 @116MW, SUAL 2 @520MW [WEBSMS],
6/25/2026 12:38:22 PM,M123822,6/25/2026 12:37:49 PM,0,[NSO Advisory] Mindanao Grid-06/25/2026 12:38: GRID UPDATE AS OF 1:00 PM System Condition: NORMAL CAP=3207MW, PK=2617MW, RR=80MW, NetOpMargin: PM=510, EVE=607 Highest Unit O/L: TSI 1 @151.4MW Derated Plant: MA1 @47MW, MA2 @45MW, GNPK 2 @125MW [WEBSMS],
6/25/2026 12:37:05 PM,V123705,6/25/2026 12:36:32 PM,0,[NSO Advisory] Visayas Grid-06/25/2026 12:37: GRID UPDATE AS OF 1:00 PM System Condition: YELLOW ALERT CAP=2823MW, PK=2494MW, RR=40MW, NetOpMargin: PM=289, EVE=115 Highest Unit O/L: PCPC @135MW Derated Plant: LEYTE-A @335MW, TGPP @115.5MW, KSPC U1 @53MW, BIDPP U1 @40MW, URC  @15MW, PDPP3-E @9MW, PDPP3-C @8MW, PDPP3-H @7MW, CENPRI U4 @6MW, CENPRI U5 @5.5MW, TIMBABAN HYDRO @5MW, VILLASIGA HYDRO @3.5MW, TAFT HYDRO @2MW, UPPER TAFT @2MW, LOBOC HYDRO 1 @0.3MW [WEBSMS],
6/25/2026 9:11:34 AM,L091134,6/25/2026 9:11:01 AM,0,Luzon Grid-06/25/2026 09:11: Dasmarinas-TMC II (Ternate) 115kV Line (CO) de-energized at 0908H (Planned Outage)  [WEBSMS],
6/25/2026 8:46:45 AM,M084645,6/25/2026 8:46:12 AM,0,Mindanao Grid-06/25/2026 08:47: Therma 1 U2 declared available at 0730H  from Unplanned Outage, 06/23/2026, 0518H.  [WEBSMS],
6/25/2026 7:51:33 AM,V075133,6/25/2026 7:51:00 AM,0,Visayas Grid-06/25/2026 07:52: Iloilo-PEDC 138kV Line 3 de-energized at 0751H (Planned Outage)  [WEBSMS],
6/25/2026 6:43:58 AM,V064358,6/25/2026 6:43:25 AM,0,Visayas Grid-06/25/2026 06:44: Iloilo SS 138kV Bus 2 de-energized at 0643H (Planned Outage)  [WEBSMS],
6/25/2026 6:16:56 AM,L061656,6/25/2026 6:16:24 AM,0,Luzon Grid-06/25/2026 06:17: Bay-Calamba 230kV Line 1 de-energized at 0605H (Planned Outage)  [WEBSMS],
6/25/2026 6:01:21 AM,L060121,6/25/2026 6:00:49 AM,0,[NSO Advisory] Luzon Grid-06/25/2026 06:01: GRID UPDATE AS OF 6:00 AM System Condition: NORMAL CAP=16235MW, PK=11900MW, RR=80MW, NetOpMargin: AM=4255, PM=3456, EVE=2362 Highest Unit O/L: GNPD 1 @668MW Derated Plant: GNPD 2 @400MW, GMEC 2 @305MW, MSLC1 @290MW, MSLC2 @300MW, MSLC3 @280MW, SCPC 1 @60MW, SLTEC 1 @118MW, SLTEC 2 @116MW, SUAL 2 @520MW [WEBSMS],
6/25/2026 5:45:37 AM,V054537,6/25/2026 5:45:05 AM,0,[NSO Advisory] Visayas Grid-06/25/2026 05:46: Visayas Grid is on YELLOW Alert for interval hours 1700H-2100H. Total capacity on forced outage is 741.9MW. Total of de-rated capacity is 288.6MW.  [WEBSMS],
6/25/2026 5:45:04 AM,M054504,6/25/2026 5:44:32 AM,0,[NSO Advisory] Mindanao Grid-06/25/2026 05:45: GRID UPDATE AS OF 6:00 AM System Condition: NORMAL CAP=3170MW, PK=2483MW, RR=80MW, NetOpMargin: AM=607, PM=526, EVE=684 Highest Unit O/L: TSI 1 @151.4MW Derated Plant: MA1 @47MW, MA2 @45MW, GNPK 2 @125MW [WEBSMS],
6/25/2026 5:43:17 AM,V054317,6/25/2026 5:42:44 AM,0,[NSO Advisory] Visayas Grid-06/25/2026 05:43: GRID UPDATE AS OF 6:00 AM System Condition: YELLOW ALERT CAP=2782MW, PK=2437MW, RR=40MW, NetOpMargin: AM=305, PM=337, EVE=106 Highest Unit O/L: PCPC @135MW Derated Plant: LEYTE-A @335MW, TGPP @115.5MW, KSPC U1 @53MW, BIDPP U1 @40MW, URC  @16MW, PDPP3-E @9MW, PDPP3-C @8MW, PDPP3-H @7MW, CENPRI U4 @6MW, TIMBABAN HYDRO @6MW, CENPRI U5 @5.5MW, VILLASIGA HYDRO @3.5MW, UPPER TAFT @2MW, TAFT HYDRO @2MW, LOBOC HYDRO 1 @0.3MW, AMLAN HYDRO @0.1MW [WEBSMS],
6/25/2026 5:26:29 AM,L052629,6/25/2026 5:25:56 AM,0,Luzon Grid-06/25/2026 05:26: Muntinlupa - Gardner 115kV tie Line 2 (CO) restored at 0525H. (Planned Outage)  [WEBSMS],
6/25/2026 4:14:31 AM,M041431,6/25/2026 4:13:58 AM,0,[NSO Advisory] Mindanao Grid-06/25/2026 04:14: Weather Update: At 3:00 AM today, the Severe Tropical Storm "FRANCISCO" {MEKKHALA} was estimated based on all available data at 400 km Northeast of Itbayat, Batanes (23.0�N, 124.9�E) with maximum sustained winds of 100 km/h near the center and gustiness of up to 125 km/h. It is moving North Northeastward at 15 km/h. Southwest Monsoon affecting Luzon and Visayas.  [WEBSMS],
6/25/2026 4:14:04 AM,V041404,6/25/2026 4:13:31 AM,0,[NSO Advisory] Visayas Grid-06/25/2026 04:14: Weather Update: At 3:00 AM today, the Severe Tropical Storm "FRANCISCO" {MEKKHALA} was estimated based on all available data at 400 km Northeast of Itbayat, Batanes (23.0�N, 124.9�E) with maximum sustained winds of 100 km/h near the center and gustiness of up to 125 km/h. It is moving North Northeastward at 15 km/h. Southwest Monsoon affecting Luzon and Visayas.  [WEBSMS],
6/25/2026 4:12:56 AM,L041256,6/25/2026 4:12:23 AM,0,[NSO Advisory] Luzon Grid-06/25/2026 04:12: Weather Update: At 3:00 AM today, the Severe Tropical Storm "FRANCISCO" {MEKKHALA} was estimated based on all available data at 400 km Northeast of Itbayat, Batanes (23.0�N, 124.9�E) with maximum sustained winds of 100 km/h near the center and gustiness of up to 125 km/h. It is moving North Northeastward at 15 km/h. Southwest Monsoon affecting Luzon and Visayas.  [WEBSMS],
6/25/2026 3:51:23 AM,M035123,6/25/2026 3:50:50 AM,0,Mindanao Grid-06/25/2026 03:51: SEC 1 online at 0349H. (Unplanned Outage)  [WEBSMS],
6/25/2026 3:44:48 AM,L034448,6/25/2026 3:44:15 AM,0,Luzon Grid-06/25/2026 03:44: Muntinlupa - Gardner 115kV tie Line 2 (CO) de-energized at 0341H (Planned Outage)  [WEBSMS],
6/25/2026 3:39:05 AM,V033905,6/25/2026 3:38:32 AM,0,Visayas Grid-06/25/2026 03:39: PGPP1 U1 tripped at 0335H (Unplanned Outage)  [WEBSMS],
EOF
