RUN_TIME,ADV_ID,ADV_SDATE,ADV_TRAN_TYPE,ADV_TEXT_MESSAGE,
8/6/2026 11:54:38 PM,L235438,8/6/2026 11:54:39 PM,0,Luzon Grid-08/06/2026 23:54: San Jose-North Caloocan 115KVL de-energized at 2348H (Planned Outage)  [WEBSMS],
8/6/2026 11:48:00 PM,V234800,8/6/2026 11:48:01 PM,0,Visayas Grid-08/06/2026 23:49: Colon - CEBECO3-VECO Consortium 69kV Line tripped at 2341H (Unplanned Outage)  [WEBSMS],
8/6/2026 9:32:44 PM,M213244,8/6/2026 9:32:46 PM,0,Mindanao Grid-08/06/2026 21:32: Nasipit SS 138kV 50MVA Power Transformer No. 2 energized at 2130H (Planned Outage)  [WEBSMS],
8/6/2026 8:41:52 PM,V204152,8/6/2026 8:41:54 PM,0,[NSO Advisory] Visayas Grid-08/06/2026 20:43: The SO-initiated Market Intervention issued today, 06-August-2026 for the Visayas grid has been lifted at 2030H. Market operations will resume starting interval 2040H.  [WEBSMS],
8/6/2026 8:40:16 PM,V204016,8/6/2026 8:40:18 PM,0,Visayas Grid-08/06/2026 20:41: Visayas MLD last feeder restored MECO Feeder 18 at 2030H.  [WEBSMS],
8/6/2026 7:48:09 PM,L194809,8/6/2026 7:48:11 PM,0,Luzon Grid-08/06/2026 19:48: Ilijan GT 1-1 (109MW) tripped at 1943H, frequency dip at 59.9hz (Unplanned Outage)  [WEBSMS],
8/6/2026 6:49:24 PM,M184924,8/6/2026 6:49:26 PM,0,Mindanao Grid-08/06/2026 18:49: Nabunturan  SS 138 kV  Bus 2 energized at 1847H (Unplanned Outage)  [WEBSMS],
8/6/2026 6:27:28 PM,V182728,8/6/2026 6:27:30 PM,0,Visayas Grid-08/06/2026 18:28: Visayas MLD implemented starting 1820H due to limited generation in CNP sub-grids.  [WEBSMS],
8/6/2026 6:27:06 PM,V182706,8/6/2026 6:27:08 PM,0,[NSO Advisory] Visayas Grid-08/06/2026 18:28: SO-initiated market intervention is issued today, 06-Aug-2026 for Visayas grid starting interval 1825H due to MLD implementation caused by limited generation at Cebu-Negros-Panay sub-grid.  [WEBSMS],
8/6/2026 6:13:54 PM,M181354,8/6/2026 6:13:56 PM,0,Mindanao Grid-08/06/2026 18:13: Bunawan -Nabunturan 138 kV Line energized at 1809H (Unplanned Outage)  [WEBSMS],
8/6/2026 6:12:54 PM,M181254,8/6/2026 6:12:55 PM,0,Mindanao Grid-08/06/2026 18:12: Bunawan -Nabunturan 138 kV Line  and Nabunturan 138 kV Bus 2 simultaneously  tripped at 1756H (Unplanned Outage)  [WEBSMS],
8/6/2026 5:45:45 PM,L174545,8/6/2026 5:45:46 PM,0,[NSO Advisory] Luzon Grid-08/06/2026 17:45: GRID UPDATE AS OF 6:00 PM System Condition: NORMAL CAP=13752MW, PK=10242MW, RR=128MW, NetOpMargin: EVE=3382 Highest Unit O/L: GNPD 1 & 2 @ 668MW Derated Plant: MSLC3 @240MW, SUAL 1 @480MW, SUAL 2 @520MW, ILIJAN B @300MW [WEBSMS],
8/6/2026 5:33:01 PM,M173301,8/6/2026 5:33:03 PM,0,Mindanao Grid-08/06/2026 17:33: TM1 Unit 1 with 47.3MW generation tripped at 1726H. (Unplanned Outage)  [WEBSMS],
8/6/2026 5:32:37 PM,M173237,8/6/2026 5:32:39 PM,0,[NSO Advisory] Mindanao Grid-08/06/2026 17:32: GRID UPDATE AS OF 6:00 PM System Condition: NORMAL CAP=2965MW, PK=2495MW, RR=77MW, NetOpMargin: EVE=393 Highest Unit O/L: TSI 1 & 2 @ 150MW Derated Plant: MA1 @46MW, MA2 @44MW [WEBSMS],
8/6/2026 5:31:29 PM,V173129,8/6/2026 5:31:31 PM,0,[NSO Advisory] Visayas Grid-08/06/2026 17:32: GRID UPDATE AS OF 6:00 PM System Condition: YELLOW ALERT CAP=2473MW, PK=2333MW, RR=40MW, NetOpMargin: EVE=100 Highest Unit O/L:  PEDC 3 @ 150MW Derated Plant: LEYTE-A @344MW, TGPP @107MW, BIDPP U1 @54MW, PDPP3-E @9MW, PDPP3-C @8MW, PDPP3-H @8MW, VILLASIGA HYDRO @6.5MW, TAFT HYDRO @3.1MW, UPPER TAFT @3MW, SEVILLA HYDRO @1.3MW, LOBOC HYDRO 1 @1MW, LOBOC HYDRO 2 @0.5MW, AMLAN HYDRO @0.4MW  [WEBSMS],
8/6/2026 3:19:52 PM,M151952,8/6/2026 3:19:54 PM,0,Mindanao Grid-08/06/2026 15:19: Agus 1 Unit 1 HEPP online at 1506H. (Unplanned Outage)  [WEBSMS],
8/6/2026 3:03:02 PM,L150302,8/6/2026 3:03:04 PM,0,Luzon Grid-08/06/2026 15:03: Labo-Naga 230kV Line 1 restored at 1502H (Planned Outage)  [WEBSMS],
8/6/2026 1:54:19 PM,L135419,8/6/2026 1:54:21 PM,0,Luzon Grid-08/06/2026 13:54: Correction: Limay - Orion Solar 69kV Line restored at 1202H. (Customer owned / Unplanned Outage)  [WEBSMS],
8/6/2026 12:56:13 PM,V125613,8/6/2026 12:56:15 PM,0,[NSO Advisory] Visayas Grid-08/06/2026 12:57: Update on System Advisory: The Visayas Grid is on YELLOW Alert for interval hours 1700H-2100H. Total capacity on forced outage is 838.5MW. Total of de-rated capacity is 208.3MW.  [WEBSMS],
8/6/2026 12:50:55 PM,V125055,8/6/2026 12:50:57 PM,0,[NSO Advisory] Visayas Grid-08/06/2026 12:52: GRID UPDATE AS OF 1:00 PM System Condition: YELLOW ALERT CAP=2683MW, PK=2381MW, RR=40MW, NetOpMargin: PM=262, EVE=105 Highest Unit O/L: PEDC 3 @ 150MW Derated Plant: LEYTE-A @344MW, TGPP @107MW, BIDPP U1 @54MW, TIMBABAN HYDRO @14MW, PDPP3-E @9MW, PDPP3-G @9MW, PDPP3-C @8MW, PDPP3-H @8MW, VILLASIGA HYDRO @6.5MW, TAFT HYDRO @3.7MW, UPPER TAFT @3MW, SEVILLA HYDRO @1.3MW, LOBOC HYDRO 1 @1MW, AMLAN HYDRO @0.3MW [WEBSMS],
8/6/2026 12:30:46 PM,M123046,8/6/2026 12:30:48 PM,0,[NSO Advisory] Mindanao Grid-08/06/2026 12:31: GRID UPDATE AS OF 1:00 PM System Condition: NORMAL CAP=3109MW, PK=2635MW, RR=78MW, NetOpMargin: PM=396, EVE=386 Highest Unit O/L: TSI 1 & 2 @ 150MW Derated Plant: MA1 @46MW, MA2 @44MW [WEBSMS],
8/6/2026 12:29:30 PM,L122930,8/6/2026 12:29:32 PM,0,[NSO Advisory] Luzon Grid-08/06/2026 12:29: GRID UPDATE AS OF 1:00 PM System Condition: NORMAL CAP=15008MW, PK=10620MW, RR=159MW, NetOpMargin: PM=4229, EVE=3166 Highest Unit O/L: GNPD 1 & 2 @ 668MW Derated Plant: MSLC3 @240MW, SUAL 1 @480MW, SUAL 2 @520MW, ILIJAN B @300MW [WEBSMS],
8/6/2026 12:08:43 PM,L120843,8/6/2026 12:08:46 PM,0,Luzon Grid-08/06/2026 12:08: Masinloc 2 shutdown at 1207H. (Unplanned Outage)  [WEBSMS],
8/6/2026 12:02:56 PM,L120256,8/6/2026 12:02:58 PM,0,Luzon Grid-08/06/2026 12:02: Limay - Orion Solar 69kV Line tripped at 1202H. (Customer owned / Unplanned Outage)  [WEBSMS],
8/6/2026 11:49:13 AM,M114913,8/6/2026 11:49:16 AM,0,Mindanao Grid-08/06/2026 11:49: WMPC DG06 failed to synch at 1110H. (Unplanned Outage)  [WEBSMS],
8/6/2026 11:26:37 AM,M112637,8/6/2026 11:26:39 AM,0,Mindanao Grid-08/06/2026 11:26: Zamboanga -Pitogo 138kV Line 2 energized at 1122H (Planned Outage)  [WEBSMS],
8/6/2026 11:14:59 AM,L111459,8/6/2026 11:15:02 AM,0,Luzon Grid-08/06/2026 11:15: Limay - Orion Solar 69kV Line tripped at 1111H. (Unplanned Outage)  [WEBSMS],
8/6/2026 10:42:28 AM,L104228,8/6/2026 10:42:30 AM,0,Luzon Grid-08/06/2026 10:42: Hermosa - Mexico 230kV Line 1 auto-tripped/auto-reclosed at 1038H. (Unplanned Outage)  [WEBSMS],
8/6/2026 10:21:56 AM,M102156,8/6/2026 10:21:58 AM,0,Mindanao Grid-08/06/2026 10:22: Gensan -Tacurong 138 kV L1  PCB 7-04CB08GSA energized back  at  0952H  (Unplanned Outage)  [WEBSMS],
8/6/2026 10:20:33 AM,M102033,8/6/2026 10:20:35 AM,0,Mindanao Grid-08/06/2026 10:20: Gensan -Tacurong 138 kV L1  PCB 7-04CB08GSA  OPENED at  0949H  without any fault  and no relay indication. On going further investigation (Unplanned Outage) ( Note: Middle breaker 7-04CB24GSA - is out of order /opened last  June 08, 2026 , 0738H due to broken Pole B, affected by strong earthquake.)  [WEBSMS],
8/6/2026 10:04:17 AM,M100417,8/6/2026 10:04:19 AM,0,Mindanao Grid-08/06/2026 10:04: WMPC Unit 09 with 10MW generation tripped at 0958H. (Unplanned Outage)  [WEBSMS],
8/6/2026 8:06:28 AM,M080628,8/6/2026 8:06:30 AM,0,Mindanao Grid-08/06/2026 08:06: Zamboanga -Pitogo 138kV Line 2 de-energized at  at 0803H (Planned Outage)  [WEBSMS],
8/6/2026 7:32:45 AM,M073245,8/6/2026 7:32:48 AM,0,Mindanao Grid-08/06/2026 07:33: Nasipit SS 138kV 50MVA Power Transformer No.2 shutdown at 0731H (Planned Outage)  [WEBSMS],
8/6/2026 6:50:07 AM,M065007,8/6/2026 6:50:09 AM,0,[NSO Advisory] Mindanao Grid-08/06/2026 06:50: GRID UPDATE AS OF 6:00 AM System Condition: NORMAL CAP=3119MW, PK=2462MW, RR=78MW, NetOpMargin: AM=578, PM=403, EVE=430 Highest Unit O/L: TSI 1 & 2 @ 150MW Derated Plant: MA1 @46MW, MA2 @44MW [WEBSMS],
8/6/2026 6:16:11 AM,L061611,8/6/2026 6:16:13 AM,0,Luzon Grid-08/06/2026 06:16: Labo-Naga 230kV Line 1 de-energized at 0615H. (Planned Outage)  [WEBSMS],
8/6/2026 5:55:04 AM,L055504,8/6/2026 5:55:07 AM,0,Luzon Grid-08/06/2026 05:55: San Jose - North Caloocan 115kV line restored at 0552H. (Planned Outage)  [WEBSMS],
8/6/2026 5:50:52 AM,L055052,8/6/2026 5:50:55 AM,0,[NSO Advisory] Luzon Grid-08/06/2026 05:50: GRID UPDATE AS OF 6:00 AM System Condition: NORMAL CAP=16366MW, PK=10228MW, RR=152MW, NetOpMargin: AM=5986, PM=4329, EVE=3066 Highest Unit O/L: GNPD 1 & 2 @ 668MW Derated Plant: MSLC2 @250MW, MSLC3 @240MW, SUAL 2 @520MW, ILIJAN B @300MW [WEBSMS],
8/6/2026 5:28:07 AM,V052807,8/6/2026 5:28:10 AM,0,[NSO Advisory] Visayas Grid-08/06/2026 05:29: System Advisory: Visayas Grid is on YELLOW Alert today, 06-August-2026, for interval hours 1700H-2000H. Total capacity on forced outage is 832MW. Total of de-rated capacity is 204.6MW.  [WEBSMS],
8/6/2026 5:26:25 AM,V052625,8/6/2026 5:26:28 AM,0,[NSO Advisory] Visayas Grid-08/06/2026 05:27: GRID UPDATE AS OF 6:00 AM System Condition: YELLOW ALERT CAP=2712MW, PK=2467MW, RR=40MW, NetOpMargin: AM=204, PM=152, EVE=154 Highest Unit O/L: PEDC 3 @150MW Derated Plant: LEYTE-A @344MW, TGPP @107MW, BIDPP U1 @54MW, PDPP3-E @9MW, PDPP3-G @9MW, PDPP3-C @8MW, PDPP3-H @8MW, VILLASIGA HYDRO @6.5MW, TAFT HYDRO @4MW, UPPER TAFT @3.5MW, SEVILLA HYDRO @1MW, LOBOC HYDRO 1 @0.3MW, AMLAN HYDRO @0.2MW [WEBSMS],
8/6/2026 4:29:57 AM,M042957,8/6/2026 4:30:00 AM,0,[NSO Advisory] Mindanao Grid-08/06/2026 04:30: Weather Advisory: At 3:00 AM today, the center of Tropical Storm "MAYMAY" was estimated based on all available data in the vicinity of Bantay, Ilocos Sur (17.6�N, 120.4�E) with maximum sustained winds of 65 km/h near the center and gustiness of up to 110 km/h. It is moving Eastward at 10 km/h. Southwest Monsoon affecting Southern Luzon and the western section of Visayas.  [WEBSMS],
8/6/2026 4:29:40 AM,V042940,8/6/2026 4:29:42 AM,0,[NSO Advisory] Visayas Grid-08/06/2026 04:31: Weather Advisory: At 3:00 AM today, the center of Tropical Storm "MAYMAY" was estimated based on all available data in the vicinity of Bantay, Ilocos Sur (17.6�N, 120.4�E) with maximum sustained winds of 65 km/h near the center and gustiness of up to 110 km/h. It is moving Eastward at 10 km/h. Southwest Monsoon affecting Southern Luzon and the western section of Visayas.  [WEBSMS],
8/6/2026 4:29:27 AM,L042927,8/6/2026 4:29:30 AM,0,[NSO Advisory] Luzon Grid-08/06/2026 04:29: Weather Advisory: At 3:00 AM today, the center of Tropical Storm "MAYMAY" was estimated based on all available data in the vicinity of Bantay, Ilocos Sur (17.6�N, 120.4�E) with maximum sustained winds of 65 km/h near the center and gustiness of up to 110 km/h. It is moving Eastward at 10 km/h. Southwest Monsoon affecting Southern Luzon and the western section of Visayas.  [WEBSMS],
8/6/2026 1:15:49 AM,V011549,8/6/2026 1:15:52 AM,0,Visayas Grid-08/06/2026 01:17: Sangi-CEBECO 3 34.5kV Line restored at 0114H (Unplanned Outage)  [WEBSMS],
8/6/2026 1:07:14 AM,V010714,8/6/2026 1:07:17 AM,0,Visayas Grid-08/06/2026 01:08: Sangi-CEBECO 3 34.5kV Line tripped at 0059H (Unplanned Outage)  [WEBSMS],
8/6/2026 12:47:02 AM,L004702,8/6/2026 12:47:05 AM,0,Luzon Grid-08/06/2026 00:47: Concepcion - Clark 230kV Line 2 (CO) auto-tripped/auto-reclosed at 0003H (Unplanned Outage), 8-05CB24CON manually closed @ 0040H & 8-01CB24CLA manually closed @ 0043H.  [WEBSMS],
EOF
