RUN_TIME,ADV_ID,ADV_SDATE,ADV_TRAN_TYPE,ADV_TEXT_MESSAGE,
8/10/2026 11:02:36 PM,V230236,8/10/2026 11:02:25 PM,0,[NSO Advisory] Visayas Grid-08/10/2026 23:03: Update on System Advisory: The Visayas Grid Yellow Alert Notice issued today, 10-August-2026, has been lifted effective 2302H.  [WEBSMS],
8/10/2026 9:26:21 PM,M212621,8/10/2026 9:26:09 PM,0,[NSO Advisory] Mindanao Grid-08/10/2026 21:26: Update on System Advisory: The Mindanao Grid Yellow Alert Notice issued today, 10-August-2026, has been lifted effective 2120H.  [WEBSMS],
8/10/2026 9:13:41 PM,V211341,8/10/2026 9:13:30 PM,0,[NSO Advisory] Visayas Grid-08/10/2026 21:14: The SO-initiated Market Intervention issued today, 10-August-2026, for the Visayas grid has been lifted at 2105H. Market operations will resume starting interval 2115H.  [WEBSMS],
8/10/2026 9:10:11 PM,V211011,8/10/2026 9:10:00 PM,0,Visayas Grid-08/10/2026 21:10: Visayas grid MLD restored with last feeder in at 2105H.  [WEBSMS],
8/10/2026 9:05:15 PM,V210515,8/10/2026 9:05:04 PM,0,[NSO Advisory] Visayas Grid-08/10/2026 21:05: Update on System Advisory: The Visayas Grid Red Alert Notice issued today, 10-August-2026, has been lifted effective 2100H.  [WEBSMS],
8/10/2026 9:04:43 PM,V210443,8/10/2026 9:04:32 PM,0,Visayas Grid-08/10/2026 21:05: Cebu Sub-grid MLD restored with last feeder in (VECO SM Seaside) at 2103H.  [WEBSMS],
8/10/2026 7:24:44 PM,L192444,8/10/2026 7:24:33 PM,0,Luzon Grid-08/10/2026 19:24: Currimao-Paguluduan 69kV Line de-energized at 1924H (Unplanned Outage)  [WEBSMS],
8/10/2026 7:07:36 PM,M190736,8/10/2026 7:07:25 PM,0,[NSO Advisory] Mindanao Grid-08/10/2026 19:07: Update on System Advisory: The Mindanao Grid Red Alert Notice issued today, 10-August-2026, has been lifted effective 1900H.  [WEBSMS],
8/10/2026 6:01:21 PM,L180121,8/10/2026 6:01:10 PM,0,Luzon Grid-08/10/2026 18:01: Correction: Sta. Rita 20 (261MW) tripped at 1744H, frequency dip at 59.51hz (Unplanned Outage)  [WEBSMS],
8/10/2026 5:59:07 PM,L175907,8/10/2026 5:58:56 PM,0,Luzon Grid-08/10/2026 17:59: Tugugarao-Tabuk 69kV Line commissioned at 1757H.  [WEBSMS],
8/10/2026 5:56:19 PM,L175619,8/10/2026 5:56:08 PM,0,Luzon Grid-08/10/2026 17:56: Sta. Rita 40 (261MW) tripped at 1744H, frequency dip at 59.51hz (Unplanned Outage)  [WEBSMS],
8/10/2026 5:46:18 PM,L174618,8/10/2026 5:46:07 PM,0,Luzon Grid-08/10/2026 17:46: Tugugarao-Tabuk 69kV energized at 1742H (on commisioning)  [WEBSMS],
8/10/2026 5:46:09 PM,L174609,8/10/2026 5:45:58 PM,0,[NSO Advisory] Luzon Grid-08/10/2026 17:46: GRID UPDATE AS OF 6:00 PM System Condition: NORMAL CAP=12841MW, PK=10209MW, RR=128MW, NetOpMargin: EVE=2504 Highest Unit O/L: GNPD 1&2 @668MW Derated Plant: CLC2 @133MW, MSLC2 @290MW, MSLC3 @175MW, SLPGC 1 @60MW, SLPGC 2 @60MW, SUAL 1 @580MW, SUAL 2 @520MW, ILIJAN B @300MW [WEBSMS],
8/10/2026 5:40:47 PM,M174047,8/10/2026 5:40:36 PM,0,[NSO Advisory] Mindanao Grid-08/10/2026 17:40: GRID UPDATE AS OF 6:00 PM System Condition: RED ALERT CAP=2602MW, PK=2616MW, RR=79MW, NetOpMargin: EVE=-93 Highest Unit O/L: TSI 1&2 @150MW Derated Plant: AGUS4 U1 @40MW, AGUS4 U2 @40MW, AGUS4 U3 @40MW, MT APO U1 @46MW, MT APO U2 @43.5MW, PULANGI 4 U1 @50MW, PULANGI 4 U3 @40MW, TM2 U1 @45MW [WEBSMS],
8/10/2026 5:37:08 PM,V173708,8/10/2026 5:36:57 PM,0,[NSO Advisory] Visayas Grid-08/10/2026 17:37: GRID UPDATE AS OF 6:00 PM System Condition: RED ALERT CAP=2149MW, PK=2355MW, RR=40MW, NetOpMargin: EVE=-246 Highest Unit O/L: PEDC 3 @150MW Derated Plant: LEYTE-A @305MW, TGPP @115MW, TPC-THERMAL @75MW, BIDPP U1 @45MW, PDPP3-E @9MW, PDPP3-G @9MW, PDPP3-C @8MW, PDPP3-H @8MW, VILLASIGA HYDRO @6.5MW, BDPP U1 @3MW, TAFT HYDRO @2.5MW, UPPER TAFT @2.3MW, SEVILLA HYDRO @1.3MW, LOBOC HYDRO 1 @1MW, LOBOC HYDRO 2 @0.5MW, AMLAN HYDRO @0.4MW [WEBSMS],
8/10/2026 4:06:05 PM,L160605,8/10/2026 4:05:54 PM,0,Luzon Grid-08/10/2026 16:06: San Juan - Calauan 230kV Line 1 restored at 1604H (Unplanned Outage)  [WEBSMS],
8/10/2026 3:49:57 PM,M154957,8/10/2026 3:49:46 PM,0,[NSO Advisory] Mindanao Grid-08/10/2026 15:49: Update on System Advisory: The Mindanao Grid is on RED Alert for interval hours 1600H, 1800H-2000H and YELLOW Alert for interval hours 1700H, 2100H-2200H.  [WEBSMS],
8/10/2026 3:49:40 PM,V154940,8/10/2026 3:49:29 PM,0,[NSO Advisory] Visayas Grid-08/10/2026 15:50: Update on System Advisory: The Visayas Grid is on RED Alert for interval hours 1600H-2100H and YELLOW Alert for interval hour 2200H.  [WEBSMS],
8/10/2026 3:06:15 PM,L150615,8/10/2026 3:06:04 PM,0,Luzon Grid-08/10/2026 15:06: Dasmarinas-TMC 115kV Line (CO)  energized at 1503H (Unplanned Outage)  [WEBSMS],
8/10/2026 2:50:07 PM,M145007,8/10/2026 2:49:56 PM,0,Mindanao Grid-08/10/2026 14:50: Baloi SS 138kV 100MVA Power Transformer #4 energized at 1445H. (Planned Outage)  [WEBSMS],
8/10/2026 1:58:32 PM,M135832,8/10/2026 1:58:21 PM,0,[NSO Advisory] Mindanao Grid-08/10/2026 13:58: Lala-Dumanjug 350kV HVDC (Mindanao-Visayas) blocked at 1356H from forward power direction  [WEBSMS],
8/10/2026 1:58:02 PM,V135802,8/10/2026 1:57:51 PM,0,[NSO Advisory] Visayas Grid-08/10/2026 13:58: Lala-Dumanjug 350kV HVDC (Mindanao-Visayas) blocked at 1356H from forward power direction  [WEBSMS],
8/10/2026 1:52:18 PM,V135218,8/10/2026 1:52:07 PM,0,Visayas Grid-08/10/2026 13:52: Visayas MLD exceeds 100 MW at 1336H  [WEBSMS],
8/10/2026 1:24:43 PM,V132443,8/10/2026 1:24:32 PM,0,Visayas Grid-08/10/2026 13:25: Visayas Grid implemented MLD at 1318H with 1st feeder out Consolacion feeder, (Unplanned outage)  [WEBSMS],
8/10/2026 1:24:37 PM,L132437,8/10/2026 1:24:26 PM,0,[NSO Advisory] Luzon Grid-08/10/2026 13:24: GRID UPDATE AS OF 1:00 PM System Condition: NORMAL CAP=13717MW, PK=10375MW, RR=159MW, NetOpMargin: PM=3183, EVE=2662 Highest Unit O/L: GNPD 1 & 2 @ 668MW Derated Plant: CLC2 @133MW, MSLC2 @270MW, MSLC3 @170MW, SLPGC 1 @60MW, SLPGC 2 @60MW, SUAL 1 @580MW, SUAL 2 @520MW, ILIJAN B @300MW [WEBSMS],
8/10/2026 1:23:29 PM,V132329,8/10/2026 1:23:19 PM,0,[NSO Advisory] Visayas Grid-08/10/2026 13:23: SO-initiated market intervention is issued today, 10-Aug-2026 for Visayas grid starting interval 1320H due to MLD implementation caused by limited generation at Cebu-Negros-Panay sub-grid.  [WEBSMS],
8/10/2026 1:19:50 PM,V131950,8/10/2026 1:19:39 PM,0,[NSO Advisory] Visayas Grid-08/10/2026 13:20: Update Visayas Grid is on YELLOW Alert for interval hours 1400H-2100H based on the current demand forecast and available generation capacity. Total capacity on forced outage is 692.9MW. Total of de-rated capacity is 250.9MW.  [WEBSMS],
8/10/2026 1:15:57 PM,V131557,8/10/2026 1:15:47 PM,0,[NSO Advisory] Visayas Grid-08/10/2026 13:16: GRID UPDATE AS OF 1:00 PM System Condition: YELLOW ALERT CAP=2739MW, PK=2499MW, RR=40MW, NetOpMargin: PM=200, EVE=195 Highest Unit O/L: PEDC 3 @ 150MW Derated Plant: LEYTE-A @305MW, TGPP @115MW, TPC-THERMAL @75MW, BIDPP U1 @45MW, PDPP3-E @9MW, PDPP3-G @9MW, PDPP3-C @8MW, VILLASIGA HYDRO @6.5MW, BDPP U1 @3MW, TAFT HYDRO @2.5MW, UPPER TAFT @2.3MW, SEVILLA HYDRO @1.3MW, LOBOC HYDRO 1 @1MW, AMLAN HYDRO @0.2MW [WEBSMS],
8/10/2026 12:46:36 PM,M124636,8/10/2026 12:46:26 PM,0,[NSO Advisory] Mindanao Grid-08/10/2026 12:46: System Advisory: Mindanao Grid is on YELLOW Alert for the interval hours 1300H-1400H. Total capacity on forced outage is 667.9MW. Total of de-rated capacity is 80.6MW  [WEBSMS],
8/10/2026 12:45:11 PM,M124511,8/10/2026 12:45:00 PM,0,[NSO Advisory] Mindanao Grid-08/10/2026 12:45: GRID UPDATE AS OF 1:00 PM System Condition: YELLOW ALERT CAP=2787MW, PK=2585MW, RR=80MW, NetOpMargin: PM=122, EVE=189 Highest Unit O/L: TSI 1 & 2 @ 150MW Derated Plant: AGUS4 U1 @40MW, AGUS4 U2 @40MW, AGUS4 U3 @40MW, MT APO U1 @46MW, MT APO U2 @43.5MW, PULANGI 4 U1 @60MW, PULANGI 4 U3 @60MW [WEBSMS],
8/10/2026 12:39:27 PM,M123927,8/10/2026 12:39:16 PM,0,Mindanao Grid-08/10/2026 12:39: TM2 Unit 2 declared available at 1228H. (Unplanned Outage)  [WEBSMS],
8/10/2026 12:28:04 PM,L122804,8/10/2026 12:27:53 PM,0,Luzon Grid-08/10/2026 12:28: San Juan - Calauan 230kV Line 1 de-energized at 1227H. (Unplanned Outage)  [WEBSMS],
8/10/2026 10:20:29 AM,L102029,8/10/2026 10:20:18 AM,0,Luzon Grid-08/10/2026 10:20: Ilijan B GT2-2 online at 1018H. (Unplanned Outage)  [WEBSMS],
8/10/2026 9:54:59 AM,M095459,8/10/2026 9:54:48 AM,0,Mindanao Grid-08/10/2026 09:55: Gensan SS 138KV Power Transformer No.1, 100 MVA  energized at 0951H (Unplanned Outage)  [WEBSMS],
8/10/2026 9:38:12 AM,M093812,8/10/2026 9:38:02 AM,0,Mindanao Grid-08/10/2026 09:38: Therma 2 U2  with 40MW  load auto-tripped at 0931H. Lowest frequency recorded was 59.67 Hz.  (Unplanned Outage)  [WEBSMS],
8/10/2026 9:08:16 AM,M090816,8/10/2026 9:08:05 AM,0,Mindanao Grid-08/10/2026 09:08: Gensan SS 138KV Power Transformer No.1, 100 MVA  tripped at 0854H (Unplanned Outage)  [WEBSMS],
8/10/2026 8:51:40 AM,V085140,8/10/2026 8:51:29 AM,0,Visayas Grid-08/10/2026 08:52: PDPP 3 Unit Golf auto-tripped at 0840H (Unplanned Outage)  [WEBSMS],
8/10/2026 8:30:54 AM,L083054,8/10/2026 8:30:43 AM,0,Luzon Grid-08/10/2026 08:30: Dasmarinas-Ilijan 500kV Line restored at 0830H. (Unplanned Outage)  [WEBSMS],
8/10/2026 6:47:46 AM,V064746,8/10/2026 6:47:36 AM,0,Visayas Grid-08/10/2026 06:48: Sogongon Unit 1 auto-tripped at 0641H (Unplanned Outage)  [WEBSMS],
8/10/2026 6:44:54 AM,V064454,8/10/2026 6:44:43 AM,0,Visayas Grid-08/10/2026 06:45: Mabinay - Kabankalan 138 kV Line 1 de-energized at 0638H (Planned Outage)  [WEBSMS],
8/10/2026 6:37:01 AM,M063701,8/10/2026 6:36:51 AM,0,Mindanao Grid-08/10/2026 06:37: Baloi SS 138kV 100MVA Power Transformer #4  de-energized at 0621H.(Planned Outage)  [WEBSMS],
8/10/2026 5:51:20 AM,V055120,8/10/2026 5:51:10 AM,0,[NSO Advisory] Visayas Grid-08/10/2026 05:51: System Advisory: Visayas Grid is on YELLOW Alert for the interval hours 1800H-2000H. Total capacity on forced outage is 657.9MW. Total of de-rated capacity is 251.9MW.  [WEBSMS],
8/10/2026 5:46:41 AM,L054641,8/10/2026 5:46:31 AM,0,[NSO Advisory] Luzon Grid-08/10/2026 05:46: GRID UPDATE AS OF 6:00 AM System Condition: NORMAL CAP=13751MW, PK=9545MW, RR=152MW, NetOpMargin: AM=4053, PM=3425, EVE=2504 Highest Unit O/L: GNPD 1 & 2 @ 668MW Derated Plant: CLC2 @133MW, MSLC2 @270MW, MSLC3 @250MW, SLPGC 1 @60MW, SLPGC 2 @60MW, SUAL 1 @580MW, SUAL 2 @520MW, ILIJAN B @300MW [WEBSMS],
8/10/2026 5:45:33 AM,V054533,8/10/2026 5:45:23 AM,0,[NSO Advisory] Visayas Grid-08/10/2026 05:45: GRID UPDATE AS OF 6:00 AM System Condition: YELLOW ALERT CAP=2874MW, PK=2510MW, RR=40MW, NetOpMargin: AM=325, PM=333, EVE=35 Highest Unit O/L: PEDC 3 @ 150MW Derated Plant: LEYTE-A @303MW, TGPP @115MW, TPC-THERMAL @75MW, BIDPP U1 @50MW, PDPP3-E @9MW, PDPP3-G @9MW, PDPP3-C @8MW, PDPP3-H @8MW, VILLASIGA HYDRO @6MW, TAFT HYDRO @2.5MW, UPPER TAFT @2.3MW, LOBOC HYDRO 1 @0.3MW, AMLAN HYDRO @0.2MW [WEBSMS],
8/10/2026 5:42:17 AM,L054217,8/10/2026 5:42:07 AM,0,Luzon Grid-08/10/2026 05:42: MPGC 2 online at 0536H (Unplanned Outage)  [WEBSMS],
8/10/2026 5:31:51 AM,M053151,8/10/2026 5:31:41 AM,0,[NSO Advisory] Mindanao Grid-08/10/2026 05:32: GRID UPDATE AS OF 6:00 AM System Condition: NORMAL CAP=2794MW, PK=2493MW, RR=80MW, NetOpMargin: AM=221, PM=205, EVE=176 Highest Unit O/L: TSI 1 & 2 @ 150MW Derated Plant: MA1 @46MW, MA2 @44MW [WEBSMS],
8/10/2026 4:59:32 AM,L045932,8/10/2026 4:59:28 AM,0,[NSO Advisory] Luzon Grid-08/10/2026 04:59: Weather Advisory: Southwest Monsoon affecting Luzon and the western section of Visayas.  [WEBSMS],
8/10/2026 4:58:45 AM,M045845,8/10/2026 4:58:41 AM,0,[NSO Advisory] Mindanao Grid-08/10/2026 04:59: Weather Advisory: Southwest Monsoon affecting Luzon and the western section of Visayas.  [WEBSMS],
8/10/2026 4:58:32 AM,V045832,8/10/2026 4:58:28 AM,0,[NSO Advisory] Visayas Grid-08/10/2026 04:59: Weather Advisory: Southwest Monsoon affecting Luzon and the western section of Visayas.  [WEBSMS],
8/10/2026 4:24:03 AM,L042403,8/10/2026 4:23:59 AM,0,Luzon Grid-08/10/2026 04:24: MPGC 2 on house load from 128MW at 0413H. Lowest frequency is 59.75Hz (Unplanned Outage)  [WEBSMS],
8/10/2026 12:45:01 AM,L004501,8/10/2026 12:44:57 AM,0,Luzon Grid-08/10/2026 00:45: Salong - SLTEC 230kV L1 restored at 0026H (Unplanned Outage)  [WEBSMS],
EOF
