RUN_TIME,ADV_ID,ADV_SDATE,ADV_TRAN_TYPE,ADV_TEXT_MESSAGE,
8/11/2026 11:53:14 PM,L235314,8/11/2026 11:53:01 PM,0,Luzon Grid-08/11/2026 23:53: San Jose-North Caloocan 115kV line de-energized at 2351H. (Planned Outage)  [WEBSMS],
8/11/2026 11:32:07 PM,V233207,8/11/2026 11:31:54 PM,0,[NSO Advisory] Visayas Grid-08/11/2026 23:32: Update on System Advisory: The Visayas Grid YELLOW Alert Notice issued today, 11-August-2026, has been lifted effective 2326H.  [WEBSMS],
8/11/2026 9:05:08 PM,V210508,8/11/2026 9:04:55 PM,0,[NSO Advisory] Visayas Grid-08/11/2026 21:05: Update on System Advisory: The Visayas Grid RED Alert Notice issued today, 11-August-2026, has been lifted effective 2059H.  [WEBSMS],
8/11/2026 9:02:39 PM,V210239,8/11/2026 9:02:26 PM,0,[NSO Advisory] Visayas Grid-08/11/2026 21:03: Update: The SO-initiated Market Intervention issued today, 11-August-2026, for the Visayas grid has been lifted at 2058H. Market operations will resume starting interval 2105H.  [WEBSMS],
8/11/2026 8:59:59 PM,V205959,8/11/2026 8:59:46 PM,0,Visayas Grid-08/11/2026 21:00: Visayas grid MLD restored with last feeder in (VECO Cemex) at 2058H  [WEBSMS],
8/11/2026 8:52:43 PM,M205243,8/11/2026 8:52:30 PM,0,[NSO Advisory] Mindanao Grid-08/11/2026 20:52: Update on System Advisory: The Mindanao Grid YELLOW Alert Notice issued today, 11-August-2026, has been lifted effective 2050H.  [WEBSMS],
8/11/2026 6:34:32 PM,L183432,8/11/2026 6:34:19 PM,0,Luzon Grid-08/11/2026 18:34: Sta Rita 20 online at 1831H. (Unplanned Outage)  [WEBSMS],
8/11/2026 6:20:27 PM,L182027,8/11/2026 6:20:14 PM,0,Luzon Grid-08/11/2026 18:20: Tayabas-Naga 230kV line 2 restored at 1819H. (Unplanned Outage)  [WEBSMS],
8/11/2026 5:51:43 PM,L175143,8/11/2026 5:51:30 PM,0,[NSO Advisory] Luzon Grid-08/11/2026 17:51: GRID UPDATE AS OF 6:00 PM System Condition: NORMAL CAP=12654MW, PK=10884MW, RR=128MW, NetOpMargin: EVE=1642 Highest Unit O/L: GNPD 1&2 @668MW Derated Plant: CLC2 @250MW, MSLC2 @295MW, MSLC3 @263MW, SLPGC 1 @85MW, SLPGC 2 @85MW, SUAL 1 @250MW, SUAL 2 @520MW, ILIJAN B @300MW [WEBSMS],
8/11/2026 5:43:13 PM,V174313,8/11/2026 5:43:01 PM,0,[NSO Advisory] Visayas Grid-08/11/2026 17:43: GRID UPDATE AS OF 6:00 PM System Condition: RED ALERT CAP=2226MW, PK=2418MW, RR=40MW, NetOpMargin: EVE=-232 Highest Unit O/L: PEDC 3 @150MW Derated Plant: LEYTE-A @312MW, TGPP @115MW, TPC-THERMAL @60MW, BIDPP U1 @45MW, PGPP2 SOG1 @16.5MW, PDPP3-E @9MW, PDPP3-G @9MW, PDPP3-C @8MW, PDPP3-H @8MW, VILLASIGA HYDRO @6.5MW, CALBAYOG DIESEL @5.4MW, TAFT HYDRO @2.5MW, UPPER TAFT @2.3MW, BDPP U1 @2MW, SEVILLA HYDRO @1.3MW, LOBOC HYDRO 1 @1MW, LOBOC HYDRO 2 @0.5MW, AMLAN HYDRO @0.4MW [WEBSMS],
8/11/2026 5:41:54 PM,M174154,8/11/2026 5:41:41 PM,0,[NSO Advisory] Mindanao Grid-08/11/2026 17:41: GRID UPDATE AS OF 6:00 PM System Condition: YELLOW ALERT CAP=2847MW, PK=2693MW, RR=79MW, NetOpMargin: EVE=75 Highest Unit O/L: TSI 1&2 @150MW Derated Plant: EEI (SEDI) U1 @3MW, EEI (SEDI) U2 @3.5MW, EEI (SEDI) U3 @2.5MW, MT APO U1 @46MW, MT APO U2 @43.5MW, PULANGI 4 U1 @40MW, PULANGI 4 U3 @30.6MW, TM2 U1 @45MW, TM2 U2 @45MW [WEBSMS],
8/11/2026 2:23:03 PM,V142303,8/11/2026 2:22:51 PM,0,Visayas Grid-08/11/2026 14:23: At 1332H, the Visayas Grid implemented Manual Load Dropping due to limited generation in Cebu-Negros-Panay sub-Grids and import power from Mindanao grid. The total load shed exceeds 100 MW at 1407H  [WEBSMS],
8/11/2026 1:50:40 PM,V135040,8/11/2026 1:50:27 PM,0,[NSO Advisory] Visayas Grid-08/11/2026 13:51: SO-initiated market intervention is issued today, 11-Aug-2026, for the Visayas grid starting interval 1335H due to the MLD implementation caused by limited generation at Cebu-Negros-Panay sub-grid.  [WEBSMS],
8/11/2026 1:41:19 PM,V134119,8/11/2026 1:41:06 PM,0,Visayas Grid-08/11/2026 13:41: Visayas MLD first feeder Dingle-Dumangas 69 kV line at 1332H, due to limited generation in Cebu, Negros, Panay sub-grid. (Unplanned Outage)  [WEBSMS],
8/11/2026 1:21:23 PM,M132123,8/11/2026 1:21:10 PM,0,[NSO Advisory] Mindanao Grid-08/11/2026 13:21: GRID UPDATE AS OF 1:00 PM System Condition: YELLOW ALERT CAP=2829MW, PK=2721MW, RR=80MW, NetOpMargin: PM=28, EVE=1 Highest Unit O/L: TSI 1&2 @150MW Derated Plant: EEI (SEDI) U1 @3MW, EEI (SEDI) U2 @3.5MW, EEI (SEDI) U3 @2.5MW, MT APO U1 @46MW, MT APO U2 @43.5MW, PULANGI 4 U1 @40MW, PULANGI 4 U3 @30.6MW, TM2 U1 @45MW, TM2 U2 @45MW [WEBSMS],
8/11/2026 1:19:21 PM,V131921,8/11/2026 1:19:09 PM,0,[NSO Advisory] Visayas Grid-08/11/2026 13:19: GRID UPDATE AS OF 1:00 PM System Condition: RED ALERT CAP=2656MW, PK=2479MW, RR=40MW, NetOpMargin: PM=136, EVE=-335 Highest Unit O/L: PEDC 3 @150MW Derated Plant: LEYTE-A @306MW, TGPP @115MW, TPC-THERMAL @55MW, BIDPP U1 @45MW, PGPP2 SOG1 @16.5MW, PDPP3-E @9MW, PDPP3-G @9MW, PDPP3-C @8MW, PDPP3-H @8MW, VILLASIGA HYDRO @6.5MW, CALBAYOG DIESEL @5.4MW, UPPER TAFT @2.3MW, TAFT HYDRO @2.2MW, SEVILLA HYDRO @1.3MW, LOBOC HYDRO 1 @1MW, AMLAN HYDRO @0.2MW [WEBSMS],
8/11/2026 1:16:55 PM,M131655,8/11/2026 1:16:43 PM,0,[NSO Advisory] Mindanao Grid-08/11/2026 13:16: Update on System Advisory: Mindanao Grid is on YELLOW Alert for interval hours 1100H-2000H. Total capacity on forced outage is 672.1MW. Total of de-rated capacity is 105.6MW.  [WEBSMS],
8/11/2026 1:15:56 PM,V131556,8/11/2026 1:15:44 PM,0,[NSO Advisory] Visayas Grid-08/11/2026 13:16: Update on System Advisory: Visayas Grid is on RED alert for interval hours 1600H-2000H and YELLOW Alert for interval hours 1400H, 1500H, 2100H, and 2200H. Total capacity on forced outage is 679.3MW. Total of de-rated capacity is 282MW.  [WEBSMS],
8/11/2026 12:51:10 PM,M125110,8/11/2026 12:50:58 PM,0,Mindanao Grid-08/11/2026 12:51: SMF(SEC) 2 online at 1244H. (Planned Outage)  [WEBSMS],
8/11/2026 12:50:51 PM,L125051,8/11/2026 12:50:39 PM,0,[NSO Advisory] Luzon Grid-08/11/2026 12:50: GRID UPDATE AS OF 1:00 PM System Condition: NORMAL CAP=14868MW, PK=11534MW, RR=159MW, NetOpMargin: PM=3175, EVE=1513 Highest Unit O/L: GNPD 1&2 @668MW Derated Plant: CLC2 @133MW, MSLC2 @290MW, MSLC3 @265MW, SLPGC 1 @60MW, SLPGC 2 @60MW, SUAL 1 @580MW, SUAL 2 @520MW, ILIJAN B @300MW [WEBSMS],
8/11/2026 10:27:45 AM,V102745,8/11/2026 10:27:33 AM,0,Visayas Grid-08/11/2026 10:28: Compostela-Sabang 69 kV line tripped/re-closed at 1019H (Unplanned Outage)  [WEBSMS],
8/11/2026 5:57:42 AM,L055742,8/11/2026 5:57:30 AM,0,[NSO Advisory] Luzon Grid-08/11/2026 05:57: GRID UPDATE AS OF 6:00 AM System Condition: NORMAL CAP=15131MW, PK=10562MW, RR=152MW, NetOpMargin: AM=4417, PM=3357, EVE=2440 Highest Unit O/L: GNPD 1 & 2 @ 668MW Derated Plant: CLC2 @133MW, MSLC2 @285MW, MSLC3 @220MW, SLPGC 1 @60MW, SLPGC 2 @60MW, SUAL 1 @580MW, SUAL 2 @520MW, ILIJAN B @300MW [WEBSMS],
8/11/2026 5:56:45 AM,M055645,8/11/2026 5:56:34 AM,0,[NSO Advisory] Mindanao Grid-08/11/2026 05:56: System Advisory: Mindanao Grid is on YELLOW Alert for the interval hours 1100H-1600H and 1800H-2000H. Total capacity on forced outage is 689.3MW. Total of de-rated capacity is 19.8MW  [WEBSMS],
8/11/2026 5:56:18 AM,V055618,8/11/2026 5:56:06 AM,0,[NSO Advisory] Visayas Grid-08/11/2026 05:56: System Advisory: Visayas Grid is on RED Alert for interval hours 1700H-2000H and YELLOW Alert for interval hours 1400H-1600H and 2100H-2200H. Total capacity on forced outage is 657.9MW. Total of de-rated capacity is 266.8MW  [WEBSMS],
8/11/2026 5:55:26 AM,M055526,8/11/2026 5:55:14 AM,0,[NSO Advisory] Mindanao Grid-08/11/2026 05:55: GRID UPDATE AS OF 6:00 AM System Condition: YELLOW ALERT CAP=2827MW, PK=2601MW, RR=80MW, NetOpMargin: AM=146, PM=89, EVE=66 Highest Unit O/L: TSI 1 & 2 @ 150MW Derated Plant: EEI (SEDI) U2 @3.5MW, EEI (SEDI) U3 @3MW, MT APO U1 @46MW, MT APO U2 @43.5MW, TM2 U1 @45MW [WEBSMS],
8/11/2026 5:54:18 AM,V055418,8/11/2026 5:54:06 AM,0,[NSO Advisory] Visayas Grid-08/11/2026 05:54: GRID UPDATE AS OF 6:00 AM System Condition: RED ALERT CAP=2753MW, PK=2494MW, RR=40MW, NetOpMargin: AM=218, PM=121, EVE=0 Highest Unit O/L: PEDC 3 @ 150MW Derated Plant: LEYTE-A @306MW, TGPP @115MW, TPC-THERMAL @65MW, BIDPP U1 @45MW, PGPP2 SOG1 @15.5MW, PDPP3-E @9MW, PDPP3-G @9MW, PDPP3-C @8MW, PDPP3-H @8MW, VILLASIGA HYDRO @6.5MW, UPPER TAFT @2.3MW, TAFT HYDRO @2.2MW, AMLAN HYDRO @0.4MW, LOBOC HYDRO 1 @0.3MW [WEBSMS],
8/11/2026 5:47:52 AM,M054752,8/11/2026 5:47:40 AM,0,Mindanao Grid-08/11/2026 05:47: Therma1  U1 declared unavailable at 0538H due to broken piston ring. (Unplanned Outage)  [WEBSMS],
8/11/2026 4:32:18 AM,L043218,8/11/2026 4:32:07 AM,0,Luzon Grid-08/11/2026 04:32: Currimao-Paguluduan 69kV Line energized at 0431H (Unplanned Outage)  [WEBSMS],
8/11/2026 4:15:30 AM,M041530,8/11/2026 4:15:19 AM,0,[NSO Advisory] Mindanao Grid-08/11/2026 04:15: Weather Advisory: Southwest Monsoon affecting Luzon.  [WEBSMS],
8/11/2026 4:15:16 AM,V041516,8/11/2026 4:15:04 AM,0,[NSO Advisory] Visayas Grid-08/11/2026 04:15: Weather Advisory: Southwest Monsoon affecting Luzon.  [WEBSMS],
8/11/2026 4:15:01 AM,L041501,8/11/2026 4:14:49 AM,0,[NSO Advisory] Luzon Grid-08/11/2026 04:15: Weather Advisory: Southwest Monsoon affecting Luzon.  [WEBSMS],
8/11/2026 3:47:23 AM,L034723,8/11/2026 3:47:12 AM,0,Luzon Grid-08/11/2026 03:47: Muntinlupa-Manila 230kV Line energized at 0346H (Planned Outage)  [WEBSMS],
8/11/2026 1:06:25 AM,L010625,8/11/2026 1:06:13 AM,0,Luzon Grid-08/11/2026 01:06: Muntinlupa-Manila 230kV Line de-energized at 0105H (Planned Outage)  [WEBSMS],
EOF
