RUN_TIME,ADV_ID,ADV_SDATE,ADV_TRAN_TYPE,ADV_TEXT_MESSAGE,
8/12/2026 10:57:45 PM,V225745,8/12/2026 10:57:29 PM,0,[NSO Advisory] Visayas Grid-08/12/2026 22:58: Update on System Advisory: The Visayas Grid YELLOW Alert Notice issued today, 12-August-2026, has been lifted effective 2234H.  [WEBSMS],
8/12/2026 10:04:39 PM,V220439,8/12/2026 10:04:24 PM,0,[NSO Advisory] Visayas Grid-08/12/2026 22:05: Update: The SO-initiated Market Intervention issued today, 12-August-2026, for the Visayas grid has been lifted at 2151H. Market operations will resume starting interval 2200H.  [WEBSMS],
8/12/2026 9:54:19 PM,V215419,8/12/2026 9:54:04 PM,0,Visayas Grid-08/12/2026 21:54: Visayas grid MLD last feeder restored at 2151H (Unplanned Outage)  [WEBSMS],
8/12/2026 9:13:05 PM,V211305,8/12/2026 9:12:50 PM,0,Visayas Grid-08/12/2026 21:13: Cebu sub grid MLD last feeder restored at 2109H (Unplanned Outage)  [WEBSMS],
8/12/2026 8:57:52 PM,M205752,8/12/2026 8:57:38 PM,0,[NSO Advisory] Mindanao Grid-08/12/2026 20:57: Update on System Advisory: The Mindanao Grid YELLOW Alert Notice issued today, 12-August-2026, has been lifted effective 2055H.  [WEBSMS],
8/12/2026 6:03:49 PM,M180349,8/12/2026 6:03:35 PM,0,[NSO Advisory] Mindanao Grid-08/12/2026 18:03: GRID UPDATE AS OF 6:00 PM System Condition: YELLOW ALERT CAP=2792MW, PK=2632MW, RR=77MW, NetOpMargin: EVE=83 Highest Unit O/L: TSI 1&2 @150MW Derated Plant: EEI (SEDI) U1 @3MW, EEI (SEDI) U2 @3.5MW, EEI (SEDI) U3 @2.5MW, MT APO U1 @46MW, MT APO U2 @43.5MW, PULANGI 4 U1 @40MW, PULANGI 4 U3 @40MW, TM2 U2 @45MW  [WEBSMS],
8/12/2026 5:55:25 PM,V175525,8/12/2026 5:55:10 PM,0,[NSO Advisory] Visayas Grid-08/12/2026 17:55: GRID UPDATE AS OF 6:00 PM System Condition: RED ALERT CAP=2237MW, PK=2278MW, RR=40MW, NetOpMargin: EVE=-82 Highest Unit O/L: PEDC 3 @150MW Derated Plant: LEYTE-A @308MW, TGPP @115MW, BIDPP U1 @45MW, PDPP3-E @9MW, PDPP3-G @9MW, PDPP3-H @8MW, VILLASIGA HYDRO @6.5MW, CALBAYOG DIESEL @5.4MW, BDPP U1 @3MW, TAFT HYDRO @2.4MW, UPPER TAFT @2.3MW, SEVILLA HYDRO @1.3MW, LOBOC HYDRO 1 @1MW, LOBOC HYDRO 2 @0.5MW, AMLAN HYDRO @0.4MW  [WEBSMS],
8/12/2026 5:39:40 PM,L173940,8/12/2026 5:39:25 PM,0,[NSO Advisory] Luzon Grid-08/12/2026 17:39: GRID UPDATE AS OF 6:00 PM System Condition: NORMAL CAP=12724MW, PK=10771MW, RR=128MW, NetOpMargin: EVE=1824 Highest Unit O/L: GNPD 1&2 @668MW Derated Plant: MSLC2 @300MW, MSLC3 @155MW, SLPGC 1 @90MW, SLPGC 2 @90MW, SLTEC 2 @61MW, SUAL 1 @400MW, SUAL 2 @480MW, ILIJAN B @300MW [WEBSMS],
8/12/2026 4:40:35 PM,L164035,8/12/2026 4:40:20 PM,0,Luzon Grid-08/12/2026 16:40: Nagsaag-San Roque 230kV Line 1 restored at 1639H (Planned Outage)  [WEBSMS],
8/12/2026 3:11:45 PM,M151145,8/12/2026 3:11:30 PM,0,Mindanao Grid-08/12/2026 15:11: Kauswagan - GNPK 230kV L2 energized at 1503H. The said line de-energized  last  July 28, 2026 at 1313H. (Planned Outage)  [WEBSMS],
8/12/2026 2:45:48 PM,L144548,8/12/2026 2:45:34 PM,0,Luzon Grid-08/12/2026 14:45: For info: San Roque 3 conducted Load Rejection Test at 145MW at 1444H  [WEBSMS],
8/12/2026 2:37:27 PM,V143727,8/12/2026 2:37:13 PM,0,Visayas Grid-08/12/2026 14:37: Visayas grid implemented MLD at 1410H due to  limited generation in Cebu Negros and Panay subgrid  (Unplanned Outage)  [WEBSMS],
8/12/2026 2:18:15 PM,V141815,8/12/2026 2:18:00 PM,0,[NSO Advisory] Visayas Grid-08/12/2026 14:18: An SO-initiated market intervention is issued today, 12-Aug-2026, for the Visayas grid starting interval 1415H due to the MLD implementation caused by limited generation at Cebu-Negros-Panay sub-grid.  [WEBSMS],
8/12/2026 2:17:12 PM,V141712,8/12/2026 2:16:58 PM,0,Visayas Grid-08/12/2026 14:17: Visayas grid first feeder (VECO) implemented MLD at 1410H (Unplanned Outage)  [WEBSMS],
8/12/2026 2:14:43 PM,V141443,8/12/2026 2:14:28 PM,0,Visayas Grid-08/12/2026 14:15: Visayas grid first feeder (VECO) implemented at 1410H (Unplanned Outage)  [WEBSMS],
8/12/2026 1:47:59 PM,M134759,8/12/2026 1:47:45 PM,0,Mindanao Grid-08/12/2026 13:48: Gensan -Kamanga 138 kV L2 energized at 1346H (Planned Outage)  [WEBSMS],
8/12/2026 1:37:41 PM,L133741,8/12/2026 1:37:26 PM,0,Luzon Grid-08/12/2026 13:37: For info: San Roque 3 conducted Load Rejection Test at 137MW at 1336H  [WEBSMS],
8/12/2026 1:34:00 PM,V133400,8/12/2026 1:33:45 PM,0,[NSO Advisory] Visayas Grid-08/12/2026 13:34: GRID UPDATE AS OF 1:00 PM System Condition: RED ALERT CAP=2725MW, PK=2537MW, RR=40MW, NetOpMargin: PM=148, EVE=-269 Highest Unit O/L: PEDC 3 @150MW Derated Plant: LEYTE-A @312MW, TGPP @115MW, TPC-THERMAL @75MW, BIDPP U1 @45MW, PDPP3-E @9MW, PDPP3-H @8MW, VILLASIGA HYDRO @6.5MW, CALBAYOG DIESEL @5.4MW, BDPP U1 @3MW, TAFT HYDRO @2.4MW, UPPER TAFT @2.3MW, SEVILLA HYDRO @1.3MW, LOBOC HYDRO 1 @0.9MW, AMLAN HYDRO @0.4MW [WEBSMS],
8/12/2026 1:27:29 PM,V132729,8/12/2026 1:27:15 PM,0,[NSO Advisory] Visayas Grid-08/12/2026 13:27: Update on System Advisory: Visayas Grid is on RED alert for interval hours 1600H-2100H and YELLOW Alert for interval hours 1400H, 1500H, and 2200H. Total capacity on forced outage is 686MW. Total of de-rated capacity is 246.4MW.  [WEBSMS],
8/12/2026 1:08:39 PM,M130839,8/12/2026 1:08:25 PM,0,[NSO Advisory] Mindanao Grid-08/12/2026 13:09: GRID UPDATE AS OF 1:00 PM System Condition: YELLOW ALERT CAP=2910MW, PK=2796MW, RR=80MW, NetOpMargin: PM=35, EVE=17 Highest Unit O/L: TSI 1&2 @150MW Derated Plant: EEI (SEDI) U1 @3MW, EEI (SEDI) U2 @3.5MW, EEI (SEDI) U3 @2.5MW, MT APO U1 @46MW, MT APO U2 @43.5MW, PULANGI 4 U1 @40MW, PULANGI 4 U3 @40MW, TM2 U2 @45MW [WEBSMS],
8/12/2026 12:31:42 PM,L123142,8/12/2026 12:31:28 PM,0,[NSO Advisory] Luzon Grid-08/12/2026 12:31: GRID UPDATE AS OF 1:00 PM System Condition: NORMAL CAP=13650MW, PK=10909MW, RR=153MW, NetOpMargin: PM=2588, EVE=1761 Highest Unit O/L: GNPD 1&2 @668MW Derated Plant: CLC2 @250MW, MSLC2 @300MW, MSLC3 @230MW, SLPGC 1 @90MW, SLPGC 2 @90MW, SLTEC 2 @24MW, SUAL 1 @400MW, SUAL 2 @480MW, ILIJAN B @300MW [WEBSMS],
8/12/2026 11:04:00 AM,L110400,8/12/2026 11:03:46 AM,0,Luzon Grid-08/12/2026 11:04: Nagsaag-San Roque 230kV Line 1 de-energized at 0804H (Planned Outage)  [WEBSMS],
8/12/2026 9:47:19 AM,V094719,8/12/2026 9:47:05 AM,0,Visayas Grid-08/12/2026 09:47: Colon - Magdugo 138kV Line 1 tripped/auto-reclosed at 0939H (Unplanned Outage)  [WEBSMS],
8/12/2026 7:29:57 AM,L072957,8/12/2026 7:29:43 AM,0,Luzon Grid-08/12/2026 07:29: SLTEC 2 online at 0723H (Unplanned Outage)  [WEBSMS],
8/12/2026 5:55:06 AM,V055506,8/12/2026 5:54:52 AM,0,[NSO Advisory] Visayas Grid-08/12/2026 05:55: System Advisory: Visayas Grid is on RED alert for interval hours 1700H-2000H and YELLOW Alert for interval hours 1400H-1600H, 2100H-2200H. Total capacity on forced outage is 663.5MW. Total of de-rated capacity is 268MW.  [WEBSMS],
8/12/2026 5:52:34 AM,M055234,8/12/2026 5:52:20 AM,0,[NSO Advisory] Mindanao Grid-08/12/2026 05:52: System Advisory: Mindanao Grid is on YELLOW Alert for the interval hours 1400H-2000H. Total capacity on forced outage is 525.4MW. Total of de-rated capacity is 96.2MW  [WEBSMS],
8/12/2026 5:51:02 AM,L055102,8/12/2026 5:50:48 AM,0,[NSO Advisory] Luzon Grid-08/12/2026 05:51: GRID UPDATE AS OF 6:00 AM System Condition: NORMAL CAP=14211MW, PK=11352MW, RR=152MW, NetOpMargin: AM=2706, PM=2659, EVE=1444 Highest Unit O/L: GNPD 1&2 @668MW Derated Plant: CLC2 @250MW, MSLC2 @300MW, MSLC3 @250MW, SLPGC 1 @85MW, SLPGC 2 @85MW, SUAL 1 @250MW, SUAL 2 @520MW, ILIJAN B @300MW [WEBSMS],
8/12/2026 5:49:54 AM,V054954,8/12/2026 5:49:41 AM,0,[NSO Advisory] Visayas Grid-08/12/2026 05:50: GRID UPDATE AS OF 6:00 AM System Condition: RED ALERT CAP=2942MW, PK=2546MW, RR=40MW, NetOpMargin: AM=356, PM=90, EVE=-281 Highest Unit O/L: PEDC 3 @150MW Derated Plant: LEYTE-A @312MW, TGPP @115MW, TPC-THERMAL @60MW, BIDPP U1 @45MW, PDPP3-E @9MW, PDPP3-G @9MW, PDPP3-C @8MW, PDPP3-H @8MW, VILLASIGA HYDRO @6.5MW, CALBAYOG DIESEL @5.4MW, UPPER TAFT @2.3MW, TAFT HYDRO @2.2MW, AMLAN HYDRO @0.4MW, LOBOC HYDRO 1 @0.3MW [WEBSMS],
8/12/2026 5:48:55 AM,M054855,8/12/2026 5:48:41 AM,0,[NSO Advisory] Mindanao Grid-08/12/2026 05:49: GRID UPDATE AS OF 6:00 AM System Condition: YELLOW ALERT CAP=2985MW, PK=2648MW, RR=257MW, NetOpMargin: AM=257, PM=37, EVE=11 Highest Unit O/L: TSI 1&2 @150MW Derated Plant: EEI (SEDI) U1 @3MW, EEI (SEDI) U2 @3.5MW, EEI (SEDI) U3 @2.5MW, MT APO U1 @46MW, MT APO U2 @43.5MW, PULANGI 4 U1 @40MW, PULANGI 4 U3 @40MW, TM2 U1 @45MW, TM2 U2 @45MW [WEBSMS],
8/12/2026 5:07:50 AM,L050750,8/12/2026 5:07:36 AM,0,Luzon Grid-08/12/2026 05:07: San Jose-North Caloocan 115kV Line (CO) restored at 0506H (Planned Outage)  [WEBSMS],
8/12/2026 4:45:18 AM,L044518,8/12/2026 4:45:05 AM,0,Luzon Grid-08/12/2026 04:45: Pagbilao 2 shutdown at 0436H (Emergency Shutdown)  [WEBSMS],
8/12/2026 4:44:29 AM,L044429,8/12/2026 4:44:16 AM,0,[NSO Advisory] Luzon Grid-08/12/2026 04:44: Weather Update: Southwest Monsoon affecting Luzon.  [WEBSMS],
8/12/2026 4:24:37 AM,M042437,8/12/2026 4:24:23 AM,0,[NSO Advisory] Mindanao Grid-08/12/2026 04:24: Weather Update: Southwest Monsoon affecting Luzon.  [WEBSMS],
8/12/2026 4:23:32 AM,V042332,8/12/2026 4:23:19 AM,0,[NSO Advisory] Visayas Grid-08/12/2026 04:23: Weather Update: Southwest Monsoon affecting Luzon.  [WEBSMS],
EOF
