RUN_TIME,ADV_ID,ADV_SDATE,ADV_TRAN_TYPE,ADV_TEXT_MESSAGE,
8/13/2026 11:58:33 PM,L235833,8/13/2026 11:58:34 PM,0,Luzon Grid-08/13/2026 23:58: Pagbilao 3 online at 2355H. (Unplanned Outage)  [WEBSMS],
8/13/2026 11:50:05 PM,L235005,8/13/2026 11:50:06 PM,0,Luzon Grid-08/13/2026 23:50: San Jose-North Caloocan 115kV line(CO) de-energized at 2349H. (Planned Outage)  [WEBSMS],
8/13/2026 10:59:44 PM,V225944,8/13/2026 10:59:44 PM,0,[NSO Advisory] Visayas Grid-08/13/2026 23:00: Update on System Advisory: The Visayas Grid Yellow Alert Notice issued today, 13-August-2026, has been lifted effective 2259H.  [WEBSMS],
8/13/2026 10:09:49 PM,M220949,8/13/2026 10:09:49 PM,0,Mindanao Grid-08/13/2026 22:09: Nagamin SS 138kV Bus No. 2 de-energized at 2206H. (Planned Outage)  [WEBSMS],
8/13/2026 10:08:36 PM,M220836,8/13/2026 10:08:37 PM,0,Mindanao Grid-08/13/2026 22:08: NagaMin SS 36MVA Transformer No. 3 / NagaMin SVC de-energized at 2205H. (Planned Outage)  [WEBSMS],
8/13/2026 9:46:38 PM,L214638,8/13/2026 9:46:39 PM,0,Luzon Grid-08/13/2026 21:46: San Gabriel shutdown at 2144H. (Reserve shutdown)  [WEBSMS],
8/13/2026 9:45:29 PM,V214529,8/13/2026 9:45:30 PM,0,[NSO Advisory] Visayas Grid-08/13/2026 21:46: Update on System Advisory: The Visayas Grid Red Alert Notice issued today, 13-August-2026, has been lifted effective 2136H.  [WEBSMS],
8/13/2026 9:42:52 PM,V214252,8/13/2026 9:42:53 PM,0,Visayas Grid-08/13/2026 21:43: Visayas Grid Manual Load Dropping fully restored at 2136H with last feeder in Negros sub-grid NORECO 1.  [WEBSMS],
8/13/2026 9:41:50 PM,V214150,8/13/2026 9:41:51 PM,0,[NSO Advisory] Visayas Grid-08/13/2026 21:42: Update: The SO-initiated Market Intervention issued today, 13-August-2026, for the Visayas grid has been lifted at 2136H. Market operations will resume starting interval 2145H.  [WEBSMS],
8/13/2026 9:39:59 PM,V213959,8/13/2026 9:39:59 PM,0,Visayas Grid-08/13/2026 21:40: Cebu Sub-grid MLD fully restored at 2126H with last feeder in VECO-Paknaan 311.  [WEBSMS],
8/13/2026 7:48:46 PM,M194846,8/13/2026 7:48:47 PM,0,[NSO Advisory] Mindanao Grid-08/13/2026 19:48: Update on System Advisory: The Mindanao Grid Yellow Alert Notice issued today, 13-August-2026, has been lifted effective 1943H.  [WEBSMS],
8/13/2026 5:40:27 PM,V174027,8/13/2026 5:40:28 PM,0,[NSO Advisory] Visayas Grid-08/13/2026 17:40: GRID UPDATE AS OF 6:00 PM System Condition: RED ALERT CAP=2393MW, PK=2485MW, RR=40MW, NetOpMargin: EVE=-132 Highest Unit O/L: PEDC 3 @150MW Derated Plant: LEYTE-A @325MW, TGPP @115MW, BIDPP U1 @45MW, TIMBABAN HYDRO @14MW, PDPP3-E @9MW, PDPP3-G @9MW, PDPP3-H @8MW, PDPP3-C @8MW, VILLASIGA HYDRO @6.5MW, PB104 U3 @5MW, TAFT HYDRO @2.4MW, UPPER TAFT @2.1MW, SEVILLA HYDRO @1.3MW, LOBOC HYDRO 1 @1MW, LOBOC HYDRO 2 @0.5MW, AMLAN HYDRO @0.4MW [WEBSMS],
8/13/2026 5:39:36 PM,L173936,8/13/2026 5:39:37 PM,0,[NSO Advisory] Luzon Grid-08/13/2026 17:39: GRID UPDATE AS OF 6:00 PM System Condition: NORMAL CAP=12805MW, PK=10185MW, RR=128MW, NetOpMargin: EVE=2492 Highest Unit O/L: GNPD 1 & 2 @ 668MW Derated Plant: MSLC2 @285MW, MSLC3 @170MW, SLPGC 1 @90MW, SLPGC 2 @90MW, SLTEC 2 @107MW, SUAL 1 @450MW, SUAL 2 @500MW, ILIJAN B @300MW [WEBSMS],
8/13/2026 5:33:17 PM,M173317,8/13/2026 5:33:18 PM,0,[NSO Advisory] Mindanao Grid-08/13/2026 17:33: GRID UPDATE AS OF 6:00 PM System Condition: YELLOW ALERT CAP=2789MW, PK=2608MW, RR=79MW, NetOpMargin: EVE=102 Highest Unit O/L: TSI 1 & 2 @ 150MW Derated Plant: EEI (SEDI) U1 @3MW, EEI (SEDI) U2 @2MW, EEI (SEDI) U3 @2.5MW, MT APO U1 @46MW, MT APO U2 @43.5MW, PULANGI 4 U1 @31MW, PULANGI 4 U3 @31MW, TM2 U2 @45MW [WEBSMS],
8/13/2026 3:35:28 PM,L153528,8/13/2026 3:35:29 PM,0,Luzon Grid-08/13/2026 15:35: Pagbilao EHV SS 1000MVA T03 restored at 1534H. (Planned Outage)  [WEBSMS],
8/13/2026 2:00:15 PM,V140015,8/13/2026 2:00:16 PM,0,[NSO Advisory] Visayas Grid-08/13/2026 14:00: An SO-initiated market intervention is issued today, 13-Aug-2026, for the Visayas grid starting interval 1350H due to the MLD implementation caused by limited generation at Cebu-Negros-Panay sub-grid.  [WEBSMS],
8/13/2026 1:57:30 PM,V135730,8/13/2026 1:57:31 PM,0,Visayas Grid-08/13/2026 13:58: Visayas Grid Implemented MLD, 1st Feeder Out (VECO Man 321) at 1349H  [WEBSMS],
8/13/2026 12:52:24 PM,M125224,8/13/2026 12:52:25 PM,0,[NSO Advisory] Mindanao Grid-08/13/2026 12:52: Update on System Advisory: Mindanao Grid is on YELLOW Alert for interval hours 1300H-2000H. Total capacity on forced outage is 608.1MW. Total of de-rated capacity is 111.7MW.  [WEBSMS],
8/13/2026 12:50:12 PM,V125012,8/13/2026 12:50:14 PM,0,[NSO Advisory] Visayas Grid-08/13/2026 12:50: Update on System Advisory: Visayas Grid is on RED alert for interval hours 1600H-2100H and YELLOW Alert for interval hours 1400H-1500H and 2200H. Total capacity on forced outage is 725.5MW. Total of de-rated capacity is 232.1MW.  [WEBSMS],
8/13/2026 12:47:57 PM,V124757,8/13/2026 12:47:59 PM,0,[NSO Advisory] Visayas Grid-08/13/2026 12:48: GRID UPDATE AS OF 1:00 PM System Condition: RED ALERT CAP=2734MW, PK=2535MW, RR=40MW, NetOpMargin: PM=160, EVE=0 Highest Unit O/L: PEDC 3 @ 150MW Derated Plant: LEYTE-A @319MW, TGPP @115MW, BIDPP U1 @45MW, TIMBABAN HYDRO @14MW, PDPP3-E @9MW, PDPP3-G @9MW, PDPP3-C @8MW, VILLASIGA HYDRO @6.5MW, TAFT HYDRO @2.4MW, UPPER TAFT @2.3MW, SEVILLA HYDRO @1.3MW, LOBOC HYDRO 1 @0.3MW, AMLAN HYDRO @0.2MW [WEBSMS],
8/13/2026 12:35:21 PM,M123521,8/13/2026 12:35:23 PM,0,[NSO Advisory] Mindanao Grid-08/13/2026 12:35: GRID UPDATE AS OF 1:00 PM System Condition: YELLOW ALERT CAP=2882MW, PK=2780MW, RR=80MW, NetOpMargin: PM=22, EVE=21 Highest Unit O/L: TSI 1 & 2 @ 150MW Derated Plant: EEI (SEDI) U1 @3MW, EEI (SEDI) U2 @2MW, EEI (SEDI) U3 @2.5MW, MT APO U1 @46MW, MT APO U2 @43.5MW, PULANGI 4 U1 @31MW, PULANGI 4 U3 @31MW, TM2 U2 @45MW  [WEBSMS],
8/13/2026 12:30:40 PM,L123040,8/13/2026 12:30:41 PM,0,[NSO Advisory] Luzon Grid-08/13/2026 12:30: GRID UPDATE AS OF 1:00 PM System Condition: NORMAL CAP=14025MW, PK=10834MW, RR=159MW, NetOpMargin: PM=3033, EVE=2157 Highest Unit O/L: GNPD 1 & 2 @ 668MW Derated Plant: MSLC2 @285MW, MSLC3 @160MW, SLPGC 1 @90MW, SLPGC 2 @90MW, SLTEC 2 @107MW, SUAL 1 @450MW, SUAL 2 @500MW, ILIJAN B @300MW [WEBSMS],
8/13/2026 10:24:52 AM,V102452,8/13/2026 10:24:53 AM,0,Visayas Grid-08/13/2026 10:25: Magdugo - Dumanjug 230kV Line 1 energized at 1023H (Planned Outage)  [WEBSMS],
8/13/2026 8:36:33 AM,L083633,8/13/2026 8:36:35 AM,0,Luzon Grid-08/13/2026 08:36: San Gabriel online at 0758H (from Reserve Shutdown)  [WEBSMS],
8/13/2026 7:29:08 AM,V072908,8/13/2026 7:29:10 AM,0,Visayas Grid-08/13/2026 07:29: Magdugo - Dumanjug 230kV Line 1 de-energized at 0719H (Planned Outage)  [WEBSMS],
8/13/2026 7:22:41 AM,L072241,8/13/2026 7:22:43 AM,0,Luzon Grid-08/13/2026 07:22: Pagbilao EHV SS 1000MVA T03 de-energized at 0710H (Planned Outage)  [WEBSMS],
8/13/2026 6:06:41 AM,L060641,8/13/2026 6:06:42 AM,0,[NSO Advisory] Luzon Grid-08/13/2026 06:06: GRID UPDATE AS OF 6:00 AM System Condition: NORMAL CAP=14350MW, PK=10651MW, RR=152MW, NetOpMargin: AM=3547, PM=3362, EVE=2071.7 Highest Unit O/L: GNPD 1&2 @668MW Derated Plant: MSLC2 @285MW, MSLC3 @180MW, SLPGC 1 @90MW, SLPGC 2 @90MW, SLTEC 2 @107MW, SUAL 1 @400MW, SUAL 2 @480MW, ILIJAN B @300MW [WEBSMS],
8/13/2026 6:02:00 AM,V060200,8/13/2026 6:02:02 AM,0,[NSO Advisory] Visayas Grid-08/13/2026 06:02: System Advisory: Visayas Grid is on RED alert for interval hours 1900H-2000H and YELLOW Alert for interval hours 1500H-1800H, 2100H. Total capacity on forced outage is 663.5MW. Total of de-rated capacity is 239.7MW.  [WEBSMS],
8/13/2026 6:01:06 AM,M060106,8/13/2026 6:01:08 AM,0,[NSO Advisory] Mindanao Grid-08/13/2026 06:01: System Advisory: Mindanao Grid is on YELLOW Alert for interval hours 1100H, 1300H-1600H and 1900H-2000H. Total capacity on forced outage is 602.5MW. Total of de-rated capacity is 111.2MW.  [WEBSMS],
8/13/2026 5:57:00 AM,M055700,8/13/2026 5:57:02 AM,0,[NSO Advisory] Mindanao Grid-08/13/2026 05:57: GRID UPDATE AS OF 6:00 AM System Condition: YELLOW ALERT CAP=2924MW, PK=2694MW, RR=80MW, NetOpMargin: AM=150, PM=120, EVE=102 Highest Unit O/L: TSI 1&2 @150MW Derated Plant: EEI (SEDI) U1 @3MW, EEI (SEDI) U2 @3.5MW, EEI (SEDI) U3 @2.5MW, MT APO U1 @46MW, MT APO U2 @43.5MW, PULANGI 4 U1 @31MW, PULANGI 4 U3 @31MW, TM2 U2 @44MW [WEBSMS],
8/13/2026 5:55:28 AM,V055528,8/13/2026 5:55:30 AM,0,[NSO Advisory] Visayas Grid-08/13/2026 05:55: GRID UPDATE AS OF 6:00 AM System Condition: RED ALERT CAP=2918MW, PK=2580MW, RR=40MW, NetOpMargin: AM=298, PM=291, EVE=-117 Highest Unit O/L: PEDC 3 @150MW Derated Plant: LEYTE-A @312MW, TGPP @115MW, BIDPP U1 @45MW, PDPP3-E @9MW, PDPP3-G @9MW, PDPP3-H @8MW, PDPP3-C @8MW, VILLASIGA HYDRO @6.5MW, BDPP U1 @3MW, TAFT HYDRO @2.4MW, UPPER TAFT @2.3MW, AMLAN HYDRO @0.4MW, LOBOC HYDRO 1 @0.3MW [WEBSMS],
8/13/2026 4:03:49 AM,M040349,8/13/2026 4:03:34 AM,0,[NSO Advisory] Mindanao Grid-08/13/2026 04:03: Weather Update: Southwest Monsoon affecting Luzon.  [WEBSMS],
8/13/2026 4:03:06 AM,V040306,8/13/2026 4:02:51 AM,0,[NSO Advisory] Visayas Grid-08/13/2026 04:03: Weather Update: Southwest Monsoon affecting Luzon.  [WEBSMS],
8/13/2026 4:02:46 AM,L040246,8/13/2026 4:02:31 AM,0,[NSO Advisory] Luzon Grid-08/13/2026 04:02: Weather Update: Southwest Monsoon affecting Luzon.  [WEBSMS],
EOF
