RUN_TIME,ADV_ID,ADV_SDATE,ADV_TRAN_TYPE,ADV_TEXT_MESSAGE,
8/17/2026 10:18:23 PM,V221823,8/17/2026 10:18:11 PM,0,[NSO Advisory] Visayas Grid-08/17/2026 22:18: Update on System Advisory: The Visayas Grid Yellow Alert Notice issued today, 17-August-2026, has been lifted effective 2217H.  [WEBSMS],
8/17/2026 8:53:45 PM,V205345,8/17/2026 8:53:33 PM,0,[NSO Advisory] Visayas Grid-08/17/2026 20:54: Update: The SO-initiated Market Intervention issued today, 17-August-2026, for the Visayas grid has been lifted at 2045H. Market operations will resume starting interval 2055H.  [WEBSMS],
8/17/2026 8:51:56 PM,V205156,8/17/2026 8:51:44 PM,0,Visayas Grid-08/17/2026 20:52: Visayas Grid MLD Implementation restored with last feeder in VECO (SM Seaside) at 2045H,  [WEBSMS],
8/17/2026 8:49:55 PM,V204955,8/17/2026 8:49:43 PM,0,[NSO Advisory] Visayas Grid-08/17/2026 20:50: Update on System Advisory: The Visayas Grid Red Alert Notice issued today, 17-August-2026, has been lifted effective 2045H.  [WEBSMS],
8/17/2026 8:34:17 PM,L203417,8/17/2026 8:34:05 PM,0,Luzon Grid-08/17/2026 20:34: San Gabriel shutdown at 2032H. (Reserve shutdown)  [WEBSMS],
8/17/2026 5:52:47 PM,V175247,8/17/2026 5:52:36 PM,0,[NSO Advisory] Visayas Grid-08/17/2026 17:53: GRID UPDATE AS OF 6:00 PM System Condition: RED ALERT CAP=2407MW, PK=2437MW, RR=40MW, NetOpMargin: EVE=0 Highest Unit O/L: PEDC 3 @ 150MW Derated Plant: LEYTE-A @330MW, TGPP @112MW, BIDPP U1 @45MW, PDPP3-E @9MW, PDPP3-G @9MW, PDPP3-H @9MW, TIMBABAN HYDRO @9MW, PDPP3-C @8MW, VILLASIGA HYDRO @6.5MW, TAFT HYDRO @1.8MW, UPPER TAFT @1.8MW, SEVILLA HYDRO @1.3MW, LOBOC HYDRO 1 @1MW, AMLAN HYDRO @0.4MW, LOBOC HYDRO 2 @0.4MW [WEBSMS],
8/17/2026 5:30:07 PM,M173007,8/17/2026 5:29:56 PM,0,[NSO Advisory] Mindanao Grid-08/17/2026 17:30: GRID UPDATE AS OF 6:00 PM System Condition: NORMAL CAP=2868MW, PK=2543MW, RR=79MW, NetOpMargin: EVE=246 Highest Unit O/L: TSI 1 & 2 @ 150MW Derated Plant: MA1 @46MW, MA2 @43.5MW [WEBSMS],
8/17/2026 5:24:55 PM,L172455,8/17/2026 5:24:43 PM,0,[NSO Advisory] Luzon Grid-08/17/2026 17:24: GRID UPDATE AS OF 6:00 PM System Condition: NORMAL CAP=13639MW, PK=10174MW, RR=128MW, NetOpMargin: EVE=3337 Highest Unit O/L: GNPD 1 & 2 @ 668MW Derated Plant: CLC1 @170MW, MSLC2 @280MW, MSLC3 @270MW, SLTEC 2 @109MW, SUAL 1 @520MW, SUAL 2 @554MW, ILIJAN B @300MW [WEBSMS],
8/17/2026 5:11:18 PM,M171118,8/17/2026 5:11:06 PM,0,Mindanao Grid-08/17/2026 17:11: Thema 2 U2 online back  at 1653H. (Unplanned Outage)  [WEBSMS],
8/17/2026 2:56:22 PM,V145622,8/17/2026 2:56:11 PM,0,Visayas Grid-08/17/2026 14:56: Visayas Grid MLD exceeds 100MW at 1436H  [WEBSMS],
8/17/2026 2:01:00 PM,L140100,8/17/2026 2:00:49 PM,0,Luzon Grid-08/17/2026 14:01: Sta. Rita 10 (161MW) tripped at 1358H, frequency dip at 59.72hz (Unplanned Outage)  [WEBSMS],
8/17/2026 1:56:07 PM,M135607,8/17/2026 1:55:56 PM,0,Mindanao Grid-08/17/2026 13:56: San Franciso SS 138kV bus 1 energized  at 1350H. (Planned Outage)  [WEBSMS],
8/17/2026 1:34:19 PM,V133419,8/17/2026 1:34:07 PM,0,[NSO Advisory] Visayas Grid-08/17/2026 13:34: System Advisory: An SO-initiated market intervention is issued today, 17-Aug-2026, for the Visayas grid starting interval 1325H due to the MLD implementation caused by limited generation at Cebu-Negros-Panay sub-grid.  [WEBSMS],
8/17/2026 1:30:03 PM,V133003,8/17/2026 1:29:52 PM,0,Visayas Grid-08/17/2026 13:30: Visayas grid started MLD implementation at 1320H due to limited generation in Cebu-Negros-Panay sub-grid and import power from Mindanao grid.  [WEBSMS],
8/17/2026 1:20:01 PM,M132001,8/17/2026 1:19:50 PM,0,Mindanao Grid-08/17/2026 13:20: Tacurong-Gensan 138 kV Line 1 energized at 1316H. (Planned Outage)  [WEBSMS],
8/17/2026 12:50:01 PM,M125001,8/17/2026 12:49:50 PM,0,Mindanao Grid-08/17/2026 12:50: MPC-IDP1 Unit 2 with 4.9MW total generation tripped at 1235H due to high exhaust gas temperature. (Unplanned Outage)  [WEBSMS],
8/17/2026 12:38:28 PM,V123828,8/17/2026 12:38:17 PM,0,[NSO Advisory] Visayas Grid-08/17/2026 12:38: GRID UPDATE AS OF 1:00 PM System Condition: RED ALERT CAP=2900MW, PK=2549MW, RR=40MW, NetOpMargin: PM=311, EVE=-11 Highest Unit O/L: PEDC 3 @150MW Derated Plant: LEYTE-A @330MW, TGPP @112MW, BIDPP U1 @45MW, TIMBABAN HYDRO @9MW, PDPP3-E @9MW, PDPP3-G @9MW, PDPP3-H @9MW, PDPP3-C @8MW, VILLASIGA HYDRO @6.5MW, TAFT HYDRO @1.8MW, UPPER TAFT @1.8MW, SEVILLA HYDRO @1.3MW, LOBOC HYDRO 1 @1MW, AMLAN HYDRO @0.2MW [WEBSMS],
8/17/2026 12:35:06 PM,L123506,8/17/2026 12:34:55 PM,0,[NSO Advisory] Luzon Grid-08/17/2026 12:35: GRID UPDATE AS OF 1:00 PM System Condition: NORMAL CAP=14565MW, PK=10756MW, RR=159MW, NetOpMargin: PM=3650, EVE=3023 Highest Unit O/L: GNPD 1&2 @668MW Derated Plant: CLC1 @170MW, GMEC 2 @240MW, MSLC2 @280MW, MSLC3 @275MW, SLTEC 2 @109MW, SUAL 1 @520MW, SUAL 2 @550MW, ILIJAN B @300MW [WEBSMS],
8/17/2026 12:33:10 PM,M123310,8/17/2026 12:32:58 PM,0,[NSO Advisory] Mindanao Grid-08/17/2026 12:33: GRID UPDATE AS OF 1:00 PM System Condition: NORMAL CAP=3007MW, PK=2701MW, RR=80MW, NetOpMargin: PM=226, EVE=260 Highest Unit O/L: TSI 1&2 @150MW Derated Plant: MA1 @46MW, MA2 @43.5MW [WEBSMS],
8/17/2026 8:34:43 AM,M083443,8/17/2026 8:34:32 AM,0,Mindanao Grid-08/17/2026 08:34: San Franciso SS 138kV bus1 de-energized  at 0833H. (Planned Outage)  [WEBSMS],
8/17/2026 8:03:30 AM,L080330,8/17/2026 8:03:20 AM,0,Luzon Grid-08/17/2026 08:03: San Gabriel online at 0758H (Reserve shutdown)  [WEBSMS],
8/17/2026 6:58:49 AM,L065849,8/17/2026 6:58:38 AM,0,Luzon Grid-08/17/2026 06:58: Batangas 300MVA T04 and T05 were paralleled on the 69kV side at 0653H, while Sta Rita and San Lorenzo 230kV Buses were unlooped at 0649H  (Unplanned Outage)  [WEBSMS],
8/17/2026 6:38:38 AM,L063838,8/17/2026 6:38:27 AM,0,Luzon Grid-08/17/2026 06:38: Dasmarinas SS 115kV Bus 2 restored at 0637H (Planned Outage)  [WEBSMS],
8/17/2026 6:27:46 AM,V062746,8/17/2026 6:27:35 AM,0,Visayas Grid-08/17/2026 06:28: Mabinay-Kabankalan 138 kV Line 1 de-energized at 0619H (Planned Outage)  [WEBSMS],
8/17/2026 6:22:10 AM,L062210,8/17/2026 6:21:59 AM,0,Luzon Grid-08/17/2026 06:22: Hermosa SS 230kV Bus 2 restored at 0620H (Planned Outage)  [WEBSMS],
8/17/2026 6:18:22 AM,L061822,8/17/2026 6:18:12 AM,0,Luzon Grid-08/17/2026 06:18: Tayabas-Naga 230kV Line 2 de-energized at 0618H (Planned Outage)  [WEBSMS],
8/17/2026 6:00:26 AM,L060026,8/17/2026 6:00:16 AM,0,[NSO Advisory] Luzon Grid-08/17/2026 06:00: GRID UPDATE AS OF 6:00 AM System Condition: NORMAL CAP=15244MW, PK=11055MW, RR=152MW, NetOpMargin: AM=4038, PM=2697, EVE=2053 Highest Unit O/L: GNPD 1&2 @668MW Derated Plant: CLC1 @170MW, GMEC 2 @240MW, MSLC2 @280MW, MSLC3 @275MW, SLTEC 2 @109MW, SUAL 1 @520MW, SUAL 2 @550MW, ILIJAN B @300MW [WEBSMS],
8/17/2026 5:48:21 AM,V054821,8/17/2026 5:48:11 AM,0,[NSO Advisory] Visayas Grid-08/17/2026 05:48: System Advisory: Visayas Grid is on RED Alert for interval hours 1800H-2000H and YELLOW Alert for interval hours 1700H and 2100H. Total capacity on forced outage is 580.2MW. Total of de-rated capacity is 230.1MW.  [WEBSMS],
8/17/2026 5:38:51 AM,V053851,8/17/2026 5:38:40 AM,0,[NSO Advisory] Visayas Grid-08/17/2026 05:39: GRID UPDATE AS OF 6:00 AM System Condition: RED ALERT CAP=2833MW, PK=2468MW, RR=40MW, NetOpMargin: AM=325, PM=442, EVE=-119 Highest Unit O/L: PEDC 3 @150MW Derated Plant: LEYTE-A @330MW, TGPP @115MW, BIDPP U1 @45MW, PGPP1 U1 @34.2MW, TIMBABAN HYDRO @10MW, PDPP3-E @9MW, PDPP3-G @9MW, PDPP3-H @9MW, PDPP3-C @8MW, VILLASIGA HYDRO @6.5MW, TAFT HYDRO @1.8MW, UPPER TAFT @1.8MW, LOBOC HYDRO 1 @0.3MW, AMLAN HYDRO @0.1MW [WEBSMS],
8/17/2026 5:26:17 AM,M052617,8/17/2026 5:26:06 AM,0,[NSO Advisory] Mindanao Grid-08/17/2026 05:26: GRID UPDATE AS OF 6:00 AM System Condition: NORMAL CAP=3040MW, PK=2486MW, RR=80MW, NetOpMargin: AM=474, PM=233, EVE=151 Highest Unit O/L: TSI 1&2 @150MW Derated Plant: MA1 @46MW, MA2 @43.5MW [WEBSMS],
8/17/2026 4:41:17 AM,M044117,8/17/2026 4:41:06 AM,0,[NSO Advisory] Mindanao Grid-08/17/2026 04:41: Weather Update: At 3:00 AM today, a Low Pressure Area (LPA) was estimated based on all available data at 1,040 km East of Northern Luzon (18.6�N, 131.5�E). Southwest Monsoon affecting Luzon and the western section of Visayas.  [WEBSMS],
8/17/2026 4:40:58 AM,V044058,8/17/2026 4:40:47 AM,0,[NSO Advisory] Visayas Grid-08/17/2026 04:41: Weather Update: At 3:00 AM today, a Low Pressure Area (LPA) was estimated based on all available data at 1,040 km East of Northern Luzon (18.6�N, 131.5�E). Southwest Monsoon affecting Luzon and the western section of Visayas.  [WEBSMS],
8/17/2026 4:40:44 AM,L044044,8/17/2026 4:40:32 AM,0,[NSO Advisory] Luzon Grid-08/17/2026 04:40: Weather Update: At 3:00 AM today, a Low Pressure Area (LPA) was estimated based on all available data at 1,040 km East of Northern Luzon (18.6�N, 131.5�E). Southwest Monsoon affecting Luzon and the western section of Visayas.  [WEBSMS],
8/17/2026 2:58:03 AM,L025803,8/17/2026 2:57:52 AM,0,Luzon Grid-08/17/2026 02:58: Bolo 600MVA T01 looped at 500kV side at 0253H (Unplanned Outage)  [WEBSMS],
8/17/2026 2:14:39 AM,M021439,8/17/2026 2:14:34 AM,0,Mindanao Grid-08/17/2026 02:14: Pulangi IV HEP Unit 3 online at 0206H. (Unplanned Outage)  [WEBSMS],
8/17/2026 1:41:22 AM,L014122,8/17/2026 1:41:17 AM,0,Luzon Grid-08/17/2026 01:41: Correction: GMEC Unit 2 on-line at 0100 (Unplanned Outage)  [WEBSMS],
8/17/2026 1:28:27 AM,L012827,8/17/2026 1:28:22 AM,0,Luzon Grid-08/17/2026 01:28: Dasmarinas SS 115kV Bus 2 de-energized at 0125H (Planned Outage)  [WEBSMS],
8/17/2026 1:04:58 AM,L010458,8/17/2026 1:04:53 AM,0,Luzon Grid-08/17/2026 01:05: GN Power Unit 2 on-line at 0100 (Unplanned Outage)  [WEBSMS],
8/17/2026 12:51:15 AM,L005115,8/17/2026 12:51:10 AM,0,Luzon Grid-08/17/2026 00:51: Hermosa SS 230kV Bus 2 de-energized at 0047H (Planned Outage)  [WEBSMS],
8/17/2026 12:22:23 AM,M002223,8/17/2026 12:22:18 AM,0,Mindanao Grid-08/17/2026 00:22: Pulangi IV HEP Unit 3 with 44.8MW generation tripped at 0017H.  (Unplanned Outage)  [WEBSMS],
EOF
