RUN_TIME,ADV_ID,ADV_SDATE,ADV_TRAN_TYPE,ADV_TEXT_MESSAGE,
8/18/2026 9:05:30 PM,V210530,8/18/2026 9:05:17 PM,0,[NSO Advisory] Visayas Grid-08/18/2026 21:06: Update on System Advisory: The Visayas Grid Red Alert Notice issued today, 18-August-2026, has been lifted effective 2103H.  [WEBSMS],
8/18/2026 6:07:42 PM,M180742,8/18/2026 6:07:29 PM,0,Mindanao Grid-08/18/2026 18:07: Malita Power Inc.  (SMCPC/MCO) Unit 2 online at 1609H from PMS: GOMP since July 08, 2026 at 0150H. (Planned Outage)  [WEBSMS],
8/18/2026 5:35:25 PM,V173525,8/18/2026 5:35:12 PM,0,[NSO Advisory] Visayas Grid-08/18/2026 17:35: GRID UPDATE AS OF 6:00 PM System Condition: RED ALERT CAP=2380MW, PK=2422MW, RR=40MW, NetOpMargin: EVE=0 Highest Unit O/L: PEDC 3 @150MW Derated Plant: LEYTE-A @330MW, TGPP @112MW, BIDPP U1 @46.2MW, TIMBABAN HYDRO @13MW, PDPP3-E @9MW, PDPP3-G @9MW, PDPP3-C @8MW, VILLASIGA HYDRO @7MW, UPPER TAFT @1.8MW, TAFT HYDRO @1.6MW, SEVILLA HYDRO @1.3MW, LOBOC HYDRO 1 @1MW, LOBOC HYDRO 2 @0.5MW, AMLAN HYDRO @0.4MW [WEBSMS],
8/18/2026 5:22:58 PM,M172258,8/18/2026 5:22:44 PM,0,[NSO Advisory] Mindanao Grid-08/18/2026 17:22: GRID UPDATE AS OF 6:00 PM System Condition: NORMAL CAP=2823MW, PK=2542MW, RR=79MW, NetOpMargin: EVE=203 Highest Unit O/L: TSI 1&2 @150MW Derated Plant: MA1 @46MW, MA2 @43.5MW [WEBSMS],
8/18/2026 5:21:57 PM,L172157,8/18/2026 5:21:44 PM,0,[NSO Advisory] Luzon Grid-08/18/2026 17:21: GRID UPDATE AS OF 6:00 PM System Condition: NORMAL CAP=13499MW, PK=10273MW, RR=128MW, NetOpMargin: EVE=3098 Highest Unit O/L: GNPD 1&2 @668MW Derated Plant: MSLC2 @270MW, MSLC3 @270MW, SLTEC 2 @109MW, SUAL 1 @520MW, SUAL 2 @550MW, ILIJAN B @300MW [WEBSMS],
8/18/2026 4:58:35 PM,L165835,8/18/2026 4:58:22 PM,0,[NSO Advisory] Luzon Grid-08/18/2026 16:58: A Weather Disturbance Alert Notice (WDAN) has been issued today, effective 1700H. The Low-Pressure Area East of Extreme Northern Luzon has developed into a Tropical Depression and was named NENENG. The center was estimated, based on all available data at 1,025 km East of Extreme Northern Luzon (20.4 �N, 131.8 �E ) with maximum sustained winds of 45 km/h near the center and gustiness of up to 55 km/h. It is moving Northwestward at 20 km/h  [WEBSMS],
8/18/2026 4:57:59 PM,M165759,8/18/2026 4:57:45 PM,0,[NSO Advisory] Mindanao Grid-08/18/2026 16:57: A Weather Disturbance Alert Notice (WDAN) has been issued today, effective 1700H. The Low-Pressure Area East of Extreme Northern Luzon has developed into a Tropical Depression and was named NENENG. The center was estimated, based on all available data at 1,025 km East of Extreme Northern Luzon (20.4 �N, 131.8 �E ) with maximum sustained winds of 45 km/h near the center and gustiness of up to 55 km/h. It is moving Northwestward at 20 km/h  [WEBSMS],
8/18/2026 4:57:48 PM,V165748,8/18/2026 4:57:35 PM,0,[NSO Advisory] Visayas Grid-08/18/2026 16:58: A Weather Disturbance Alert Notice (WDAN) has been issued today, effective 1700H. The Low-Pressure Area East of Extreme Northern Luzon has developed into a Tropical Depression and was named NENENG. The center was estimated, based on all available data at 1,025 km East of Extreme Northern Luzon (20.4 �N, 131.8 �E ) with maximum sustained winds of 45 km/h near the center and gustiness of up to 55 km/h. It is moving Northwestward at 20 km/h  [WEBSMS],
8/18/2026 4:12:42 PM,M161242,8/18/2026 4:12:29 PM,0,Mindanao Grid-08/18/2026 16:12: MCO (SMC) Unit 2 online at 1609H from PMS-GOMP.  (Planned Outage)  [WEBSMS],
8/18/2026 4:05:14 PM,M160514,8/18/2026 4:05:01 PM,0,Mindanao Grid-08/18/2026 16:05: WMPC Unit 5 declared available at 1550H. (Unplanned Outage)  [WEBSMS],
8/18/2026 3:57:50 PM,M155750,8/18/2026 3:57:36 PM,0,Mindanao Grid-08/18/2026 15:57: TM2 Unit 2 failed to synchronize at 1551H. (Unplanned Outage)  [WEBSMS],
8/18/2026 3:14:15 PM,L151415,8/18/2026 3:14:01 PM,0,Luzon Grid-08/18/2026 15:14: Nagsaag-San Roque 230kV Line 1 restored at 1514H (Planned Outage)  [WEBSMS],
8/18/2026 2:45:06 PM,M144506,8/18/2026 2:44:53 PM,0,Mindanao Grid-08/18/2026 14:45: WMPC Unit 5 with 9.8MW generation tripped at 1440H. (Unplanned Outage)  [WEBSMS],
8/18/2026 1:49:04 PM,M134904,8/18/2026 1:48:51 PM,0,Mindanao Grid-08/18/2026 13:49: San Francisco SS 138kV Bus No. 2  energized/restored  at 1347H (Planned Outage)  [WEBSMS],
8/18/2026 12:54:23 PM,L125423,8/18/2026 12:54:10 PM,0,[NSO Advisory] Luzon Grid-08/18/2026 12:54: GRID UPDATE AS OF 1:00 PM System Condition: NORMAL CAP=14906MW, PK=9880MW, RR=159MW, NetOpMargin: PM=4867, EVE=3536 Highest Unit O/L: GNPD 1 & 2 @ 668MW Derated Plant: MSLC2 @270MW, MSLC3 @270MW, SLTEC 2 @109MW, SUAL 1 @520MW, SUAL 2 @550MW, ILIJAN B @300MW [WEBSMS],
8/18/2026 12:43:05 PM,M124305,8/18/2026 12:42:52 PM,0,[NSO Advisory] Mindanao Grid-08/18/2026 12:43: GRID UPDATE AS OF 1:00 PM System Condition: NORMAL CAP=3004MW, PK=2668MW, RR=80MW, NetOpMargin: PM=256, EVE=219 Highest Unit O/L: TSI 1 & 2 @ 150MW Derated Plant: MA1 @46MW, MA2 @43.5MW [WEBSMS],
8/18/2026 12:40:56 PM,V124056,8/18/2026 12:40:43 PM,0,[NSO Advisory] Visayas Grid-08/18/2026 12:41: GRID UPDATE AS OF 1:00 PM System Condition: RED ALERT CAP=2797MW, PK=2404MW, RR=40MW, NetOpMargin: PM=353, EVE=-1 Highest Unit O/L: PEDC 3 @ 150MW Derated Plant: LEYTE-A @330MW, TGPP @112MW, BIDPP U1 @46.2MW, PDPP3-E @9MW, PDPP3-G @9MW, PDPP3-H @9MW, PDPP3-C @8MW, VILLASIGA HYDRO @7MW, TAFT HYDRO @1.8MW, UPPER TAFT @1.6MW, SEVILLA HYDRO @1.3MW, LOBOC HYDRO 1 @1MW, AMLAN HYDRO @0.2MW [WEBSMS],
8/18/2026 12:20:58 PM,L122058,8/18/2026 12:20:45 PM,0,Luzon Grid-08/18/2026 12:20: EERI Unit 1 (191MW) tripped at 1218H. Lowest system frequency was 59.70Hz.  [WEBSMS],
8/18/2026 9:28:15 AM,M092815,8/18/2026 9:28:02 AM,0,Mindanao Grid-08/18/2026 09:28: WMPC Unit 01 declared available at 0925H. (Unplanned Outage)  [WEBSMS],
8/18/2026 8:47:22 AM,M084722,8/18/2026 8:47:09 AM,0,Mindanao Grid-08/18/2026 08:47: San Francisco SS 138kV Bus No. 2 de-energized at 0840H (Planned Outage)  [WEBSMS],
8/18/2026 8:33:04 AM,L083304,8/18/2026 8:32:51 AM,0,Luzon Grid-08/18/2026 08:33: Lamao-UPSI Lamao BESS 230kV Line (CO) de-energized at 0831H (Planned Outage)  [WEBSMS],
8/18/2026 8:28:21 AM,M082821,8/18/2026 8:28:08 AM,0,Mindanao Grid-08/18/2026 08:28: WMPC DG1 at 0818H failed to synchronize due to engine overspeed. (Unplanned Outage)  [WEBSMS],
8/18/2026 8:09:03 AM,L080903,8/18/2026 8:08:51 AM,0,Luzon Grid-08/18/2026 08:09: Nagsaag-San Roque 230kV Line 1 de-energized at 0805H (Planned Outage)  [WEBSMS],
8/18/2026 5:42:01 AM,V054201,8/18/2026 5:41:48 AM,0,[NSO Advisory] Visayas Grid-08/18/2026 05:42: System Advisory: Visayas Grid is on RED Alert for interval hours 1600H-2100H and YELLOW Alert for interval hours 1400H, 1500H and 2200H. Total capacity on forced outage is 599.6MW. Total of de-rated capacity is 237.3MW.  [WEBSMS],
8/18/2026 5:39:16 AM,L053916,8/18/2026 5:39:04 AM,0,[NSO Advisory] Luzon Grid-08/18/2026 05:39: GRID UPDATE AS OF 6:00 AM System Condition: NORMAL CAP=14996MW, PK=10314MW, RR=152MW, NetOpMargin: AM=4530, PM=3528, EVE=2794 Highest Unit O/L: GNPD 1 & 2 @ 668MW Derated Plant: MSLC2 @270MW, MSLC3 @270MW, SLTEC 2 @109MW, SUAL 1 @520MW, SUAL 2 @550MW, ILIJAN B @300MW [WEBSMS],
8/18/2026 5:35:58 AM,L053558,8/18/2026 5:35:45 AM,0,[NSO Advisory] Luzon Grid-08/18/2026 05:35: Weather Advisory: At 3:00 AM today, the Low Pressure Area (LPA) was estimated based on all available data at 1,115 km East of Northern Luzon (19.6�N, 132.1�E). Southwest Monsoon affecting Luzon and Visayas.  [WEBSMS],
8/18/2026 5:35:29 AM,V053529,8/18/2026 5:35:17 AM,0,[NSO Advisory] Visayas Grid-08/18/2026 05:36: GRID UPDATE AS OF 6:00 AM System Condition: RED ALERT CAP=3033MW, PK=2530MW, RR=40MW, NetOpMargin: AM=463, PM=72, EVE=0 Highest Unit O/L: PEDC 3 @ 150MW Derated Plant: LEYTE-A @330MW, TGPP @105.7MW, BIDPP U1 @46.2MW, TIMBABAN HYDRO @10MW, PDPP3-E @9MW, PDPP3-G @9MW, PDPP3-H @9MW, PDPP3-C @8MW, VILLASIGA HYDRO @6.5MW, TAFT HYDRO @1.8MW, UPPER TAFT @1.6MW, LOBOC HYDRO 1 @0.3MW, AMLAN HYDRO @0.2MW [WEBSMS],
8/18/2026 5:34:12 AM,M053412,8/18/2026 5:34:00 AM,0,[NSO Advisory] Mindanao Grid-08/18/2026 05:34: GRID UPDATE AS OF 6:00 AM System Condition: NORMAL CAP=3002MW, PK=2605MW, RR=80MW, NetOpMargin: AM=317, PM=157, EVE=210 Highest Unit O/L: TSI 1 & 2 @ 150MW Derated Plant: MA1 @46MW, MA2 @43.5MW [WEBSMS],
8/18/2026 4:19:35 AM,M041935,8/18/2026 4:19:23 AM,0,[NSO Advisory] Mindanao Grid-08/18/2026 04:19: Weather Advisory: At 3:00 AM today, the Low Pressure Area (LPA) was estimated based on all available data at 1,115 km East of Northern Luzon (19.6�N, 132.1�E). Southwest Monsoon affecting Luzon and Visayas.  [WEBSMS],
8/18/2026 4:19:23 AM,V041923,8/18/2026 4:19:10 AM,0,[NSO Advisory] Visayas Grid-08/18/2026 04:19: Weather Advisory: At 3:00 AM today, the Low Pressure Area (LPA) was estimated based on all available data at 1,115 km East of Northern Luzon (19.6�N, 132.1�E). Southwest Monsoon affecting Luzon and Visayas.  [WEBSMS],
8/18/2026 12:10:36 AM,L001036,8/18/2026 12:10:24 AM,0,Luzon Grid-08/18/2026 00:10: Sta. Rita 10 online at 0009H (Unplanned Outage)  [WEBSMS],
EOF
