RUN_TIME,ADV_ID,ADV_SDATE,ADV_TRAN_TYPE,ADV_TEXT_MESSAGE,
8/24/2026 11:32:19 PM,M233219,8/24/2026 11:31:49 PM,0,[NSO Advisory] Mindanao Grid-08/24/2026 23:32: System Advisory: The Weather Disturbance Alert Notice (WDAN) for Typhoon OBET was lifted today, August 24, 2026, effective at 2300H, following its exit from the Philippine Area of Responsibility (PAR). Based on all available data, Typhoon OBET was estimated to be located approximately 1,250 km east-northeast of Extreme Northern Luzon, at coordinates 25.1�N, 133.1�E.  [WEBSMS],
8/24/2026 11:32:06 PM,V233206,8/24/2026 11:31:36 PM,0,[NSO Advisory] Visayas Grid-08/24/2026 23:32: System Advisory: The Weather Disturbance Alert Notice (WDAN) for Typhoon OBET was lifted today, August 24, 2026, effective at 2300H, following its exit from the Philippine Area of Responsibility (PAR). Based on all available data, Typhoon OBET was estimated to be located approximately 1,250 km east-northeast of Extreme Northern Luzon, at coordinates 25.1�N, 133.1�E.  [WEBSMS],
8/24/2026 11:31:54 PM,L233154,8/24/2026 11:31:24 PM,0,[NSO Advisory] Luzon Grid-08/24/2026 23:31: System Advisory: The Weather Disturbance Alert Notice (WDAN) for Typhoon OBET was lifted today, August 24, 2026, effective at 2300H, following its exit from the Philippine Area of Responsibility (PAR). Based on all available data, Typhoon OBET was estimated to be located approximately 1,250 km east-northeast of Extreme Northern Luzon, at coordinates 25.1�N, 133.1�E.  [WEBSMS],
8/24/2026 10:52:45 PM,V225245,8/24/2026 10:52:15 PM,0,[NSO Advisory] Visayas Grid-08/24/2026 22:53: Update on System Advisory: The Visayas Grid Yellow Alert Notice issued today, 24-August-2026, has been lifted effective 2250H.  [WEBSMS],
8/24/2026 9:10:55 PM,V211055,8/24/2026 9:10:25 PM,0,[NSO Advisory] Visayas Grid-08/24/2026 21:11: Update: The SO-initiated Market Intervention issued today, 24-August-2026, for the Visayas grid has been lifted at 2102H. Market operations will resume starting interval 2110H.  [WEBSMS],
8/24/2026 9:07:27 PM,V210727,8/24/2026 9:06:57 PM,0,[NSO Advisory] Visayas Grid-08/24/2026 21:08: Update on System Advisory: The Visayas Grid Red Alert Notice issued today, 24-August-2026, has been lifted effective 2102H.  [WEBSMS],
8/24/2026 9:06:23 PM,V210623,8/24/2026 9:05:53 PM,0,Visayas Grid-08/24/2026 21:07: Visayas grid MLD restored with last feeder in at 2102H.  [WEBSMS],
8/24/2026 9:01:52 PM,V210152,8/24/2026 9:01:22 PM,0,Visayas Grid-08/24/2026 21:02: Cebu Sub-grid MLD restored with last feeder in (VECO CEMEX) at 2100H.  [WEBSMS],
8/24/2026 8:50:12 PM,M205012,8/24/2026 8:49:42 PM,0,Mindanao Grid-08/24/2026 20:50: TM1 Unit 2 declared available at 2046H (Unplanned Outage)  [WEBSMS],
8/24/2026 7:39:53 PM,M193953,8/24/2026 7:39:24 PM,0,Mindanao Grid-08/24/2026 19:39: TM1 Unit 2 shutdown at 1934H due to Low Pressure Fuel Inlet, (Unplanned Outage).  [WEBSMS],
8/24/2026 5:46:15 PM,M174615,8/24/2026 5:45:46 PM,0,Mindanao Grid-08/24/2026 17:46: Kabacan SS 50 MVA Power Transformer No. 1 energized at 1738H (Planned Outage)  [WEBSMS],
8/24/2026 5:41:46 PM,V174146,8/24/2026 5:41:16 PM,0,[NSO Advisory] Visayas Grid-08/24/2026 17:42: GRID UPDATE AS OF 6:00 PM System Condition: RED ALERT CAP=2313MW, PK=2439MW, RR=40MW, NetOpMargin: EVE=0 Highest Unit O/L: PEDC 3 @ 150MW Derated Plant: LEYTE-A @356MW, TGPP @114MW, BIDPP U1 @45MW, PGPP1 U1 @34.2MW, PDPP3-E @9MW, PDPP3-G @9MW, PDPP3-H @9MW, TIMBABAN HYDRO @9MW, PDPP3-C @8MW, VILLASIGA HYDRO @5MW, TAFT HYDRO @1.6MW, UPPER TAFT @1.4MW, SEVILLA HYDRO @1.3MW, LOBOC HYDRO 1 @1MW, AMLAN HYDRO @0.4MW, LOBOC HYDRO 2 @0.4MW [WEBSMS],
8/24/2026 5:38:01 PM,M173801,8/24/2026 5:37:32 PM,0,[NSO Advisory] Mindanao Grid-08/24/2026 17:38: GRID UPDATE AS OF 6:00 PM System Condition: NORMAL CAP=2907MW, PK=2589MW, RR=79MW, NetOpMargin: EVE=238 Highest Unit O/L: TSI 1 & 2 @ 150MW Derated Plant: MA1 @46MW, MA2 @43.5MW [WEBSMS],
8/24/2026 5:37:16 PM,L173716,8/24/2026 5:36:47 PM,0,[NSO Advisory] Luzon Grid-08/24/2026 17:37: GRID UPDATE AS OF 6:00 PM System Condition: NORMAL CAP=13679MW, PK=11521MW, RR=128MW, NetOpMargin: EVE=2030 Highest Unit O/L: GNPD 1 & 2 @ 668MW Derated Plant: MSLC2 @290MW, MSLC3 @250MW, SLTEC 2 @109MW, SUAL 2 @500MW [WEBSMS],
8/24/2026 4:54:20 PM,M165420,8/24/2026 4:53:51 PM,0,Mindanao Grid-08/24/2026 16:54: Pulangi 4 HEP U1 online at 1652H (Planned Outage)  [WEBSMS],
8/24/2026 4:39:38 PM,M163938,8/24/2026 4:39:08 PM,0,[NSO Advisory] Mindanao Grid-08/24/2026 16:39: A Weather Disturbance Alert Notice (WDAN) has been issued today, effective 1600H as Typhoon OBET has entered the Philippine Area of Responsibility (PAR). The center was estimated, based on all available data at 1,375 km East Northeast of Extreme Northern Luzon (24.5 �N, 134.6 �E ) with maximum sustained winds of 165 km/h near the center and gustiness of up to 205 km/h. It is moving Northwestward at 30 km/h.  [WEBSMS],
8/24/2026 4:39:25 PM,V163925,8/24/2026 4:38:55 PM,0,[NSO Advisory] Visayas Grid-08/24/2026 16:40: A Weather Disturbance Alert Notice (WDAN) has been issued today, effective 1600H as Typhoon OBET has entered the Philippine Area of Responsibility (PAR). The center was estimated, based on all available data at 1,375 km East Northeast of Extreme Northern Luzon (24.5 �N, 134.6 �E ) with maximum sustained winds of 165 km/h near the center and gustiness of up to 205 km/h. It is moving Northwestward at 30 km/h.  [WEBSMS],
8/24/2026 4:39:13 PM,L163913,8/24/2026 4:38:43 PM,0,[NSO Advisory] Luzon Grid-08/24/2026 16:39: A Weather Disturbance Alert Notice (WDAN) has been issued today, effective 1600H as Typhoon OBET has entered the Philippine Area of Responsibility (PAR). The center was estimated, based on all available data at 1,375 km East Northeast of Extreme Northern Luzon (24.5 �N, 134.6 �E ) with maximum sustained winds of 165 km/h near the center and gustiness of up to 205 km/h. It is moving Northwestward at 30 km/h.  [WEBSMS],
8/24/2026 3:09:52 PM,V150952,8/24/2026 3:09:23 PM,0,Visayas Grid-08/24/2026 15:10: At 1415H, the Visayas Grid implemented Manual Load Dropping due to limited generation in Cebu-Negros-Panay Sub-grids and limited import power from Mindanao grid. The total load shed exceeds 100MW at 1500H.  [WEBSMS],
8/24/2026 3:00:44 PM,L150044,8/24/2026 3:00:14 PM,0,Luzon Grid-08/24/2026 15:00: Ilijan A GT1-1 and ST1 with a total of 187MW tripped at 1456H. Lowest system frequency was 59.73Hz. (Unplanned Outage)  [WEBSMS],
8/24/2026 2:20:52 PM,V142052,8/24/2026 2:20:22 PM,0,[NSO Advisory] Visayas Grid-08/24/2026 14:21: System Advisory: An SO-initiated market intervention is issued today, 24-Aug-2026, for the Visayas grid starting interval 1420H due to the MLD implementation caused by limited generation at Cebu-Negros-Panay sub-grid.  [WEBSMS],
8/24/2026 2:19:00 PM,V141900,8/24/2026 2:18:31 PM,0,Visayas Grid-08/24/2026 14:19: Visayas grid implemented Manual Load Dropping (MLD) with first feeder out at 1415H due to limited generation in Cebu-Negros-Panay sub-grids and Mindanao grid.  [WEBSMS],
8/24/2026 1:03:47 PM,L130347,8/24/2026 1:03:17 PM,0,Luzon Grid-08/24/2026 13:03: Balsik-Olongapo 230kV line restored at 1303H. (Planned Outage)  [WEBSMS],
8/24/2026 12:45:53 PM,V124553,8/24/2026 12:45:23 PM,0,[NSO Advisory] Visayas Grid-08/24/2026 12:46: Update on System Advisory: Visayas Grid is on RED Alert for the interval hours 1800H-2000H and YELLOW Alert for the interval hours 1500H-1700H and 2100H-2200H. Total capacity on forced outage is 684.8MW. Total of de-rated capacity is 234.2MW.  [WEBSMS],
8/24/2026 12:43:02 PM,V124302,8/24/2026 12:42:33 PM,0,[NSO Advisory] Visayas Grid-08/24/2026 12:43: GRID UPDATE AS OF 1:00 PM System Condition: RED ALERT CAP=2914MW, PK=2562MW, RR=40MW, NetOpMargin: PM=312, EVE=-152 Highest Unit O/L: PEDC 3 @150MW Derated Plant: LEYTE-A @352MW, TGPP @94MW, BIDPP U1 @45MW, PDPP3-E @9MW, PDPP3-G @9MW, PDPP3-H @9MW, PDPP3-C @8MW, TIMBABAN HYDRO @7MW, VILLASIGA HYDRO @5MW, TAFT HYDRO @1.6MW, UPPER TAFT @1.6MW, SEVILLA HYDRO @1.3MW, LOBOC HYDRO 1 @0.3MW, AMLAN HYDRO @0.1MW [WEBSMS],
8/24/2026 12:37:13 PM,L123713,8/24/2026 12:36:44 PM,0,[NSO Advisory] Luzon Grid-08/24/2026 12:37: GRID UPDATE AS OF 1:00 PM System Condition: NORMAL CAP=14902MW, PK=11825MW, RR=153MW, NetOpMargin: PM=2924, EVE=2560 Highest Unit O/L: GNPD 1&2 @668MW Derated Plant: MSLC2 @290MW, MSLC3 @250MW, SLTEC 2 @109MW, SUAL 2 @500MW, ILIJAN A @300MW [WEBSMS],
8/24/2026 12:33:41 PM,M123341,8/24/2026 12:33:12 PM,0,[NSO Advisory] Mindanao Grid-08/24/2026 12:34: GRID UPDATE AS OF 1:00 PM System Condition: NORMAL CAP=3052MW, PK=2710MW, RR=80MW, NetOpMargin: PM=262, EVE=251 Highest Unit O/L: TSI 1&2 @150MW Derated Plant: MA1 @46MW, MA2 @43.5MW [WEBSMS],
8/24/2026 10:25:38 AM,L102538,8/24/2026 10:25:09 AM,0,Luzon Grid-08/24/2026 10:25: Nagsaag-Pantabangan 230kV line auto-tripped at 1021H. (Unplanned Outage)  [WEBSMS],
8/24/2026 8:30:39 AM,M083039,8/24/2026 8:30:10 AM,0,Mindanao Grid-08/24/2026 08:30: Kabacan SS 138 kV Transformer #1, 50 MVA de-energized  at 0823H. (Planned Outage)  [WEBSMS],
8/24/2026 7:09:13 AM,L070913,8/24/2026 7:08:44 AM,0,Luzon Grid-08/24/2026 07:09: Quezon SS 300MVA T07(CO) restored at 0703H. (Planned Outage)  [WEBSMS],
8/24/2026 6:54:51 AM,L065451,8/24/2026 6:54:22 AM,0,Luzon Grid-08/24/2026 06:54: Quezon SS 300MVA T08 (CO) restored at 0654H. (Planned Outage)  [WEBSMS],
8/24/2026 6:49:56 AM,L064956,8/24/2026 6:49:27 AM,0,Luzon Grid-08/24/2026 06:49: Quezon SS 230kV Bus 2 energized at 0649H. (Planned Outage)  [WEBSMS],
8/24/2026 6:47:00 AM,V064700,8/24/2026 6:46:31 AM,0,[NSO Advisory] Visayas Grid-08/24/2026 06:47: Visayas Grid is on RED Alert for the interval hours 1800H-2000H and YELLOW Alert for the interval hours 1500H-1700H and 2100H. Total capacity on forced outage is 687.3MW. Total of de-rated capacity is 209MW.  [WEBSMS],
8/24/2026 6:29:11 AM,V062911,8/24/2026 6:28:42 AM,0,Visayas Grid-08/24/2026 06:29: Mabinay-Kabankalan 138kV Line 1 de-energized at 0627H (Planned Outage)  [WEBSMS],
8/24/2026 6:11:01 AM,L061101,8/24/2026 6:10:32 AM,0,Luzon Grid-08/24/2026 06:11: Balsik-Olongapo 230kV line de-energized at 0607H. (Planned Outage)  [WEBSMS],
8/24/2026 6:09:20 AM,V060920,8/24/2026 6:08:51 AM,0,[NSO Advisory] Visayas Grid-08/24/2026 06:09: GRID UPDATE AS OF 6:00 AM System Condition: RED ALERT CAP=2638MW, PK=2387MW, RR=40MW, NetOpMargin: AM=212, PM=242, EVE=-122 Highest Unit O/L: PEDC 3 @150MW Derated Plant: LEYTE-A @352MW, TGPP @114MW, BIDPP U1 @45MW, TIMBABAN HYDRO @10MW, PDPP3-E @9MW, PDPP3-G @9MW, PDPP3-H @9MW, PDPP3-C @8MW, VILLASIGA HYDRO @6MW, TAFT HYDRO @1.6MW, UPPER TAFT @1.6MW, LOBOC HYDRO 1 @0.3MW, AMLAN HYDRO @0.1MW [WEBSMS],
8/24/2026 5:53:39 AM,M055339,8/24/2026 5:53:11 AM,0,[NSO Advisory] Mindanao Grid-08/24/2026 05:53: GRID UPDATE AS OF 6:00 AM System Condition: NORMAL CAP=3081MW, PK=2534MW, RR=80MW, NetOpMargin: AM=467, PM=252, EVE=230 Highest Unit O/L: TSI 1&2 @150MW Derated Plant: MA1 @46MW, MA2 @43.5MW [WEBSMS],
8/24/2026 5:52:42 AM,L055242,8/24/2026 5:52:13 AM,0,[NSO Advisory] Luzon Grid-08/24/2026 05:52: GRID UPDATE AS OF 6:00 AM System Condition: NORMAL CAP=15841MW, PK=11696MW, RR=152MW, NetOpMargin: AM=3994, PM=3721, EVE=2524 Highest Unit O/L: GNPD 1&2 @668MW Derated Plant: MSLC2 @290MW, MSLC3 @260MW, SLTEC 2 @109MW, SUAL 2 @550MW, ILIJAN A @300MW, BACMAN1 @46MW, BACMAN2 @46MW [WEBSMS],
8/24/2026 4:34:26 AM,L043426,8/24/2026 4:34:03 AM,0,[NSO Advisory] Luzon Grid-08/24/2026 04:34: Weather Update: Southwest Monsoon affecting Northern and Central Luzon.  [WEBSMS],
8/24/2026 4:32:13 AM,M043213,8/24/2026 4:31:50 AM,0,[NSO Advisory] Mindanao Grid-08/24/2026 04:32: Weather Update: Southwest Monsoon affecting Northern and Central Luzon.  [WEBSMS],
8/24/2026 4:31:54 AM,V043154,8/24/2026 4:31:31 AM,0,[NSO Advisory] Visayas Grid-08/24/2026 04:32: Weather Update: Southwest Monsoon affecting Northern and Central Luzon.  [WEBSMS],
8/24/2026 12:19:27 AM,L001927,8/24/2026 12:19:04 AM,0,Luzon Grid-08/24/2026 00:19: Correction: Quezon SS 300MVA T08 (CO) de-energized (via high side only) at 0013H (Planned Outage)  [WEBSMS],
8/24/2026 12:17:13 AM,L001713,8/24/2026 12:16:51 AM,0,Luzon Grid-08/24/2026 00:17: Quezon SS 230kV Bus 2 de-energized at 0015H (Planned Outage)  [WEBSMS],
8/24/2026 12:14:05 AM,L001405,8/24/2026 12:13:42 AM,0,Luzon Grid-08/24/2026 00:14: Quezon SS 300MVA T08 (CO) de-energized at 0013H (Planned Outage)  [WEBSMS],
8/24/2026 12:13:37 AM,L001337,8/24/2026 12:13:14 AM,0,Luzon Grid-08/24/2026 00:13: Quezon SS 300MVA T07 (CO) de-energized at 0012H (Planned Outage)  [WEBSMS],
EOF
