RUN_TIME,ADV_ID,ADV_SDATE,ADV_TRAN_TYPE,ADV_TEXT_MESSAGE,
8/25/2026 10:58:40 PM,L225840,8/25/2026 10:58:08 PM,0,Luzon Grid-08/25/2026 22:58: Bolo SS 600MVA TO2 de-energized at 2255H (Planned Outage)  [WEBSMS],
8/25/2026 10:28:52 PM,V222852,8/25/2026 10:28:20 PM,0,[NSO Advisory] Visayas Grid-08/25/2026 22:29: Update on System Advisory: The Visayas Grid Yellow Alert Notice issued today, 25-August-2026, has been lifted effective 2228H.  [WEBSMS],
8/25/2026 8:32:23 PM,L203223,8/25/2026 8:31:51 PM,0,Luzon Grid-08/25/2026 20:32: Masinloc 2 with 59MW generation tripped at 2029H (Unplanned Outage)  [WEBSMS],
8/25/2026 8:15:11 PM,V201511,8/25/2026 8:14:40 PM,0,Visayas Grid-08/25/2026 20:15: Visayas grid  MLD restored with last feeder in at 2009H  [WEBSMS],
8/25/2026 8:14:38 PM,V201438,8/25/2026 8:14:06 PM,0,[NSO Advisory] Visayas Grid-08/25/2026 20:15: System Advisory: The Visayas Grid Red Alert Notice issued today, 25-August-2026, has been lifted effective 2009H.  [WEBSMS],
8/25/2026 8:13:00 PM,V201300,8/25/2026 8:12:28 PM,0,Visayas Grid-08/25/2026 20:13: Cebu sub-grid MLD restored with last feeder in (VECO-Super Metro Mandaue) at 2009H  [WEBSMS],
8/25/2026 8:12:43 PM,V201243,8/25/2026 8:12:12 PM,0,[NSO Advisory] Visayas Grid-08/25/2026 20:13: System Advisory: The SO-initiated Market Intervention issued today, 25-August-2026, for the Visayas grid has been lifted at 2009H. Market operations will resume starting interval 2015H.  [WEBSMS],
8/25/2026 7:04:04 PM,L190404,8/25/2026 7:03:32 PM,0,Luzon Grid-08/25/2026 19:04: Ilijan ST1 online at 1902H (Unplanned Outage)  [WEBSMS],
8/25/2026 6:02:59 PM,L180259,8/25/2026 6:02:27 PM,0,Luzon Grid-08/25/2026 18:02: San Jose-Angat 115kV line 2 energized at 1801H at San Jose side only (Planned Outage)  [WEBSMS],
8/25/2026 5:38:29 PM,L173829,8/25/2026 5:37:57 PM,0,Luzon Grid-08/25/2026 17:38: Ilijan GT1-2 online at 1736H (Planned Outage)  [WEBSMS],
8/25/2026 5:25:44 PM,V172544,8/25/2026 5:25:13 PM,0,[NSO Advisory] Visayas Grid-08/25/2026 17:26: GRID UPDATE AS OF 6:00 PM System Condition: RED ALERT CAP=2365MW, PK=2485MW, RR=40MW, NetOpMargin: EVE=-159 Highest Unit O/L: PEDC @150MW Derated Plant: LEYTE-A @356MW, TGPP @111MW, BIDPP U1 @45MW, PGPP1 U1 @34MW, PDPP3-H @9MW, PDPP3-G @9MW, PDPP3-C @8MW, TIMBABAN HYDRO @7MW, VILLASIGA HYDRO @6MW, CENPRI U4 @6MW, TAFT HYDRO @1.4MW, UPPER TAFT @1.4MW, SEVILLA HYDRO @1.3MW, LOBOC HYDRO 1 @1MW, LOBOC HYDRO 2 @0.5MW, AMLAN HYDRO @0.3MW [WEBSMS],
8/25/2026 5:20:00 PM,M172000,8/25/2026 5:19:29 PM,0,[NSO Advisory] Mindanao Grid-08/25/2026 17:20: GRID UPDATE AS OF 6:00 PM System Condition: NORMAL CAP=2972MW, PK=2592MW, RR=79MW, NetOpMargin: EVE=301 Highest Unit O/L: TSI 1&2 @150MW Derated Plant: MA1 @46MW, MA2 @43.5MW [WEBSMS],
8/25/2026 5:14:08 PM,L171408,8/25/2026 5:13:37 PM,0,[NSO Advisory] Luzon Grid-08/25/2026 17:14: GRID UPDATE AS OF 6:00 PM System Condition: NORMAL CAP=13790MW, PK=11657MW, RR=128MW, NetOpMargin: EVE=2005 Highest Unit O/L: GNPD 1&2 @668MW Derated Plant: MSLC2 @290MW, MSLC3 @245MW, SLTEC 2 @112MW, SUAL 2 @560MW [WEBSMS],
8/25/2026 3:54:22 PM,M155422,8/25/2026 3:53:51 PM,0,Mindanao Grid-08/25/2026 15:54: TM1 Unit No.2 online at 1547H. (Unplanned Outage)  [WEBSMS],
8/25/2026 3:51:13 PM,M155113,8/25/2026 3:50:42 PM,0,Mindanao Grid-08/25/2026 15:51: TM1 Unit No.2 on emergency shutdown  at 1407H due to Low Pressure Inlet. (Unplanned Outage)  [WEBSMS],
8/25/2026 3:47:57 PM,M154757,8/25/2026 3:47:26 PM,0,Mindanao Grid-08/25/2026 15:47: TM2 Unit No.1 declared unavailable (Failed to Synchronized) at 1305H. (Unplanned Outage)  [WEBSMS],
8/25/2026 3:31:42 PM,M153142,8/25/2026 3:31:11 PM,0,Mindanao Grid-08/25/2026 15:31: Agus 1 HEPP Unit No.1 online at 1528H. (Planned Outage)  [WEBSMS],
8/25/2026 3:23:38 PM,M152338,8/25/2026 3:23:07 PM,0,Mindanao Grid-08/25/2026 15:23: Pulangi 4 HEPP Unit No.2 online at 1519H. (Unplanned Outage)  [WEBSMS],
8/25/2026 3:19:38 PM,V151938,8/25/2026 3:19:07 PM,0,Visayas Grid-08/25/2026 15:20: At 1432H, the Visayas Grid implemented Manual Load Dropping due to limited generation in Cebu-Negros-Panay Sub-grids and limited import power from Mindanao grid. The total load shed exceeds 100MW at 1509H.  [WEBSMS],
8/25/2026 2:41:39 PM,V144139,8/25/2026 2:41:08 PM,0,[NSO Advisory] Visayas Grid-08/25/2026 14:42: System Advisory: An SO-initiated market intervention is issued today, 25-Aug-2026, for the Visayas grid starting interval 1435H due to the MLD implementation caused by limited generation at Cebu-Negros-Panay sub-grid.  [WEBSMS],
8/25/2026 2:40:02 PM,V144002,8/25/2026 2:39:30 PM,0,Visayas Grid-08/25/2026 14:40: Implemented Manual load dropping 1st feeder NEPC Talisay feeder 1 with a load of 5.1 MW  at 1432H, due to limited generation in Cebu-Negros & Panay sub-grid and limited import power from Mindanao grid.  [WEBSMS],
8/25/2026 12:51:57 PM,V125157,8/25/2026 12:51:26 PM,0,[NSO Advisory] Visayas Grid-08/25/2026 12:52: GRID UPDATE AS OF 1:00 PM System Condition: RED ALERT CAP=2921MW, PK=2609MW, RR=40MW, NetOpMargin: PM=272, EVE=-234 Highest Unit O/L: PEDC 3 @150MW Derated Plant: LEYTE-A @350MW, TGPP @114MW, BIDPP U1 @45MW, PDPP3-H @9MW, PDPP3-C @8MW, TIMBABAN HYDRO @7MW, VILLASIGA HYDRO @6MW, TAFT HYDRO @1.4MW, UPPER TAFT @1.4MW, SEVILLA HYDRO @1.3MW, LOBOC HYDRO 1 @0.3MW, AMLAN HYDRO @0.1MW [WEBSMS],
8/25/2026 12:44:47 PM,L124447,8/25/2026 12:44:15 PM,0,[NSO Advisory] Luzon Grid-08/25/2026 12:44: GRID UPDATE AS OF 1:00 PM System Condition: NORMAL CAP=14749MW, PK=11673MW, RR=159MW, NetOpMargin: PM=2916, EVE=1971 Highest Unit O/L: GNPD 1&2 @668MW Derated Plant: MSLC2 @290MW, MSLC3 @250MW, SLTEC 2 @109MW, SUAL 1 @450MW, SUAL 2 @560MW [WEBSMS],
8/25/2026 12:42:12 PM,M124212,8/25/2026 12:41:41 PM,0,[NSO Advisory] Mindanao Grid-08/25/2026 12:42: GRID UPDATE AS OF 1:00 PM System Condition: NORMAL CAP=3086MW, PK=2720MW, RR=80MW, NetOpMargin: PM=286, EVE=262 Highest Unit O/L: TSI 1&2 @150MW Derated Plant: MA1 @46MW, MA2 @43.5MW, TM2 U1 @30MW [WEBSMS],
8/25/2026 10:53:00 AM,L105300,8/25/2026 10:52:29 AM,0,Luzon Grid-08/25/2026 10:53: Pagbilao 2 online at 1050H. (Unplanned Outage)  [WEBSMS],
8/25/2026 9:53:34 AM,V095334,8/25/2026 9:53:03 AM,0,Visayas Grid-08/25/2026 09:54: PGPP1 U3 online at 0952H (Unplanned Outage)  [WEBSMS],
8/25/2026 8:06:44 AM,L080644,8/25/2026 8:06:13 AM,0,Luzon Grid-08/25/2026 08:06: San Jose-Angat 115kV line 2 de-energized at 0806H. (Planned Outage)  [WEBSMS],
8/25/2026 7:08:57 AM,V070857,8/25/2026 7:08:26 AM,0,Visayas Grid-08/25/2026 07:09: PGPP1 U3 tripped at 0707H (Unplanned Outage)  [WEBSMS],
8/25/2026 6:09:35 AM,V060935,8/25/2026 6:09:05 AM,0,[NSO Advisory] Visayas Grid-08/25/2026 06:10: System Advisory: The Visayas Grid is on RED Alert for the interval hours 1800H-2000H and YELLOW Alert for the interval hours 1500H-1700H, 2100H, and 2200H. Total capacity on forced outage is 698.3MW. Total of de-rated capacity is 206.2MW.  [WEBSMS],
8/25/2026 6:05:09 AM,L060509,8/25/2026 6:04:38 AM,0,Luzon Grid-08/25/2026 06:05: Nagsaag-Pantabangan 230kV line restored at 0603H. (Unplanned Outage)  [WEBSMS],
8/25/2026 5:59:28 AM,V055928,8/25/2026 5:58:58 AM,0,[NSO Advisory] Visayas Grid-08/25/2026 06:00: GRID UPDATE AS OF 6:00 AM System Condition: RED ALERT CAP=2759MW, PK=2512MW, RR=40MW, NetOpMargin: AM=207, PM=210, EVE=-189 Highest Unit O/L: PEDC 3 @150MW Derated Plant: LEYTE-A @356MW, TGPP @114MW, BIDPP U1 @45MW, TIMBABAN HYDRO @10MW, PDPP3-E @9MW, PDPP3-G @9MW, PDPP3-H @9MW, PDPP3-C @8MW, VILLASIGA HYDRO @5MW, TAFT HYDRO @1.6MW, UPPER TAFT @1.4MW, LOBOC HYDRO 1 @0.3MW, AMLAN HYDRO @0.1MW [WEBSMS],
8/25/2026 5:58:24 AM,L055824,8/25/2026 5:57:53 AM,0,[NSO Advisory] Luzon Grid-08/25/2026 05:58: GRID UPDATE AS OF 6:00 AM System Condition: NORMAL CAP=16017MW, PK=12013MW, RR=152MW, NetOpMargin: AM=3852, PM=2967, EVE=1925 Highest Unit O/L: GNPD 1&2 @668MW Derated Plant: MSLC2 @290MW, MSLC3 @250MW, SLTEC 2 @109MW, SUAL 2 @560MW, BACMAN1 @48MW, BACMAN2 @48MW [WEBSMS],
8/25/2026 5:37:33 AM,M053733,8/25/2026 5:37:03 AM,0,[NSO Advisory] Mindanao Grid-08/25/2026 05:37: GRID UPDATE AS OF 6:00 AM System Condition: NORMAL CAP=3124MW, PK=2504MW, RR=80MW, NetOpMargin: AM=540, PM=412, EVE=347 Highest Unit O/L: TSI 1&2 @150MW Derated Plant: MA1 @46MW, MA2 @43.5MW [WEBSMS],
8/25/2026 4:24:11 AM,M042411,8/25/2026 4:23:41 AM,0,[NSO Advisory] Mindanao Grid-08/25/2026 04:24: Weather Update: Southwest Monsoon affecting Luzon.  [WEBSMS],
8/25/2026 4:23:51 AM,V042351,8/25/2026 4:23:21 AM,0,[NSO Advisory] Visayas Grid-08/25/2026 04:24: Weather Update: Southwest Monsoon affecting Luzon.  [WEBSMS],
8/25/2026 4:23:39 AM,L042339,8/25/2026 4:23:09 AM,0,[NSO Advisory] Luzon Grid-08/25/2026 04:23: Weather Update: Southwest Monsoon affecting Luzon.  [WEBSMS],
8/25/2026 4:19:39 AM,L041939,8/25/2026 4:19:08 AM,0,Luzon Grid-08/25/2026 04:19: Dona Imelda 300MVA T01 energized at 0418H (Planned Outage)  [WEBSMS],
8/25/2026 12:45:36 AM,L004536,8/25/2026 12:45:06 AM,0,Luzon Grid-08/25/2026 00:45: Dona Imelda 300MVA T01 de-energized at 0043H (Planned Outage)  [WEBSMS],
EOF
