RUN_TIME,ADV_ID,ADV_SDATE,ADV_TRAN_TYPE,ADV_TEXT_MESSAGE,
8/27/2026 9:51:29 PM,V215129,8/27/2026 9:51:30 PM,0,[NSO Advisory] Visayas Grid-08/27/2026 21:52: System Advisory: The Visayas Grid Yellow Alert Notice issued today, 27-August-2026, has been lifted effective 2150H.  [WEBSMS],
8/27/2026 8:11:57 PM,V201157,8/27/2026 8:11:58 PM,0,Visayas Grid-08/27/2026 20:12: Visayas Grid MLD restored. Last Feeder In ELECO I, San Miguel F7 at 2005H  [WEBSMS],
8/27/2026 8:08:37 PM,V200837,8/27/2026 8:08:38 PM,0,[NSO Advisory] Visayas Grid-08/27/2026 20:09: System Advisory: The SO-initiated Market Intervention issued today, 27-August-2026, for the Visayas grid has been lifted at 2005H. Market operations will resume starting interval 2015H.  [WEBSMS],
8/27/2026 8:06:59 PM,V200659,8/27/2026 8:07:00 PM,0,Visayas Grid-08/27/2026 20:07: Cebu sub-grid MLD restored, Last feeder In, VECO APO cement at 2002H  [WEBSMS],
8/27/2026 6:43:12 PM,L184312,8/27/2026 6:43:13 PM,0,Luzon Grid-08/27/2026 18:43: Tuy 230kV Bus 2 energized at 1841H. (Planned Outage)  [WEBSMS],
8/27/2026 5:46:57 PM,L174657,8/27/2026 5:46:58 PM,0,[NSO Advisory] Luzon Grid-08/27/2026 17:46: GRID UPDATE AS OF 6:00 PM System Condition: NORMAL CAP=13459MW, PK=11247MW, RR=228MW, NetOpMargin: EVE=1984 Highest Unit O/L: GNPD 1 & 2 @ 668MW Derated Plant: MSLC3 @250MW, PBL2 @90MW, SLTEC 2 @112MW, SUAL 1 @460MW, SUAL 2 @460MW [WEBSMS],
8/27/2026 5:39:09 PM,V173909,8/27/2026 5:39:10 PM,0,[NSO Advisory] Visayas Grid-08/27/2026 17:39: Update on System Advisory: Visayas Grid is on RED Alert for the interval hours 1800H-2000H and YELLOW Alert for the interval hours 1500H-1700H and 2100H-2300H. Total capacity on forced outage is 742.8MW. Total of de-rated capacity is 213MW.  [WEBSMS],
8/27/2026 5:37:08 PM,V173708,8/27/2026 5:37:09 PM,0,[NSO Advisory] Visayas Grid-08/27/2026 17:37: GRID UPDATE AS OF 6:00 PM System Condition: RED ALERT CAP=2378MW, PK=2498MW, RR=40MW, NetOpMargin: EVE=-160 Highest Unit O/L: PEDC 3 @150MW Derated Plant: LEYTE-A @355MW, TGPP @111MW, BIDPP U1 @45MW, PDPP3-G @9MW, PDPP3-H @9MW, CARMEN DIESEL U2 @8.8MW, TIMBABAN HYDRO @8MW, CENPRI U4 @6MW, VILLASIGA HYDRO @6MW, CALBAYOG DIESEL @5.4MW, SEVILLA HYDRO @1.3MW, UPPER TAFT @1.2MW, TAFT HYDRO @1.2MW, LOBOC HYDRO 1 @1MW, LOBOC HYDRO 2 @0.5MW, AMLAN HYDRO @0.3MW [WEBSMS],
8/27/2026 5:22:57 PM,M172257,8/27/2026 5:22:58 PM,0,[NSO Advisory] Mindanao Grid-08/27/2026 17:23: GRID UPDATE AS OF 6:00 PM System Condition: NORMAL CAP=2894MW, PK=2460MW, RR=79MW, NetOpMargin: EVE=355 Highest Unit O/L: TSI 2 @ 150MW Derated Plant: MA1 @46MW, MA2 @43.5MW [WEBSMS],
8/27/2026 5:18:00 PM,L171800,8/27/2026 5:18:01 PM,0,Luzon Grid-08/27/2026 17:18: Tayabas-Naga 230kV Line 1 restored at 1717H. (Planned Outage)  [WEBSMS],
8/27/2026 5:09:43 PM,M170943,8/27/2026 5:09:44 PM,0,Mindanao Grid-08/27/2026 17:09: Therma 1 U2 declared unavailable at 1642H  due to clogged fuel injection.(Unplanned Outage)  [WEBSMS],
8/27/2026 4:34:28 PM,L163428,8/27/2026 4:34:29 PM,0,Luzon Grid-08/27/2026 16:34: Limay-Batangas 230kV Line 2 restored at 1633H. (Planned Outage)  [WEBSMS],
8/27/2026 3:55:58 PM,V155558,8/27/2026 3:55:59 PM,0,Visayas Grid-08/27/2026 15:56: Visayas Grid implemented Manual Load Dropping due to limited generation in Cebu-Negros-Panay sub-grids and limited import power from Mindanao grid. The total load shed exceeds 100MW at 1541H.  [WEBSMS],
8/27/2026 3:08:56 PM,M150856,8/27/2026 3:08:57 PM,0,Mindanao Grid-08/27/2026 15:08: Kabacan  SS 138kV ,50 MVA  transformer No. 1 energized 1506H. (Unplanned Outage)  [WEBSMS],
8/27/2026 3:04:28 PM,L150428,8/27/2026 3:04:30 PM,0,Luzon Grid-08/27/2026 15:04: Nagsaag-San Roque 230kV Line 1 restored at 1503H. (Planned Outage)  [WEBSMS],
8/27/2026 2:15:33 PM,L141533,8/27/2026 2:15:34 PM,0,Luzon Grid-08/27/2026 14:15: Ilijan GT1-1 online at 1405H (Unplanned Outage)  [WEBSMS],
8/27/2026 1:39:31 PM,V133931,8/27/2026 1:39:33 PM,0,[NSO Advisory] Visayas Grid-08/27/2026 13:40: An SO-initiated market intervention is issued today, 27-Aug-2026, for the Visayas grid starting interval 1330H due to the MLD implementation caused by limited generation at Cebu-Negros-Panay sub-grid and limited power import from Mindanao.  [WEBSMS],
8/27/2026 1:38:22 PM,V133822,8/27/2026 1:38:24 PM,0,Visayas Grid-08/27/2026 13:39: Cebu sub-grid MLD started at 1331H (Cebeco2) due to limited generation in Cebu-Negros-Panay sub-grids and limited import power from Mindanao grid.  [WEBSMS],
8/27/2026 1:36:11 PM,V133611,8/27/2026 1:36:13 PM,0,Visayas Grid-08/27/2026 13:36: Visayas grid started MLD implementation at 1327H due to limited generation in Cebu-Negros-Panay sub-grid and limited import power from Mindanao grid.  [WEBSMS],
8/27/2026 12:53:26 PM,L125326,8/27/2026 12:53:28 PM,0,[NSO Advisory] Luzon Grid-08/27/2026 12:53: GRID UPDATE AS OF 1:00 PM System Condition: NORMAL CAP=14539MW, PK=12049MW, RR=259MW, NetOpMargin: PM=2230, EVE=1507 Highest Unit O/L: GNPD 1 & 2 @ 668MW Derated Plant: MSLC3 @250MW, PBL2 @150MW, SLTEC 2 @112MW, SUAL 1 @460MW, SUAL 2 @500MW, ILIJAN A @300MW [WEBSMS],
8/27/2026 12:50:46 PM,V125046,8/27/2026 12:50:47 PM,0,[NSO Advisory] Visayas Grid-08/27/2026 12:51: GRID UPDATE AS OF 1:00 PM System Condition: RED ALERT CAP=2888MW, PK=2543MW, RR=40MW, NetOpMargin: PM=304, EVE=-136 Highest Unit O/L: PEDC 3 @ 150MW Derated Plant: LEYTE-A @355MW, TGPP @111MW, BIDPP U1 @45MW, PDPP3-E @9MW, PDPP3-G @9MW, PDPP3-H @9MW, CARMEN DIESEL U2 @8.8MW, CENPRI U4 @6MW, TIMBABAN HYDRO @6MW, SEVILLA HYDRO @1.3MW, UPPER TAFT @1.2MW, TAFT HYDRO @1MW, LOBOC HYDRO 1 @0.3MW, AMLAN HYDRO @0.1MW  [WEBSMS],
8/27/2026 12:43:59 PM,M124359,8/27/2026 12:44:01 PM,0,[NSO Advisory] Mindanao Grid-08/27/2026 12:44: GRID UPDATE AS OF 1:00 PM System Condition: NORMAL CAP=3092MW, PK=2571MW, RR=80MW, NetOpMargin: PM=440, EVE=407 Highest Unit O/L: TSI 2 @ 150MW Derated Plant: MA1 @46MW, MA2 @43.5MW [WEBSMS],
8/27/2026 11:23:47 AM,V112347,8/27/2026 11:23:49 AM,0,Visayas Grid-08/27/2026 11:24: Bacolod-EB Magalona 138 kV Line energized at 1122H (Planned Outage)  [WEBSMS],
8/27/2026 10:53:43 AM,V105343,8/27/2026 10:53:45 AM,0,Visayas Grid-08/27/2026 10:54: PGPP1 U1 tripped at 1047H (Unplanned Outage)  [WEBSMS],
8/27/2026 9:06:53 AM,V090653,8/27/2026 9:06:55 AM,0,Visayas Grid-08/27/2026 09:07: PGPP1U3 tripped at 0904H (Unplanned Outage)  [WEBSMS],
8/27/2026 8:38:08 AM,L083808,8/27/2026 8:38:10 AM,0,Luzon Grid-08/27/2026 08:38: Limay-Batangas 230kV Line 2 de-energized at 0834H (Planned Outage)  [WEBSMS],
8/27/2026 8:31:56 AM,V083156,8/27/2026 8:31:58 AM,0,Visayas Grid-08/27/2026 08:32: Bacolod-EB Magalona 138 kV Line de-energized at 0830H (Planned Outage)  [WEBSMS],
8/27/2026 8:11:39 AM,L081139,8/27/2026 8:11:41 AM,0,Luzon Grid-08/27/2026 08:11: Nagsaag-San Roque 230kV Line 1 de-energized at 0806H (Planned Outage)  [WEBSMS],
8/27/2026 6:48:56 AM,M064856,8/27/2026 6:48:58 AM,0,Mindanao Grid-08/27/2026 06:48: Kabacan  SS 138kV ,50 MVA  transformer No. 1 on emergency shutdown at 0621H. (Uplanned Outage)  [WEBSMS],
8/27/2026 6:20:29 AM,L062029,8/27/2026 6:20:31 AM,0,Luzon Grid-08/27/2026 06:20: Sta. Rita Module 10 online at 0619H (Unplanned Outage)  [WEBSMS],
8/27/2026 6:16:42 AM,L061642,8/27/2026 6:16:44 AM,0,Luzon Grid-08/27/2026 06:16: Tayabas-Naga 230kV Line 1 de-energized at 0610H (Planned Outage)  [WEBSMS],
8/27/2026 5:47:24 AM,V054724,8/27/2026 5:47:26 AM,0,[NSO Advisory] Visayas Grid-08/27/2026 05:48: System Advisory: The Visayas Grid is on RED Alert for the interval hours 1800H-2000H and YELLOW Alert for the interval hours 1500H-1700H and 2100H. Total capacity on forced outage is 693.6MW. Total of de-rated capacity is 222.6MW.  [WEBSMS],
8/27/2026 5:45:12 AM,M054512,8/27/2026 5:45:14 AM,0,[NSO Advisory] Mindanao Grid-08/27/2026 05:45: GRID UPDATE AS OF 6:00 AM System Condition: NORMAL CAP=3049MW, PK=2478MW, RR=80MW, NetOpMargin: AM=491, PM=303, EVE=280 Highest Unit O/L: TSI 2 @ 150MW Derated Plant: MA1 @46MW, MA2 @43.5MW [WEBSMS],
8/27/2026 5:44:05 AM,V054405,8/27/2026 5:44:07 AM,0,[NSO Advisory] Visayas Grid-08/27/2026 05:44: GRID UPDATE AS OF 6:00 AM System Condition: RED ALERT CAP=2808MW, PK=2491MW, RR=40MW, NetOpMargin: AM=277, PM=153, EVE=0 Highest Unit O/L: PEDC 3 @ 150MW Derated Plant: LEYTE-A @355MW, TGPP @111MW, BIDPP U1 @45MW, PGPP1 U1 @31.7MW, PDPP3-E @9MW, PDPP3-G @9MW, PDPP3-H @9MW, CARMEN DIESEL U2 @8.8MW, PDPP3-C @8MW, CENPRI U4 @6MW, TIMBABAN HYDRO @5MW, VILLASIGA HYDRO @3.6MW, UPPER TAFT @1.2MW, TAFT HYDRO @1MW, LOBOC HYDRO 1 @0.3MW, AMLAN HYDRO @0.1MW [WEBSMS],
8/27/2026 5:42:48 AM,L054248,8/27/2026 5:42:50 AM,0,[NSO Advisory] Luzon Grid-08/27/2026 05:42: GRID UPDATE AS OF 6:00 AM System Condition: NORMAL CAP=14677MW, PK=12101MW, RR=252MW, NetOpMargin: AM=2325, PM=2300, EVE=1209 Highest Unit O/L: GNPD 1 & 2 @ 668MW Derated Plant: MSLC3 @250MW, PBL2 @120MW, SLTEC 2 @112MW, SUAL 1 @520MW, SUAL 2 @520MW, ILIJAN A @300MW [WEBSMS],
8/27/2026 5:29:12 AM,L052912,8/27/2026 5:29:14 AM,0,Luzon Grid-08/27/2026 05:29: Tuy 230kV Bus 2 de-energized at 0526H. (Planned Outage)  [WEBSMS],
8/27/2026 4:07:30 AM,M040730,8/27/2026 4:07:29 AM,0,[NSO Advisory] Mindanao Grid-08/27/2026 04:07: Weather Advisory: At 3:00 AM today, a Low Pressure Area (LPA) was estimated based on all available data at 1,030 km East of Northern Luzon (18.9�N, 131.4�E). Southwest Monsoon affecting Luzon and the western section of Visayas.  [WEBSMS],
8/27/2026 4:07:18 AM,V040718,8/27/2026 4:07:18 AM,0,[NSO Advisory] Visayas Grid-08/27/2026 04:08: Weather Advisory: At 3:00 AM today, a Low Pressure Area (LPA) was estimated based on all available data at 1,030 km East of Northern Luzon (18.9�N, 131.4�E). Southwest Monsoon affecting Luzon and the western section of Visayas.  [WEBSMS],
8/27/2026 4:07:05 AM,L040705,8/27/2026 4:07:05 AM,0,[NSO Advisory] Luzon Grid-08/27/2026 04:07: Weather Advisory: At 3:00 AM today, a Low Pressure Area (LPA) was estimated based on all available data at 1,030 km East of Northern Luzon (18.9�N, 131.4�E). Southwest Monsoon affecting Luzon and the western section of Visayas.  [WEBSMS],
8/27/2026 1:00:54 AM,L010054,8/27/2026 1:00:53 AM,0,Luzon Grid-08/27/2026 01:00: Bay - SolarACE 69kV Line 1 restored at 0057H (Unplanned Outage)  [WEBSMS],
EOF
