RUN_TIME,ADV_ID,ADV_SDATE,ADV_TRAN_TYPE,ADV_TEXT_MESSAGE,
9/1/2026 11:29:38 PM,L232938,9/1/2026 11:29:24 PM,0,Luzon Grid-09/01/2026 23:29: Dasma-TMC II (Ternate) 115KVL (CO) de energized at 2325H (Planned Outage)  [WEBSMS],
9/1/2026 11:12:52 PM,V231252,9/1/2026 11:12:39 PM,0,[NSO Advisory] Visayas Grid-09/01/2026 23:13: Update on System Advisory: The Visayas Grid Yellow Alert Notice issued today, 01-September, has been lifted effective 2312H.  [WEBSMS],
9/1/2026 10:45:45 PM,L224545,9/1/2026 10:45:31 PM,0,Luzon Grid-09/01/2026 22:45: Masinloc unit 1 online at 2243H (Unplanned Outage)  [WEBSMS],
9/1/2026 10:17:20 PM,V221720,9/1/2026 10:17:06 PM,0,[NSO Advisory] Visayas Grid-09/01/2026 22:17: Update: The Visayas Grid Red Alert Notice issued today, 01-September-2026, has been lifted effective 2210H.  [WEBSMS],
9/1/2026 10:14:30 PM,V221430,9/1/2026 10:14:17 PM,0,[NSO Advisory] Visayas Grid-09/01/2026 22:14: The SO-initiated Market Intervention issued today, 01-September-2026, for the Visayas grid, has been lifted at 2210H. Market operations will resume starting interval 2220H.  [WEBSMS],
9/1/2026 10:12:29 PM,V221229,9/1/2026 10:12:16 PM,0,Visayas Grid-09/01/2026 22:12: Visayas grid MLD restored with last feeder in at 2210H.  [WEBSMS],
9/1/2026 9:58:34 PM,V215834,9/1/2026 9:58:20 PM,0,Visayas Grid-09/01/2026 21:59: Cebu sub-grid last feeder (on ILP)  restored at 2152H (Unplanned Outage)  [WEBSMS],
9/1/2026 7:52:42 PM,M195242,9/1/2026 7:52:28 PM,0,Mindanao Grid-09/01/2026 19:52: TM2 Unit 1 emergency shutdown at 1945H (Unplanned Outage)  [WEBSMS],
9/1/2026 7:27:46 PM,M192746,9/1/2026 7:27:33 PM,0,[NSO Advisory] Mindanao Grid-09/01/2026 19:27: Update on System Advisory: The Mindanao Grid Yellow Alert Notice issued today, 01-September-2026, has been lifted effective 1906H.  [WEBSMS],
9/1/2026 5:55:29 PM,L175529,9/1/2026 5:55:16 PM,0,[NSO Advisory] Luzon Grid-09/01/2026 17:55: GRID UPDATE AS OF 6:00 PM System Condition: NORMAL CAP=14413MW, PK=11535MW, RR=238MW, NetOpMargin: EVE=2640 Highest Unit O/L: GNPD 1&2 @668MW Derated Plant: CLC1 @180MW, MSLC2 @250MW, MSLC3 @150MW, SLTEC 2 @111MW, SUAL 1 @350MW, SUAL 2 @520MW [WEBSMS],
9/1/2026 5:45:38 PM,V174538,9/1/2026 5:45:25 PM,0,[NSO Advisory] Visayas Grid-09/01/2026 17:46: GRID UPDATE AS OF 6:00 PM System Condition: RED ALERT CAP=2264MW, PK=2463MW, RR=40MW, NetOpMargin: EVE=-239 Highest Unit O/L: TVI 2 @169MW Derated Plant: LEYTE-A @350MW, TGPP @111MW, PGPP1 U1 @34.2MW, BIDPP Sector 1 @28.6MW, BIDPP Sector 2 @18MW, TIMBABAN HYDRO @10MW, PDPP3-E @9MW, PDPP3-H @9MW, CARMEN DIESEL U2 @8.8MW, PDPP3-C @8MW, VILLASIGA HYDRO @6MW, CENPRI U5 @5.5MW, SEVILLA HYDRO @1.3MW, TAFT HYDRO @1MW, UPPER TAFT @1MW, LOBOC HYDRO 1 @1MW, LOBOC HYDRO 2 @0.5MW, AMLAN HYDRO @0.1MW  [WEBSMS],
9/1/2026 5:41:30 PM,M174130,9/1/2026 5:41:17 PM,0,[NSO Advisory] Mindanao Grid-09/01/2026 17:41: GRID UPDATE AS OF 6:00 PM System Condition: YELLOW ALERT CAP=2708MW, PK=2549MW, RR=78MW, NetOpMargin: EVE=78 Highest Unit O/L: GNPK 3&4 @138MW Derated Plant: EEI (SEDI) U1 @2MW, EEI (SEDI) U2 @1.5MW, EEI (SEDI) U3 @4MW, MINERGY COAL @100MW, MT APO U1 @45MW, MT APO U2 @43.5MW, TM1 U1 @40MW  [WEBSMS],
9/1/2026 5:06:33 PM,M170633,9/1/2026 5:06:19 PM,0,Mindanao Grid-09/01/2026 17:06: Baloi - Tagoloan 138kV Line energized/restored at 1700H. (Planned Outage)  [WEBSMS],
9/1/2026 4:16:43 PM,V161643,9/1/2026 4:16:30 PM,0,Visayas Grid-09/01/2026 16:17: Toledo SS 138kV Bus 2 energized at 1614H (Planned Outage)  [WEBSMS],
9/1/2026 4:14:08 PM,L161408,9/1/2026 4:13:55 PM,0,Luzon Grid-09/01/2026 16:14: Lumban-Gumaca 230kV Line 1 restored at 1613H (Planned Outage)  [WEBSMS],
9/1/2026 3:21:21 PM,L152121,9/1/2026 3:21:08 PM,0,Luzon Grid-09/01/2026 15:21: For Info: Energization of Tuy Bay 84 Stub Protection completed at 1519H  [WEBSMS],
9/1/2026 3:19:18 PM,L151918,9/1/2026 3:19:05 PM,0,Luzon Grid-09/01/2026 15:19: Dasmarinas - TMC 115kV Line restored at 1515H (Planned Outage)  [WEBSMS],
9/1/2026 2:52:16 PM,L145216,9/1/2026 2:52:03 PM,0,Luzon Grid-09/01/2026 14:52: For Info: Energization of Tuy Bay 83 Stub Protection completed at 1448H  [WEBSMS],
9/1/2026 2:28:19 PM,V142819,9/1/2026 2:28:06 PM,0,Visayas Grid-09/01/2026 14:28: At 1319H, the Visayas Grid implemented MLD due to limited generation in Cebu Negros Panay subgrids and limited import power from Mindanao grid. The total load shed exceeds 100 MW at 1413H.  [WEBSMS],
9/1/2026 2:27:44 PM,V142744,9/1/2026 2:27:31 PM,0,Visayas Grid-09/01/2026 14:28: At 1319H, the Visayas Grid implemented MLD due to limited generation in Cebu Negros Panay subgrids and limited import power from Mindanao grid. The total load shed exceeds 100 MW at 1413H.  [WEBSMS],
9/1/2026 2:27:13 PM,V142713,9/1/2026 2:27:00 PM,0,Visayas Grid-09/01/2026 14:27: At 1319H, the Visayas Grid implemented MLD due to limited generation in Cebu Negros Panay subgrids and limited import power from Mindanao grid. The total load shed exceeds 100 MW at 1413H.  [WEBSMS],
9/1/2026 2:26:52 PM,V142652,9/1/2026 2:26:39 PM,0,Visayas Grid-09/01/2026 14:27: At 1319H, the Visayas Grid implemented MLD due to limited generation in Cebu Negros Panay subgrids and limited import power from Mindanao grid. The total load shed exceeds 100 MW at 1413H.  [WEBSMS],
9/1/2026 2:24:17 PM,V142417,9/1/2026 2:24:04 PM,0,Visayas Grid-09/01/2026 14:24: At 1319H the Visayas Grid implemented MLD due to limited generation in Cebu Negros Panay subgrids and limited import power from Mindanao grid. The total load shed exceeds 100 MW at 1413H.  [WEBSMS],
9/1/2026 2:23:20 PM,V142320,9/1/2026 2:23:07 PM,0,Visayas Grid-09/01/2026 14:23: At 1319H the Visayas Grid implemented MLD due to limited generation in Cebu-negros-Panay sub-grids and limited import power from Mindanao grid. The total load shed exceeds 100 MW at 1413H.  [WEBSMS],
9/1/2026 2:22:23 PM,V142223,9/1/2026 2:22:10 PM,0,Visayas Grid-09/01/2026 14:22: At 1319H, the Visayas Grid implemented MLD due to limited generation in Cebu-negros-Panay sub-grids and limited import power from Mindanao grid. The total load shed exceeds 100 MW at 1413H.  [WEBSMS],
9/1/2026 2:17:13 PM,L141713,9/1/2026 2:17:00 PM,0,Luzon Grid-09/01/2026 14:17: San Jose SS PCB 8-04CB08SJO restored at 1406H (Unplanned Outage)  [WEBSMS],
9/1/2026 1:27:09 PM,V132709,9/1/2026 1:26:56 PM,0,Visayas Grid-09/01/2026 13:27: Visayas Grid implemented Manual Load Dropping (MLD) with first feeder out at 1319H due to limited generation in Cebu-Negros-Panay sub-grids and limited import power from Mindanao grid.  [WEBSMS],
9/1/2026 1:26:21 PM,V132621,9/1/2026 1:26:08 PM,0,[NSO Advisory] Visayas Grid-09/01/2026 13:26: An SO-initiated market intervention is issued today, 01-Sep-2026, for the Visayas grid starting interval 1320H due to the MLD implementation caused by limited generation at Cebu-Negros-Panay sub-grid and limited power import from Mindanao.  [WEBSMS],
9/1/2026 12:42:08 PM,V124208,9/1/2026 12:41:55 PM,0,[NSO Advisory] Visayas Grid-09/01/2026 12:42: GRID UPDATE AS OF 1:00 PM System Condition: RED ALERT CAP=2703MW, PK=2581MW, RR=40MW, NetOpMargin: PM=82, EVE=-361 Highest Unit O/L: TVI 2 @169MW Derated Plant: LEYTE-A @350MW, TGPP @111MW, PGPP1 U1 @34.2MW, BIDPP Sector 1 @28.6MW, BIDPP Sector 2 @18MW, TIMBABAN HYDRO @12MW, PDPP3-E @9MW, PDPP3-H @9MW, CARMEN DIESEL U2 @8.8MW, VILLASIGA HYDRO @6MW, SEVILLA HYDRO @1.3MW, TAFT HYDRO @1MW, UPPER TAFT @1MW, LOBOC HYDRO 1 @0.3MW, AMLAN HYDRO @0.1MW [WEBSMS],
9/1/2026 12:39:18 PM,M123918,9/1/2026 12:39:05 PM,0,[NSO Advisory] Mindanao Grid-09/01/2026 12:39: GRID UPDATE AS OF 1:00 PM System Condition: YELLOW ALERT CAP=2771MW, PK=2611MW, RR=80MW, NetOpMargin: PM=81, EVE=50 Highest Unit O/L: GNPK 3&4 @138MW Derated Plant: EEI (SEDI) U1 @2.5MW, EEI (SEDI) U2 @1.5MW, MINERGY COAL @100MW, MT APO U1 @45MW, MT APO U2 @43.5MW, TM1 U1 @40MW [WEBSMS],
9/1/2026 12:37:00 PM,L123700,9/1/2026 12:36:47 PM,0,[NSO Advisory] Luzon Grid-09/01/2026 12:37: GRID UPDATE AS OF 1:00 PM System Condition: NORMAL CAP=15956MW, PK=11434MW, RR=266MW, NetOpMargin: PM=4256, EVE=2982 Highest Unit O/L: GNPD 1&2 @668MW Derated Plant: CLC1 @180MW, MSLC2 @250MW, MSLC3 @150MW, SLTEC 2 @111MW, SUAL 1 @460MW, SUAL 2 @500MW [WEBSMS],
9/1/2026 11:48:41 AM,L114841,9/1/2026 11:48:28 AM,0,Luzon Grid-09/01/2026 11:48: San Jose SS PCB 8-04CB08SJO de-energized at 1148H. (Unplanned Outage)  [WEBSMS],
9/1/2026 11:02:40 AM,L110240,9/1/2026 11:02:27 AM,0,Luzon Grid-09/01/2026 11:02: Pagbilao 1 online at 1100H. (Planned Outage)  [WEBSMS],
9/1/2026 10:56:35 AM,L105635,9/1/2026 10:56:22 AM,0,Luzon Grid-09/01/2026 10:56: Dasmarinas - TMC 115kV Line de-energized at 1055H.(Planned Outage)  [WEBSMS],
9/1/2026 10:29:37 AM,L102937,9/1/2026 10:29:24 AM,0,Luzon Grid-09/01/2026 10:29: Gamu SS PCB 8-04CB24GAM de-energized at 1029H. (Unplanned Outage)  [WEBSMS],
9/1/2026 10:07:12 AM,V100712,9/1/2026 10:06:59 AM,0,Visayas Grid-09/01/2026 10:07: Toledo SS 138kV Bus 2 de-energized at 0957H (Planned Outage)  [WEBSMS],
9/1/2026 8:26:38 AM,M082638,9/1/2026 8:26:26 AM,0,Mindanao Grid-09/01/2026 08:26: Baloi - Tagoloan 138kV Line de-energized at 0824H (Planned Outage)  [WEBSMS],
9/1/2026 8:09:08 AM,M080908,9/1/2026 8:08:55 AM,0,Mindanao Grid-09/01/2026 08:09: Agus 5 HEPP Unit 2 shutdown at 0805H (Planned Outage)  [WEBSMS],
9/1/2026 8:06:11 AM,M080611,9/1/2026 8:05:58 AM,0,Mindanao Grid-09/01/2026 08:06: Maco - Maco BESS 69kV Line de-energized at 0803H. (Planned Outage)  [WEBSMS],
9/1/2026 7:43:26 AM,M074326,9/1/2026 7:43:13 AM,0,Mindanao Grid-09/01/2026 07:43: MACO BESS shutdown at 0737H (Planned Outage)  [WEBSMS],
9/1/2026 6:06:29 AM,L060629,9/1/2026 6:06:16 AM,0,Luzon Grid-09/01/2026 06:06: Lumban-Gumaca 230kV Line 1 de-energized at 0606H. (Planned Outage)  [WEBSMS],
9/1/2026 6:02:58 AM,M060258,9/1/2026 6:02:45 AM,0,[NSO Advisory] Mindanao Grid-09/01/2026 06:03: System Advisory: Mindanao Grid is on YELLOW Alert for the interval hours 1400H-2000H. Total capacity on forced outage is 688MW. Total of de-rated capacity is 78.3MW.  [WEBSMS],
9/1/2026 6:02:19 AM,V060219,9/1/2026 6:02:07 AM,0,[NSO Advisory] Visayas Grid-09/01/2026 06:02: System Advisory: Visayas Grid is on RED Alert for interval hours 1500H-2100H and YELLOW Alert for the interval hours 1400H and 2200H. Total capacity on forced outage is 569.5MW. Total of de-rated capacity is 244.4MW.  [WEBSMS],
9/1/2026 5:53:05 AM,M055305,9/1/2026 5:52:52 AM,0,[NSO Advisory] Mindanao Grid-09/01/2026 05:53: GRID UPDATE AS OF 6:00 AM System Condition: YELLOW ALERT CAP=2716MW, PK=2428MW, RR=79MW, NetOpMargin: AM=210, PM=82, EVE=27 Highest Unit O/L: GNPK 3&4 @138MW Derated Plant: EEI (SEDI) U1 @2.5MW, EEI (SEDI) U2 @1.5MW, MINERGY COAL @100MW, MT APO U1 @45MW, MT APO U2 @43.5MW, TM1 U1 @40MW [WEBSMS],
9/1/2026 5:51:56 AM,V055156,9/1/2026 5:51:43 AM,0,[NSO Advisory] Visayas Grid-09/01/2026 05:52: GRID UPDATE AS OF 6:00 AM System Condition: RED ALERT CAP=2854MW, PK=2471MW, RR=40MW, NetOpMargin: AM=343, PM=155, EVE=-328 Highest Unit O/L: TVI U2 @140MW Derated Plant: LEYTE-A @350MW, TVI U2 @140MW, TGPP @111MW, BIDPP Sector 1 @28.6MW, BIDPP Sector 2 @18MW, TIMBABAN HYDRO @10MW, PDPP3-E @9MW, PDPP3-G @9MW, PDPP3-H @9MW, CARMEN DIESEL U2 @8.8MW, PDPP3-C @8MW, VILLASIGA HYDRO @6MW, CENPRI U4 @5.5MW, TAFT HYDRO @1.4MW, UPPER TAFT @1MW, LOBOC HYDRO 1 @0.3MW, AMLAN HYDRO @0.1MW [WEBSMS],
9/1/2026 5:42:44 AM,L054244,9/1/2026 5:42:32 AM,0,[NSO Advisory] Luzon Grid-09/01/2026 05:42: GRID UPDATE AS OF 6:00 AM System Condition: NORMAL CAP=15953MW, PK=10784MW, RR=260MW, NetOpMargin: AM=4910, PM=4781, EVE=3443 Highest Unit O/L: GNPD 1&2 @668MW Derated Plant: CLC1 @180MW, MSLC2 @230MW, MSLC3 @150MW, SLTEC 2 @111MW, SUAL 1 @460MW, SUAL 2 @500MW [WEBSMS],
9/1/2026 4:46:26 AM,L044626,9/1/2026 4:46:14 AM,0,[NSO Advisory] Luzon Grid-09/01/2026 04:46: Weather Update: 3:00 AM today, the center of Tropical Depression "PILANDOK" was estimated based on all available data at 1,060 km East of Extreme Northern Luzon (22.0�N, 132.0�E) with maximum sustained winds of 55 km/h near the center and gustiness of up to 70 km/h. It is moving West Northwestward at 10 km/h. Southwest Monsoon affecting Luzon and the western section of Visayas.  [WEBSMS],
9/1/2026 4:42:46 AM,M044246,9/1/2026 4:42:33 AM,0,[NSO Advisory] Mindanao Grid-09/01/2026 04:42: Weather Update: 3:00 AM today, the center of Tropical Depression "PILANDOK" was estimated based on all available data at 1,060 km East of Extreme Northern Luzon (22.0�N, 132.0�E) with maximum sustained winds of 55 km/h near the center and gustiness of up to 70 km/h. It is moving West Northwestward at 10 km/h. Southwest Monsoon affecting Luzon and the western section of Visayas.  [WEBSMS],
9/1/2026 4:42:30 AM,V044230,9/1/2026 4:42:18 AM,0,[NSO Advisory] Visayas Grid-09/01/2026 04:42: Weather Update: 3:00 AM today, the center of Tropical Depression "PILANDOK" was estimated based on all available data at 1,060 km East of Extreme Northern Luzon (22.0�N, 132.0�E) with maximum sustained winds of 55 km/h near the center and gustiness of up to 70 km/h. It is moving West Northwestward at 10 km/h. Southwest Monsoon affecting Luzon and the western section of Visayas.  [WEBSMS],
9/1/2026 3:41:58 AM,L034158,9/1/2026 3:41:46 AM,0,Luzon Grid-09/01/2026 03:41: Mexico-Hermosa 230kV L1 restored at 0340H (Unplanned Outage)  [WEBSMS],
9/1/2026 3:24:19 AM,L032419,9/1/2026 3:24:07 AM,0,Luzon Grid-09/01/2026 03:24: Mexico-Hermosa 230kV L1 tripped at 0320H (Unplanned Outage)  [WEBSMS],
9/1/2026 2:35:04 AM,L023504,9/1/2026 2:34:52 AM,0,Luzon Grid-09/01/2026 02:35: MPGC 4 online at 0233H (Unplanned Outage)  [WEBSMS],
9/1/2026 2:05:56 AM,M020556,9/1/2026 2:05:44 AM,0,Mindanao Grid-09/01/2026 02:06: Baloi SS 138kV 50MVA Power Transformer No. 1 (7XF01BLO) energized at 0141H (Planned Outage)  [WEBSMS],
EOF
