RUN_TIME,ADV_ID,ADV_SDATE,ADV_TRAN_TYPE,ADV_TEXT_MESSAGE,
9/2/2026 11:34:40 PM,V233440,9/2/2026 11:34:40 PM,0,[NSO Advisory] Visayas Grid-09/02/2026 23:35: Update: The Visayas Grid Yellow Alert Notice issued today, 02-September-2026, has been lifted effective 2332H.  [WEBSMS],
9/2/2026 10:46:30 PM,L224630,9/2/2026 10:46:30 PM,0,Luzon Grid-09/02/2026 22:46: Dasmarinas-TMC II (Ternate) 115kV Line (CO) shutdown at 2242H (Planned Outage)  [WEBSMS],
9/2/2026 10:34:17 PM,V223417,9/2/2026 10:34:17 PM,0,[NSO Advisory] Visayas Grid-09/02/2026 22:34: Update: The Visayas Grid Red Alert Notice issued today, 02-September-2026, has been lifted effective 2223H.  [WEBSMS],
9/2/2026 10:33:42 PM,M223342,9/2/2026 10:33:42 PM,0,Mindanao Grid-09/02/2026 22:33: WMPC Unit 7 emergency shutdown at 2202H due to  engine over speed alarm. (Unplanned Outage)  [WEBSMS],
9/2/2026 10:31:19 PM,V223119,9/2/2026 10:31:19 PM,0,[NSO Advisory] Visayas Grid-09/02/2026 22:31: Update: The SO-initiated Market Intervention issued today, 02-September-2026, for the Visayas grid, has been lifted at 2223H. Market operations will resume starting interval 2230H.  [WEBSMS],
9/2/2026 10:27:21 PM,V222721,9/2/2026 10:27:21 PM,0,Visayas Grid-09/02/2026 22:27: Visayas grid last feeder (Negros sub-grid) restored at 2223H.  [WEBSMS],
9/2/2026 10:22:05 PM,V222205,9/2/2026 10:22:05 PM,0,Visayas Grid-09/02/2026 22:22: Cebu sub grid last feeder (on ILP)  restored at 2221H.  [WEBSMS],
9/2/2026 10:16:13 PM,M221613,9/2/2026 10:16:13 PM,0,[NSO Advisory] Mindanao Grid-09/02/2026 22:16: Update: The Mindanao Grid Yellow Alert Notice issued today, 02-September-2026, has been lifted effective 2205H.  [WEBSMS],
9/2/2026 8:45:05 PM,M204505,9/2/2026 8:45:05 PM,0,[NSO Advisory] Mindanao Grid-09/02/2026 20:45: Update on System Advisory: The Mindanao Grid Red Alert Notice issued today, 02-September-2026, has been lifted effective 2041H.  [WEBSMS],
9/2/2026 8:43:07 PM,M204307,9/2/2026 8:43:08 PM,0,[NSO Advisory] Mindanao Grid-09/02/2026 20:43: Lala-Dumanjug 350kV HVDC (Mindanao-Visayas) de-blocked at 2041H with power going to Visayas  [WEBSMS],
9/2/2026 8:42:50 PM,V204250,9/2/2026 8:42:50 PM,0,[NSO Advisory] Visayas Grid-09/02/2026 20:43: Lala-Dumanjug 350kV HVDC (Mindanao-Visayas) de-blocked at 2041H with power going to Visayas  [WEBSMS],
9/2/2026 8:27:37 PM,L202737,9/2/2026 8:27:38 PM,0,Luzon Grid-09/02/2026 20:27: Ilijan B GT 2-1 shutdown at 2022H (Unplanned Outage)  [WEBSMS],
9/2/2026 8:08:34 PM,M200834,9/2/2026 8:08:34 PM,0,Mindanao Grid-09/02/2026 20:08: WMPC Unit 3 Emergency shutdown at 1942H due to lube oil leak. (Unplanned Outage)  [WEBSMS],
9/2/2026 8:01:31 PM,M200131,9/2/2026 8:01:32 PM,0,Mindanao Grid-09/02/2026 20:01: WMPC Unit 9 with 10MW total generation tripped at 1906H due to  HT low pressure stop. (Unplanned Outage)  [WEBSMS],
9/2/2026 6:11:51 PM,V181151,9/2/2026 6:11:52 PM,0,[NSO Advisory] Visayas Grid-09/02/2026 18:12: GRID UPDATE AS OF 6:00 PM System Condition: RED ALERT CAP=2181MW, PK=2526MW, RR=40MW, NetOpMargin: EVE=-384 Highest Unit O/L: TVI 2 @169MW Derated Plant: LEYTE-A @360MW, TGPP @111MW, PGPP1 U1 @31MW, BIDPP Sector 1 @30.1MW, BIDPP Sector 2 @18MW, PDPP3-E @9MW, PDPP3-H @9MW, CARMEN DIESEL U2 @8.8MW, PDPP3-C @8MW, TIMBABAN HYDRO @7MW, VILLASIGA HYDRO @4.6MW, SEVILLA HYDRO @1.3MW, TAFT HYDRO @1MW, UPPER TAFT @1MW, LOBOC HYDRO 1 @1MW, LOBOC HYDRO 2 @0.5MW, AMLAN HYDRO @0.1MW [WEBSMS],
9/2/2026 6:02:41 PM,L180241,9/2/2026 6:02:41 PM,0,Luzon Grid-09/02/2026 18:02: Ilijan A GT 1-2 online at 1800H (Unplanned Outage)  [WEBSMS],
9/2/2026 5:30:37 PM,M173037,9/2/2026 5:30:37 PM,0,[NSO Advisory] Mindanao Grid-09/02/2026 17:30: GRID UPDATE AS OF 6:00 PM System Condition: RED ALERT CAP=2583MW, PK=2569MW, RR=78MW, NetOpMargin: EVE=-64 Highest Unit O/L: GNPK 3&4 @138MW Derated Plant: EEI (SEDI) U1 @2MW, EEI (SEDI) U2 @1.5MW, EEI (SEDI) U3 @4MW, MINERGY COAL @100MW, MT APO U1 @45MW, MT APO U2 @43.5MW, TM1 U1 @40MW Remarks: [WEBSMS],
9/2/2026 5:29:00 PM,L172900,9/2/2026 5:29:00 PM,0,[NSO Advisory] Luzon Grid-09/02/2026 17:29: GRID UPDATE AS OF 6:00 PM System Condition: NORMAL CAP=14209MW, PK=11323MW, RR=238MW, NetOpMargin: EVE=2648 Highest Unit O/L: GNPD 1&2 @668MW Derated Plant: CLC1 @180MW, MSLC2 @290MW, MSLC3 @220MW, PBL1 @210MW, SLTEC 2 @110MW, SUAL 1 @380MW, SUAL 2 @560MW, ILIJAN A @300MW [WEBSMS],
9/2/2026 5:16:16 PM,M171616,9/2/2026 5:16:16 PM,0,[NSO Advisory] Mindanao Grid-09/02/2026 17:16: The SO-initiated Market Intervention issued today, 02-September-2026, for the Mindanao grid, has been lifted at 1648H. Market operations will resume starting interval 1655H.  [WEBSMS],
9/2/2026 4:43:15 PM,L164315,9/2/2026 4:43:15 PM,0,Luzon Grid-09/02/2026 16:43: Masinloc 1 shutdown at 1637H (Unplanned Outage)  [WEBSMS],
9/2/2026 3:40:07 PM,L154007,9/2/2026 3:40:08 PM,0,Luzon Grid-09/02/2026 15:40: Lumban-Gumaca 230kV Line 2 restored at 1539H (Planned Outage)  [WEBSMS],
9/2/2026 3:12:57 PM,M151257,9/2/2026 3:12:58 PM,0,Mindanao Grid-09/02/2026 15:12: Tantangan Solar tripped at 1449H. (Unplanned Outage)  [WEBSMS],
9/2/2026 2:38:44 PM,L143844,9/2/2026 2:38:44 PM,0,Luzon Grid-09/02/2026 14:38: Mariveles SS PCB 9-02CB04MAO restored at 1437H (Planned Outage)  [WEBSMS],
9/2/2026 2:14:51 PM,M141451,9/2/2026 2:14:52 PM,0,[NSO Advisory] Mindanao Grid-09/02/2026 14:14: Lala-Dumanjug 350kV HVDC  Mindanao-Visayas  blocked at 1319H from forward power direction  [WEBSMS],
9/2/2026 2:13:55 PM,M141355,9/2/2026 2:13:55 PM,0,Mindanao Grid-09/02/2026 14:13: AGUS-5 Unit 1 online at 1404H from forced outage. (Unplanned Outage)  [WEBSMS],
9/2/2026 1:43:43 PM,M134343,9/2/2026 1:43:44 PM,0,[NSO Advisory] Mindanao Grid-09/02/2026 13:43: System Advisory: An SO-initiated market intervention is issued today, 02-Sep-2026, for the Mindanao grid starting interval 1330H due to the MLD implementation caused by generation deficiency.  [WEBSMS],
9/2/2026 1:37:54 PM,V133754,9/2/2026 1:37:55 PM,0,Visayas Grid-09/02/2026 13:38: At 1307H, the Visayas Grid implemented MLD due to limited generation in Cebu Negros Panay subgrids and limited import power from Mindanao grid. The total load shed exceeds 100 MW at 1324H  [WEBSMS],
9/2/2026 1:37:47 PM,V133747,9/2/2026 1:37:47 PM,0,[NSO Advisory] Visayas Grid-09/02/2026 13:38: Lala-Dumanjug 350kV HVDC (Mindanao-Visayas) blocked at 1319H from forward power direction.  [WEBSMS],
9/2/2026 1:22:13 PM,V132213,9/2/2026 1:22:14 PM,0,Visayas Grid-09/02/2026 13:22: Visayas Grid implemented Manual Load Dropping (MLD) with first feeder out at 1307H due to limited generation in Cebu-Negros-Panay sub-grids and limited import power from Mindanao grid.  [WEBSMS],
9/2/2026 1:18:00 PM,V131800,9/2/2026 1:18:01 PM,0,[NSO Advisory] Visayas Grid-09/02/2026 13:18: System Advisory: An SO-initiated market intervention is issued today, 02-Sep-2026, for the Visayas grid starting interval 1310H due to the MLD implementation caused by limited generation at Cebu-Negros-Panay sub-grid.  [WEBSMS],
9/2/2026 1:01:38 PM,M130138,9/2/2026 1:01:39 PM,0,[NSO Advisory] Mindanao Grid-09/02/2026 13:01: Update on System Advisory: Mindanao Grid is on RED Alert for interval hours 1400H-1600H and 1800H-2000H and YELLOW Alert for the interval hours 1300H, 1700H and 2100H based on the current demand forecast and available generation capacity. Total capacity on forced outage is 775.4MW. Total of de-rated capacity is 79.7MW.  [WEBSMS],
9/2/2026 1:00:05 PM,V130005,9/2/2026 1:00:05 PM,0,[NSO Advisory] Visayas Grid-09/02/2026 13:00: Update on System Advisory: Visayas Grid is on RED Alert for interval hours 1500H-2200H and YELLOW Alert for the interval hours 1400H and 2300H based on the current demand forecast and available generation capacity. Total capacity on forced outage is 636.9MW. Total of de-rated capacity is 203.2MW.  [WEBSMS],
9/2/2026 12:59:22 PM,M125922,9/2/2026 12:59:22 PM,0,[NSO Advisory] Mindanao Grid-09/02/2026 12:59: GRID UPDATE AS OF 1:00 PM System Condition: RED ALERT CAP=2649MW, PK=2655MW, RR=80MW, NetOpMargin: PM=-86, EVE=-98 Highest Unit O/L: GNPK 3 & 4 @ 138MW Derated Plant: EEI (SEDI) U1 @2MW, EEI (SEDI) U2 @1.5MW, EEI (SEDI) U3 @4MW, MINERGY COAL @100MW, MT APO U1 @45MW, MT APO U2 @43.5MW, TM1 U1 @40MW [WEBSMS],
9/2/2026 12:58:16 PM,V125816,9/2/2026 12:58:16 PM,0,[NSO Advisory] Visayas Grid-09/02/2026 12:58: GRID UPDATE AS OF 1:00 PM System Condition: RED ALERT CAP=2593MW, PK=2626MW, RR=40MW, NetOpMargin: PM=-72, EVE=-457 Highest Unit O/L: TVI 2 @169MW Derated Plant: LEYTE-A @360MW, TGPP @111MW, BIDPP Sector 1 @28.6MW, BIDPP Sector 2 @18MW, PDPP3-H @9MW, CARMEN DIESEL U2 @8.8MW, PDPP3-C @8MW, TIMBABAN HYDRO @7MW, VILLASIGA HYDRO @4.8MW, SEVILLA HYDRO @1.3MW, TAFT HYDRO @1MW, UPPER TAFT @1MW, LOBOC HYDRO 1 @0.3MW, AMLAN HYDRO @0.1MW [WEBSMS],
9/2/2026 12:53:04 PM,M125304,9/2/2026 12:53:05 PM,0,Mindanao Grid-09/02/2026 12:53: WMPC Unit 9 with 10MW total generation tripped at 1204H due to  HT low pressure stop. (Unplanned Outage)  [WEBSMS],
9/2/2026 12:47:44 PM,V124744,9/2/2026 12:47:44 PM,0,Visayas Grid-09/02/2026 12:48: PGPP1 U1 online at 1245H (Unplanned Outage)  [WEBSMS],
9/2/2026 12:15:17 PM,L121517,9/2/2026 12:15:17 PM,0,[NSO Advisory] Luzon Grid-09/02/2026 12:15: GRID UPDATE AS OF 1:00 PM System Condition: NORMAL CAP=16014MW, PK=11479MW, RR=266MW, NetOpMargin: PM=4269, EVE=2850 Highest Unit O/L: GNPD 1 & 2 @ 668MW Derated Plant: CLC1 @180MW, MSLC2 @290MW, MSLC3 @220MW, PBL1 @120MW, SLTEC 2 @110MW, SUAL 1 @380MW, SUAL 2 @560MW, ILIJAN A @300MW [WEBSMS],
9/2/2026 11:33:31 AM,M113331,9/2/2026 11:33:32 AM,0,Mindanao Grid-09/02/2026 11:33: AGUS-5 Unit 1 HEPP with 22.1MW total generation tripped at 1118H. (Unplanned Outage)  [WEBSMS],
9/2/2026 10:28:00 AM,V102800,9/2/2026 10:28:01 AM,0,Visayas Grid-09/02/2026 10:28: PGPP1 U1 Tripped at 1023H (Unplanned Outage)  [WEBSMS],
9/2/2026 10:08:38 AM,M100838,9/2/2026 10:08:39 AM,0,Mindanao Grid-09/02/2026 10:08: Agus-6 Unit 5 HEPP shutdown at 0901H. (Planned Outage - PMS GOMP)  [WEBSMS],
9/2/2026 9:24:44 AM,V092444,9/2/2026 9:24:45 AM,0,Visayas Grid-09/02/2026 09:25: Ormoc SS 230/138kV 150MVA TR 1 de-energized at 0920H (Planned Outage)  [WEBSMS],
9/2/2026 8:05:48 AM,L080548,9/2/2026 8:05:50 AM,0,Luzon Grid-09/02/2026 08:05: Mariveles SS PCB 9-02CB04MAO de-energized at 0805H. (Planned Outage)  [WEBSMS],
9/2/2026 7:46:00 AM,L074600,9/2/2026 7:46:01 AM,0,Luzon Grid-09/02/2026 07:46: Ilijan A GT 1-2 shutdown at 0744H. (Unplanned Outage)  [WEBSMS],
9/2/2026 6:17:16 AM,L061716,9/2/2026 6:17:18 AM,0,Luzon Grid-09/02/2026 06:17: Lumban-Gumaca 230kV Line 2 de-energized at 0615H. (Planned Outage)  [WEBSMS],
9/2/2026 5:47:47 AM,M054747,9/2/2026 5:47:33 AM,0,[NSO Advisory] Mindanao Grid-09/02/2026 05:47: System Advisory: Mindanao Grid is on YELLOW Alert for the interval hours 1400H-1600H and 1800H-2000H. Total capacity on forced outage is 697.9MW. Total of de-rated capacity is 79.7MW.  [WEBSMS],
9/2/2026 5:47:45 AM,V054745,9/2/2026 5:47:31 AM,0,[NSO Advisory] Visayas Grid-09/02/2026 05:48: System Advisory: Visayas Grid is on RED Alert for interval hours 1600H and 1800H-2100H and YELLOW Alert for the interval hours 1400H-1500H, 1700H and 2200H. Total capacity on forced outage is 567.7MW. Total of de-rated capacity is 206.3MW.  [WEBSMS],
9/2/2026 5:45:56 AM,M054556,9/2/2026 5:45:42 AM,0,[NSO Advisory] Mindanao Grid-09/02/2026 05:45: GRID UPDATE AS OF 6:00 AM System Condition: YELLOW ALERT CAP=2789MW, PK=2484MW, RR=80MW, NetOpMargin: AM=225, PM=38, EVE=65 Highest Unit O/L: GNPK 3 & 4 @ 138MW Derated Plant: EEI (SEDI) U1 @2MW, EEI (SEDI) U2 @1.5MW, EEI (SEDI) U3 @4MW, MINERGY COAL @100MW, MT APO U1 @45MW, MT APO U2 @43.5MW, TM1 U1 @40MW Remarks: [WEBSMS],
9/2/2026 5:44:56 AM,V054456,9/2/2026 5:44:42 AM,0,[NSO Advisory] Visayas Grid-09/02/2026 05:45: GRID UPDATE AS OF 6:00 AM System Condition: RED ALERT CAP=2923MW, PK=2504MW, RR=40MW, NetOpMargin: AM=379, PM=147, EVE=-337 Highest Unit O/L: TVI 2 @ 169MW Derated Plant: LEYTE-A @360MW, TGPP @111MW, PGPP1 U1 @34.2MW, BIDPP Sector 1 @28.6MW, BIDPP Sector 2 @18MW, TIMBABAN HYDRO @10MW, PDPP3-E @9MW, PDPP3-G @9MW, PDPP3-H @9MW, CARMEN DIESEL U2 @8.8MW, PDPP3-C @8MW, VILLASIGA HYDRO @5.5MW, TAFT HYDRO @1MW, UPPER TAFT @1MW, LOBOC HYDRO 1 @0.3MW, AMLAN HYDRO @0.1MW [WEBSMS],
9/2/2026 5:43:04 AM,L054304,9/2/2026 5:42:50 AM,0,[NSO Advisory] Luzon Grid-09/02/2026 05:43: GRID UPDATE AS OF 6:00 AM System Condition: NORMAL CAP=16415MW, PK=11863MW, RR=260MW, NetOpMargin: AM=4291, PM=4174, EVE=2975 Highest Unit O/L: GNPD 1 & 2 @ 668MW Derated Plant: CLC1 @180MW, MSLC1 @100MW, MSLC2 @280MW, MSLC3 @210MW, PBL1 @120MW, SLTEC 2 @110MW, SUAL 1 @380MW, SUAL 2 @560MW [WEBSMS],
9/2/2026 4:44:09 AM,L044409,9/2/2026 4:43:55 AM,0,Luzon Grid-09/02/2026 04:44: Dasma-TMC II (Ternate) 115KVL (CO) restored at 0442H (Planned Outage)  [WEBSMS],
9/2/2026 4:22:12 AM,M042212,9/2/2026 4:21:58 AM,0,[NSO Advisory] Mindanao Grid-09/02/2026 04:22: Weather Advisory: At 3:00 AM today, the center of Tropical Storm "PILANDOK" {KROVANH} was estimated based on all available data at 1,200 km East of Extreme Northern Luzon (22.5�N, 133.3�E) with maximum sustained winds of 65 km/h near the center and gustiness of up to 80 km/h. It is moving East Northeastward at 10 km/h. Southwest Monsoon affecting Luzon and Visayas.  [WEBSMS],
9/2/2026 4:21:02 AM,V042102,9/2/2026 4:20:48 AM,0,[NSO Advisory] Visayas Grid-09/02/2026 04:21: Weather Advisory: At 3:00 AM today, the center of Tropical Storm "PILANDOK" {KROVANH} was estimated based on all available data at 1,200 km East of Extreme Northern Luzon (22.5�N, 133.3�E) with maximum sustained winds of 65 km/h near the center and gustiness of up to 80 km/h. It is moving East Northeastward at 10 km/h. Southwest Monsoon affecting Luzon and Visayas.  [WEBSMS],
9/2/2026 4:20:50 AM,L042050,9/2/2026 4:20:36 AM,0,[NSO Advisory] Luzon Grid-09/02/2026 04:20: Weather Advisory: At 3:00 AM today, the center of Tropical Storm "PILANDOK" {KROVANH} was estimated based on all available data at 1,200 km East of Extreme Northern Luzon (22.5�N, 133.3�E) with maximum sustained winds of 65 km/h near the center and gustiness of up to 80 km/h. It is moving East Northeastward at 10 km/h. Southwest Monsoon affecting Luzon and Visayas.  [WEBSMS],
9/2/2026 4:17:00 AM,L041700,9/2/2026 4:16:45 AM,0,Luzon Grid-09/02/2026 04:17: MPGC 1 shutdown at 0415H (Planned Outage)  [WEBSMS],
EOF
