Luzon System Operations
01GNPD_U02,"FOLLOW RTD",04/14/2026 1:15:00 AM,652,608,RTD,"From MARKET SUSPENSION instruction"
01GNPD_U02,"LOWER LOAD",04/14/2026 2:49:00 AM,608,550,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD:83MW; ACT: 161MW)"
01GNPD_U02,"LOWER LOAD",04/14/2026 6:31:00 AM,530,520,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units RTD variance RTD/ACTUAL: 39/322MW and San Gab 66/191MW - below Pmin, (Market Suspension)"
01GNPD_U02,"LOWER LOAD",04/14/2026 6:38:00 AM,527,500,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units RTD variance RTD/ACTUAL: 39/322MW and San Gab 66/191MW - below Pmin, (Market Suspension)"
01GNPD_U02,"LOWER LOAD",04/14/2026 6:47:00 AM,499,480,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units RTD variance RTD/ACTUAL: 39/322MW and San Gab 66/191MW - below Pmin, (Market Suspension)"
01GNPD_U02,"LOWER LOAD",04/14/2026 6:54:00 AM,479,450,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units RTD variance RTD/ACTUAL: 39/322MW and San Gab 66/191MW - below Pmin, (Market Suspension)"
01GNPD_U02,"LOWER LOAD",04/14/2026 8:19:00 AM,450,430,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension)"
01GNPD_U02,"LOWER LOAD",04/14/2026 8:33:00 AM,434,420,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension)"
01GNPD_U02,"LOWER LOAD",04/14/2026 8:53:00 AM,420,400,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension)"
01GNPD_U02,"LOWER LOAD",04/14/2026 9:20:00 AM,403,380,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension)"
01GNPD_U02,"FOLLOW RTD",04/14/2026 9:48:00 AM,378,422,RTD,"From market suspension instruction."
01GNPD_U02,"LOWER LOAD",04/14/2026 10:13:00 AM,449,420,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension)"
01GNPD_U02,"RAISE LOAD",04/14/2026 10:33:00 AM,420,440,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension)"
01GNPD_U02,"FOLLOW RTD",04/14/2026 10:42:00 AM,443,462,RTD,"From market suspension instruction."
01GNPD_U02,"LOWER  LOAD",04/14/2026 11:09:00 AM,527,500,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension)"
01GNPD_U02,"LOWER LOAD",04/14/2026 11:21:00 AM,500,480,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension)"
01GNPD_U02,"FOLLOW RTD",04/14/2026 12:28:00 PM,517,520,RTD,"From market suspension instruction."
01GNPD_U02,"RAISE LOAD",04/14/2026 12:34:00 PM,517,570,MARKET INTERVENTION/SUSPENSION,"Constrained ON (Market Suspension) ,"
01GNPD_U02,"FOLLOW RTD",04/14/2026 12:46:00 PM,565,610,RTD,"From market suspension instruction."
01GNPD_U02,"RAISE LOAD",04/14/2026 1:12:00 PM,611,666,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2692/2271MW."
01GNPD_U02,"FOLLOW RTD",04/14/2026 7:14:00 PM,658,668,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01GNPD_U02,"LOWER LOAD",04/15/2026 2:32:00 AM,668,610,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo PP variance (RTD: 109MW ; ACT: 161MW)"
01GNPD_U02,"LOWER LOAD",04/15/2026 3:20:00 AM,610,570,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD: 82MW ; ACT: 161MW) & (RTD: 66MW ; ACT: 161MW), & San Gabriel variance (RTD: 66MW ; ACT: 191MW)"
01GNPD_U02,"LOWER LOAD",04/15/2026 6:03:00 AM,568,530,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units variance RTD/ACTUAL: 94/322MW below Pmin, (Market suspension)"
01GNPD_U02,"LOWER LOAD",04/15/2026 6:32:00 AM,530,500,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01GNPD_U02,"LOWER LOAD",04/15/2026 6:46:00 AM,501,480,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01GNPD_U02,"LOWER LOAD",04/15/2026 6:54:00 AM,490,470,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01GNPD_U02,"LOWER LOAD",04/15/2026 7:45:00 AM,470,440,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01GNPD_U02,"RAISE LOAD",04/15/2026 8:16:00 AM,440,460,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01GNPD_U02,"RAISE LOAD",04/15/2026 8:50:00 AM,460,480,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01GNPD_U02,"LOWER LOAD",04/15/2026 9:01:00 AM,485,460,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01GNPD_U02,"LOWER LOAD",04/15/2026 9:17:00 AM,460,440,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01GNPD_U02,"RAISE LOAD",04/15/2026 10:16:00 AM,440,460,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
01GNPD_U02,"RAISE LOAD",04/15/2026 10:45:00 AM,460,480,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
01GNPD_U02,"LOWER LOAD",04/15/2026 11:06:00 AM,478,440,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
01GNPD_U02,"LOWER LOAD",04/15/2026 11:19:00 AM,442,420,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
01GNPD_U02,"LOWER LOAD",04/15/2026 12:30:00 PM,420,400,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
01GNPD_U02,"FOLLOW RTD",04/15/2026 1:04:00 PM,415,439,RTD,"From market suspension instruction."
01GNPD_U02,"RAISE LOAD",04/15/2026 1:18:00 PM,443,470,MARKET INTERVENTION/SUSPENSION,"Constrained ON  (Market suspension)"
01GNPD_U02,"FOLLOW RTD",04/15/2026 1:30:00 PM,464,484,RTD,"From Market suspension instruction."
01GNPD_U02,"RAISE LOAD",04/15/2026 2:41:00 PM,560,600,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to 
Solar Generation variance (RTD/ACTUAL : 2376/2153MW)"
01GNPD_U02,"RAISE LOAD",04/15/2026 3:02:00 PM,580,668,MARKET INTERVENTION/SUSPENSION,"(Constrain-on + 60MW CR) Due to 
Solar Generation variance (RTD/ACTUAL : 2077/1934MW)"
01GNPD_U02,"FOLLOW RTD",04/15/2026 5:04:00 PM,668,668,RTD,"From MARKET SUSPENSION instruction"
01GNPD_U02,"HOLD LOAD",04/15/2026 8:17:00 PM,668,668,CONTINGENCY RESERVE,"Due to HVDC variance (RTD/ACTUAL : -3/-53MW)"
01GNPD_U02,"FOLLOW RTD",04/15/2026 8:44:00 PM,668,656,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01GNPD_U02,"FOLLOW RTD",04/15/2026 8:45:00 PM,668,668,RTD,"End of CR schedule"
01GNPD_U02,"HOLD LOAD",04/15/2026 8:59:00 PM,668,668,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to HVDC variance (RTD/ACTUAL : 147/-23MW)"
01GNPD_U02,"FOLLOW RTD",04/15/2026 10:52:00 PM,661,625,RTD,"From MARKET SUSPENSION instruction"
01GNPD_U02,"LOWER LOAD",04/16/2026 2:22:00 AM,608,550,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance, (RTD: 203MW; ACT: 271MW)"
01GNPD_U02,"FOLLOW RTD",04/16/2026 4:28:00 AM,550,592,RTD,"Lifted instruction from Market Suspension."
01GNPD_U02,"LOWER LOAD",04/16/2026 5:53:00 AM,608,550,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance, (RTD: 0MW; ACT: 161MW) & (RTD: 67MW; ACT: 161MW)"
01GNPD_U02,"LOWER LOAD",04/16/2026 6:28:00 AM,550,520,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
01GNPD_U02,"LOWER LOAD",04/16/2026 6:41:00 AM,520,490,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
01GNPD_U02,"FOLLOW RTD",04/16/2026 10:34:00 AM,490,531,RTD,"From lower load due to market suspension."
01GNPD_U02,"LOWER LOAD",04/16/2026 10:55:00 AM,562,530,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
01GNPD_U02,"LOWER LOAD",04/16/2026 12:06:00 PM,530,500,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
01GNPD_U02,"RAISE LOAD",04/16/2026 12:18:00 PM,500,530,MARKET INTERVENTION/SUSPENSION,"From lower load due to market suspension."
01GNPD_U02,"LOWER LOAD",04/16/2026 12:34:00 PM,530,500,MARKET INTERVENTION/SUSPENSION,"lower load due to market suspension."
01GNPD_U02,"RAISE LOAD",04/16/2026 12:56:00 PM,507,558,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2464:2191MW) & MASINLOC UNIT 2 (88:7MW / ID UTILIZED BY UNIT 4)"
01GNPD_U02,"RAISE LOAD",04/16/2026 1:20:00 PM,583,668,MARKET INTERVENTION/SUSPENSION,"UTILIZED DUE TO VRE SOLAR (2464:2191MW) & MASINLOC UNIT 2 (88:7MW / ID UTILIZED BY UNIT 4)"
01GNPD_U02,"FOLLOW RTD",04/17/2026 1:23:00 AM,668,668,RTD,"MARKET SUSPENSION"
01GNPD_U02,"LOWER LOAD",04/17/2026 1:41:00 AM,668,620,MARKET INTERVENTION/SUSPENSION,"MOT / DUE TO HVDC (256:290MW) & NON-COMPLIANCE OF SAN LORENZO 50 & 60 (71:161MW)"
01GNPD_U02,"LOWER LOAD",04/17/2026 1:48:00 AM,668,600,MARKET INTERVENTION/SUSPENSION,"MOT / DUE TO NON-COMPLIANCE OF SAN LORENZO 50 & 60 (61:161MW) & SAN GABRIEL (78:191MW)"
01GNPD_U02,"LOWER LOAD",04/17/2026 2:53:00 AM,609,580,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint OFF - Due to HVDC variance (RTD= 58MW/ ACT= 194MW)"
01GNPD_U02,"FOLLOW RTD",04/17/2026 3:31:00 AM,580,608,RTD,"Reset"
01GNPD_U02,"LOWER         LOAD",04/17/2026 3:53:00 AM,608,580,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint OFF - Due to HVDC variance (RTD= 60MW/ ACT= 219MW"
01GNPD_U02,"LOWER         LOAD",04/17/2026 4:33:00 AM,580,560,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint OFF - Due to HVDC variance (RTD= 12MW/ ACT= 166MW"
01GNPD_U02,"LOWER         LOAD",04/17/2026 4:58:00 AM,560,540,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint OFF - Due to HVDC variance (RTD= 0MW/ ACT= 156MW"
01GNPD_U02,"LOWER LOAD",04/17/2026 6:29:00 AM,535,520,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: 21/118MW)"
01GNPD_U02,"LOWER LOAD",04/17/2026 6:47:00 AM,520,490,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: 43/122MW)"
01GNPD_U02,"RAISE LOAD",04/17/2026 6:58:00 AM,490,520,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 538/503MW)"
01GNPD_U02,"RAISE LOAD",04/17/2026 8:10:00 AM,520,530,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 574/541MW)"
01GNPD_U02,"LOWER LOAD",04/17/2026 8:27:00 AM,570,550,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: -50/44MW)"
01GNPD_U02,"LOWER LOAD",04/17/2026 10:04:00 AM,550,520,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to MO forecast error (RTD/ACT: 11064/11161MW)"
01GNPD_U02,"RAISE LOAD",04/17/2026 10:19:00 AM,520,550,CONTINGENCY RESERVE,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 580/540MW)"
01GNPD_U02,"RAISE LOAD",04/17/2026 10:46:00 AM,550,610,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 600/580MW)"
01GNPD_U02,"LOWER LOAD",04/17/2026 11:46:00 AM,610,550,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: -50/21MW)"
01GNPD_U02,"LOWER LOAD",04/17/2026 11:59:00 AM,550,520,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: -50/42MW)"
01GNPD_U02,"RAISE LOAD",04/17/2026 12:11:00 PM,579,600,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 599/573MW)"
01GNPD_U02,"RAISE LOAD",04/17/2026 12:23:00 PM,600,668,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 600/578MW)"
01GNPD_U02,"HOLD   LOAD",04/17/2026 6:25:00 PM,668,668,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ ON"
01GNPD_U02,"FOLLOW RTD",04/18/2026 12:46:00 AM,668,619,RTD,"Reset"
01GNPD_U02,"FOLLOW RTD",04/18/2026 12:56:00 AM,655,614,RTD,"Re-arm CR"
01GNPD_U02,"LOWER LOAD",04/18/2026 2:33:00 AM,608,560,MARKET INTERVENTION/SUSPENSION,"CONSTRAINT OFF: MARKET SUSPENSION: Due to Low Actual Demand and MO scheduling plants below their Pmin (San Lo 50 RTD/Actual : 73/161 , San Lo 50 RTD/Actual : 111/161)"
01GNPD_U02,"RAISE LOAD",04/18/2026 4:12:00 AM,560,600,MARKET INTERVENTION/SUSPENSION,"CONSTRAINT OFF: MARKET SUSPENSION: with RTD - 601"
01GNPD_U02,"LOWER LOAD",04/18/2026 6:02:00 AM,600,550,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:88MW; ACT:172MW), & San Lorenzo 60 variance (RTD: 80MW; ACT: 161MW)"
01GNPD_U02,"LOWER LOAD",04/18/2026 7:17:00 AM,550,500,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:100MW; ACT:222MW), & San Lorenzo 60 variance (RTD: 100MW; ACT: 161MW)"
01GNPD_U02,"FOLLOW RTD",04/18/2026 10:15:00 AM,500,540,RTD,"Lifted instruction from Market Suspension."
01GNPD_U02,"LOWER LOAD",04/18/2026 10:57:00 AM,608,550,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:-11MW; ACT:219MW), & San Gabriel variance (RTD: 67MW; ACT: 192MW)"
01GNPD_U02,"LOWER LOAD",04/18/2026 12:11:00 PM,550,500,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:-0MW; ACT:232MW)"
01GNPD_U02,"FOLLOW RTD",04/18/2026 12:45:00 PM,500,546,RTD,"Lifted instruction from Market Suspension."
01GNPD_U02,"RAISE LOAD",04/18/2026 12:53:00 PM,552,612,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2534MW; ACT:2191MW)"
01GNPD_U02,"FOLLOW RTD",04/18/2026 1:11:00 PM,648,608,RTD,"Re-armed CR."
01GNPD_U02,"RAISE         LOAD",04/18/2026 2:07:00 PM,608,668,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 2,202MW/ ACT= 1,977MW)"
01GNPD_U02,"LOWER         LOAD",04/19/2026 1:40:00 AM,608,580,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ OFF"
01GNPD_U02,"FOLLOW RTD",04/19/2026 2:55:00 AM,580,608,RTD,"Lifted Market Suspension Instruction"
01GNPD_U02,"RAISE LOAD",04/19/2026 3:02:00 AM,608,668,CONTINGENCY RESERVE,"In preparation for online of Kalayaan Pump 4"
01GNPD_U02,"FOLLOW RTD",04/19/2026 3:18:00 AM,668,608,RTD,"Re arm CR"
01GNPD_U02,"LOWER LOAD",04/19/2026 3:44:00 AM,608,570,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 257/325"
01GNPD_U02,"LOWER LOAD",04/19/2026 4:26:00 AM,570,550,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 235/325"
01GNPD_U02,"FOLLOW RTD",04/19/2026 4:43:00 AM,550,597,RTD,"Lifted Market Suspension Instruction"
01GNPD_U02,"LOWER LOAD",04/19/2026 4:57:00 AM,599,560,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 230/310"
01GNPD_U02,"LOWER LOAD",04/19/2026 4:57:00 AM,599,560,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 230/310"
01GNPD_U02,"LOWER LOAD",04/19/2026 5:38:00 AM,560,530,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 230/310"
01GNPD_U02,"LOWER LOAD",04/19/2026 6:17:00 AM,530,480,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 191/360"
01GNPD_U02,"LOWER LOAD",04/19/2026 6:39:00 AM,480,450,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 191/360"
01GNPD_U02,"LOWER LOAD",04/19/2026 7:10:00 AM,450,410,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 150/283"
01GNPD_U02,"LOWER LOAD",04/19/2026 7:10:00 AM,480,410,MARKET INTERVENTION/SUSPENSION,"DUE TO HVDC (61:251MW) VARIANCE"
01GNPD_U02,"LOWER LOAD",04/19/2026 7:47:00 AM,450,334,MARKET INTERVENTION/SUSPENSION,"DUE TO HVDC (29:246MW) VARIANCE"
01GNPD_U02,"FOLLOW RTD",04/19/2026 9:06:00 AM,335,374,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01GNPD_U02,"LOWER LOAD",04/19/2026 10:44:00 AM,564,500,MARKET INTERVENTION/SUSPENSION,"DUE TO HVDC (-100:115MW) VARIANCE"
01GNPD_U02,"FOLLOW RTD",04/19/2026 11:36:00 AM,503,544,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01GNPD_U02,"LOWER LOAD",04/19/2026 11:50:00 AM,556,500,MARKET INTERVENTION/SUSPENSION,"Constrain OFF due to HVDC variance (RTD:-50,ACT:122)"
01GNPD_U02,"LOWER LOAD",04/19/2026 12:26:00 PM,549,480,MARKET INTERVENTION/SUSPENSION,"DUE TO LOW ACTUAL SYSTEM DEMAND (9901:9838MW) & HVDC (-50:89MW) VARIANCE"
01GNPD_U02,"FOLLOW RTD",04/19/2026 12:48:00 PM,482,521,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01GNPD_U02,"LOWER LOAD",04/19/2026 1:31:00 PM,615,560,MARKET INTERVENTION/SUSPENSION,"DUE TO HVDC (-50:89MW) VARIANCE"
01GNPD_U02,"FOLLOW RTD",04/19/2026 2:36:00 PM,560,599,RTD,"From lower load instruction due to market suspension."
01GNPD_U02,"FOLLOW RTD",04/19/2026 5:54:00 PM,600,619,RTD,"From lower load instruction."
01GNPD_U02,"RAISE LOAD",04/19/2026 6:19:00 PM,632,668,MARKET INTERVENTION/SUSPENSION,"Due to market suspension. ERC SOG."
01GNPD_U02,"FOLLOW RTD",04/19/2026 10:23:00 PM,668,668,RTD,"From raise load due to market suspension."
01GNPD_U02,"LOWER LOAD",04/19/2026 11:30:00 PM,608,580,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension,"
01GRGOLD_G01,"TRIPPED",04/17/2026 5:28:00 AM,8,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Due to fuel handling system trouble - Mr. Sigwa"
01GRGOLD_G01,"ON-LINE",04/17/2026 6:23:00 AM,0,8,GENERATOR START-UP,"From unplanned outage."
01GRGOLD_G01,"SHUTDOWN",04/19/2026 7:30:00 PM,3,0,GENERATOR SHUTDOWN,"Due to fuel loader trouble."
01GRGOLD_G01,"ON-LINE",04/19/2026 10:31:00 PM,0,8,GENERATOR START-UP,"From unplanned outage."
01IBEC_G01,"ON-LINE",04/13/2026 12:01:00 AM,0,10,GENERATOR START-UP,"From maintenance outage."
01IPOWER_G02,"TRIPPED",04/16/2026 2:45:00 PM,9,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Activation of UFR Due to tripping of Ilijan A/B & EERI 1,2&3, System frequency 58.91Hz"
01LIMAY_U01,"ADVISE NOT TO START",04/14/2026 6:39:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE SOG"
01LIMAY_U01,"FOLLOW RTD",04/14/2026 7:07:00 PM,0,0,RTD,"From MARKET SUSPENSION instruction"
01LIMAY_U01,"ADVISED TO START",04/16/2026 2:47:00 PM,0,15,MARKET INTERVENTION/SUSPENSION,"Due to tripping of Ilijan A/B (734MW) & EERI 1,2&3 (631MW), System frequency 58.91Hz"
01LIMAY_U01,"ON-LINE",04/16/2026 3:05:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Due to tripping of Ilijan A/B (734MW) & EERI 1,2&3 (631MW), System frequency 58.91Hz"
01LIMAY_U01,"FOLLOW RTD",04/16/2026 9:48:00 PM,40,5,DISPATCHABLE RESERVE,"RE-ARMED"
01LIMAY_U02,"ADVISE NOT TO START",04/14/2026 6:39:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE SOG"
01LIMAY_U02,"FOLLOW RTD",04/14/2026 7:01:00 PM,0,0,RTD,"From MARKET SUSPENSION instruction"
01LIMAY_U02,"ADVISED TO START",04/16/2026 2:47:00 PM,0,15,MARKET INTERVENTION/SUSPENSION,"Due to tripping of Ilijan A/B (734MW) & EERI 1,2&3 (631MW), System frequency 58.91Hz"
01LIMAY_U02,"ADVICE TO SHUTDOWN",04/16/2026 8:36:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01LIMAY_U02,"HOLD LOAD",04/16/2026 8:52:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"TO CURRENT LOAD / MARKET SUSPENSION"
01LIMAY_U02,"FOLLOW RTD",04/16/2026 9:48:00 PM,22,0,DISPATCHABLE RESERVE,"RE-ARMED"
01LIMAY_U03,"ADVISE NOT TO START",04/14/2026 6:39:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE SOG"
01LIMAY_U03,"FOLLOW RTD",04/14/2026 7:01:00 PM,0,0,RTD,"From MARKET SUSPENSION instruction"
01LIMAY_U03,"ADVISED TO START",04/16/2026 2:47:00 PM,0,15,MARKET INTERVENTION/SUSPENSION,"Due to tripping of Ilijan A/B (734MW) & EERI 1,2&3 (631MW), System frequency 58.91Hz"
01LIMAY_U03,"ON-LINE",04/16/2026 3:04:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Due to tripping of Ilijan A/B (734MW) & EERI 1,2&3 (631MW), System frequency 58.91Hz"
01LIMAY_U03,"ADVICE TO SHUTDOWN",04/16/2026 8:36:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01LIMAY_U03,"HOLD LOAD",04/16/2026 8:52:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"TO CURRENT LOAD / MARKET SUSPENSION"
01LIMAY_U03,"FOLLOW RTD",04/16/2026 9:48:00 PM,12,0,DISPATCHABLE RESERVE,"RE-ARMED"
01LIMAY_U04,"ADVICE TO COMBINE CYCLE",04/16/2026 4:02:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"DUE TO TRIPPING OF ILIJAN BLOCK A & B AND EERI UNITS 1, 2 & 3 / FREQ=58.911HZ"
01LIMAY_U04,"FOLLOW RTD",04/16/2026 9:48:00 PM,0,0,RTD,"ZERO RTD"
01LIMAY_U05,"ADVISE NOT TO START",04/14/2026 6:39:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE SOG"
01LIMAY_U05,"FOLLOW RTD",04/14/2026 7:01:00 PM,0,0,RTD,"From MARKET SUSPENSION instruction"
01LIMAY_U05,"ADVISED TO START",04/16/2026 2:47:00 PM,0,15,MARKET INTERVENTION/SUSPENSION,"Due to tripping of Ilijan A/B (734MW) & EERI 1,2&3 (631MW), System frequency 58.91Hz"
01LIMAY_U05,"CANCEL COMBINE CYCLE",04/16/2026 6:38:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"CC FOR LIMAY 8"
01LIMAY_U05,"ADVICE TO SHUTDOWN",04/16/2026 8:36:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01LIMAY_U05,"HOLD LOAD",04/16/2026 8:52:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"TO CURRENT LOAD / MARKET SUSPENSION"
01LIMAY_U05,"FOLLOW RTD",04/16/2026 9:46:00 PM,30,0,DISPATCHABLE RESERVE,"RE-ARMED"
01LIMAY_U06,"ADVISE NOT TO START",04/14/2026 6:39:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE SOG"
01LIMAY_U06,"FOLLOW RTD",04/14/2026 7:01:00 PM,0,0,RTD,"From MARKET SUSPENSION instruction"
01LIMAY_U06,"ADVISED TO START AS DR",04/16/2026 2:47:00 PM,0,60,DISPATCHABLE RESERVE,"Due to tripping of Ilijan A/B (734MW) & EERI 1,2&3 (631MW), System frequency 58.91Hz"
01LIMAY_U06,"ON-LINE",04/16/2026 5:38:00 PM,0,0,DISPATCHABLE RESERVE,"Due to tripping of Ilijan A/B (734MW) & EERI 1,2&3 (631MW), System frequency 58.91Hz"
01LIMAY_U06,"ADVICE TO SHUTDOWN",04/16/2026 8:36:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01LIMAY_U06,"HOLD LOAD",04/16/2026 8:52:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"TO CURRENT LOAD / MARKET SUSPENSION"
01LIMAY_U06,"FOLLOW RTD",04/16/2026 9:46:00 PM,30,0,DISPATCHABLE RESERVE,"RE-ARMED"
01LIMAY_U07,"ADVISE NOT TO START",04/14/2026 6:39:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE SOG"
01LIMAY_U07,"FOLLOW RTD",04/14/2026 7:01:00 PM,0,0,RTD,"From MARKET SUSPENSION instruction"
01LIMAY_U07,"ADVISED TO START AS DR",04/16/2026 2:47:00 PM,0,6,DISPATCHABLE RESERVE,"Due to tripping of Ilijan A/B (734MW) & EERI 1,2&3 (631MW), System frequency 58.91Hz"
01LIMAY_U07,"ON-LINE",04/16/2026 2:47:00 PM,0,0,DISPATCHABLE RESERVE,"Due to tripping of Ilijan A/B (734MW) & EERI 1,2&3 (631MW), System frequency 58.91Hz"
01LIMAY_U07,"ON-LINE",04/16/2026 3:04:00 PM,0,0,DISPATCHABLE RESERVE,"Due to tripping of Ilijan A/B (734MW) & EERI 1,2&3 (631MW), System frequency 58.91Hz"
01LIMAY_U07,"ADVICE TO SHUTDOWN",04/16/2026 8:36:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01LIMAY_U07,"HOLD LOAD",04/16/2026 8:52:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"TO CURRENT LOAD / MARKET SUSPENSION"
01LIMAY_U07,"FOLLOW RTD",04/16/2026 9:46:00 PM,30,0,DISPATCHABLE RESERVE,"RE-ARMED"
01LIMAY_U08,"ADVICE TO COMBINE CYCLE",04/16/2026 4:02:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"DUE TO TRIPPING OF ILIJAN BLOCK A & B AND EERI UNITS 1, 2 & 3 / FREQ=58.911HZ"
01LIMAY_U08,"FOLLOW RTD",04/16/2026 9:48:00 PM,0,0,RTD,"ZERO RTD"
01MAGAT_U01,"ONLINE",04/13/2026 9:58:00 PM,0,1,GENERATOR START-UP,"Test synchro requested by PO prior to availability declaration"
01MAGAT_U01,"SHUTDOWN",04/13/2026 10:16:00 PM,1,0,GENERATOR SHUTDOWN,"Test energization process"
01MAGAT_U01,"ONLINE",04/13/2026 10:17:00 PM,0,1,GENERATOR START-UP,"Test energization process"
01MAGAT_U01,"SHUTDOWN",04/13/2026 10:28:00 PM,1,0,GENERATOR SHUTDOWN,"Test energization process"
01MAGAT_U01,"ONLINE AS CR",04/14/2026 5:03:00 AM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR."
01MAGAT_U01,"ONLINE",04/15/2026 11:50:00 PM,0,1,GENERATOR START-UP,"With CR schedule next interval"
01MAGAT_U01,"RAISE LOAD",04/16/2026 1:07:00 PM,0,83,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2464:2191MW) & MASINLOC UNIT 2 (88:7MW / ID UTILIZED BY UNIT 4)"
01MAGAT_U01,"FOLLOW RTD",04/16/2026 1:45:00 PM,83,0,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"ON-LINE",04/16/2026 11:50:00 PM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
01MAGAT_U01,"ONLINE",04/17/2026 2:49:00 PM,0,1,GENERATOR START-UP,"With ASPA schedule as CR for next interval"
01MAGAT_U02,"SHUTDOWN",04/13/2026 2:01:00 PM,1,0,GENERATOR SHUTDOWN,"No IDR alocation, with CR firm schedule"
01MAGAT_U02,"ONLINE",04/13/2026 11:49:00 PM,0,1,GENERATOR START-UP,"With CR schedule next interval"
01MAGAT_U02,"ONLINE",04/14/2026 11:50:00 PM,0,1,GENERATOR START-UP,"With CR schedule"
01MAGAT_U03,"HOLD   LOAD",04/17/2026 6:51:00 PM,2,2,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ OFF"
01MAGAT_U03,"FOLLOW RTD",04/17/2026 6:56:00 PM,2,0,RTD,"Reset"
01MAGAT_U03,"ONLINE AS ENERGY",04/18/2026 6:47:00 PM,0,2,MARKET INTERVENTION/SUSPENSION,"with Firm DR but scheduled as Energy RTD - 87 MW, instructed to online at minimum - 2MW"
01MAGAT_U04,"SHUTDOWN",04/13/2026 2:07:00 PM,1,0,GENERATOR SHUTDOWN,"Zero IDR alocation, with CR firm schedule"
01MAGAT_U04,"ONLINE",04/13/2026 11:49:00 PM,0,1,GENERATOR START-UP,"With CR schedule next interval"
01MAGAT_U04,"ONLINE",04/14/2026 11:51:00 PM,0,1,GENERATOR START-UP,"With CR schedule"
01MARVEL_G01,"LOWER LOAD",04/13/2026 1:10:00 AM,260,240,MARKET INTERVENTION/SUSPENSION,"Lower load due to HVDC variance (RTD=100/ACT=178)"
01MARVEL_G01,"LOWER LOAD",04/13/2026 1:28:00 AM,240,220,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
01MARVEL_G01,"FOLLOW RTD",04/13/2026 8:12:00 AM,220,249,RTD,"Lifted market suspension instruction"
01MARVEL_G01,"LOWER LOAD",04/13/2026 8:37:00 AM,270,240,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: Due to HVDC Variance (RTD/Actual : 133/188)"
01MARVEL_G01,"FOLLOW RTD",04/13/2026 10:11:00 AM,240,269,RTD,"Lifted market suspension instruction"
01MARVEL_G01,"LOWER LOAD",04/13/2026 11:46:00 AM,316,280,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: MO scheduling plants below Pmin (San Lorenzo 50/60 RTD:0 , Actual:160)"
01MARVEL_G01,"FOLLOW RTD",04/13/2026 12:53:00 PM,280,307,RTD,"Lifted Market Suspension Instruction"
01MARVEL_G01,"RAISE LOAD",04/13/2026 2:58:00 PM,310,316,CONTINGENCY RESERVE,"Due to 
Solar Generation variance (RTD/ACTUAL : 2068/1847MW)"
01MARVEL_G01,"FOLLOW RTD",04/13/2026 3:50:00 PM,316,316,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MARVEL_G01,"RAISE LOAD",04/14/2026 12:46:00 AM,284,316,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to high actual system demand (RTD/ACTUAL Demand: 10242/10318MW)"
01MARVEL_G01,"FOLLOW RTD",04/14/2026 1:17:00 AM,312,286,RTD,"From MARKET SUSPENSION instruction"
01MARVEL_G01,"LOWER LOAD",04/14/2026 3:21:00 AM,286,230,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD:83MW; ACT: 161MW)."
01MARVEL_G01,"LOWER LOAD",04/14/2026 6:32:00 AM,231,220,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units RTD variance RTD/ACTUAL: 39/322MW and San Gab 66/191MW - below Pmin, (Market Suspension)"
01MARVEL_G01,"LOWER LOAD",04/14/2026 6:44:00 AM,224,200,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units RTD variance RTD/ACTUAL: 39/322MW and San Gab 66/191MW - below Pmin, (Market Suspension)"
01MARVEL_G01,"FOLLOW RTD",04/14/2026 8:03:00 AM,201,228,RTD,"From market suspension instruction."
01MARVEL_G01,"LOWER LOAD",04/14/2026 8:29:00 AM,252,230,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension)"
01MARVEL_G01,"LOWER LOAD",04/14/2026 9:22:00 AM,230,210,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension)"
01MARVEL_G01,"LOWER LOAD",04/14/2026 9:50:00 AM,206,220,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension)"
01MARVEL_G01,"FOLLOW RTD",04/14/2026 9:57:00 AM,215,232,RTD,"From market suspension instruction."
01MARVEL_G01,"LOWER LOAD",04/14/2026 11:44:00 AM,314,290,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension)"
01MARVEL_G01,"LOWER LOAD",04/14/2026 12:15:00 PM,290,270,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension) ,"
01MARVEL_G01,"FOLLOW RTD",04/14/2026 12:28:00 PM,277,302,RTD,"From market suspension instruction."
01MARVEL_G01,"RAISE LOAD",04/14/2026 1:44:00 PM,298,316,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2708/2236MW."
01MARVEL_G01,"RAISE LOAD",04/14/2026 2:33:00 PM,308,316,CONTINGENCY RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 2218/2013MW)"
01MARVEL_G01,"FOLLOW RTD",04/14/2026 7:11:00 PM,316,316,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MARVEL_G01,"RAISE LOAD",04/14/2026 8:23:00 PM,307,316,CONTINGENCY RESERVE,"Due to HVDC variance (RTD/ACTUAL : 0/-88MW)"
01MARVEL_G01,"FOLLOW RTD",04/14/2026 9:01:00 PM,316,316,RTD,"Re-arm CR"
01MARVEL_G01,"LOWER LOAD",04/15/2026 2:45:00 AM,316,270,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD: 53MW ; ACT: 161MW) & (RTD: 56MW ; ACT: 161MW)"
01MARVEL_G01,"LOWER LOAD",04/15/2026 3:39:00 AM,270,220,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD: 74MW ; ACT: 161MW) & San Gabriel variance (RTD: 66MW ; ACT: 191MW)"
01MARVEL_G01,"LOWER LOAD",04/15/2026 6:36:00 AM,220,200,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01MARVEL_G01,"LOWER LOAD",04/15/2026 6:56:00 AM,201,180,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01MARVEL_G01,"RAISE LOAD",04/15/2026 8:15:00 AM,180,200,MARKET INTERVENTION/SUSPENSION,"RTD at 206MW, Constrain OFF due to below PMIN RTD of San Lorenzo 50 & 60 and San Gabriel"
01MARVEL_G01,"RAISE LOAD",04/15/2026 10:17:00 AM,220,226,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
01MARVEL_G01,"LOWER LOAD",04/15/2026 11:21:00 AM,308,280,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
01MARVEL_G01,"FOLLOW RTD",04/15/2026 1:03:00 PM,279,303,RTD,"From market suspension instruction."
01MARVEL_G01,"RAISE LOAD",04/15/2026 2:51:00 PM,310,316,CONTINGENCY RESERVE,"Due to 
Solar Generation variance (RTD/ACTUAL : 2246/2051MW)"
01MARVEL_G01,"FOLLOW RTD",04/15/2026 3:53:00 PM,316,316,RTD,"Market Suspension: follow RTD schedule from MO"
01MARVEL_G01,"HOLD LOAD",04/15/2026 4:39:00 PM,316,316,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to Solar Generation variance (RTD/ACTUAL : 966/839MW)"
01MARVEL_G01,"FOLLOW RTD",04/15/2026 10:42:00 PM,307,303,RTD,"From MARKET SUSPENSION instruction"
01MARVEL_G01,"LOWER LOAD",04/16/2026 3:03:00 AM,286,230,MARKET INTERVENTION/SUSPENSION,"Due to Kalayaan 4 variance, (RTD: -160MW; ACT: 0MW)"
01MARVEL_G01,"LOWER LOAD",04/16/2026 6:07:00 AM,230,220,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
01MARVEL_G01,"LOWER LOAD",04/16/2026 6:50:00 AM,220,200,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
01MARVEL_G01,"FOLLOW RTD",04/16/2026 8:16:00 AM,200,227,RTD,"From lower load due to market suspension."
01MARVEL_G01,"LOWER LOAD",04/16/2026 8:55:00 AM,284,250,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
01MARVEL_G01,"FOLLOW RTD",04/16/2026 10:24:00 AM,250,273,RTD,"From lower load due to market suspension."
01MARVEL_G01,"LOWER LOAD",04/16/2026 11:31:00 AM,316,280,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
01MARVEL_G01,"FOLLOW RTD",04/16/2026 12:14:00 PM,270,303,RTD,"From lower load due to market suspension."
01MARVEL_G01,"LOWER LOAD",04/16/2026 12:37:00 PM,316,280,MARKET INTERVENTION/SUSPENSION,"lower load due to market suspension."
01MARVEL_G01,"RAISE LOAD",04/16/2026 1:04:00 PM,277,314,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2464:2191MW) & MASINLOC UNIT 2 (88:7MW / ID UTILIZED BY UNIT 4)"
01MARVEL_G01,"RAISE LOAD",04/16/2026 4:28:00 PM,286,316,CONTINGENCY RESERVE,"UTILIZED DUE TO TRIPPING OF ILIJAN BLOCK A & B AND EERI UNITS 1, 2 & 3 / FREQ=58.911HZ"
01MARVEL_G01,"FOLLOW RTD",04/17/2026 1:21:00 AM,316,316,RTD,"MARKET SUSPENSION"
01MARVEL_G01,"LOWER LOAD",04/17/2026 1:40:00 AM,316,280,MARKET INTERVENTION/SUSPENSION,"MOT / DUE TO HVDC (256:290MW) & NON-COMPLIANCE OF SAN LORENZO 50 & 60 (71:161MW)"
01MARVEL_G01,"LOWER LOAD",04/17/2026 1:50:00 AM,316,250,MARKET INTERVENTION/SUSPENSION,"MOT / DUE TO NON-COMPLIANCE OF SAN LORENZO 50 & 60 (61:161MW) & SAN GABRIEL (78:191MW)"
01MARVEL_G01,"LOWER LOAD",04/17/2026 6:47:00 AM,250,220,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: 43/122MW)"
01MARVEL_G01,"RAISE LOAD",04/17/2026 8:10:00 AM,220,250,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 252/233MW)"
01MARVEL_G01,"LOWER LOAD",04/17/2026 8:27:00 AM,250,230,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: -50/44MW)"
01MARVEL_G01,"FOLLOW RTD",04/17/2026 9:38:00 AM,230,256,RTD,"From lower load due to market suspension"
01MARVEL_G01,"RAISE LOAD",04/17/2026 10:19:00 AM,290,310,CONTINGENCY RESERVE,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 286/290MW)"
01MARVEL_G01,"RAISE LOAD",04/17/2026 10:47:00 AM,310,316,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 286/316MW)"
01MARVEL_G01,"LOWER LOAD",04/17/2026 11:50:00 AM,316,300,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: -50/21MW)"
01MARVEL_G01,"RAISE LOAD",04/17/2026 12:22:00 PM,300,316,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 316/300MW)"
01MARVEL_G01,"FOLLOW RTD",04/18/2026 12:48:00 AM,316,286,RTD,"Reset"
01MARVEL_G01,"FOLLOW RTD",04/18/2026 12:55:00 AM,316,286,RTD,"Reset"
01MARVEL_G01,"LOWER LOAD",04/18/2026 2:34:00 AM,286,250,MARKET INTERVENTION/SUSPENSION,"CONSTRAINT OFF: MARKET SUSPENSION: Due to Low Actual Demand and MO scheduling plants below their Pmin (San Lo 50 RTD/Actual : 73/161 , San Lo 50 RTD/Actual : 111/161)"
01MARVEL_G01,"RAISE LOAD",04/18/2026 4:13:00 AM,250,270,MARKET INTERVENTION/SUSPENSION,"CONSTRAINT OFF: MARKET SUSPENSION: with RTD - 276"
01MARVEL_G01,"LOWER LOAD",04/18/2026 6:13:00 AM,270,230,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:57MW; ACT:196MW), & San Lorenzo 60 variance (RTD: 80MW; ACT: 161MW)"
01MARVEL_G01,"LOWER LOAD",04/18/2026 7:19:00 AM,230,200,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:100MW; ACT:222MW), & San Lorenzo 60 variance (RTD: 100MW; ACT: 161MW)"
01MARVEL_G01,"FOLLOW RTD",04/18/2026 10:05:00 AM,201,226,RTD,"Lifted instruction from Market Suspension."
01MARVEL_G01,"LOWER LOAD",04/18/2026 10:51:00 AM,277,240,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:-22MW; ACT:206MW), & San Gabriel variance (RTD: 94MW; ACT: 192MW)"
01MARVEL_G01,"FOLLOW RTD",04/18/2026 12:43:00 PM,240,269,RTD,"Lifted instruction from Market Suspension."
01MARVEL_G01,"RAISE         LOAD",04/18/2026 2:05:00 PM,286,316,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 2,202MW/ ACT= 1,977MW)"
01MARVEL_G01,"HOLD   LOAD",04/18/2026 5:45:00 PM,316,316,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ON"
01MARVEL_G01,"LOWER LOAD",04/19/2026 2:41:00 AM,286,250,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 252/324"
01MARVEL_G01,"FOLLOW RTD",04/19/2026 2:57:00 AM,258,286,RTD,"Lifted Market Suspension Instruction"
01MARVEL_G01,"LOWER LOAD",04/19/2026 3:19:00 AM,286,250,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 287/326"
01MARVEL_G01,"FOLLOW RTD",04/19/2026 4:43:00 AM,250,266,RTD,"Lifted Market Suspension Instruction"
01MARVEL_G01,"LOWER LOAD",04/19/2026 5:37:00 AM,286,250,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 230/310"
01MARVEL_G01,"LOWER LOAD",04/19/2026 6:12:00 AM,250,220,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 191/360"
01MARVEL_G01,"LOWER LOAD",04/19/2026 7:11:00 AM,220,200,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 150/283"
01MARVEL_G01,"LOWER LOAD",04/19/2026 7:11:00 AM,220,200,MARKET INTERVENTION/SUSPENSION,"DUE TO HVDC (61:251MW) VARIANCE"
01MARVEL_G01,"LOWER LOAD",04/19/2026 7:46:00 AM,224,170,MARKET INTERVENTION/SUSPENSION,"DUE TO HVDC (29:246MW) VARIANCE"
01MARVEL_G01,"FOLLOW RTD",04/19/2026 8:14:00 AM,169,203,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01MARVEL_G01,"LOWER LOAD",04/19/2026 10:37:00 AM,316,280,MARKET INTERVENTION/SUSPENSION,"DUE TO HVDC (-100:88MW) VARIANCE"
01MARVEL_G01,"FOLLOW RTD",04/19/2026 11:36:00 AM,277,303,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01MARVEL_G01,"LOWER LOAD",04/19/2026 11:50:00 AM,312,270,MARKET INTERVENTION/SUSPENSION,"Constrain OFF due to HVDC variance (RTD:-50,ACT:122)"
01MARVEL_G01,"LOWER LOAD",04/19/2026 12:25:00 PM,295,230,MARKET INTERVENTION/SUSPENSION,"DUE TO LOW ACTUAL SYSTEM DEMAND (9901:9838MW) & HVDC (-50:89MW) VARIANCE"
01MARVEL_G01,"FOLLOW RTD",04/19/2026 12:42:00 PM,233,277,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01MARVEL_G01,"LOWER LOAD",04/19/2026 1:37:00 PM,286,250,MARKET INTERVENTION/SUSPENSION,"DUE TO HVDC (-50:89MW) VARIANCE"
01MARVEL_G01,"FOLLOW RTD",04/19/2026 2:33:00 PM,250,273,RTD,"From lower load instruction due to market suspension."
01MARVEL_G01,"RAISE LOAD",04/19/2026 3:15:00 PM,286,316,CONTINGENCY RESERVE,"Due to VRE variance (RTD=1640/ACT=1474)"
01MARVEL_G01,"FOLLOW RTD",04/19/2026 3:36:00 PM,316,286,RTD,"Re-arm CR."
01MARVEL_G01,"RAISE LOAD",04/19/2026 4:41:00 PM,286,310,CONTINGENCY RESERVE,"Due to VRE variance (RTD=775/ACT=708)"
01MARVEL_G01,"FOLLOW RTD",04/19/2026 5:06:00 PM,308,286,RTD,"Re-arm CR."
01MARVEL_G01,"RAISE LOAD",04/19/2026 6:15:00 PM,286,316,CONTINGENCY RESERVE,"Due to VRE variance (RTD=178/ACT=148)"
01MARVEL_G01,"HOLD LOAD",04/19/2026 6:20:00 PM,316,316,MARKET INTERVENTION/SUSPENSION,"Due to market suspension. ERC SOG."
01MARVEL_G01,"FOLLOW RTD",04/19/2026 10:57:00 PM,316,286,RTD,"Re-arm CR."
01MARVEL_G01,"LOWER LOAD",04/19/2026 11:45:00 PM,286,250,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension,"
01MARVEL_G02,"LOWER LOAD",04/13/2026 1:10:00 AM,260,240,MARKET INTERVENTION/SUSPENSION,"Lower load due to HVDC variance (RTD=100/ACT=178)"
01MARVEL_G02,"LOWER LOAD",04/13/2026 1:28:00 AM,240,220,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
01MARVEL_G02,"FOLLOW RTD",04/13/2026 8:12:00 AM,220,247,RTD,"Lifted market suspension instruction"
01MARVEL_G02,"LOWER LOAD",04/13/2026 8:37:00 AM,275,240,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: Due to HVDC Variance (RTD/Actual : 133/188)"
01MARVEL_G02,"FOLLOW RTD",04/13/2026 10:11:00 AM,240,269,RTD,"Lifted market suspension instruction"
01MARVEL_G02,"LOWER LOAD",04/13/2026 11:46:00 AM,316,280,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: MO scheduling plants below Pmin (San Lorenzo 50/60 RTD:0 , Actual:160)"
01MARVEL_G02,"FOLLOW RTD",04/13/2026 12:53:00 PM,280,306,RTD,"Lifted Market Suspension Instruction"
01MARVEL_G02,"RAISE LOAD",04/13/2026 2:58:00 PM,310,316,CONTINGENCY RESERVE,"Due to 
Solar Generation variance (RTD/ACTUAL : 2068/1847MW)"
01MARVEL_G02,"FOLLOW RTD",04/13/2026 3:50:00 PM,316,316,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MARVEL_G02,"RAISE LOAD",04/14/2026 12:46:00 AM,284,316,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to high actual system demand (RTD/ACTUAL Demand: 10242/10318MW)"
01MARVEL_G02,"FOLLOW RTD",04/14/2026 1:17:00 AM,305,286,RTD,"From MARKET SUSPENSION instruction"
01MARVEL_G02,"LOWER LOAD",04/14/2026 3:21:00 AM,286,230,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD:83MW; ACT: 161MW)."
01MARVEL_G02,"LOWER LOAD",04/14/2026 6:32:00 AM,231,220,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units RTD variance RTD/ACTUAL: 39/322MW and San Gab 66/191MW - below Pmin, (Market Suspension)"
01MARVEL_G02,"LOWER LOAD",04/14/2026 6:44:00 AM,224,200,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units RTD variance RTD/ACTUAL: 39/322MW and San Gab 66/191MW - below Pmin, (Market Suspension)"
01MARVEL_G02,"FOLLOW RTD",04/14/2026 8:03:00 AM,204,229,RTD,"From market suspension instruction."
01MARVEL_G02,"LOWER LOAD",04/14/2026 8:29:00 AM,250,230,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension)"
01MARVEL_G02,"LOWER LOAD",04/14/2026 9:22:00 AM,230,210,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension)"
01MARVEL_G02,"LOWER LOAD",04/14/2026 9:50:00 AM,211,220,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension)"
01MARVEL_G02,"FOLLOW RTD",04/14/2026 9:57:00 AM,230,237,RTD,"From market suspension instruction."
01MARVEL_G02,"LOWER LOAD",04/14/2026 11:44:00 AM,314,290,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension)"
01MARVEL_G02,"LOWER LOAD",04/14/2026 12:15:00 PM,290,270,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension) ,"
01MARVEL_G02,"FOLLOW RTD",04/14/2026 12:28:00 PM,279,301,RTD,"From market suspension instruction."
01MARVEL_G02,"RAISE LOAD",04/14/2026 1:44:00 PM,287,376,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2708/2236MW."
01MARVEL_G02,"RAISE LOAD",04/14/2026 2:33:00 PM,310,316,CONTINGENCY RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 2218/2013MW)"
01MARVEL_G02,"FOLLOW RTD",04/14/2026 7:11:00 PM,316,316,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MARVEL_G02,"RAISE LOAD",04/14/2026 8:23:00 PM,307,316,CONTINGENCY RESERVE,"Due to HVDC variance (RTD/ACTUAL : 0/-88MW)"
01MARVEL_G02,"FOLLOW RTD",04/14/2026 9:01:00 PM,316,316,RTD,"Re-arm CR"
01MARVEL_G02,"LOWER LOAD",04/15/2026 2:45:00 AM,316,270,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD: 53MW ; ACT: 161MW) & (RTD: 56MW ; ACT: 161MW)"
01MARVEL_G02,"LOWER LOAD",04/15/2026 3:39:00 AM,270,220,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD: 74MW ; ACT: 161MW) & San Gabriel variance (RTD: 66MW ; ACT: 191MW)"
01MARVEL_G02,"LOWER LOAD",04/15/2026 6:36:00 AM,220,200,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01MARVEL_G02,"LOWER LOAD",04/15/2026 6:56:00 AM,204,180,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01MARVEL_G02,"RAISE LOAD",04/15/2026 8:15:00 AM,180,200,MARKET INTERVENTION/SUSPENSION,"RTD at 206MW, Constrain OFF due to below PMIN RTD of San Lorenzo 50 & 60 and San Gabriel"
01MARVEL_G02,"RAISE LOAD",04/15/2026 10:17:00 AM,200,224,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
01MARVEL_G02,"LOWER LOAD",04/15/2026 11:21:00 AM,316,280,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
01MARVEL_G02,"FOLLOW RTD",04/15/2026 1:03:00 PM,279,304,RTD,"From market suspension instruction."
01MARVEL_G02,"RAISE LOAD",04/15/2026 2:51:00 PM,310,316,CONTINGENCY RESERVE,"Due to 
Solar Generation variance (RTD/ACTUAL : 2246/2051MW)"
01MARVEL_G02,"FOLLOW RTD",04/15/2026 3:53:00 PM,316,316,RTD,"Market Suspension: follow RTD schedule from MO"
01MARVEL_G02,"HOLD LOAD",04/15/2026 4:39:00 PM,316,316,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to Solar Generation variance (RTD/ACTUAL : 966/839MW)"
01MARVEL_G02,"FOLLOW RTD",04/15/2026 10:42:00 PM,305,301,RTD,"From MARKET SUSPENSION instruction"
01MARVEL_G02,"LOWER LOAD",04/16/2026 3:03:00 AM,286,230,MARKET INTERVENTION/SUSPENSION,"Due to Kalayaan 4 variance, (RTD: -160MW; ACT: 0MW)"
01MARVEL_G02,"FOLLOW RTD",04/16/2026 4:30:00 AM,230,257,RTD,"Lifted instruction from Market Suspension."
01MARVEL_G02,"LOWER LOAD",04/16/2026 5:50:00 AM,286,240,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance, (RTD: 0MW; ACT: 161MW) & (RTD: 67MW; ACT: 161MW)"
01MARVEL_G02,"LOWER LOAD",04/16/2026 6:07:00 AM,255,220,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
01MARVEL_G02,"LOWER LOAD",04/16/2026 6:50:00 AM,220,200,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
01MARVEL_G02,"FOLLOW RTD",04/16/2026 8:16:00 AM,200,227,RTD,"From lower load due to market suspension."
01MARVEL_G02,"LOWER LOAD",04/16/2026 8:55:00 AM,276,250,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
01MARVEL_G02,"FOLLOW RTD",04/16/2026 10:24:00 AM,250,276,RTD,"From lower load due to market suspension."
01MARVEL_G02,"LOWER LOAD",04/16/2026 11:31:00 AM,316,280,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
01MARVEL_G02,"FOLLOW RTD",04/16/2026 12:16:00 PM,270,304,RTD,"From lower load due to market suspension."
01MARVEL_G02,"LOWER LOAD",04/16/2026 12:37:00 PM,316,280,MARKET INTERVENTION/SUSPENSION,"lower load due to market suspension."
01MARVEL_G02,"RAISE LOAD",04/16/2026 1:04:00 PM,277,314,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2464:2191MW) & MASINLOC UNIT 2 (88:7MW / ID UTILIZED BY UNIT 4)"
01MARVEL_G02,"RAISE LOAD",04/16/2026 4:28:00 PM,286,316,CONTINGENCY RESERVE,"UTILIZED DUE TO TRIPPING OF ILIJAN BLOCK A & B AND EERI UNITS 1, 2 & 3 / FREQ=58.911HZ"
01MARVEL_G02,"FOLLOW RTD",04/17/2026 1:21:00 AM,316,316,RTD,"MARKET SUSPENSION"
01MARVEL_G02,"LOWER LOAD",04/17/2026 1:40:00 AM,316,280,MARKET INTERVENTION/SUSPENSION,"MOT / DUE TO HVDC (256:290MW) & NON-COMPLIANCE OF SAN LORENZO 50 & 60 (71:161MW)"
01MARVEL_G02,"LOWER LOAD",04/17/2026 1:50:00 AM,316,250,MARKET INTERVENTION/SUSPENSION,"MOT / DUE TO NON-COMPLIANCE OF SAN LORENZO 50 & 60 (61:161MW) & SAN GABRIEL (78:191MW)"
01MARVEL_G02,"LOWER LOAD",04/17/2026 6:47:00 AM,250,220,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: 43/122MW)"
01MARVEL_G02,"RAISE LOAD",04/17/2026 8:10:00 AM,220,250,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 253/277MW)"
01MARVEL_G02,"LOWER LOAD",04/17/2026 8:27:00 AM,250,230,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: -50/44MW)"
01MARVEL_G02,"FOLLOW RTD",04/17/2026 9:38:00 AM,230,257,RTD,"From lower load due to market suspension"
01MARVEL_G02,"RAISE LOAD",04/17/2026 10:19:00 AM,290,310,CONTINGENCY RESERVE,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 286/290MW)"
01MARVEL_G02,"RAISE LOAD",04/17/2026 10:47:00 AM,310,316,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 286/316MW)"
01MARVEL_G02,"LOWER LOAD",04/17/2026 11:50:00 AM,316,300,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: -50/21MW)"
01MARVEL_G02,"RAISE LOAD",04/17/2026 12:22:00 PM,300,316,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 316/300MW)"
01MARVEL_G02,"FOLLOW RTD",04/18/2026 12:48:00 AM,316,286,RTD,"Reset"
01MARVEL_G02,"FOLLOW RTD",04/18/2026 12:55:00 AM,316,286,RTD,"Reset"
01MARVEL_G02,"LOWER LOAD",04/18/2026 2:34:00 AM,286,250,MARKET INTERVENTION/SUSPENSION,"CONSTRAINT OFF: MARKET SUSPENSION: Due to Low Actual Demand and MO scheduling plants below their Pmin (San Lo 50 RTD/Actual : 73/161 , San Lo 50 RTD/Actual : 111/161)"
01MARVEL_G02,"RAISE LOAD",04/18/2026 4:13:00 AM,250,270,MARKET INTERVENTION/SUSPENSION,"CONSTRAINT OFF: MARKET SUSPENSION: with RTD - 276"
01MARVEL_G02,"LOWER LOAD",04/18/2026 6:13:00 AM,270,230,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:57MW; ACT:196MW), & San Lorenzo 60 variance (RTD: 80MW; ACT: 161MW)"
