Luzon System Operations
01MARVEL_G02,"LOWER LOAD",04/18/2026 7:19:00 AM,230,200,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:100MW; ACT:222MW), & San Lorenzo 60 variance (RTD: 100MW; ACT: 161MW)"
01MARVEL_G02,"FOLLOW RTD",04/18/2026 10:05:00 AM,200,229,RTD,"Lifted instruction from Market Suspension."
01MARVEL_G02,"FOLLOW RTD",04/18/2026 10:09:00 AM,20,39,RTD,"Lifted instruction from Market Suspension."
01MARVEL_G02,"LOWER LOAD",04/18/2026 10:51:00 AM,285,240,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:-22MW; ACT:206MW), & San Gabriel variance (RTD: 94MW; ACT: 192MW)"
01MARVEL_G02,"FOLLOW RTD",04/18/2026 12:43:00 PM,240,266,RTD,"Lifted instruction from Market Suspension."
01MARVEL_G02,"RAISE         LOAD",04/18/2026 2:05:00 PM,286,316,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 2,202MW/ ACT= 1,977MW)"
01MARVEL_G02,"HOLD   LOAD",04/18/2026 5:45:00 PM,316,316,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ON"
01MARVEL_G02,"LOWER LOAD",04/19/2026 2:41:00 AM,286,250,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 252/324"
01MARVEL_G02,"FOLLOW RTD",04/19/2026 2:57:00 AM,258,286,RTD,"Lifted Market Suspension Instruction"
01MARVEL_G02,"LOWER LOAD",04/19/2026 3:19:00 AM,286,250,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 287/326"
01MARVEL_G02,"FOLLOW RTD",04/19/2026 4:43:00 AM,250,266,RTD,"Lifted Market Suspension Instruction"
01MARVEL_G02,"LOWER LOAD",04/19/2026 5:37:00 AM,286,250,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 230/310"
01MARVEL_G02,"LOWER LOAD",04/19/2026 6:12:00 AM,250,220,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 191/360"
01MARVEL_G02,"LOWER LOAD",04/19/2026 7:11:00 AM,220,200,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 150/283"
01MARVEL_G02,"LOWER LOAD",04/19/2026 7:11:00 AM,220,200,MARKET INTERVENTION/SUSPENSION,"DUE TO HVDC (61:251MW) VARIANCE"
01MARVEL_G02,"LOWER LOAD",04/19/2026 7:46:00 AM,224,170,MARKET INTERVENTION/SUSPENSION,"DUE TO HVDC (29:246MW) VARIANCE"
01MARVEL_G02,"FOLLOW RTD",04/19/2026 8:14:00 AM,183,213,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01MARVEL_G02,"LOWER LOAD",04/19/2026 10:37:00 AM,316,280,MARKET INTERVENTION/SUSPENSION,"DUE TO HVDC (-100:88MW) VARIANCE"
01MARVEL_G02,"FOLLOW RTD",04/19/2026 11:36:00 AM,277,303,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01MARVEL_G02,"LOWER LOAD",04/19/2026 11:50:00 AM,312,270,MARKET INTERVENTION/SUSPENSION,"Constrain OFF due to HVDC variance (RTD:-50,ACT:122)"
01MARVEL_G02,"LOWER LOAD",04/19/2026 12:25:00 PM,295,230,MARKET INTERVENTION/SUSPENSION,"DUE TO LOW ACTUAL SYSTEM DEMAND (9901:9838MW) & HVDC (-50:89MW) VARIANCE"
01MARVEL_G02,"FOLLOW RTD",04/19/2026 12:42:00 PM,233,277,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01MARVEL_G02,"LOWER LOAD",04/19/2026 1:37:00 PM,286,250,MARKET INTERVENTION/SUSPENSION,"DUE TO HVDC (-50:89MW) VARIANCE"
01MARVEL_G02,"FOLLOW RTD",04/19/2026 2:33:00 PM,250,277,RTD,"From lower load instruction due to market suspension."
01MARVEL_G02,"RAISE LOAD",04/19/2026 3:15:00 PM,286,316,CONTINGENCY RESERVE,"Due to VRE variance (RTD=1640/ACT=1474)"
01MARVEL_G02,"FOLLOW RTD",04/19/2026 3:36:00 PM,316,286,RTD,"Re-arm CR."
01MARVEL_G02,"RAISE LOAD",04/19/2026 4:41:00 PM,286,310,CONTINGENCY RESERVE,"Due to VRE variance (RTD=775/ACT=708)"
01MARVEL_G02,"FOLLOW RTD",04/19/2026 5:06:00 PM,308,286,RTD,"Re-arm CR."
01MARVEL_G02,"RAISE LOAD",04/19/2026 6:15:00 PM,286,316,CONTINGENCY RESERVE,"Due to VRE variance (RTD=178/ACT=148)"
01MARVEL_G02,"HOLD LOAD",04/19/2026 6:20:00 PM,316,316,MARKET INTERVENTION/SUSPENSION,"Due to market suspension. ERC SOG."
01MARVEL_G02,"FOLLOW RTD",04/19/2026 10:57:00 PM,316,286,RTD,"Re-arm CR."
01MARVEL_G02,"LOWER LOAD",04/19/2026 11:45:00 PM,286,250,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension,"
01MPGC_U01,"LOWER LOAD",04/13/2026 1:45:00 AM,105,100,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
01MPGC_U01,"LOWER LOAD",04/13/2026 3:11:00 AM,100,90,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension),"
01MPGC_U01,"FOLLOW RTD",04/13/2026 5:15:00 AM,90,100,RTD,"From Market suspension instruction."
01MPGC_U01,"LOWER LOAD",04/13/2026 6:23:00 AM,135,110,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: Due to HVDC Variance (RTD/Actual : 38/162)"
01MPGC_U01,"FOLLOW RTD",04/13/2026 8:06:00 AM,110,121,RTD,"Lifted market suspension instruction"
01MPGC_U01,"LOWER LOAD",04/13/2026 8:33:00 AM,133,110,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: Due to HVDC Variance (RTD/Actual : 133/188)"
01MPGC_U01,"FOLLOW RTD",04/13/2026 10:10:00 AM,110,121,RTD,"Lifted market suspension instruction"
01MPGC_U01,"LOWER LOAD",04/13/2026 11:48:00 AM,135,110,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: MO scheduling plants below Pmin (San Lorenzo 50/60 RTD:0 , Actual:160)"
01MPGC_U01,"FOLLOW RTD",04/13/2026 12:13:00 PM,110,135,RTD,"Lifted Market Suspension Instruction"
01MPGC_U01,"LOWER LOAD",04/16/2026 6:26:00 AM,135,120,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
01MPGC_U01,"LOWER LOAD",04/16/2026 6:50:00 AM,120,100,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
01MPGC_U01,"FOLLOW RTD",04/16/2026 8:10:00 AM,100,111,RTD,"From lower load due to market suspension."
01MPGC_U01,"LOWER LOAD",04/17/2026 6:30:00 AM,135,120,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: 21/118MW)"
01MPGC_U01,"LOWER LOAD",04/17/2026 6:37:00 AM,120,110,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: 21/131MW)"
01MPGC_U01,"LOWER LOAD",04/17/2026 6:45:00 AM,110,90,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: 43/122MW)"
01MPGC_U01,"RAISE LOAD",04/17/2026 6:58:00 AM,90,110,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 117/90MW)"
01MPGC_U01,"RAISE LOAD",04/17/2026 8:10:00 AM,110,120,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 120/110MW)"
01MPGC_U01,"LOWER LOAD",04/17/2026 8:28:00 AM,120,110,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: -50/44MW)"
01MPGC_U01,"FOLLOW RTD",04/17/2026 9:35:00 AM,110,120,RTD,"From lower load due to market suspension"
01MPGC_U01,"LOWER LOAD",04/17/2026 10:04:00 AM,110,90,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to MO forecast error (RTD/ACT: 11064/11161MW)"
01MPGC_U01,"RAISE LOAD",04/17/2026 10:20:00 AM,90,110,CONTINGENCY RESERVE,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 135/90MW)"
01MPGC_U01,"LOWER LOAD",04/17/2026 11:58:00 AM,110,90,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: -50/42MW)"
01MPGC_U01,"RAISE LOAD",04/17/2026 12:10:00 PM,90,110,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 118/91MW)"
01MPGC_U01,"RAISE LOAD",04/17/2026 12:23:00 PM,110,135,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 100/110MW)"
01MPGC_U01,"LOWER LOAD",04/18/2026 3:34:00 AM,135,110,MARKET INTERVENTION/SUSPENSION,"CONSTRAINT OFF: MARKET SUSPENSION: Due to Low Actual Demand and MO scheduling plants below their Pmin (San Lo 50 RTD/Actual : 73/161 , San Lo 50 RTD/Actual : 74/161)"
01MPGC_U01,"LOWER LOAD",04/18/2026 6:37:00 AM,110,100,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:72MW; ACT:224MW), & San Lorenzo 60 variance (RTD: 80MW; ACT: 161MW)"
01MPGC_U01,"FOLLOW RTD",04/18/2026 10:19:00 AM,100,110,RTD,"Lifted instruction from Market Suspension."
01MPGC_U01,"LOWER LOAD",04/19/2026 2:45:00 AM,105,80,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 252/324"
01MPGC_U01,"FOLLOW RTD",04/19/2026 2:56:00 AM,80,105,RTD,"Lifted Market Suspension Instruction"
01MPGC_U01,"LOWER LOAD",04/19/2026 4:58:00 AM,105,80,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 230/310"
01MPGC_U01,"LOWER LOAD",04/19/2026 5:39:00 AM,80,65,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 230/310"
01MPGC_U01,"FOLLOW RTD",04/19/2026 10:05:00 AM,65,75,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01MPGC_U01,"LOWER LOAD",04/19/2026 11:05:00 AM,112,90,MARKET INTERVENTION/SUSPENSION,"DUE TO LOW ACTUAL SYSTEM DEMAND (9852:9808MW) & HVDC (-50:132MW) VARIANCE"
01MPGC_U01,"FOLLOW RTD",04/19/2026 11:43:00 AM,90,101,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01MPGC_U01,"LOWER LOAD",04/19/2026 12:28:00 PM,123,100,MARKET INTERVENTION/SUSPENSION,"DUE TO LOW ACTUAL SYSTEM DEMAND (9901:9838MW) & HVDC (-50:89MW) VARIANCE"
01MPGC_U01,"FOLLOW RTD",04/19/2026 1:08:00 PM,100,111,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01MPGC_U02,"LOWER LOAD",04/13/2026 1:45:00 AM,133,110,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
01MPGC_U02,"LOWER LOAD",04/13/2026 3:11:00 AM,110,90,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension),"
01MPGC_U02,"FOLLOW RTD",04/13/2026 5:15:00 AM,90,100,RTD,"From Market suspension instruction."
01MPGC_U02,"LOWER LOAD",04/13/2026 6:23:00 AM,133,110,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: Due to HVDC Variance (RTD/Actual : 38/162)"
01MPGC_U02,"FOLLOW RTD",04/13/2026 8:06:00 AM,110,121,RTD,"Lifted market suspension instruction"
01MPGC_U02,"LOWER LOAD",04/13/2026 8:33:00 AM,133,110,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: Due to HVDC Variance (RTD/Actual : 133/188)"
01MPGC_U02,"FOLLOW RTD",04/13/2026 10:10:00 AM,110,121,RTD,"Lifted market suspension instruction"
01MPGC_U02,"LOWER LOAD",04/13/2026 11:48:00 AM,133,110,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: MO scheduling plants below Pmin (San Lorenzo 50/60 RTD:0 , Actual:160)"
01MPGC_U02,"FOLLOW RTD",04/13/2026 12:13:00 PM,110,133,RTD,"Lifted Market Suspension Instruction"
01MPGC_U02,"LOWER LOAD",04/16/2026 6:26:00 AM,135,120,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
01MPGC_U02,"LOWER LOAD",04/16/2026 6:50:00 AM,120,100,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
01MPGC_U02,"FOLLOW RTD",04/16/2026 8:10:00 AM,100,111,RTD,"From lower load due to market suspension."
01MPGC_U02,"LOWER LOAD",04/17/2026 6:30:00 AM,135,120,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: 21/118MW)"
01MPGC_U02,"LOWER LOAD",04/17/2026 6:37:00 AM,120,110,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: 21/131MW)"
01MPGC_U02,"LOWER LOAD",04/17/2026 6:45:00 AM,110,90,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: 43/122MW)"
01MPGC_U02,"RAISE LOAD",04/17/2026 6:58:00 AM,90,110,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 117/90MW)"
01MPGC_U02,"RAISE LOAD",04/17/2026 8:10:00 AM,110,120,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 120/110MW)"
01MPGC_U02,"LOWER LOAD",04/17/2026 8:28:00 AM,120,110,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: -50/44MW)"
01MPGC_U02,"FOLLOW RTD",04/17/2026 9:35:00 AM,110,121,RTD,"From lower load due to market suspension"
01MPGC_U02,"LOWER LOAD",04/17/2026 10:04:00 AM,110,90,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to MO forecast error (RTD/ACT: 11064/11161MW)"
01MPGC_U02,"RAISE LOAD",04/17/2026 10:20:00 AM,90,110,CONTINGENCY RESERVE,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 135/90MW)"
01MPGC_U02,"LOWER LOAD",04/17/2026 11:58:00 AM,110,90,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: -50/42MW)"
01MPGC_U02,"RAISE LOAD",04/17/2026 12:10:00 PM,90,110,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 118/91MW)"
01MPGC_U02,"RAISE LOAD",04/17/2026 12:23:00 PM,110,133,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 100/110MW)"
01MPGC_U02,"LOWER LOAD",04/18/2026 3:34:00 AM,133,110,MARKET INTERVENTION/SUSPENSION,"CONSTRAINT OFF: MARKET SUSPENSION: Due to Low Actual Demand and MO scheduling plants below their Pmin (San Lo 50 RTD/Actual : 73/161 , San Lo 50 RTD/Actual : 74/161)"
01MPGC_U02,"LOWER LOAD",04/18/2026 6:37:00 AM,110,100,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:72MW; ACT:224MW), & San Lorenzo 60 variance (RTD: 80MW; ACT: 161MW)"
01MPGC_U02,"FOLLOW RTD",04/18/2026 10:19:00 AM,100,110,RTD,"Lifted instruction from Market Suspension."
01MPGC_U02,"LOWER LOAD",04/18/2026 10:54:00 AM,127,100,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:-22MW; ACT:206MW), & San Gabriel variance (RTD: 94MW; ACT: 192MW)"
01MPGC_U02,"FOLLOW RTD",04/18/2026 12:43:00 PM,100,111,RTD,"Lifted instruction from Market Suspension."
01MPGC_U02,"LOWER LOAD",04/19/2026 2:45:00 AM,133,100,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 252/324"
01MPGC_U02,"FOLLOW RTD",04/19/2026 2:56:00 AM,100,135,RTD,"Lifted Market Suspension Instruction"
01MPGC_U02,"LOWER LOAD",04/19/2026 3:48:00 AM,133,100,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 257/325"
01MPGC_U02,"LOWER LOAD",04/19/2026 4:58:00 AM,100,80,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 230/310"
01MPGC_U02,"LOWER LOAD",04/19/2026 5:39:00 AM,80,65,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 230/310"
01MPGC_U02,"FOLLOW RTD",04/19/2026 10:05:00 AM,65,75,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01MPGC_U02,"LOWER LOAD",04/19/2026 11:05:00 AM,112,90,MARKET INTERVENTION/SUSPENSION,"DUE TO LOW ACTUAL SYSTEM DEMAND (9852:9808MW) & HVDC (-50:132MW) VARIANCE"
01MPGC_U02,"FOLLOW RTD",04/19/2026 11:43:00 AM,90,101,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01MPGC_U02,"LOWER LOAD",04/19/2026 12:28:00 PM,123,100,MARKET INTERVENTION/SUSPENSION,"DUE TO LOW ACTUAL SYSTEM DEMAND (9901:9838MW) & HVDC (-50:89MW) VARIANCE"
01MPGC_U02,"FOLLOW RTD",04/19/2026 1:08:00 PM,100,111,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01MPGC_U03,"LOWER LOAD",04/13/2026 1:45:00 AM,133,110,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
01MPGC_U03,"LOWER LOAD",04/13/2026 3:11:00 AM,110,90,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension),"
01MPGC_U03,"FOLLOW RTD",04/13/2026 5:15:00 AM,90,101,RTD,"From Market suspension instruction."
01MPGC_U03,"LOWER LOAD",04/13/2026 6:23:00 AM,133,110,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: Due to HVDC Variance (RTD/Actual : 38/162)"
01MPGC_U03,"FOLLOW RTD",04/13/2026 8:06:00 AM,110,121,RTD,"Lifted market suspension instruction"
01MPGC_U03,"LOWER LOAD",04/13/2026 8:33:00 AM,133,110,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: Due to HVDC Variance (RTD/Actual : 133/188)"
01MPGC_U03,"FOLLOW RTD",04/13/2026 10:10:00 AM,110,121,RTD,"Lifted market suspension instruction"
01MPGC_U03,"LOWER LOAD",04/13/2026 11:48:00 AM,133,110,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: MO scheduling plants below Pmin (San Lorenzo 50/60 RTD:0 , Actual:160)"
01MPGC_U03,"FOLLOW RTD",04/13/2026 12:13:00 PM,110,133,RTD,"Lifted Market Suspension Instruction"
01MPGC_U03,"LOWER LOAD",04/16/2026 6:26:00 AM,135,120,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
01MPGC_U03,"LOWER LOAD",04/16/2026 6:50:00 AM,120,100,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
01MPGC_U03,"FOLLOW RTD",04/16/2026 8:10:00 AM,100,111,RTD,"From lower load due to market suspension."
01MPGC_U03,"LOWER LOAD",04/17/2026 6:30:00 AM,135,120,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: 21/118MW)"
01MPGC_U03,"LOWER LOAD",04/17/2026 6:37:00 AM,120,110,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: 21/131MW)"
01MPGC_U03,"LOWER LOAD",04/17/2026 6:45:00 AM,110,90,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: 43/122MW)"
01MPGC_U03,"RAISE LOAD",04/17/2026 6:58:00 AM,90,110,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 117/90MW)"
01MPGC_U03,"RAISE LOAD",04/17/2026 8:10:00 AM,110,120,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 120/110MW)"
01MPGC_U03,"LOWER LOAD",04/17/2026 8:28:00 AM,120,110,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: -50/44MW)"
01MPGC_U03,"FOLLOW RTD",04/17/2026 9:35:00 AM,110,120,RTD,"From lower load due to market suspension"
01MPGC_U03,"LOWER LOAD",04/17/2026 10:04:00 AM,110,90,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to MO forecast error (RTD/ACT: 11064/11161MW)"
01MPGC_U03,"RAISE LOAD",04/17/2026 10:20:00 AM,90,110,CONTINGENCY RESERVE,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 135/90MW)"
01MPGC_U03,"LOWER LOAD",04/17/2026 11:58:00 AM,110,90,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: -50/42MW)"
01MPGC_U03,"RAISE LOAD",04/17/2026 12:10:00 PM,90,110,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 118/91MW)"
01MPGC_U03,"RAISE LOAD",04/17/2026 12:23:00 PM,110,135,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 100/110MW)"
01MPGC_U03,"LOWER LOAD",04/18/2026 3:34:00 AM,133,110,MARKET INTERVENTION/SUSPENSION,"CONSTRAINT OFF: MARKET SUSPENSION: Due to Low Actual Demand and MO scheduling plants below their Pmin (San Lo 50 RTD/Actual : 73/161 , San Lo 50 RTD/Actual : 74/161)"
01MPGC_U03,"LOWER LOAD",04/18/2026 6:37:00 AM,110,100,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:72MW; ACT:224MW), & San Lorenzo 60 variance (RTD: 80MW; ACT: 161MW)"
01MPGC_U03,"FOLLOW RTD",04/18/2026 10:19:00 AM,100,110,RTD,"Lifted instruction from Market Suspension."
01MPGC_U03,"LOWER LOAD",04/19/2026 2:45:00 AM,133,100,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 252/324"
01MPGC_U03,"FOLLOW RTD",04/19/2026 2:56:00 AM,100,135,RTD,"Lifted Market Suspension Instruction"
01MPGC_U03,"LOWER LOAD",04/19/2026 3:48:00 AM,133,100,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 257/325"
01MPGC_U03,"LOWER LOAD",04/19/2026 4:58:00 AM,100,80,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 230/310"
01MPGC_U03,"LOWER LOAD",04/19/2026 5:39:00 AM,80,65,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 230/310"
01MPGC_U03,"FOLLOW RTD",04/19/2026 10:05:00 AM,65,75,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01MPGC_U03,"LOWER LOAD",04/19/2026 11:05:00 AM,112,90,MARKET INTERVENTION/SUSPENSION,"DUE TO LOW ACTUAL SYSTEM DEMAND (9852:9808MW) & HVDC (-50:132MW) VARIANCE"
01MPGC_U03,"FOLLOW RTD",04/19/2026 11:43:00 AM,90,101,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01MPGC_U03,"LOWER LOAD",04/19/2026 12:28:00 PM,123,100,MARKET INTERVENTION/SUSPENSION,"DUE TO LOW ACTUAL SYSTEM DEMAND (9901:9838MW) & HVDC (-50:89MW) VARIANCE"
01MPGC_U03,"FOLLOW RTD",04/19/2026 1:08:00 PM,100,111,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01MPGC_U04,"LOWER LOAD",04/13/2026 3:11:00 AM,110,90,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension),"
01MPGC_U04,"FOLLOW RTD",04/13/2026 5:15:00 AM,90,102,RTD,"From Market suspension instruction."
01MPGC_U04,"LOWER LOAD",04/13/2026 6:23:00 AM,137,110,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: Due to HVDC Variance (RTD/Actual : 38/162)"
01MPGC_U04,"FOLLOW RTD",04/13/2026 8:06:00 AM,110,121,RTD,"Lifted market suspension instruction"
01MPGC_U04,"LOWER LOAD",04/13/2026 8:33:00 AM,133,110,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: Due to HVDC Variance (RTD/Actual : 133/188)"
01MPGC_U04,"FOLLOW RTD",04/13/2026 10:10:00 AM,110,121,RTD,"Lifted market suspension instruction"
01MPGC_U04,"LOWER LOAD",04/13/2026 11:48:00 AM,137,110,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: MO scheduling plants below Pmin (San Lorenzo 50/60 RTD:0 , Actual:160)"
01MPGC_U04,"FOLLOW RTD",04/13/2026 12:13:00 PM,110,137,RTD,"Lifted Market Suspension Instruction"
01MPGC_U04,"LOWER LOAD",04/16/2026 6:26:00 AM,137,120,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
01MPGC_U04,"LOWER LOAD",04/16/2026 6:50:00 AM,120,100,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
01MPGC_U04,"FOLLOW RTD",04/16/2026 8:10:00 AM,100,111,RTD,"From lower load due to market suspension."
01MPGC_U04,"LOWER LOAD",04/17/2026 6:30:00 AM,135,120,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: 21/118MW)"
01MPGC_U04,"LOWER LOAD",04/17/2026 6:37:00 AM,120,110,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: 21/131MW)"
01MPGC_U04,"LOWER LOAD",04/17/2026 6:45:00 AM,110,90,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: 43/122MW)"
01MPGC_U04,"RAISE LOAD",04/17/2026 6:58:00 AM,90,110,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 117/90MW)"
01MPGC_U04,"RAISE LOAD",04/17/2026 8:10:00 AM,110,120,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 120/110MW)"
01MPGC_U04,"LOWER LOAD",04/17/2026 8:28:00 AM,120,110,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: -50/44MW)"
01MPGC_U04,"FOLLOW RTD",04/17/2026 9:35:00 AM,110,121,RTD,"From lower load due to market suspension"
01MPGC_U04,"LOWER LOAD",04/17/2026 10:04:00 AM,110,90,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to MO forecast error (RTD/ACT: 11064/11161MW)"
01MPGC_U04,"RAISE LOAD",04/17/2026 10:20:00 AM,90,110,CONTINGENCY RESERVE,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 135/90MW)"
01MPGC_U04,"LOWER LOAD",04/17/2026 11:58:00 AM,110,90,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: -50/42MW)"
01MPGC_U04,"RAISE LOAD",04/17/2026 12:10:00 PM,90,110,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 118/91MW)"
01MPGC_U04,"RAISE LOAD",04/17/2026 12:23:00 PM,110,135,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 100/110MW)"
01MPGC_U04,"LOWER LOAD",04/18/2026 3:34:00 AM,137,110,MARKET INTERVENTION/SUSPENSION,"CONSTRAINT OFF: MARKET SUSPENSION: Due to Low Actual Demand and MO scheduling plants below their Pmin (San Lo 50 RTD/Actual : 73/161 , San Lo 50 RTD/Actual : 74/161)"
01MPGC_U04,"LOWER LOAD",04/18/2026 6:37:00 AM,110,100,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:72MW; ACT:224MW), & San Lorenzo 60 variance (RTD: 80MW; ACT: 161MW)"
01MPGC_U04,"FOLLOW RTD",04/18/2026 10:19:00 AM,100,110,RTD,"Lifted instruction from Market Suspension."
01MPGC_U04,"LOWER LOAD",04/18/2026 10:54:00 AM,126,100,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:-22MW; ACT:206MW), & San Gabriel variance (RTD: 94MW; ACT: 192MW)"
01MPGC_U04,"FOLLOW RTD",04/18/2026 12:43:00 PM,100,111,RTD,"Lifted instruction from Market Suspension."
01MPGC_U04,"LOWER LOAD",04/19/2026 2:45:00 AM,137,100,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 252/324"
01MPGC_U04,"FOLLOW RTD",04/19/2026 2:56:00 AM,100,137,RTD,"Lifted Market Suspension Instruction"
01MPGC_U04,"LOWER LOAD",04/19/2026 3:48:00 AM,137,100,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 257/325"
01MPGC_U04,"LOWER LOAD",04/19/2026 4:58:00 AM,100,80,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 230/310"
01MPGC_U04,"LOWER LOAD",04/19/2026 5:39:00 AM,80,65,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 230/310"
01MPGC_U04,"FOLLOW RTD",04/19/2026 10:05:00 AM,65,75,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01MPGC_U04,"LOWER LOAD",04/19/2026 11:05:00 AM,112,90,MARKET INTERVENTION/SUSPENSION,"DUE TO LOW ACTUAL SYSTEM DEMAND (9852:9808MW) & HVDC (-50:132MW) VARIANCE"
01MPGC_U04,"FOLLOW RTD",04/19/2026 11:43:00 AM,90,101,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01MPGC_U04,"LOWER LOAD",04/19/2026 12:28:00 PM,123,100,MARKET INTERVENTION/SUSPENSION,"DUE TO LOW ACTUAL SYSTEM DEMAND (9901:9838MW) & HVDC (-50:89MW) VARIANCE"
01MPGC_U04,"FOLLOW RTD",04/19/2026 1:08:00 PM,100,111,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01MSINLO_G02,"ONLINE",04/17/2026 10:54:00 AM,0,10,GENERATOR START-UP,"Masinloc 4 online from unplanned outage"
01MSINLO_G03,"LOWER LOAD",04/19/2026 6:22:00 AM,307,240,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 191/360"
01MSINLO_G03,"RAISE LOAD",04/19/2026 9:46:00 AM,240,250,MARKET INTERVENTION/SUSPENSION,"RTD at 253MW, request to raise load due to erratic feedwater flow"
01MSINLO_G03,"FOLLOW RTD",04/19/2026 11:33:00 AM,250,264,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01PNTBNG_U02,"LOWER LOAD",04/19/2026 3:36:00 PM,46,23,MARKET INTERVENTION/SUSPENSION,"Due to tripping of Kalayaan Unit 1 as pump. System Frequency 60.407Hz"
01PNTBNG_U02,"FOLLOW RTD",04/19/2026 4:09:00 PM,23,46,RTD,"Reset"
01RASLAG_G03,"TRIPPED",04/18/2026 1:54:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Affected by tripping of Mexico - Clark 69kV Line 1"
01RASLAG_G03,"ONLINE",04/18/2026 3:24:00 PM,0,0,GENERATOR START-UP,"Online - Affected by tripping of Mexico - Clark 69kV Line 1"
01RASLAG_G04,"TRIPPED",04/18/2026 1:54:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Affected by tripping of Mexico - Clark 69kV Line 1"
01RASLAG_G04,"ONLINE",04/18/2026 3:10:00 PM,0,0,GENERATOR START-UP,"Online - Affected by tripping of Mexico - Clark 69kV Line 1"
01SAMLSOL_G01,"TRIPPED",04/16/2026 2:45:00 PM,1,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Affected by ALD Due to tripping of Ilijan A/B & EERI 1,2&3, System frequency 58.91Hz"
01SMC_G01,"LOWER LOAD",04/13/2026 1:43:00 AM,110,100,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
01SMC_G01,"FOLLOW RTD",04/13/2026 5:15:00 AM,100,110,RTD,"From Market suspension instruction."
01SMC_G01,"LOWER LOAD",04/13/2026 6:27:00 AM,110,90,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: Due to HVDC Variance (RTD/Actual : 38/162)"
01SMC_G01,"FOLLOW RTD",04/13/2026 8:06:00 AM,90,103,RTD,"Lifted market suspension instruction"
01SMC_G01,"LOWER LOAD",04/13/2026 9:45:00 AM,110,90,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: Due to HVDC Variance (RTD/Actual : 38/162)"
01SMC_G01,"FOLLOW RTD",04/13/2026 10:12:00 AM,90,108,RTD,"Lifted market suspension instruction"
01SMC_G01,"LOWER LOAD",04/13/2026 11:49:00 AM,110,100,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: MO scheduling plants below Pmin (San Lorenzo 50/60 RTD:0 , Actual:160)"
01SMC_G01,"FOLLOW RTD",04/13/2026 12:50:00 PM,100,110,RTD,"Lifted Market Suspension Instruction"
01SMC_G01,"LOWER LOAD",04/14/2026 3:28:00 AM,110,90,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD:83MW; ACT: 161MW)."
01SMC_G01,"FOLLOW RTD",04/14/2026 7:59:00 AM,90,104,RTD,"From market suspension instruction."
01SMC_G01,"LOWER LOAD",04/15/2026 3:48:00 AM,115,90,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD: 44MW ; ACT: 161MW) & San Gabriel variance (RTD: 66MW ; ACT: 191MW)"
01SMC_G01,"FOLLOW RTD",04/15/2026 5:24:00 AM,90,102,RTD,"Lifted instruction from Market Suspension."
01SMC_G01,"LOWER LOAD",04/15/2026 6:49:00 AM,115,100,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01SMC_G01,"FOLLOW RTD",04/15/2026 8:06:00 AM,100,112,RTD,"From market suspension instruction."
01SMC_G01,"LOWER LOAD",04/16/2026 3:52:00 AM,120,100,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance, (RTD: 0MW; ACT: 161MW) & (RTD: 25MW; ACT: 161MW)"
01SMC_G01,"LOWER LOAD",04/16/2026 6:31:00 AM,100,90,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
01SMC_G01,"LOWER LOAD",04/16/2026 6:46:00 AM,90,75,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
01SMC_G01,"FOLLOW RTD",04/16/2026 10:21:00 AM,75,88,RTD,"From lower load due to market suspension."
01SMC_G01,"LOWER LOAD",04/17/2026 6:28:00 AM,120,110,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: 21/118MW)"
01SMC_G01,"LOWER LOAD",04/17/2026 6:45:00 AM,110,90,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: 43/122MW)"
01SMC_G01,"RAISE LOAD",04/17/2026 8:12:00 AM,90,110,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 100/90MW)"
01SMC_G01,"LOWER LOAD",04/17/2026 8:29:00 AM,110,90,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: -50/44MW)"
01SMC_G01,"RAISE LOAD",04/17/2026 10:20:00 AM,90,110,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 100/90MW)"
01SMC_G01,"LOWER LOAD",04/17/2026 11:58:00 AM,100,90,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: -50/42MW)"
01SMC_G01,"RAISE LOAD",04/17/2026 12:11:00 PM,90,110,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 120/101MW)"
01SMC_G01,"RAISE LOAD",04/17/2026 12:27:00 PM,110,120,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 110/106MW)"
01SMC_G01,"LOWER LOAD",04/18/2026 2:52:00 AM,120,110,MARKET INTERVENTION/SUSPENSION,"CONSTRAINT OFF: MARKET SUSPENSION: Due to Low Actual Demand and MO scheduling plants below their Pmin (San Lo 50 RTD/Actual : 73/161 , San Lo 50 RTD/Actual : 111/161)"
01SMC_G01,"RAISE LOAD",04/18/2026 4:15:00 AM,110,120,MARKET INTERVENTION/SUSPENSION,"CONSTRAINT OFF: MARKET SUSPENSION: with RTD - 123"
01SMC_G01,"LOWER LOAD",04/18/2026 6:16:00 AM,120,100,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:57MW; ACT:196MW), & San Lorenzo 60 variance (RTD: 80MW; ACT: 161MW)"
01SMC_G01,"LOWER LOAD",04/18/2026 7:21:00 AM,100,90,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:100MW; ACT:229MW), & San Lorenzo 60 variance (RTD: 100MW; ACT: 161MW)"
01SMC_G01,"FOLLOW RTD",04/18/2026 10:23:00 AM,90,102,RTD,"Lifted instruction from Market Suspension."
01SMC_G01,"LOWER LOAD",04/19/2026 2:41:00 AM,120,110,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 252/324"
01SMC_G01,"FOLLOW RTD",04/19/2026 2:57:00 AM,110,120,RTD,"Lifted Market Suspension Instruction"
01SMC_G01,"FOLLOW RTD",04/19/2026 2:57:00 AM,110,134,RTD,"Lifted Market Suspension Instruction"
01SMC_G01,"LOWER LOAD",04/19/2026 4:26:00 AM,120,110,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 235/325"
01SMC_G01,"LOWER LOAD",04/19/2026 5:37:00 AM,110,90,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 230/310"
01SMC_G01,"LOWER LOAD",04/19/2026 6:14:00 AM,90,60,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 191/360"
01SMC_G01,"LOWER LOAD",04/19/2026 6:18:00 AM,73,60,MARKET INTERVENTION/SUSPENSION,"DUE TO HVDC (61:251MW) VARIANCE"
01SMC_G01,"FOLLOW RTD",04/19/2026 10:04:00 AM,60,74,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01SMC_G01,"LOWER LOAD",04/19/2026 10:45:00 AM,100,80,MARKET INTERVENTION/SUSPENSION,"Constrain OFF due to HVDC variance (RTD:-100,ACT:92), frequency at 60.35Hz"
01SMC_G01,"FOLLOW RTD",04/19/2026 11:40:00 AM,80,94,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01SMC_G01,"LOWER LOAD",04/19/2026 11:56:00 AM,99,80,MARKET INTERVENTION/SUSPENSION,"Constrain OFF due to HVDC variance (RTD:-50,ACT:122)"
01SMC_G01,"FOLLOW RTD",04/19/2026 1:08:00 PM,80,93,RTD,"Market Suspension: follow RTD schedule from MO"
01SMC_G01,"LOWER LOAD",04/19/2026 11:42:00 PM,120,100,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension,"
01SMC_G02,"LOWER LOAD",04/13/2026 1:43:00 AM,110,100,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
01SMC_G02,"FOLLOW RTD",04/13/2026 5:15:00 AM,100,110,RTD,"From Market suspension instruction."
01SMC_G02,"LOWER LOAD",04/13/2026 6:27:00 AM,110,90,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: Due to HVDC Variance (RTD/Actual : 38/162)"
01SMC_G02,"FOLLOW RTD",04/13/2026 8:06:00 AM,90,103,RTD,"Lifted market suspension instruction"
01SMC_G02,"LOWER LOAD",04/13/2026 9:45:00 AM,110,90,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: Due to HVDC Variance (RTD/Actual : 38/162)"
01SMC_G02,"FOLLOW RTD",04/13/2026 10:12:00 AM,90,110,RTD,"Lifted market suspension instruction"
01SMC_G02,"LOWER LOAD",04/13/2026 11:49:00 AM,110,100,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: MO scheduling plants below Pmin (San Lorenzo 50/60 RTD:0 , Actual:160)"
01SMC_G02,"FOLLOW RTD",04/13/2026 12:50:00 PM,100,110,RTD,"Lifted Market Suspension Instruction"
01SMC_G02,"LOWER LOAD",04/14/2026 3:28:00 AM,100,90,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD:83MW; ACT: 161MW)."
01SMC_G02,"FOLLOW RTD",04/14/2026 7:59:00 AM,90,100,RTD,"From market suspension instruction."
01SMC_G02,"LOWER LOAD",04/15/2026 3:48:00 AM,115,90,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD: 44MW ; ACT: 161MW) & San Gabriel variance (RTD: 66MW ; ACT: 191MW)"
01SMC_G02,"FOLLOW RTD",04/15/2026 5:24:00 AM,90,106,RTD,"Lifted instruction from Market Suspension."
01SMC_G02,"LOWER LOAD",04/15/2026 6:49:00 AM,115,100,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01SMC_G02,"FOLLOW RTD",04/15/2026 8:06:00 AM,100,111,RTD,"From market suspension instruction."
01SMC_G02,"LOWER LOAD",04/16/2026 3:52:00 AM,125,100,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance, (RTD: 0MW; ACT: 161MW) & (RTD: 25MW; ACT: 161MW)"
01SMC_G02,"LOWER LOAD",04/16/2026 6:31:00 AM,100,90,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
01SMC_G02,"LOWER LOAD",04/16/2026 6:46:00 AM,90,75,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
01SMC_G02,"FOLLOW RTD",04/16/2026 10:21:00 AM,75,87,RTD,"From lower load due to market suspension."
01SMC_G02,"LOWER LOAD",04/17/2026 6:28:00 AM,115,110,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: 21/118MW)"
01SMC_G02,"LOWER LOAD",04/17/2026 6:45:00 AM,110,90,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: 43/122MW)"
01SMC_G02,"RAISE LOAD",04/17/2026 8:12:00 AM,90,110,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 100/90MW)"
01SMC_G02,"LOWER LOAD",04/17/2026 8:29:00 AM,110,90,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: -50/44MW)"
01SMC_G02,"RAISE LOAD",04/17/2026 10:20:00 AM,90,110,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 100/90MW)"
01SMC_G02,"LOWER LOAD",04/17/2026 11:58:00 AM,100,90,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: -50/42MW)"
01SMC_G02,"RAISE LOAD",04/17/2026 12:11:00 PM,90,110,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 115/96MW)"
01SMC_G02,"RAISE LOAD",04/17/2026 12:27:00 PM,110,115,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 110/106MW)"
01SMC_G02,"LOWER LOAD",04/18/2026 2:52:00 AM,120,110,MARKET INTERVENTION/SUSPENSION,"CONSTRAINT OFF: MARKET SUSPENSION: Due to Low Actual Demand and MO scheduling plants below their Pmin (San Lo 50 RTD/Actual : 73/161 , San Lo 50 RTD/Actual : 111/161)"
01SMC_G02,"RAISE LOAD",04/18/2026 4:15:00 AM,110,120,MARKET INTERVENTION/SUSPENSION,"CONSTRAINT OFF: MARKET SUSPENSION: with RTD - 123"
01SMC_G02,"LOWER LOAD",04/18/2026 6:16:00 AM,120,100,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:57MW; ACT:196MW), & San Lorenzo 60 variance (RTD: 80MW; ACT: 161MW)"
01SMC_G02,"LOWER LOAD",04/18/2026 7:21:00 AM,100,90,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:100MW; ACT:229MW), & San Lorenzo 60 variance (RTD: 100MW; ACT: 161MW)"
01SMC_G02,"FOLLOW RTD",04/18/2026 10:23:00 AM,90,103,RTD,"Lifted instruction from Market Suspension."
01SMC_G02,"LOWER LOAD",04/19/2026 2:41:00 AM,120,110,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 252/324"
01SMC_G02,"FOLLOW RTD",04/19/2026 2:57:00 AM,110,134,RTD,"Lifted Market Suspension Instruction"
01SMC_G02,"FOLLOW RTD",04/19/2026 2:57:00 AM,110,120,RTD,"Lifted Market Suspension Instruction"
01SMC_G02,"LOWER LOAD",04/19/2026 4:26:00 AM,120,110,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 235/325"
01SMC_G02,"LOWER LOAD",04/19/2026 5:37:00 AM,110,90,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 230/310"
01SMC_G02,"LOWER LOAD",04/19/2026 6:14:00 AM,90,60,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 191/360"
01SMC_G02,"LOWER LOAD",04/19/2026 6:18:00 AM,73,60,MARKET INTERVENTION/SUSPENSION,"DUE TO HVDC (61:251MW) VARIANCE"
01SMC_G02,"FOLLOW RTD",04/19/2026 10:04:00 AM,60,74,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01SMC_G02,"LOWER LOAD",04/19/2026 10:45:00 AM,100,80,MARKET INTERVENTION/SUSPENSION,"Constrain OFF due to HVDC variance (RTD:-100,ACT:92), frequency at 60.35Hz"
01SMC_G02,"FOLLOW RTD",04/19/2026 11:40:00 AM,80,94,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01SMC_G02,"LOWER LOAD",04/19/2026 11:56:00 AM,98,80,MARKET INTERVENTION/SUSPENSION,"Constrain OFF due to HVDC variance (RTD:-50,ACT:122)"
01SMC_G02,"FOLLOW RTD",04/19/2026 1:08:00 PM,80,93,RTD,"Market Suspension: follow RTD schedule from MO"
01SMC_G02,"LOWER LOAD",04/19/2026 11:42:00 PM,120,100,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension,"
01SMC_G03,"LOWER LOAD",04/13/2026 1:43:00 AM,130,100,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
01SMC_G03,"FOLLOW RTD",04/13/2026 5:15:00 AM,100,113,RTD,"From Market suspension instruction."
01SMC_G03,"LOWER LOAD",04/13/2026 6:27:00 AM,130,90,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: Due to HVDC Variance (RTD/Actual : 38/162)"
01SMC_G03,"FOLLOW RTD",04/13/2026 8:06:00 AM,90,103,RTD,"Lifted market suspension instruction"
01SMC_G03,"LOWER LOAD",04/13/2026 9:45:00 AM,130,90,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: Due to HVDC Variance (RTD/Actual : 38/162)"
01SMC_G03,"FOLLOW RTD",04/13/2026 10:12:00 AM,90,122,RTD,"Lifted market suspension instruction"
01SMC_G03,"LOWER LOAD",04/13/2026 11:49:00 AM,130,100,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: MO scheduling plants below Pmin (San Lorenzo 50/60 RTD:0 , Actual:160)"
01SMC_G03,"FOLLOW RTD",04/13/2026 12:50:00 PM,100,115,RTD,"Lifted Market Suspension Instruction"
01SMC_G03,"LOWER LOAD",04/14/2026 3:28:00 AM,130,90,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD:83MW; ACT: 161MW)."
01SMC_G03,"FOLLOW RTD",04/14/2026 7:59:00 AM,90,104,RTD,"From market suspension instruction."
01SMC_G03,"LOWER LOAD",04/15/2026 3:48:00 AM,100,90,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD: 44MW ; ACT: 161MW) & San Gabriel variance (RTD: 66MW ; ACT: 191MW)"
01SMC_G03,"FOLLOW RTD",04/15/2026 5:24:00 AM,90,103,RTD,"Lifted instruction from Market Suspension."
01SMC_G03,"LOWER LOAD",04/15/2026 6:49:00 AM,110,100,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01SMC_G03,"FOLLOW RTD",04/15/2026 8:06:00 AM,100,110,RTD,"From market suspension instruction."
01SMC_G03,"LOWER LOAD",04/16/2026 3:52:00 AM,134,100,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance, (RTD: 0MW; ACT: 161MW) & (RTD: 25MW; ACT: 161MW)"
01SMC_G03,"LOWER LOAD",04/16/2026 6:31:00 AM,100,90,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
01SMC_G03,"LOWER LOAD",04/16/2026 6:46:00 AM,90,75,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
01SMC_G03,"FOLLOW RTD",04/16/2026 10:21:00 AM,75,88,RTD,"From lower load due to market suspension."
01SMC_G03,"LOWER LOAD",04/17/2026 6:28:00 AM,134,110,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: 21/118MW)"
01SMC_G03,"LOWER LOAD",04/17/2026 6:45:00 AM,110,90,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: 43/122MW)"
01SMC_G03,"RAISE LOAD",04/17/2026 8:12:00 AM,90,110,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 100/90MW)"
01SMC_G03,"LOWER LOAD",04/17/2026 8:29:00 AM,110,90,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: -50/44MW)"
01SMC_G03,"RAISE LOAD",04/17/2026 10:20:00 AM,90,110,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 100/90MW)"
01SMC_G03,"LOWER LOAD",04/17/2026 11:58:00 AM,100,90,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: -50/42MW)"
01SMC_G03,"RAISE LOAD",04/17/2026 12:11:00 PM,90,110,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 121/96MW)"
01SMC_G03,"RAISE LOAD",04/17/2026 12:27:00 PM,110,134,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 113/108MW)"
01SMC_G03,"LOWER LOAD",04/18/2026 2:52:00 AM,134,110,MARKET INTERVENTION/SUSPENSION,"CONSTRAINT OFF: MARKET SUSPENSION: Due to Low Actual Demand and MO scheduling plants below their Pmin (San Lo 50 RTD/Actual : 73/161 , San Lo 50 RTD/Actual : 111/161)"
01SMC_G03,"RAISE LOAD",04/18/2026 4:15:00 AM,110,120,MARKET INTERVENTION/SUSPENSION,"CONSTRAINT OFF: MARKET SUSPENSION: with RTD - 123"
01SMC_G03,"LOWER LOAD",04/18/2026 6:16:00 AM,120,100,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:57MW; ACT:196MW), & San Lorenzo 60 variance (RTD: 80MW; ACT: 161MW)"
01SMC_G03,"LOWER LOAD",04/18/2026 7:21:00 AM,100,90,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:100MW; ACT:229MW), & San Lorenzo 60 variance (RTD: 100MW; ACT: 161MW)"
01SMC_G03,"FOLLOW RTD",04/18/2026 10:23:00 AM,90,104,RTD,"Lifted instruction from Market Suspension."
01SMC_G03,"LOWER LOAD",04/18/2026 10:53:00 AM,127,90,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:-22MW; ACT:206MW), & San Gabriel variance (RTD: 94MW; ACT: 192MW)"
01SMC_G03,"FOLLOW RTD",04/18/2026 12:46:00 PM,90,103,RTD,"Lifted instruction from Market Suspension."
01SMC_G03,"LOWER LOAD",04/19/2026 2:41:00 AM,134,110,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 252/324"
01SMC_G03,"FOLLOW RTD",04/19/2026 2:57:00 AM,110,134,RTD,"Lifted Market Suspension Instruction"
01SMC_G03,"LOWER LOAD",04/19/2026 4:26:00 AM,134,110,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 235/325"
01SMC_G03,"LOWER LOAD",04/19/2026 5:37:00 AM,110,90,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 230/310"
01SMC_G03,"LOWER LOAD",04/19/2026 6:14:00 AM,90,60,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 191/360"
01SMC_G03,"LOWER LOAD",04/19/2026 6:18:00 AM,73,60,MARKET INTERVENTION/SUSPENSION,"DUE TO HVDC (61:251MW) VARIANCE"
01SMC_G03,"FOLLOW RTD",04/19/2026 10:04:00 AM,60,74,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01SMC_G03,"LOWER LOAD",04/19/2026 10:45:00 AM,98,80,MARKET INTERVENTION/SUSPENSION,"Constrain OFF due to HVDC variance (RTD:-100,ACT:92), frequency at 60.35Hz"
01SMC_G03,"FOLLOW RTD",04/19/2026 11:40:00 AM,80,94,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01SMC_G03,"LOWER LOAD",04/19/2026 11:56:00 AM,99,80,MARKET INTERVENTION/SUSPENSION,"Constrain OFF due to HVDC variance (RTD:-50,ACT:122)"
01SMC_G03,"FOLLOW RTD",04/19/2026 1:08:00 PM,80,93,RTD,"Market Suspension: follow RTD schedule from MO"
01SMC_G03,"LOWER LOAD",04/19/2026 11:42:00 PM,134,110,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension,"
01SMC_G04,"LOWER LOAD",04/16/2026 3:52:00 AM,134,100,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance, (RTD: 0MW; ACT: 161MW) & (RTD: 25MW; ACT: 161MW)"
01SMC_G04,"LOWER LOAD",04/16/2026 6:31:00 AM,100,90,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
01SMC_G04,"LOWER LOAD",04/16/2026 6:46:00 AM,90,75,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
01SMC_G04,"FOLLOW RTD",04/16/2026 10:21:00 AM,75,88,RTD,"From lower load due to market suspension."
01SMC_G04,"LOWER LOAD",04/17/2026 6:28:00 AM,134,110,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: 21/118MW)"
01SMC_G04,"LOWER LOAD",04/17/2026 6:45:00 AM,110,90,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: 43/122MW)"
01SMC_G04,"RAISE LOAD",04/17/2026 8:12:00 AM,90,110,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 100/90MW)"
01SMC_G04,"LOWER LOAD",04/17/2026 8:29:00 AM,110,90,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: -50/44MW)"
01SMC_G04,"RAISE LOAD",04/17/2026 10:20:00 AM,90,110,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 100/90MW)"
01SMC_G04,"LOWER LOAD",04/17/2026 11:58:00 AM,100,90,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: -50/42MW)"
01SMC_G04,"RAISE LOAD",04/17/2026 12:11:00 PM,90,110,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 120/99MW)"
01SMC_G04,"RAISE LOAD",04/17/2026 12:27:00 PM,110,134,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 118/109MW)"
01SMC_G04,"LOWER LOAD",04/18/2026 2:52:00 AM,134,110,MARKET INTERVENTION/SUSPENSION,"CONSTRAINT OFF: MARKET SUSPENSION: Due to Low Actual Demand and MO scheduling plants below their Pmin (San Lo 50 RTD/Actual : 73/161 , San Lo 50 RTD/Actual : 111/161)"
01SMC_G04,"RAISE LOAD",04/18/2026 4:15:00 AM,110,120,MARKET INTERVENTION/SUSPENSION,"CONSTRAINT OFF: MARKET SUSPENSION: with RTD - 123"
01SMC_G04,"LOWER LOAD",04/18/2026 6:16:00 AM,120,100,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:57MW; ACT:196MW), & San Lorenzo 60 variance (RTD: 80MW; ACT: 161MW)"
01SMC_G04,"LOWER LOAD",04/18/2026 7:21:00 AM,100,90,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:100MW; ACT:229MW), & San Lorenzo 60 variance (RTD: 100MW; ACT: 161MW)"
