Luzon System Operations
01SMC_G04,"FOLLOW RTD",04/18/2026 10:23:00 AM,90,103,RTD,"Lifted instruction from Market Suspension."
01SMC_G04,"LOWER LOAD",04/18/2026 10:53:00 AM,117,90,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:-22MW; ACT:206MW), & San Gabriel variance (RTD: 94MW; ACT: 192MW)"
01SMC_G04,"FOLLOW RTD",04/18/2026 12:46:00 PM,90,102,RTD,"Lifted instruction from Market Suspension."
01SMC_G04,"LOWER LOAD",04/19/2026 2:41:00 AM,134,110,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 252/324"
01SMC_G04,"FOLLOW RTD",04/19/2026 2:57:00 AM,110,134,RTD,"Lifted Market Suspension Instruction"
01SMC_G04,"LOWER LOAD",04/19/2026 4:26:00 AM,134,110,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 235/325"
01SMC_G04,"LOWER LOAD",04/19/2026 5:37:00 AM,110,90,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 230/310"
01SMC_G04,"LOWER LOAD",04/19/2026 6:14:00 AM,90,60,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 191/360"
01SMC_G04,"LOWER LOAD",04/19/2026 6:18:00 AM,73,60,MARKET INTERVENTION/SUSPENSION,"DUE TO HVDC (61:251MW) VARIANCE"
01SMC_G04,"FOLLOW RTD",04/19/2026 10:04:00 AM,60,74,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01SMC_G04,"LOWER LOAD",04/19/2026 10:45:00 AM,97,80,MARKET INTERVENTION/SUSPENSION,"Constrain OFF due to HVDC variance (RTD:-100,ACT:92), frequency at 60.35Hz"
01SMC_G04,"FOLLOW RTD",04/19/2026 11:40:00 AM,80,94,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01SMC_G04,"LOWER LOAD",04/19/2026 11:56:00 AM,100,80,MARKET INTERVENTION/SUSPENSION,"Constrain OFF due to HVDC variance (RTD:-50,ACT:122)"
01SMC_G04,"FOLLOW RTD",04/19/2026 1:08:00 PM,80,93,RTD,"Market Suspension: follow RTD schedule from MO"
01SMC_G04,"LOWER LOAD",04/19/2026 11:42:00 PM,134,110,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension,"
01SROQUE_U01,"LOWER LOAD",04/13/2026 11:52:00 AM,145,45,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: MO scheduling plants below Pmin (San Lorenzo 50/60 RTD:0 , Actual:160)"
01SROQUE_U01,"FOLLOW RTD",04/13/2026 12:02:00 PM,45,115,RTD,"Lifted Market Suspension Instruction"
01SROQUE_U01,"LOWER LOAD",04/14/2026 11:43:00 AM,115,50,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension)"
01SROQUE_U01,"FOLLOW RTD",04/14/2026 12:24:00 PM,50,115,RTD,"From market suspension instruction."
01SROQUE_U01,"RAISE LOAD",04/14/2026 1:17:00 PM,117,70,MARKET INTERVENTION/SUSPENSION,"Constrained ON (Market Suspension) ,"
01SROQUE_U01,"FOLLOW RTD",04/14/2026 1:28:00 PM,70,115,RTD,"From market suspension instruction."
01SROQUE_U01,"LOWER LOAD",04/15/2026 12:37:00 PM,115,50,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
01SROQUE_U01,"FOLLOW RTD",04/15/2026 12:58:00 PM,50,115,RTD,"From market suspension instruction."
01SROQUE_U01,"LOWER LOAD",04/15/2026 1:34:00 PM,115,60,MARKET INTERVENTION/SUSPENSION,"Constrained ON  (Market suspension)"
01SROQUE_U01,"FOLLOW RTD",04/15/2026 2:25:00 PM,60,115,RTD,"From MARKET SUSPENSION instruction"
01SROQUE_U02,"LOWER LOAD",04/19/2026 10:43:00 AM,115,45,MARKET INTERVENTION/SUSPENSION,"DUE TO HVDC (-100:115MW) VARIANCE"
01SROQUE_U02,"FOLLOW RTD",04/19/2026 11:14:00 AM,45,115,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01SUAL_G01,"LOWER LOAD",04/15/2026 3:45:00 AM,270,250,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD: 44MW ; ACT: 161MW) & San Gabriel variance (RTD: 66MW ; ACT: 191MW)"
01SUAL_G01,"FOLLOW RTD",04/15/2026 8:31:00 AM,250,270,RTD,"From market suspension instruction."
01SUAL_G01,"LOWER LOAD",04/17/2026 6:27:00 AM,265,235,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: 21/118MW)"
01SUAL_G01,"RAISE LOAD",04/17/2026 12:33:00 PM,230,270,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 266/234MW)"
01SUAL_G01,"FOLLOW RTD",04/18/2026 5:50:00 AM,270,270,RTD,"Lifted Market Suspension Instruction"
01SUAL_G01,"LOWER LOAD",04/18/2026 6:14:00 AM,266,235,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:57MW; ACT:196MW), & San Lorenzo 60 variance (RTD: 80MW; ACT: 161MW)"
01SUAL_G01,"FOLLOW RTD",04/18/2026 10:17:00 AM,235,270,RTD,"Lifted instruction from Market Suspension."
01SUAL_G01,"LOWER LOAD",04/19/2026 6:41:00 AM,270,235,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 191/360"
01SUAL_G01,"FOLLOW RTD",04/19/2026 10:27:00 AM,233,269,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01SUAL_G01,"LOWER LOAD",04/19/2026 10:57:00 AM,270,240,MARKET INTERVENTION/SUSPENSION,"DUE TO HVDC (-50:130MW) VARIANCE"
01SUAL_G01,"FOLLOW RTD",04/19/2026 1:10:00 PM,245,270,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01SUAL_G02,"LOWER LOAD",04/13/2026 3:04:00 AM,600,570,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension),"
01SUAL_G02,"LOWER LOAD",04/13/2026 7:13:00 AM,570,540,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: Due to HVDC Variance (RTD/Actual : 38/162)"
01SUAL_G02,"FOLLOW RTD",04/13/2026 7:17:00 AM,540,548,RTD,"Lifted Market Suspension Instruction"
01SUAL_G02,"RAISE LOAD",04/13/2026 5:58:00 PM,500,600,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to 
HVDC variance (RTD/ACTUAL : -10/-153MW)"
01SUAL_G02,"FOLLOW RTD",04/13/2026 8:03:00 PM,600,600,RTD,"From MARKET SUSPENSION instruction"
01SUAL_G02,"FOR INFORMATION",04/13/2026 9:46:00 PM,600,300,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Sual PO inform LRCC about emergency load down of unit due to suspected tube leak"
01SUAL_G02,"LOWER LOAD",04/15/2026 3:45:00 AM,300,270,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD: 44MW ; ACT: 161MW) & San Gabriel variance (RTD: 66MW ; ACT: 191MW)"
01SUAL_G02,"FOLLOW RTD",04/15/2026 8:31:00 AM,272,300,RTD,"From market suspension instruction."
01SUAL_G02,"LOWER LOAD",04/16/2026 3:54:00 AM,300,270,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance, (RTD: 0MW; ACT: 161MW) & (RTD: 25MW; ACT: 161MW)"
01SUAL_G02,"FOLLOW RTD",04/16/2026 10:24:00 AM,270,300,RTD,"From lower load due to market suspension."
01SUAL_G02,"LOWER LOAD",04/17/2026 6:27:00 AM,288,235,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: 21/118MW)"
01SUAL_G02,"RAISE LOAD",04/17/2026 12:33:00 PM,230,270,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 269/237MW)"
01SUAL_G02,"FOLLOW RTD",04/18/2026 5:50:00 AM,300,300,RTD,"Lifted Market Suspension Instruction"
01SUAL_G02,"LOWER LOAD",04/18/2026 6:14:00 AM,297,250,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:57MW; ACT:196MW), & San Lorenzo 60 variance (RTD: 80MW; ACT: 161MW)"
01SUAL_G02,"LOWER LOAD",04/18/2026 7:23:00 AM,250,235,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:100MW; ACT:237MW), & San Lorenzo 60 variance (RTD: 100MW; ACT: 161MW)"
01SUAL_G02,"FOLLOW RTD",04/18/2026 12:45:00 PM,235,271,RTD,"Lifted instruction from Market Suspension."
01SUAL_G02,"LOWER LOAD",04/19/2026 6:41:00 AM,300,235,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 191/360"
01SUAL_G02,"FOLLOW RTD",04/19/2026 10:27:00 AM,237,274,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01SUAL_G02,"LOWER LOAD",04/19/2026 10:57:00 AM,300,250,MARKET INTERVENTION/SUSPENSION,"DUE TO HVDC (-50:130MW) VARIANCE"
01SUAL_G02,"FOLLOW RTD",04/19/2026 1:10:00 PM,256,292,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01S_ENRO_G01,"ADVISED TO START AS DR",04/16/2026 2:46:00 PM,0,110,DISPATCHABLE RESERVE,"Due to tripping of Ilijan A/B (734MW) & EERI 1,2&3 (631MW), System frequency 58.91Hz"
01S_ENRO_G01,"ONLINE AS DR",04/16/2026 2:55:00 PM,0,110,DISPATCHABLE RESERVE,"Due to tripping of Ilijan A/B (734MW) & EERI 1,2&3 (631MW), System frequency 58.91Hz"
01S_ENRO_G01,"HOLD   LOAD",04/16/2026 3:26:00 PM,110,110,MARKET INTERVENTION/SUSPENSION,"Due to tripping of Ilijan A/B (734MW) & EERI 1,2&3 (631MW), System frequency 58.91Hz"
01S_ENRO_G01,"RAISE LOAD",04/16/2026 4:41:00 PM,47,110,DISPATCHABLE RESERVE,"UTILIZED DUE TO TRIPPING OF ILIJAN BLOCK A & B AND EERI UNITS 1, 2 & 3 / FREQ=58.911HZ"
01S_ENRO_G01,"FOLLOW RTD",04/16/2026 7:32:00 PM,96,64,DISPATCHABLE RESERVE,"RE-ARMED"
01TRUSTBIO_G01,"TRIPPED",04/18/2026 1:54:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Affected by tripping of Mexico - Clark 69kV Line 1"
01TRUSTBIO_G01,"ONLINE",04/18/2026 3:19:00 PM,0,0,GENERATOR START-UP,"Online - Affected by tripping of Mexico - Clark 69kV Line 1"
01TRUSTSOL_G01,"TRIPPED",04/18/2026 1:54:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Affected by tripping of Mexico - Clark 69kV Line 1"
01TRUSTSOL_G01,"ONLINE",04/18/2026 3:19:00 PM,0,0,GENERATOR START-UP,"Online - Affected by tripping of Mexico - Clark 69kV Line 1"
01T_ASIA_G01,"ADVISED TO START AS DR",04/16/2026 2:46:00 PM,0,48,DISPATCHABLE RESERVE,"Due to tripping of Ilijan A/B (734MW) & EERI 1,2&3 (631MW), System frequency 58.91Hz"
01T_ASIA_G01,"HOLD   LOAD",04/16/2026 3:20:00 PM,48,48,MARKET INTERVENTION/SUSPENSION,"Due to tripping of Ilijan A/B (734MW) & EERI 1,2&3 (631MW), System frequency 58.91Hz"
01T_ASIA_G01,"FOLLOW RTD",04/16/2026 7:26:00 PM,47,35,DISPATCHABLE RESERVE,"RE-ARMED"
01VSGRIP_G01,"EMERGENCY SHUTDOWN",04/13/2026 5:16:00 AM,4,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Due to boiler problem, for troubleshooting."
01VSGRIP_G01,"ONLINE",04/18/2026 10:04:00 AM,0,0,GENERATOR START-UP,"From unplanned outage."
01YHGRN_G01,"TRIPPED",04/16/2026 2:45:00 PM,1,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Affected by ALD Due to tripping of Ilijan A/B & EERI 1,2&3, System frequency 58.91Hz"
02TMOBIL_G01,"ADVISE NOT TO START",04/14/2026 5:46:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"With 3MW RTD, (Constrain-off) As per DOE SOG"
02TMOBIL_G01,"FOLLOW RTD",04/14/2026 7:26:00 PM,0,0,RTD,"From MARKET SUSPENSION instruction"
02TMOBIL_G01,"FOLLOW RTD",04/14/2026 8:22:00 PM,0,0,RTD,"From MARKET SUSPENSION instruction"
02TMOBIL_G01,"ADVISED TO START AS DR",04/16/2026 2:45:00 PM,0,57,DISPATCHABLE RESERVE,"Due to tripping of Ilijan A/B (734MW) & EERI 1,2&3 (631MW), System frequency 58.91Hz"
02TMOBIL_G01,"ONLINE AS DR",04/16/2026 2:57:00 PM,0,57,DISPATCHABLE RESERVE,"Due to tripping of Ilijan A/B (734MW) & EERI 1,2&3 (631MW), System frequency 58.91Hz"
02TMOBIL_G01,"FOLLOW RTD",04/16/2026 7:33:00 PM,40,27,DISPATCHABLE RESERVE,"RE-ARMED"
02TMOBIL_G01,"HOLD LOAD",04/16/2026 9:00:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
02TMOBIL_G03,"ADVISE NOT TO START",04/14/2026 5:46:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"With 2MW RTD, (Constrain-off) As per DOE SOG"
02TMOBIL_G03,"FOLLOW RTD",04/14/2026 7:26:00 PM,0,0,RTD,"From MARKET SUSPENSION instruction"
02TMOBIL_G03,"FOLLOW RTD",04/14/2026 8:22:00 PM,0,0,RTD,"From MARKET SUSPENSION instruction"
02TMOBIL_G03,"ADVISED TO START AS DR",04/16/2026 2:45:00 PM,0,50,DISPATCHABLE RESERVE,"Due to tripping of Ilijan A/B (734MW) & EERI 1,2&3 (631MW), System frequency 58.91Hz"
02TMOBIL_G03,"ONLINE AS DR",04/16/2026 2:58:00 PM,0,50,DISPATCHABLE RESERVE,"Due to tripping of Ilijan A/B (734MW) & EERI 1,2&3 (631MW), System frequency 58.91Hz"
02TMOBIL_G03,"FOLLOW RTD",04/16/2026 7:33:00 PM,40,27,DISPATCHABLE RESERVE,"RE-ARMED"
02TMOBIL_G03,"HOLD LOAD",04/16/2026 9:00:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03ALMNOS_BAT1,"OFFLINE",04/19/2026 6:39:00 AM,0,0,GENERATOR SHUTDOWN,"Affected by planned shutdown of Bay 69kV Bus 1 c/o Mr. Casila"
03ALMNOS_BAT2,"OFFLINE",04/19/2026 6:39:00 AM,0,0,GENERATOR SHUTDOWN,"Affected by planned shutdown of Bay 69kV Bus 1 c/o Mr. Casila"
03AVION_U01,"RAISE LOAD",04/14/2026 7:00:00 PM,10,45,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to HVDC variance (RTD/ACTUAL : 0/-152MW)"
03AVION_U01,"FOLLOW RTD",04/14/2026 10:39:00 PM,45,23,RTD,"From MARKET SUSPENSION instruction"
03AVION_U01,"FOLLOW RTD",04/16/2026 10:17:00 PM,46,5,CONTINGENCY RESERVE,"RE-ARMED"
03AVION_U01,"OFFLINE AS CR",04/18/2026 9:11:00 AM,0,0,RTD,"Shutdown, from CR at RM."
03AVION_U02,"RAISE LOAD",04/14/2026 7:00:00 PM,10,45,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to HVDC variance (RTD/ACTUAL : 0/-152MW)"
03AVION_U02,"FOLLOW RTD",04/14/2026 10:39:00 PM,45,23,RTD,"From MARKET SUSPENSION instruction"
03AVION_U02,"RAISE LOAD",04/16/2026 4:06:00 PM,8,46,CONTINGENCY RESERVE,"UTILIZED DUE TO TRIPPING OF ILIJAN BLOCK A & B AND EERI UNITS 1, 2 & 3 / FREQ=58.911HZ"
03AVION_U02,"FOLLOW RTD",04/16/2026 10:17:00 PM,46,46,RTD,"END OF RMS"
03AVION_U02,"OFFLINE AS CR",04/18/2026 9:16:00 AM,0,0,RTD,"Shutdown, from CR at RM."
03BBEC_G01,"ON-LINE",04/13/2026 12:10:00 AM,0,3,GENERATOR START-UP,"From unplanned outage."
03BBEC_G01,"TRIPPED",04/13/2026 12:29:00 AM,3,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unplanned outage."
03BBEC_G01,"ON-LINE",04/13/2026 12:36:00 AM,0,3,GENERATOR START-UP,"From unplanned outage."
03BBEC_G01,"TRIPPED",04/16/2026 9:38:00 AM,4,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Affected by tripping of Naga-Iriga 69kV Line."
03BBEC_G01,"ON-LINE",04/16/2026 9:46:00 AM,0,4,GENERATOR START-UP,"Affected by tripping of Naga-Iriga 69kV Line."
03BBEC_G01,"TRIPPED",04/16/2026 2:45:00 PM,4,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Activation of UFR Due to tripping of Ilijan A/B & EERI 1,2&3, System frequency 58.91Hz"
03BBEC_G01,"ONLINE",04/16/2026 2:58:00 PM,0,1,GENERATOR START-UP,"Affected by Ilijan A/B & EERI 1,2&3 tripping"
03BOTOCA_G01,"FOLLOW RTD",04/15/2026 3:26:00 PM,4,5,RTD,"From MARKET SUSPENSION instruction"
03CALACA_G01,"LOWER LOAD",04/13/2026 2:43:00 AM,240,210,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension),"
03CALACA_G01,"FOLLOW RTD",04/13/2026 5:21:00 AM,215,217,RTD,"From Market suspension instruction."
03CALACA_G01,"LOWER LOAD",04/14/2026 6:35:00 AM,239,220,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units RTD variance RTD/ACTUAL: 39/322MW and San Gab 66/191MW - below Pmin, (Market Suspension)"
03CALACA_G01,"LOWER LOAD",04/14/2026 6:56:00 AM,220,200,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units RTD variance RTD/ACTUAL: 39/322MW and San Gab 66/191MW - below Pmin, (Market Suspension)"
03CALACA_G01,"FOLLOW RTD",04/14/2026 8:01:00 AM,198,208,RTD,"From market suspension instruction."
03CALACA_G01,"LOWER LOAD",04/14/2026 11:45:00 AM,240,210,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension)"
03CALACA_G01,"FOLLOW RTD",04/14/2026 12:29:00 PM,222,224,RTD,"From market suspension instruction."
03CALACA_G01,"LOWER LOAD",04/15/2026 1:20:00 AM,235,220,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to low actual system demand (RTD/ACTUAL Demand: 9998/9947MW)"
03CALACA_G01,"LOWER LOAD",04/15/2026 3:41:00 AM,220,190,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD: 74MW ; ACT: 161MW) & San Gabriel variance (RTD: 66MW ; ACT: 191MW)"
03CALACA_G01,"FOLLOW RTD",04/15/2026 5:27:00 AM,190,193,RTD,"Lifted instruction from Market Suspension."
03CALACA_G01,"LOWER LOAD",04/15/2026 6:38:00 AM,240,210,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
03CALACA_G01,"FOLLOW RTD",04/15/2026 8:37:00 AM,230,225,RTD,"From market suspension instruction."
03CALACA_G01,"LOWER LOAD",04/15/2026 11:58:00 PM,228,210,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to RTD variance of 
Kalayaan 4 (RTD/ACTUAL : 20/91MW), 
PNTB2 (RTD/ACTUAL : 7/23MW)"
03CALACA_G01,"LOWER LOAD",04/16/2026 9:15:00 AM,222,190,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
03CALACA_G01,"FOLLOW RTD",04/16/2026 10:35:00 AM,190,196,RTD,"From lower load due to market suspension."
03CALACA_G01,"LOWER LOAD",04/17/2026 2:55:00 AM,231,180,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint OFF - Due to San Lorenzo 50/60 variance (RTD= 74MW/ ACT= 161MW)"
03CALACA_G01,"RAISE LOAD",04/17/2026 1:08:00 PM,180,240,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 188/182MW)"
03CALACA_G01,"LOWER LOAD",04/18/2026 3:37:00 AM,240,210,MARKET INTERVENTION/SUSPENSION,"CONSTRAINT OFF: MARKET SUSPENSION: Due to Low Actual Demand and MO scheduling plants below their Pmin (San Lo 50 RTD/Actual : 73/161 , San Lo 50 RTD/Actual : 74/161)"
03CALACA_G01,"FOLLOW RTD",04/18/2026 6:42:00 AM,210,198,RTD,"Lifted instruction from Market Suspension."
03CALACA_G01,"LOWER LOAD",04/19/2026 2:44:00 AM,240,210,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 252/324"
03CALACA_G01,"FOLLOW RTD",04/19/2026 3:01:00 AM,227,240,RTD,"Lifted Market Suspension Instruction"
03CALACA_G01,"LOWER LOAD",04/19/2026 5:38:00 AM,240,210,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 230/310"
03CALACA_G01,"LOWER LOAD",04/19/2026 6:19:00 AM,210,170,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 191/360"
03CALACA_G01,"FOLLOW RTD",04/19/2026 10:06:00 AM,174,177,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03CALACA_G02,"LOWER LOAD",04/17/2026 6:22:00 AM,290,280,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: 21/118MW)"
03CALACA_G02,"RAISE LOAD",04/17/2026 1:08:00 PM,276,290,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 283/278MW)"
03CALACA_G02,"LOWER LOAD",04/18/2026 3:37:00 AM,290,270,MARKET INTERVENTION/SUSPENSION,"CONSTRAINT OFF: MARKET SUSPENSION: Due to Low Actual Demand and MO scheduling plants below their Pmin (San Lo 50 RTD/Actual : 73/161 , San Lo 50 RTD/Actual : 74/161)"
03CALACA_G02,"LOWER LOAD",04/18/2026 6:42:00 AM,270,230,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:71MW; ACT:228MW), & San Lorenzo 60 variance (RTD: 80MW; ACT: 161MW)"
03CALACA_G02,"LOWER LOAD",04/18/2026 7:08:00 AM,230,200,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:100MW; ACT:222MW), & San Lorenzo 60 variance (RTD: 100MW; ACT: 161MW)"
03CALACA_G02,"FOLLOW RTD",04/18/2026 12:48:00 PM,200,212,RTD,"Lifted instruction from Market Suspension."
03CALACA_G02,"LOWER LOAD",04/19/2026 2:44:00 AM,290,260,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 252/324"
03CALACA_G02,"FOLLOW RTD",04/19/2026 3:01:00 AM,267,284,RTD,"Lifted Market Suspension Instruction"
03CALACA_G02,"LOWER LOAD",04/19/2026 5:38:00 AM,290,260,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 230/310"
03CALACA_G02,"LOWER LOAD",04/19/2026 6:19:00 AM,260,200,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 191/360"
03CALACA_G02,"FOLLOW RTD",04/19/2026 10:06:00 AM,207,207,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03CALIRY_G01,"LOWER LOAD",04/14/2026 2:46:00 AM,27,7,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD:83MW; ACT: 161MW)"
03CALIRY_G01,"FOLLOW RTD",04/14/2026 5:57:00 AM,7,9,RTD,"Lifted instruction from Market Suspension."
03CALIRY_G01,"LOWER LOAD",04/15/2026 2:30:00 AM,22,7,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo PP variance (RTD: 109MW ; ACT: 161MW)"
03CALIRY_G01,"FOLLOW RTD",04/15/2026 5:16:00 AM,7,6,RTD,"Lifted instruction from Market Suspension."
03CALIRY_G01,"LOWER LOAD",04/17/2026 6:27:00 AM,28,7,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: 21/118MW)"
03CALIRY_G01,"FOLLOW RTD",04/17/2026 6:55:00 AM,7,25,RTD,"MARKET SUSPENSION: lifted constrain-off instruction"
03CALIRY_G01,"LOWER LOAD",04/18/2026 6:40:00 AM,27,7,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:71MW; ACT:228MW), & San Lorenzo 60 variance (RTD: 80MW; ACT: 161MW)"
03CALIRY_G01,"FOLLOW RTD",04/18/2026 10:11:00 AM,7,6,RTD,"Lifted instruction from Market Suspension."
03EERI_G01,"HOLD LOAD",04/13/2026 6:15:00 PM,195,195,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to 
HVDC variance (RTD/ACTUAL : -50/-224MW)"
03EERI_G01,"FOLLOW RTD",04/13/2026 8:42:00 PM,195,195,RTD,"From MARKET SUSPENSION instruction"
03EERI_G01,"HOLD LOAD",04/14/2026 3:45:00 PM,195,195,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) To limit utilization of LNG/NatGas as per DOE/ERC instruction"
03EERI_G01,"FOLLOW RTD",04/14/2026 4:51:00 PM,195,201,RTD,"From MARKET SUSPENSION instruction"
03EERI_G01,"RAISE LOAD",04/14/2026 6:40:00 PM,195,250,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to HVDC variance (RTD/ACTUAL : 0/-169MW)"
03EERI_G01,"FOLLOW RTD",04/14/2026 7:29:00 PM,250,195,RTD,"From MARKET SUSPENSION instruction"
03EERI_G01,"HOLD LOAD",04/15/2026 6:30:00 PM,195,195,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE SOG"
03EERI_G01,"FOLLOW RTD",04/15/2026 8:51:00 PM,195,195,RTD,"From MARKET SUSPENSION instruction"
03EERI_G01,"RAISE LOAD",04/16/2026 8:27:00 PM,144,250,MARKET INTERVENTION/SUSPENSION,"DUE TO TRIPPING OF ILIJAN A & B"
03EERI_G01,"RAISE LOAD",04/16/2026 8:34:00 PM,182,420,MARKET INTERVENTION/SUSPENSION,"DUE TO TRIPPING OF ILIJAN A & B"
03EERI_G01,"FOLLOW RTD",04/16/2026 10:42:00 PM,423,421,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G01,"LOWER LOAD",04/16/2026 11:17:00 PM,421,380,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G01,"LOWER LOAD",04/16/2026 11:22:00 PM,421,350,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G01,"LOWER LOAD",04/16/2026 11:28:00 PM,421,300,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G01,"LOWER LOAD",04/16/2026 11:33:00 PM,421,250,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G01,"LOWER LOAD",04/16/2026 11:49:00 PM,411,200,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G01,"LOWER LOAD",04/16/2026 11:53:00 PM,386,195,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G01,"RAISE         LOAD",04/17/2026 3:40:00 PM,195,250,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint-ON due to Solar variance (RTD= 1,452MW/ ACT= 1,173MW)"
03EERI_G01,"FOLLOW RTD",04/17/2026 4:15:00 PM,250,249,RTD,"Reset"
03EERI_G01,"RAISE         LOAD",04/17/2026 6:25:00 PM,200,300,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint-ON due to HVDC variance (RTD= 149MW/ ACT= 226MW)"
03EERI_G01,"FOLLOW RTD",04/17/2026 7:02:00 PM,300,234,RTD,"Reset"
03EERI_G01,"LOWER         LOAD",04/17/2026 7:13:00 PM,230,195,MARKET INTERVENTION/SUSPENSION,"Market suspension: Due to Coal Plant prioritization"
03EERI_G02,"HOLD LOAD",04/13/2026 6:20:00 PM,225,225,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to 
HVDC variance (RTD/ACTUAL : -50/-224MW)"
03EERI_G02,"FOLLOW RTD",04/13/2026 8:42:00 PM,225,225,RTD,"From MARKET SUSPENSION instruction"
03EERI_G02,"HOLD LOAD",04/14/2026 4:00:00 PM,225,225,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) To limit utilization of LNG/NatGas as per DOE/ERC instruction"
03EERI_G02,"FOLLOW RTD",04/14/2026 4:33:00 PM,225,346,RTD,"With RR-RM schedule, From MARKET SUSPENSION instruction"
03EERI_G02,"RAISE LOAD",04/14/2026 6:40:00 PM,233,250,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to HVDC variance (RTD/ACTUAL : 0/-169MW)"
03EERI_G02,"FOLLOW RTD",04/14/2026 9:25:00 PM,250,225,RTD,"From MARKET SUSPENSION instruction"
03EERI_G02,"HOLD LOAD",04/15/2026 6:30:00 PM,225,225,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE SOG"
03EERI_G02,"FOLLOW RTD",04/15/2026 8:51:00 PM,225,225,RTD,"From MARKET SUSPENSION instruction"
03EERI_G02,"ONLINE",04/17/2026 1:48:00 PM,0,7,GENERATOR START-UP,"From unplanned outage"
03EERI_G02,"FOLLOW RTD",04/17/2026 6:25:00 PM,236,341,RTD,"Market Suspension: Constraint_ ON"
03EERI_G02,"LOWER         LOAD",04/17/2026 7:13:00 PM,220,195,MARKET INTERVENTION/SUSPENSION,"Market suspension: Due to Coal Plant prioritization"
03EERI_G02,"LOWER         LOAD",04/19/2026 1:40:00 AM,225,195,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ OFF"
03EERI_G03,"HOLD LOAD",04/13/2026 6:15:00 PM,205,205,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to 
HVDC variance (RTD/ACTUAL : -50/-224MW)"
03EERI_G03,"FOLLOW RTD",04/13/2026 8:42:00 PM,205,205,RTD,"From MARKET SUSPENSION instruction"
03EERI_G03,"HOLD LOAD",04/14/2026 3:45:00 PM,205,205,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) To limit utilization of LNG/NatGas as per DOE/ERC instruction"
03EERI_G03,"FOLLOW RTD",04/14/2026 4:38:00 PM,205,281,RTD,"From MARKET SUSPENSION instruction"
03EERI_G03,"RAISE LOAD",04/14/2026 6:51:00 PM,205,250,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to HVDC variance (RTD/ACTUAL : 0/-169MW)"
03EERI_G03,"FOLLOW RTD",04/14/2026 7:27:00 PM,250,205,RTD,"From MARKET SUSPENSION instruction"
03EERI_G03,"HOLD LOAD",04/15/2026 6:30:00 PM,205,205,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE SOG"
03EERI_G03,"FOLLOW RTD",04/15/2026 8:51:00 PM,205,205,RTD,"From MARKET SUSPENSION instruction"
03EERI_G03,"RAISE LOAD",04/16/2026 7:02:00 PM,195,420,MARKET INTERVENTION/SUSPENSION,"DUE TO TRIPPING OF ILIJAN A & B"
03EERI_G03,"FOLLOW RTD",04/16/2026 10:42:00 PM,399,390,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G03,"LOWER LOAD",04/16/2026 11:28:00 PM,370,340,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G03,"LOWER LOAD",04/16/2026 11:31:00 PM,370,300,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G03,"LOWER LOAD",04/16/2026 11:35:00 PM,370,250,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G03,"LOWER LOAD",04/16/2026 11:51:00 PM,322,225,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G03,"LOWER         LOAD",04/17/2026 2:59:00 AM,225,195,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ OFF"
03EERI_G03,"RAISE         LOAD",04/17/2026 3:40:00 PM,195,250,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint-ON due to Solar variance (RTD= 1,452MW/ ACT= 1,173MW)"
03EERI_G03,"RAISE         LOAD",04/17/2026 4:00:00 PM,250,280,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ ON"
03EERI_G03,"FOLLOW RTD",04/17/2026 4:11:00 PM,280,280,RTD,"Reset"
03EERI_G03,"FOLLOW RTD",04/17/2026 6:40:00 PM,222,279,RTD,"Market Suspension: Constraint_ ON"
03EERI_G03,"LOWER         LOAD",04/17/2026 7:18:00 PM,270,195,MARKET INTERVENTION/SUSPENSION,"Market suspension: Due to Coal Plant prioritization"
03EERI_G03,"LOWER         LOAD",04/19/2026 1:40:00 AM,208,195,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ OFF"
03ILIJAN_G01,"LOWER LOAD",04/14/2026 8:08:00 PM,370,370,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE/ERC SOG"
03ILIJAN_G01,"FOLLOW RTD",04/14/2026 8:59:00 PM,370,365,RTD,"From MARKET SUSPENSION instruction"
03ILIJAN_G01,"ONLINE",04/17/2026 6:19:00 AM,0,12,GENERATOR START-UP,"GT 1-2; From unplanned outage"
03ILIJAN_G01,"LOWER LOAD",04/17/2026 6:33:00 AM,235,190,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: 28/131MW)"
03ILIJAN_G02,"LOWER LOAD",04/14/2026 8:08:00 PM,370,370,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE/ERC SOG"
03ILIJAN_G02,"FOLLOW RTD",04/14/2026 8:59:00 PM,370,365,RTD,"From MARKET SUSPENSION instruction"
03ILIJAN_G02,"LOWER         LOAD",04/17/2026 3:56:00 AM,524,500,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint OFF - Due to HVDC variance (RTD= 60MW/ ACT= 219MW"
03ILIJAN_G02,"LOWER         LOAD",04/17/2026 4:52:00 AM,500,450,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint OFF - Due to HVDC variance (RTD= 0MW/ ACT= 156MW"
03ILIJAN_G02,"LOWER         LOAD",04/17/2026 4:57:00 AM,456,400,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint OFF - Due to HVDC variance (RTD= 0MW/ ACT= 156MW"
03ILIJAN_G02,"LOWER         LOAD",04/17/2026 5:02:00 AM,415,370,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint OFF - Due to HVDC variance (RTD= 0MW/ ACT= 156MW"
03ILIJAN_G02,"FOLLOW RTD",04/17/2026 3:51:00 PM,370,380,RTD,"Reset"
03INGRID_GS1,"RAISE         LOAD",04/16/2026 2:44:00 PM,0,28,CONTINGENCY RESERVE,"Due to tripping of Ilijan A/B (734MW) & EERI 1,2&3 (631MW), System frequency 58.91Hz"
03INGRID_GS1,"FOLLOW RTD",04/16/2026 5:10:00 PM,28,0,MARKET INTERVENTION/SUSPENSION,"CR / RE-ARMED"
03INGRID_GS1,"RAISE LOAD",04/16/2026 6:24:00 PM,0,28,MARKET INTERVENTION/SUSPENSION,"CR / UTILIZED DUE TRIPPING OF ILIJAN BLOCK A & B"
03INGRID_GS1,"FOLLOW RTD",04/16/2026 7:08:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE         LOAD",04/16/2026 2:44:00 PM,0,22,CONTINGENCY RESERVE,"Due to tripping of Ilijan A/B (734MW) & EERI 1,2&3 (631MW), System frequency 58.91Hz"
03INGRID_GS2,"FOLLOW RTD",04/16/2026 7:00:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE         LOAD",04/16/2026 2:44:00 PM,0,22,CONTINGENCY RESERVE,"Due to tripping of Ilijan A/B (734MW) & EERI 1,2&3 (631MW), System frequency 58.91Hz"
03INGRID_GS3,"FOLLOW RTD",04/16/2026 7:00:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE         LOAD",04/16/2026 2:44:00 PM,0,28,CONTINGENCY RESERVE,"Due to tripping of Ilijan A/B (734MW) & EERI 1,2&3 (631MW), System frequency 58.91Hz"
03INGRID_GS4,"FOLLOW RTD",04/16/2026 5:10:00 PM,28,0,MARKET INTERVENTION/SUSPENSION,"CR / RE-ARMED"
03INGRID_GS4,"RAISE LOAD",04/16/2026 6:24:00 PM,0,28,MARKET INTERVENTION/SUSPENSION,"CR / UTILIZED DUE TRIPPING OF ILIJAN BLOCK A & B"
03INGRID_GS4,"FOLLOW RTD",04/16/2026 7:08:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS5,"RAISE         LOAD",04/16/2026 2:44:00 PM,0,22,CONTINGENCY RESERVE,"Due to tripping of Ilijan A/B (734MW) & EERI 1,2&3 (631MW), System frequency 58.91Hz"
03INGRID_GS5,"FOLLOW RTD",04/16/2026 7:06:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE         LOAD",04/16/2026 2:44:00 PM,0,28,CONTINGENCY RESERVE,"Due to tripping of Ilijan A/B (734MW) & EERI 1,2&3 (631MW), System frequency 58.91Hz"
03INGRID_GS6,"FOLLOW RTD",04/16/2026 5:10:00 PM,28,0,MARKET INTERVENTION/SUSPENSION,"CR / RE-ARMED"
03INGRID_GS6,"RAISE LOAD",04/16/2026 6:24:00 PM,0,28,MARKET INTERVENTION/SUSPENSION,"CR / UTILIZED DUE TRIPPING OF ILIJAN BLOCK A & B"
03INGRID_GS6,"FOLLOW RTD",04/16/2026 7:08:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03KAL_G01,"ON-LINE AS PUMP",04/13/2026 12:11:00 AM,0,-158,GENERATOR START-UP,"Start of pumping of operation."
03KAL_G01,"SHUTDOWN AS PUMP",04/13/2026 2:01:00 PM,-160,0,RTD,"End of pumping operation"
03KAL_G01,"ONLINE",04/13/2026 3:31:00 PM,0,90,GENERATOR START-UP,"With RM-CR schedule"
03KAL_G01,"RAISE LOAD",04/13/2026 3:35:00 PM,94,146,CONTINGENCY RESERVE,"Due to 
Solar Generation variance (RTD/ACTUAL : 1651/1494MW)"
03KAL_G01,"RAISE LOAD",04/13/2026 3:42:00 PM,146,180,CONTINGENCY RESERVE,"Due to 
Solar Generation variance (RTD/ACTUAL : 1608/1431MW)"
03KAL_G01,"HOLD LOAD",04/13/2026 10:11:00 PM,180,180,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to HVDC variance (RTD/ACTUAL : 253/0MW)
and emergency load down of Sual 2 with suspected tube leak"
03KAL_G01,"HOLD LOAD",04/13/2026 10:35:00 PM,150,150,CONTINGENCY RESERVE,"Due to 
HVDC variance (RTD/ACTUAL : 308/59MW)"
03KAL_G01,"FOLLOW RTD",04/13/2026 10:35:00 PM,180,91,RTD,"From MARKET SUSPENSION(+CR) instruction"
03KAL_G01,"FOLLOW RTD",04/13/2026 10:40:00 PM,149,91,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03KAL_G01,"SHUTDOWN",04/13/2026 11:03:00 PM,90,0,GENERATOR SHUTDOWN,"End of RM-CR schedule"
03KAL_G01,"HOLD LOAD",04/13/2026 11:06:00 PM,180,180,CONTINGENCY RESERVE,"Due to HVDC variance (RTD/ACTUAL : 308/59MW)"
03KAL_G01,"ONLINE AS PUMP",04/14/2026 12:11:00 AM,0,-160,RTD,"Start of pumping operation"
03KAL_G01,"SHUTDOWN AS PUMP",04/14/2026 11:22:00 AM,-156,0,RTD,"End of pumping operation."
03KAL_G01,"ONLINE",04/14/2026 6:01:00 PM,0,90,GENERATOR START-UP,"With RM-CR schedule"
03KAL_G01,"RAISE LOAD",04/14/2026 6:14:00 PM,97,180,CONTINGENCY RESERVE,"Due to HVDC variance (RTD/ACTUAL : -26/-171MW)"
03KAL_G01,"FOLLOW RTD",04/14/2026 9:57:00 PM,180,91,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03KAL_G01,"ONLINE AS PUMP",04/14/2026 11:40:00 PM,0,-160,RTD,"Start of pumping operation"
03KAL_G01,"SHUTDOWN AS PUMP",04/15/2026 12:41:00 PM,-155,1,RTD,"End of pumping operation."
03KAL_G01,"ADVISE TO START",04/15/2026 2:38:00 PM,0,90,MARKET INTERVENTION/SUSPENSION,"With CR schedule but 0 RTD, (Constrain-on) Due to 
Solar Generation variance (RTD/ACTUAL : 2376/2153MW)"
03KAL_G01,"ONLINE",04/15/2026 2:39:00 PM,0,90,MARKET INTERVENTION/SUSPENSION,"With CR schedule but 0 RTD, (Constrain-on) Due to 
Solar Generation variance (RTD/ACTUAL : 2376/2153MW)"
03KAL_G01,"RAISE LOAD",04/15/2026 3:35:00 PM,91,180,CONTINGENCY RESERVE,"Due to 
Solar Generation variance (RTD/ACTUAL : 1761/1492MW)"
03KAL_G01,"FOLLOW RTD",04/15/2026 3:46:00 PM,180,91,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03KAL_G01,"HOLD LOAD",04/15/2026 3:47:00 PM,180,180,MARKET INTERVENTION/SUSPENSION,"(Constrain-on+81MW CR) Due to 
Solar Generation variance (RTD/ACTUAL : 1655/1480MW),
HVDC variance (RTD/ACTUAL : -50/-105MW)"
03KAL_G01,"FOLLOW RTD",04/15/2026 4:52:00 PM,180,91,RTD,"From MARKET SUSPENSION instruction
To accommodate internal testing of Terra Solar (from 0MW to 112MW)"
03KAL_G01,"FOLLOW RTD",04/15/2026 4:52:00 PM,180,91,RTD,"From MARKET SUSPENSION instruction"
03KAL_G01,"RAISE LOAD",04/15/2026 5:19:00 PM,105,120,CONTINGENCY RESERVE,"Due to 
Solar Generation variance (RTD/ACTUAL : 457/424MW),
To accommodate Terra Solar internal testing (Load down from 112MW to 0 MW)"
03KAL_G01,"FOLLOW RTD",04/15/2026 5:26:00 PM,120,105,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03KAL_G01,"RAISE LOAD",04/15/2026 5:27:00 PM,120,180,MARKET INTERVENTION/SUSPENSION,"(Constrain-on+68MW CR) Due to Solar Generation variance (RTD/ACTUAL : 381/256MW)"
03KAL_G01,"FOLLOW RTD",04/15/2026 10:17:00 PM,180,91,RTD,"From MARKET SUSPENSION instruction (with CR schedule)"
03KAL_G01,"SHUTDOWN",04/15/2026 11:02:00 PM,90,0,GENERATOR SHUTDOWN,"From RM-CR schedule"
03KAL_G01,"ONLINE AS PUMP",04/16/2026 12:02:00 AM,0,-158,RTD,"Start of pumping operation"
03KAL_G01,"AS PUMP",04/16/2026 1:01:00 PM,-160,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G01,"ON-LINE",04/16/2026 2:49:00 PM,0,181,MARKET INTERVENTION/SUSPENSION,"MOT / UTILIZED DUE TO TRIPPING OF ILIJAN BLOCK A & B AND EERI UNITS 1, 2 & 3 / FREQ=58.911HZ"
03KAL_G01,"FOLLOW RTD",04/16/2026 5:05:00 PM,171,91,CONTINGENCY RESERVE,"RE-ARMED"
03KAL_G01,"RAISE LOAD",04/16/2026 8:57:00 PM,91,181,CONTINGENCY RESERVE,"UTILIZED DUE TO DE-LOADING OF EERI3 FROM 420MW TO 217MW"
03KAL_G01,"FOLLOW RTD",04/16/2026 9:06:00 PM,185,91,RTD,"Re-arm CR"
03KAL_G01,"ONLINE AS PUMP",04/17/2026 6:59:00 AM,0,-158,RTD,"Start of pumping operation"
03KAL_G01,"SHUTDOWN AS  PUMP",04/17/2026 2:10:00 PM,-160,0,GENERATOR SHUTDOWN,"End of pumping operation, Zero RTD"
03KAL_G01,"RAISE         LOAD",04/17/2026 6:09:00 PM,90,180,CONTINGENCY RESERVE,"Due to Terra Solar variance (RTD= 85MW/ ACT= 0MW)"
03KAL_G01,"FOLLOW RTD",04/17/2026 6:57:00 PM,181,91,RTD,"Re-arm CR"
03KAL_G01,"RAISE         LOAD",04/17/2026 8:00:00 PM,91,181,CONTINGENCY RESERVE,"Due to EERI units last prioritization"
03KAL_G01,"FOLLOW RTD",04/17/2026 8:46:00 PM,181,91,RTD,"Re-arm CR"
03KAL_G01,"ONLINE AS  PUMP",04/17/2026 11:12:00 PM,0,-158,GENERATOR START-UP,"Start of pumping operation, RTD"
03KAL_G01,"ONLINE AS  PUMP",04/17/2026 11:32:00 PM,0,-156,GENERATOR SHUTDOWN,"Start of pumping operation, RTD"
03KAL_G01,"SHUTDOWN AS  PUMP",04/18/2026 4:04:00 PM,-156,0,GENERATOR SHUTDOWN,"End of pumping operation, Zero RTD"
03KAL_G01,"RAISE LOAD",04/18/2026 8:28:00 PM,91,180,CONTINGENCY RESERVE,"Due to RTD.Actual Variance of San Lorenzo 50 (140/66)"
03KAL_G01,"FOLLOW RTD",04/18/2026 9:41:00 PM,181,91,RTD,"Re-arm CR"
03KAL_G01,"TRIPPED AS PUMP",04/19/2026 3:35:00 PM,-158,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped as pump due to thrust bearing high temperature."
03KAL_G01,"RAISE LOAD",04/19/2026 5:51:00 PM,91,130,CONTINGENCY RESERVE,"Due to HVDC variance (RTD=22/ACT=-49)"
03KAL_G01,"RAISE LOAD",04/19/2026 6:11:00 PM,130,180,CONTINGENCY RESERVE,"Due to VRE variance (RTD=178/ACT=148)"
03KAL_G01,"FOLLOW RTD",04/19/2026 10:15:00 PM,175,91,RTD,"Re-arm CR."
03KAL_G02,"ON-LINE AS PUMP",04/13/2026 12:35:00 AM,0,-148,GENERATOR START-UP,"Start of pumping operation."
03KAL_G02,"SHUTDOWN AS PUMP",04/13/2026 1:31:00 PM,-145,0,GENERATOR SHUTDOWN,"end of pumping operation"
03KAL_G02,"ONLINE",04/13/2026 3:00:00 PM,0,90,GENERATOR START-UP,"With RM-CR schedule"
03KAL_G02,"RAISE LOAD",04/13/2026 3:13:00 PM,91,150,CONTINGENCY RESERVE,"Due to 
Solar Generation variance (RTD/ACTUAL : 1904/1742MW)"
03KAL_G02,"RAISE LOAD",04/13/2026 3:25:00 PM,150,180,CONTINGENCY RESERVE,"Due to 
Solar Generation variance (RTD/ACTUAL : 1792/1627MW)"
03KAL_G02,"HOLD LOAD",04/13/2026 10:11:00 PM,180,180,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to HVDC variance (RTD/ACTUAL : 253/0MW)
and emergency load down of Sual 2 with suspected tube leak"
03KAL_G02,"FOLLOW RTD",04/13/2026 11:05:00 PM,180,91,RTD,"From MARKET SUSPENSION instruction"
03KAL_G02,"FOLLOW RTD",04/13/2026 11:24:00 PM,180,91,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03KAL_G02,"SHUTDOWN",04/13/2026 11:34:00 PM,90,0,GENERATOR SHUTDOWN,"End of RM-CR schedule"
03KAL_G02,"ONLINE AS PUMP",04/14/2026 12:31:00 AM,0,-160,RTD,"Start of pumping operation"
03KAL_G02,"SHUTDOWN AS PUMP",04/14/2026 10:30:00 AM,-145,0,RTD,"End of pumping operation."
03KAL_G02,"ONLINE",04/14/2026 3:01:00 PM,0,110,GENERATOR START-UP,"With RM-RR schedule"
03KAL_G02,"RAISE LOAD",04/14/2026 3:17:00 PM,110,170,REGULATING RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 1829/1670MW)"
03KAL_G02,"HOLD LOAD",04/14/2026 3:21:00 PM,170,170,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to Solar Generation variance (RTD/ACTUAL : 1781/1630MW)"
03KAL_G02,"FOLLOW RTD",04/14/2026 3:32:00 PM,170,110,RTD,"From MARKET SUSPENSION instruction"
03KAL_G02,"HOLD LOAD",04/14/2026 3:33:00 PM,170,170,REGULATING RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 1704/1574MW)"
03KAL_G02,"HOLD LOAD",04/14/2026 3:46:00 PM,170,170,MARKET INTERVENTION/SUSPENSION,"(Constrain-on with RR-RM schedule) Due to Solar Generation variance (RTD/ACTUAL : 1554/1457MW)"
03KAL_G02,"FOLLOW RTD",04/14/2026 4:29:00 PM,170,140,RTD,"From MARKET SUSPENSION instruction"
03KAL_G02,"HOLD LOAD",04/14/2026 4:29:00 PM,170,170,REGULATING RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 945/877MW)"
03KAL_G02,"HOLD LOAD",04/14/2026 4:57:00 PM,170,170,MARKET INTERVENTION/SUSPENSION,"(Constrain-on with RR schedule) Due to Solar Generation variance (RTD/ACTUAL : 663/513MW)"
03KAL_G02,"FOLLOW RTD",04/14/2026 5:41:00 PM,170,170,RTD,"With RR-RM schedule, From MARKET SUSPENSION instruction"
03KAL_G02,"FOLLOW RTD",04/14/2026 10:53:00 PM,170,135,RTD,"End of RR schedule"
03KAL_G02,"ONLINE AS PUMP",04/15/2026 12:12:00 AM,0,-148,RTD,"Start of pumping operation"
03KAL_G02,"SHUTDOWN AS PUMP",04/15/2026 1:01:00 PM,-146,0,RTD,"End of pumping operation."
03KAL_G02,"HOLD LOAD",04/15/2026 3:11:00 PM,180,180,CONTINGENCY RESERVE,"Due to 
Solar Generation variance (RTD/ACTUAL : 1992/1876MW)"
03KAL_G02,"HOLD LOAD",04/15/2026 3:21:00 PM,180,180,MARKET INTERVENTION/SUSPENSION,"(Constrain-on+68MW CR) Due to 
Solar Generation variance (RTD/ACTUAL : 1912/1783MW),
HVDC variance (RTD/ACTUAL : -50/-99MW)"
03KAL_G02,"FOLLOW RTD",04/15/2026 11:20:00 PM,180,0,RTD,"From MARKET SUSPENSION instruction"
03KAL_G02,"SHUTDOWN",04/15/2026 11:25:00 PM,90,0,GENERATOR SHUTDOWN,"From RM-CR schedule"
03KAL_G02,"ONLINE AS PUMP",04/16/2026 12:31:00 AM,0,-148,RTD,"Start of pumping operation"
03KAL_G02,"SHUTDOWN",04/16/2026 2:02:00 AM,90,0,GENERATOR SHUTDOWN,"From CR schedule"
03KAL_G02,"SHUTDOWN AS PUMP",04/16/2026 12:46:00 PM,-148,0,GENERATOR SHUTDOWN,"End of pumping operation."
03KAL_G02,"ON-LINE",04/16/2026 2:56:00 PM,0,181,MARKET INTERVENTION/SUSPENSION,"MOT / UTILIZED DUE TO TRIPPING OF ILIJAN BLOCK A & B AND EERI UNITS 1, 2 & 3 / FREQ=58.911HZ"
03KAL_G02,"FOLLOW RTD",04/16/2026 5:02:00 PM,172,150,REGULATING RESERVE,"RR"
03KAL_G02,"RAISE LOAD",04/16/2026 8:57:00 PM,110,170,MARKET INTERVENTION/SUSPENSION,"MOT / UTILIZED DUE TO DE-LOADING OF EERI3 FROM 420MW TO 217MW"
03KAL_G02,"RAISE LOAD",04/16/2026 9:01:00 PM,122,170,REGULATING RESERVE,"RR"
03KAL_G02,"AS RR",04/17/2026 12:31:00 AM,100,0,GENERATOR SHUTDOWN,"END OF RMS"
03KAL_G02,"ONLINE AS PUMP",04/17/2026 7:32:00 AM,0,-148,RTD,"Start of pumping operation"
03KAL_G02,"SHUTDOWN AS PUMP",04/17/2026 1:31:00 PM,-147,0,RTD,"End of pumping operation"
03KAL_G02,"ONLINE AS  PUMP",04/17/2026 11:02:00 PM,0,-150,GENERATOR SHUTDOWN,"Start of pumping operation, RTD"
03KAL_G02,"ONLINE AS  PUMP",04/17/2026 11:42:00 PM,0,-148,GENERATOR START-UP,"Start of pumping operation, RTD"
03KAL_G02,"SHUTDOWN AS  PUMP",04/18/2026 3:33:00 PM,-145,0,GENERATOR SHUTDOWN,"End of pumping operation, Zero RTD"
03KAL_G02,"SHUTDOWN AS PUMP",04/19/2026 3:33:00 PM,-148,0,GENERATOR SHUTDOWN,"End of pumping operation."
03KAL_G04,"ON-LINE AS PUMP",04/13/2026 2:01:00 AM,0,-160,GENERATOR START-UP,"Start of pumping operation."
03KAL_G04,"SHUTDOWN AS PUMP",04/13/2026 1:04:00 PM,-157,0,GENERATOR SHUTDOWN,"end of pumping operation"
03KAL_G04,"RAISE LOAD",04/13/2026 3:23:00 PM,96,150,CONTINGENCY RESERVE,"Due to 
Solar Generation variance (RTD/ACTUAL : 1792/1627MW)"
03KAL_G04,"RAISE LOAD",04/13/2026 3:25:00 PM,150,180,CONTINGENCY RESERVE,"Due to 
Solar Generation variance (RTD/ACTUAL : 1792/1627MW)"
03KAL_G04,"HOLD LOAD",04/13/2026 10:11:00 PM,180,180,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to HVDC variance (RTD/ACTUAL : 253/0MW)
and emergency load down of Sual 2 with suspected tube leak"
03KAL_G04,"FOLLOW RTD",04/13/2026 11:05:00 PM,180,95,RTD,"From MARKET SUSPENSION instruction"
03KAL_G04,"HOLD LOAD",04/13/2026 11:06:00 PM,180,180,CONTINGENCY RESERVE,"Due to HVDC variance (RTD/ACTUAL : 308/59MW)"
03KAL_G04,"FOLLOW RTD",04/13/2026 11:37:00 PM,180,95,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03KAL_G04,"SHUTDOWN",04/14/2026 1:04:00 AM,90,0,GENERATOR SHUTDOWN,"End of RM-CR schedule"
03KAL_G04,"ONLINE AS PUMP",04/14/2026 2:01:00 AM,0,-160,RTD,"Start of pumping operation"
03KAL_G04,"SHUTDOWN AS PUMP",04/14/2026 10:01:00 AM,-157,0,RTD,"End of pumping operation."
03KAL_G04,"ADVISE TO START",04/14/2026 2:00:00 PM,0,90,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to Solar Generation variance (RTD/ACTUAL : 2597/2169MW)
With RTD below Technical Pmin."
03KAL_G04,"ONLINE",04/14/2026 2:02:00 PM,0,90,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to Solar Generation variance (RTD/ACTUAL : 2597/2169MW)
With RTD below Technical Pmin and with CR schedule"
03KAL_G04,"FOLLOW RTD",04/14/2026 2:16:00 PM,90,95,RTD,"From MARKET SUSPENSION instruction"
03KAL_G04,"RAISE LOAD",04/14/2026 2:22:00 PM,95,180,CONTINGENCY RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 2373/2000MW)"
03KAL_G04,"FOLLOW RTD",04/14/2026 11:08:00 PM,110,170,RTD,"End of CR schedule, shifted to RR"
03KAL_G04,"SHIFTED TO RR",04/14/2026 11:09:00 PM,170,170,REGULATING RESERVE,"From RM-CR schedule"
03KAL_G04,"FOLLOW RTD",04/14/2026 11:58:00 PM,180,107,RTD,"With RR schedule"
03KAL_G04,"ONLINE AS PUMP",04/15/2026 2:01:00 AM,0,-160,RTD,"Start of pumping operation"
03KAL_G04,"SHUTDOWN AS PUMP",04/15/2026 11:11:00 AM,-158,0,RTD,"End of pumping operation."
03KAL_G04,"RAISE LOAD",04/15/2026 3:06:00 PM,110,180,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to 
Solar Generation variance (RTD/ACTUAL : 2025/1915MW),
HVDC variance (RTD/ACTUAL : -50/-92MW)"
03KAL_G04,"HOLD LOAD",04/15/2026 3:21:00 PM,180,180,MARKET INTERVENTION/SUSPENSION,"(Constrain-on+67MW CR) Due to 
Solar Generation variance (RTD/ACTUAL : 1912/1783MW),
HVDC variance (RTD/ACTUAL : -50/-99MW)"
03KAL_G04,"FOLLOW RTD",04/15/2026 10:51:00 PM,180,110,RTD,"From MARKET SUSPENSION instruction (With RM-RR schedule)"
03KAL_G04,"FOLLOW RTD",04/16/2026 4:31:00 AM,0,-160,RTD,"Start operation as pump."
03KAL_G04,"SHUTDOWN AS PUMP",04/16/2026 12:08:00 PM,-160,0,GENERATOR SHUTDOWN,"End of pumping operation."
03KAL_G04,"ON-LINE",04/16/2026 1:28:00 PM,0,0,GENERATOR START-UP,"RR"
03KAL_G04,"RAISE LOAD",04/16/2026 2:21:00 PM,140,185,REGULATING RESERVE,"RR"
03KAL_G04,"FOLLOW RTD",04/16/2026 5:02:00 PM,172,150,REGULATING RESERVE,"RR"
03KAL_G04,"RAISE LOAD",04/16/2026 8:57:00 PM,140,170,REGULATING RESERVE,"UTILIZED DUE TO DE-LOADING OF EERI3 FROM 420MW TO 217MW"
03KAL_G04,"FOLLOW RTD",04/16/2026 9:41:00 PM,170,140,RTD,"END OF RMS"
03KAL_G04,"ON-LINE AS PUMP",04/17/2026 12:02:00 AM,0,-160,RTD,"RTD"
03KAL_G04,"SHUTDOWN AS PUMP",04/17/2026 6:46:00 AM,-158,0,RTD,"End of pumping operation"
03KAL_G04,"ONLINE AS CR",04/17/2026 8:02:00 AM,0,34,GENERATOR START-UP,"MARKET SUSPENSION: start of CR schedule"
03KAL_G04,"RAISE LOAD",04/17/2026 10:48:00 AM,90,160,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-on due to solar generation variance (RTD/ACT: 2604/2355MW)"
03KAL_G04,"FOLLOW RTD",04/17/2026 11:31:00 AM,160,90,RTD,"MARKET SUSPENSION: lifted constrain-on instruction"
03KAL_G04,"ONLINE AS  PUMP",04/18/2026 2:01:00 AM,0,-160,GENERATOR START-UP,"Start of pumping operation, RTD"
03KAL_G04,"SHUTDOWN AS  PUMP",04/18/2026 6:01:00 PM,-159,0,GENERATOR SHUTDOWN,"End of pumping operation, Zero RTD"
03KAL_G04,"ONLINE AS PUMP",04/19/2026 3:02:00 AM,0,-160,GENERATOR START-UP,"start operation of pump"
03KAL_G04,"SHUTDOWN AS PUMP",04/19/2026 2:03:00 PM,-160,0,GENERATOR SHUTDOWN,"End of pumping operation."
03KAL_G04,"SHUTDOWN",04/19/2026 3:37:00 PM,90,0,MARKET INTERVENTION/SUSPENSION,"Due to tripping of Kalayaan Unit 1 as pump. System Frequency 60.407Hz (Note. With 26MW RTD and AS schedule as CR 90MW)"
03KAL_G04,"ADVISED TO SHUTDOWN",04/19/2026 3:38:00 PM,90,0,CONTINGENCY RESERVE,"Due to tripping of Kalayaan Unit 1 as pump."
03KAL_G04,"ON-LINE",04/19/2026 3:56:00 PM,0,90,GENERATOR START-UP,"With CR schedule."
03KAL_G04,"RAISE LOAD",04/19/2026 5:55:00 PM,95,130,CONTINGENCY RESERVE,"Due to HVDC variance (RTD=22/ACT=-49)"
03KAL_G04,"RAISE LOAD",04/19/2026 6:37:00 PM,130,180,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=10430/ACT=10600)"
03KAL_G04,"FOLLOW RTD",04/19/2026 10:42:00 PM,175,95,RTD,"Re-arm CR."
03LUMBSOL_G01,"TRIPPED",04/16/2026 2:45:00 PM,1,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Affected by ALD Due to tripping of Ilijan A/B & EERI 1,2&3, System frequency 58.91Hz"
03MKBN_E,"UNIT 10 OFFLINE",04/19/2026 5:04:00 AM,19,0,GENERATOR SHUTDOWN,"Affected by planned shutdown of Bay 69kV Bus 1"
03MKBN_E,"ON-LINE",04/19/2026 9:08:00 PM,0,17,GENERATOR START-UP,"Unit 10 on-line. affected by shutdown at Bay SS"
03ORMAT_G01,"UNIT 11 OFFLINE",04/19/2026 5:34:00 AM,1,0,GENERATOR SHUTDOWN,"Affected by planned shutdown of Bay 69kV Bus 1"
03ORMAT_G01,"ONLINE",04/19/2026 7:53:00 PM,0,0.3,GENERATOR START-UP,"From planned outage"
03PAGBIL_G01,"LOWER LOAD",04/13/2026 1:12:00 AM,300,280,MARKET INTERVENTION/SUSPENSION,"Lower load due to HVDC variance (RTD=100/ACT=178)"
03PAGBIL_G01,"LOWER LOAD",04/13/2026 1:27:00 AM,280,260,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
03PAGBIL_G01,"LOWER LOAD",04/13/2026 2:50:00 AM,260,240,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension),"
03PAGBIL_G01,"LOWER LOAD",04/13/2026 5:44:00 AM,240,230,RTD,"Constrained OFF Market suspension instruction."
03PAGBIL_G01,"LOWER LOAD",04/13/2026 6:01:00 AM,230,210,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: Due to HVDC Variance (RTD/Actual : 38/162)"
03PAGBIL_G01,"FOLLOW RTD",04/13/2026 8:07:00 AM,214,251,RTD,"Lifted market suspension instruction"
03PAGBIL_G01,"LOWER LOAD",04/13/2026 8:38:00 AM,284,250,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: Due to HVDC Variance (RTD/Actual : 133/188)"
