Luzon System Operations
03PAGBIL_G01,"RAISE LOAD",04/13/2026 10:14:00 AM,250,270,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: with RTD - 291"
03PAGBIL_G01,"FOLLOW RTD",04/13/2026 10:30:00 AM,270,308,RTD,"Lifted market suspension instruction"
03PAGBIL_G01,"RAISE LOAD",04/13/2026 11:04:00 AM,320,355,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual : 2620/2524)"
03PAGBIL_G01,"FOLLOW RTD",04/13/2026 11:29:00 AM,380,347,RTD,"Re arm CR"
03PAGBIL_G01,"LOWER LOAD",04/13/2026 11:52:00 AM,347,310,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: MO scheduling plants below Pmin (San Lorenzo 50/60 RTD:0 , Actual:160)"
03PAGBIL_G01,"RAISE LOAD",04/13/2026 12:54:00 PM,310,347,CONTINGENCY RESERVE,"MO scheduling plants below Pmin (San Lorenzo 50/60 RTD:0 , Actual:160)"
03PAGBIL_G01,"RAISE LOAD",04/13/2026 1:11:00 PM,347,382,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual : 2640/2490)"
03PAGBIL_G01,"HOLD LOAD",04/13/2026 10:51:00 PM,382,382,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to HVDC variance (RTD/ACTUAL : 341/79MW)"
03PAGBIL_G01,"FOLLOW RTD",04/13/2026 10:51:00 PM,382,347,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G01,"FOLLOW RTD",04/13/2026 11:43:00 PM,380,347,RTD,"From MARKET SUSPENSION instruction"
03PAGBIL_G01,"LOWER LOAD",04/14/2026 1:46:00 AM,348,320,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to low actual system demand (RTD/ACTUAL Demand: 9985/9943MW)"
03PAGBIL_G01,"LOWER LOAD",04/14/2026 2:33:00 AM,320,300,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:257MW; ACT: 302MW), & San Lorenzo 50 & 60 variance (RTD:123MW; ACT: 161MW)"
03PAGBIL_G01,"LOWER LOAD",04/14/2026 6:33:00 AM,300,280,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units RTD variance RTD/ACTUAL: 39/322MW and San Gab 66/191MW - below Pmin, (Market Suspension)"
03PAGBIL_G01,"LOWER LOAD",04/14/2026 6:53:00 AM,280,260,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units RTD variance RTD/ACTUAL: 39/322MW and San Gab 66/191MW - below Pmin, (Market Suspension)"
03PAGBIL_G01,"FOLLOW RTD",04/14/2026 8:06:00 AM,264,300,RTD,"From market suspension instruction."
03PAGBIL_G01,"LOWER LOAD",04/14/2026 8:26:00 AM,322,300,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension)"
03PAGBIL_G01,"LOWER LOAD",04/14/2026 9:19:00 AM,300,280,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension)"
03PAGBIL_G01,"LOWER LOAD",04/14/2026 9:49:00 AM,280,300,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension)"
03PAGBIL_G01,"FOLLOW RTD",04/14/2026 9:59:00 AM,302,319,RTD,"From market suspension instruction."
03PAGBIL_G01,"LOWER LOAD",04/14/2026 11:16:00 AM,348,320,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension) HVDC variance RTD/ACTUAL:-143/0"
03PAGBIL_G01,"LOWER LOAD",04/14/2026 11:42:00 AM,320,290,MARKET INTERVENTION/SUSPENSION,"Constrain OFF due to HVDC variance (RTD:-50,ACT:52) and below PMin RTD of  San Gab, San Lorenzo &60 units. frequency at 60.334Hz"
03PAGBIL_G01,"LOWER LOAD",04/14/2026 12:16:00 PM,290,270,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension) ,"
03PAGBIL_G01,"FOLLOW RTD",04/14/2026 12:26:00 PM,287,330,RTD,"From market suspension instruction."
03PAGBIL_G01,"RAISE LOAD",04/14/2026 1:08:00 PM,353,382,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2703/2260MW."
03PAGBIL_G01,"FOLLOW RTD",04/14/2026 1:26:00 PM,373,378,RTD,"Re-arm CR"
03PAGBIL_G01,"RAISE LOAD",04/14/2026 1:58:00 PM,378,382,CONTINGENCY RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 2597/2169MW)"
03PAGBIL_G01,"FOLLOW RTD",04/14/2026 11:17:00 PM,374,371,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G01,"LOWER LOAD",04/15/2026 1:14:00 AM,374,350,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to low actual system demand (RTD/ACTUAL Demand: 10024/9987MW)"
03PAGBIL_G01,"LOWER LOAD",04/15/2026 1:51:00 AM,350,330,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to low actual system demand (RTD/ACTUAL Demand: 9789/9758MW)"
03PAGBIL_G01,"LOWER LOAD",04/15/2026 2:58:00 AM,330,300,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD: 83MW ; ACT: 161MW) & (RTD: 82MW ; ACT: 161MW), & San Gabriel variance (RTD: 66MW ; ACT: 191MW)"
03PAGBIL_G01,"LOWER LOAD",04/15/2026 6:29:00 AM,302,280,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 94/322MW and 67/190MW respectively below Pmin, (Market suspension)"
03PAGBIL_G01,"LOWER LOAD",04/15/2026 6:55:00 AM,286,250,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
03PAGBIL_G01,"LOWER LOAD",04/15/2026 7:46:00 AM,250,230,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
03PAGBIL_G01,"RAISE LOAD",04/15/2026 8:17:00 AM,230,250,MARKET INTERVENTION/SUSPENSION,"RTD at 268MW, Constrain OFF due to below PMIN RTD of San Lorenzo 50 & 60 and San Gabriel"
03PAGBIL_G01,"RAISE LOAD",04/15/2026 8:40:00 AM,250,270,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
03PAGBIL_G01,"RAISE LOAD",04/15/2026 10:16:00 AM,270,290,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
03PAGBIL_G01,"RAISE LOAD",04/15/2026 10:44:00 AM,289,300,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
03PAGBIL_G01,"LOWER LOAD",04/15/2026 11:19:00 AM,300,280,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
03PAGBIL_G01,"LOWER LOAD",04/15/2026 12:37:00 PM,280,260,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
03PAGBIL_G01,"FOLLOW RTD",04/15/2026 1:03:00 PM,264,309,RTD,"From market suspension instruction."
03PAGBIL_G01,"RAISE LOAD",04/15/2026 1:23:00 PM,320,355,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 320 (Market Suspension)"
03PAGBIL_G01,"FOLLOW RTD",04/15/2026 1:49:00 PM,380,359,RTD,"Re-arm CR"
03PAGBIL_G01,"FOLLOW RTD",04/15/2026 1:49:00 PM,380,359,RTD,"Re-arm CR"
03PAGBIL_G01,"RAISE LOAD",04/15/2026 2:44:00 PM,377,382,CONTINGENCY RESERVE,"Due to 
Solar Generation variance (RTD/ACTUAL : 2311/2100MW)"
03PAGBIL_G01,"FOLLOW RTD",04/15/2026 3:31:00 PM,382,379,RTD,"From MARKET SUSPENSION instruction"
03PAGBIL_G01,"HOLD LOAD",04/15/2026 3:32:00 PM,382,382,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to 
Solar Generation variance (RTD/ACTUAL : 1799/1688MW),
HVDC variance (RTD/ACTUAL : -50/-110MW)"
03PAGBIL_G01,"FOLLOW RTD",04/15/2026 10:43:00 PM,382,347,RTD,"From MARKET SUSPENSION instruction"
03PAGBIL_G01,"LOWER LOAD",04/16/2026 12:20:00 AM,356,320,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to RTD variance of
Kalayaan 4 (RTD/ACTUAL : 0/90MW),
HVDC (RTD/ACTUAL : 203/245MW), 
PNTB2 (RTD/ACTUAL : 7/23MW), 
SLO50/60 (RTD/ACTUAL : 138/161MW)"
03PAGBIL_G01,"LOWER LOAD",04/16/2026 12:54:00 AM,320,300,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to RTD variance of 
Kalayaan 4 (RTD/ACTUAL : 0/90MW), 
PNTB2 (RTD/ACTUAL : 7/23MW), 
and HVDC (RTD/ACTUAL : 245/284MW)"
03PAGBIL_G01,"LOWER LOAD",04/16/2026 1:40:00 AM,303,270,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to RTD variance of 
Kalayaan 4 (RTD/ACTUAL : 0/90MW), 
PNTB2 (RTD/ACTUAL : 7/23MW)"
03PAGBIL_G01,"LOWER LOAD",04/16/2026 3:47:00 AM,270,230,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance, (RTD: 0MW; ACT: 161MW) & (RTD: 55MW; ACT: 161MW)"
03PAGBIL_G01,"LOWER LOAD",04/16/2026 6:30:00 AM,230,200,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
03PAGBIL_G01,"LOWER LOAD",04/16/2026 7:17:00 AM,200,170,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
03PAGBIL_G01,"FOLLOW RTD",04/16/2026 10:21:00 AM,170,211,RTD,"From lower load due to market suspension."
03PAGBIL_G01,"LOWER LOAD",04/16/2026 10:51:00 AM,263,230,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
03PAGBIL_G01,"FOLLOW RTD",04/16/2026 11:04:00 AM,230,225,RTD,"From lower load due to market suspension."
03PAGBIL_G01,"RAISE LOAD",04/16/2026 3:14:00 PM,120,200,MARKET INTERVENTION/SUSPENSION,"CANCEL GUCT / DUE TO TRIPPING OF ILIJAN BLOCK A & B AND EERI UNITS 1, 2 & 3 / FREQ=58.911HZ"
03PAGBIL_G01,"RAISE LOAD",04/16/2026 3:32:00 PM,120,382,MARKET INTERVENTION/SUSPENSION,"CANCEL GUCT / DUE TO TRIPPING OF ILIJAN BLOCK A & B AND EERI UNITS 1, 2 & 3 / FREQ=58.911HZ"
03PAGBIL_G01,"RAISE LOAD",04/16/2026 11:00:00 PM,367,382,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (231:177MW) VARIANCE"
03PAGBIL_G01,"FOLLOW RTD",04/17/2026 1:23:00 AM,384,347,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G01,"LOWER LOAD",04/17/2026 1:36:00 AM,374,350,MARKET INTERVENTION/SUSPENSION,"MOT / DUE TO NON-COMPLIANCE OF SAN LORENZO 50 & 60 (71:161MW)"
03PAGBIL_G01,"LOWER LOAD",04/17/2026 1:53:00 AM,373,320,MARKET INTERVENTION/SUSPENSION,"MOT / DUE TO NON-COMPLIANCE OF SAN LORENZO 50 & 60 (61:161MW) & SAN GABRIEL (78:191MW)"
03PAGBIL_G01,"LOWER LOAD",04/17/2026 2:58:00 AM,320,300,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint OFF - Due to San Lorenzo 50/60 variance (RTD= 74MW/ ACT= 161MW)"
03PAGBIL_G01,"LOWER LOAD",04/17/2026 6:26:00 AM,300,280,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: 21/118MW)"
03PAGBIL_G01,"LOWER LOAD",04/17/2026 6:48:00 AM,280,250,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: 43/122MW)"
03PAGBIL_G01,"RAISE LOAD",04/17/2026 6:57:00 AM,250,280,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 304/287MW)"
03PAGBIL_G01,"RAISE LOAD",04/17/2026 8:10:00 AM,280,310,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 304/284MW)"
03PAGBIL_G01,"LOWER LOAD",04/17/2026 8:28:00 AM,310,300,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: -50/44MW)"
03PAGBIL_G01,"RAISE LOAD",04/17/2026 10:24:00 AM,300,330,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 340/315MW)"
03PAGBIL_G01,"RAISE LOAD",04/17/2026 10:45:00 AM,330,360,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 347/342MW)"
03PAGBIL_G01,"LOWER LOAD",04/17/2026 11:50:00 AM,362,300,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: -50/21MW)"
03PAGBIL_G01,"RAISE LOAD",04/17/2026 12:24:00 PM,300,380,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 338/300MW)"
03PAGBIL_G01,"FOLLOW RTD",04/18/2026 1:00:00 AM,381,347,RTD,"Reset"
03PAGBIL_G01,"FOLLOW RTD",04/18/2026 1:46:00 AM,382,379,RTD,"Reset"
03PAGBIL_G01,"LOWER LOAD",04/18/2026 2:52:00 AM,379,340,MARKET INTERVENTION/SUSPENSION,"CONSTRAINT OFF: MARKET SUSPENSION: Due to Low Actual Demand and MO scheduling plants below their Pmin (San Lo 50 RTD/Actual : 73/161 , San Lo 50 RTD/Actual : 111/161)"
03PAGBIL_G01,"FOLLOW RTD",04/18/2026 4:16:00 AM,340,356,RTD,"Lifted Market Suspension Instruction"
03PAGBIL_G01,"LOWER LOAD",04/18/2026 5:51:00 AM,362,320,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:88MW; ACT:172MW), & San Lorenzo 60 variance (RTD: 85MW; ACT: 161MW)"
03PAGBIL_G01,"LOWER LOAD",04/18/2026 6:39:00 AM,320,290,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:72MW; ACT:224MW), & San Lorenzo 60 variance (RTD: 80MW; ACT: 161MW)"
03PAGBIL_G01,"LOWER LOAD",04/18/2026 7:16:00 AM,290,270,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:100MW; ACT:222MW), & San Lorenzo 60 variance (RTD: 100MW; ACT: 161MW)"
03PAGBIL_G01,"FOLLOW RTD",04/18/2026 12:44:00 PM,270,311,RTD,"Lifted instruction from Market Suspension."
03PAGBIL_G01,"RAISE         LOAD",04/18/2026 2:06:00 PM,359,382,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 2,202MW/ ACT= 1,977MW)"
03PAGBIL_G01,"HOLD   LOAD",04/18/2026 4:50:00 PM,382,382,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ON"
03PAGBIL_G01,"LOWER LOAD",04/19/2026 2:42:00 AM,240,210,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 252/324"
03PAGBIL_G01,"FOLLOW RTD",04/19/2026 2:56:00 AM,210,210,RTD,"Lifted Market Suspension Instruction"
03PAGBIL_G01,"LOWER LOAD",04/19/2026 5:40:00 AM,347,320,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 230/310"
03PAGBIL_G01,"LOWER LOAD",04/19/2026 6:17:00 AM,320,280,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 191/360"
03PAGBIL_G01,"LOWER LOAD",04/19/2026 7:44:00 AM,243,210,MARKET INTERVENTION/SUSPENSION,"DUE TO HVDC (29:246MW) VARIANCE"
03PAGBIL_G01,"FOLLOW RTD",04/19/2026 8:44:00 AM,212,171,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03PAGBIL_G02,"LOWER LOAD",04/13/2026 1:12:00 AM,300,280,MARKET INTERVENTION/SUSPENSION,"Lower load due to HVDC variance (RTD=100/ACT=178)"
03PAGBIL_G02,"LOWER LOAD",04/13/2026 1:27:00 AM,280,260,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
03PAGBIL_G02,"LOWER LOAD",04/13/2026 2:50:00 AM,260,240,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension),"
03PAGBIL_G02,"LOWER LOAD",04/13/2026 5:44:00 AM,240,230,RTD,"Constrained OFF Market suspension instruction."
03PAGBIL_G02,"LOWER LOAD",04/13/2026 6:01:00 AM,230,210,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: Due to HVDC Variance (RTD/Actual : 38/162)"
03PAGBIL_G02,"FOLLOW RTD",04/13/2026 8:07:00 AM,214,251,RTD,"Lifted market suspension instruction"
03PAGBIL_G02,"LOWER LOAD",04/13/2026 8:38:00 AM,285,250,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: Due to HVDC Variance (RTD/Actual : 133/188)"
03PAGBIL_G02,"RAISE LOAD",04/13/2026 10:14:00 AM,250,270,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: with RTD - 287"
03PAGBIL_G02,"FOLLOW RTD",04/13/2026 10:30:00 AM,270,304,RTD,"Lifted market suspension instruction"
03PAGBIL_G02,"RAISE LOAD",04/13/2026 11:04:00 AM,346,382,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual : 2620/2524)"
03PAGBIL_G02,"FOLLOW RTD",04/13/2026 11:29:00 AM,380,347,RTD,"Re arm CR"
03PAGBIL_G02,"LOWER LOAD",04/13/2026 11:52:00 AM,346,310,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: MO scheduling plants below Pmin (San Lorenzo 50/60 RTD:0 , Actual:160)"
03PAGBIL_G02,"RAISE LOAD",04/13/2026 12:54:00 PM,310,346,CONTINGENCY RESERVE,"MO scheduling plants below Pmin (San Lorenzo 50/60 RTD:0 , Actual:160)"
03PAGBIL_G02,"RAISE LOAD",04/13/2026 1:11:00 PM,346,382,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual : 2640/2490)"
03PAGBIL_G02,"HOLD LOAD",04/13/2026 10:51:00 PM,382,382,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to HVDC variance (RTD/ACTUAL : 341/79MW)"
03PAGBIL_G02,"FOLLOW RTD",04/13/2026 10:51:00 PM,382,346,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G02,"FOLLOW RTD",04/14/2026 12:02:00 AM,379,346,RTD,"From MARKET SUSPENSION instruction"
03PAGBIL_G02,"LOWER LOAD",04/14/2026 1:46:00 AM,348,320,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to low actual system demand (RTD/ACTUAL Demand: 9985/9943MW)"
03PAGBIL_G02,"LOWER LOAD",04/14/2026 2:33:00 AM,320,300,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:257MW; ACT: 302MW), & San Lorenzo 50 & 60 variance (RTD:123MW; ACT: 161MW)"
03PAGBIL_G02,"LOWER LOAD",04/14/2026 6:33:00 AM,300,280,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units RTD variance RTD/ACTUAL: 39/322MW and San Gab 66/191MW - below Pmin, (Market Suspension)"
03PAGBIL_G02,"LOWER LOAD",04/14/2026 6:53:00 AM,280,260,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units RTD variance RTD/ACTUAL: 39/322MW and San Gab 66/191MW - below Pmin, (Market Suspension)"
03PAGBIL_G02,"FOLLOW RTD",04/14/2026 8:06:00 AM,254,301,RTD,"From market suspension instruction."
03PAGBIL_G02,"LOWER LOAD",04/14/2026 8:26:00 AM,327,300,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension)"
03PAGBIL_G02,"LOWER LOAD",04/14/2026 9:19:00 AM,300,280,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension)"
03PAGBIL_G02,"LOWER LOAD",04/14/2026 9:49:00 AM,278,300,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension)"
03PAGBIL_G02,"FOLLOW RTD",04/14/2026 9:59:00 AM,300,315,RTD,"From market suspension instruction."
03PAGBIL_G02,"LOWER LOAD",04/14/2026 11:16:00 AM,346,320,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension) HVDC variance RTD/ACTUAL:-143/0"
03PAGBIL_G02,"LOWER LOAD",04/14/2026 11:42:00 AM,320,290,MARKET INTERVENTION/SUSPENSION,"Constrain OFF due to HVDC variance (RTD:-50,ACT:52) and below PMin RTD of  San Gab, San Lorenzo &60 units. frequency at 60.334Hz"
03PAGBIL_G02,"LOWER LOAD",04/14/2026 12:16:00 PM,290,270,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension) ,"
03PAGBIL_G02,"FOLLOW RTD",04/14/2026 12:26:00 PM,270,327,RTD,"From market suspension instruction."
03PAGBIL_G02,"RAISE LOAD",04/14/2026 1:08:00 PM,346,382,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2703/2260MW."
03PAGBIL_G02,"FOLLOW RTD",04/14/2026 1:26:00 PM,369,361,RTD,"Re-arm CR"
03PAGBIL_G02,"RAISE LOAD",04/14/2026 1:58:00 PM,371,382,CONTINGENCY RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 2597/2169MW)"
03PAGBIL_G02,"RAISE LOAD",04/14/2026 1:58:00 PM,371,382,CONTINGENCY RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 2597/2169MW)"
03PAGBIL_G02,"FOLLOW RTD",04/14/2026 11:17:00 PM,378,380,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G02,"LOWER LOAD",04/15/2026 1:14:00 AM,374,350,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to low actual system demand (RTD/ACTUAL Demand: 10024/9987MW)"
03PAGBIL_G02,"LOWER LOAD",04/15/2026 1:51:00 AM,350,330,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to low actual system demand (RTD/ACTUAL Demand: 9789/9758MW)"
03PAGBIL_G02,"LOWER LOAD",04/15/2026 2:58:00 AM,330,300,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD: 83MW ; ACT: 161MW) & (RTD: 82MW ; ACT: 161MW), & San Gabriel variance (RTD: 66MW ; ACT: 191MW)"
03PAGBIL_G02,"LOWER LOAD",04/15/2026 6:29:00 AM,301,280,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 94/322MW and 67/190MW respectively below Pmin, (Market suspension)"
03PAGBIL_G02,"LOWER LOAD",04/15/2026 6:55:00 AM,286,250,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
03PAGBIL_G02,"LOWER LOAD",04/15/2026 7:46:00 AM,250,230,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
03PAGBIL_G02,"RAISE LOAD",04/15/2026 8:17:00 AM,230,250,MARKET INTERVENTION/SUSPENSION,"RTD at 268MW, Constrain OFF due to below PMIN RTD of San Lorenzo 50 & 60 and San Gabriel"
03PAGBIL_G02,"RAISE LOAD",04/15/2026 8:40:00 AM,250,270,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
03PAGBIL_G02,"RAISE LOAD",04/15/2026 10:16:00 AM,270,290,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
03PAGBIL_G02,"RAISE LOAD",04/15/2026 10:44:00 AM,291,300,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
03PAGBIL_G02,"LOWER LOAD",04/15/2026 11:19:00 AM,300,280,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
03PAGBIL_G02,"LOWER LOAD",04/15/2026 12:37:00 PM,280,260,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
03PAGBIL_G02,"FOLLOW RTD",04/15/2026 1:03:00 PM,258,297,RTD,"From market suspension instruction."
03PAGBIL_G02,"RAISE LOAD",04/15/2026 1:23:00 PM,319,355,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2768/2415 (Market Suspension)"
03PAGBIL_G02,"FOLLOW RTD",04/15/2026 1:49:00 PM,366,353,RTD,"Re-arm CR"
03PAGBIL_G02,"RAISE LOAD",04/15/2026 2:44:00 PM,365,382,CONTINGENCY RESERVE,"Due to 
Solar Generation variance (RTD/ACTUAL : 2311/2100MW)"
03PAGBIL_G02,"FOLLOW RTD",04/15/2026 3:31:00 PM,382,379,RTD,"From MARKET SUSPENSION instruction"
03PAGBIL_G02,"HOLD LOAD",04/15/2026 3:32:00 PM,382,382,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to 
Solar Generation variance (RTD/ACTUAL : 1799/1688MW),
HVDC variance (RTD/ACTUAL : -50/-110MW)"
03PAGBIL_G02,"FOLLOW RTD",04/15/2026 10:43:00 PM,382,346,RTD,"From MARKET SUSPENSION instruction"
03PAGBIL_G02,"LOWER LOAD",04/16/2026 12:20:00 AM,352,320,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to RTD variance of
Kalayaan 4 (RTD/ACTUAL : 0/90MW),
HVDC (RTD/ACTUAL : 203/245MW), 
PNTB2 (RTD/ACTUAL : 7/23MW), 
SLO50/60 (RTD/ACTUAL : 138/161MW)"
03PAGBIL_G02,"LOWER LOAD",04/16/2026 12:54:00 AM,320,300,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to RTD variance of 
Kalayaan 4 (RTD/ACTUAL : 0/90MW), 
PNTB2 (RTD/ACTUAL : 7/23MW), 
and HVDC (RTD/ACTUAL : 245/284MW)"
03PAGBIL_G02,"LOWER LOAD",04/16/2026 1:40:00 AM,303,270,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to RTD variance of 
Kalayaan 4 (RTD/ACTUAL : 0/90MW), 
PNTB2 (RTD/ACTUAL : 7/23MW)"
03PAGBIL_G02,"FOLLOW RTD",04/16/2026 2:28:00 AM,271,271,RTD,"Lifted instruction from Market Suspension."
03PAGBIL_G02,"HOLD LOAD",04/16/2026 5:12:00 AM,155,155,MARKET INTERVENTION/SUSPENSION,"(RTD: 162MW) Due to San Lorenzo 50 & 60 variance, (RTD: 0MW; ACT: 161MW) & (RTD: 79MW; ACT: 161MW)"
03PAGBIL_G02,"FOLLOW RTD",04/16/2026 9:36:00 AM,150,194,RTD,"From lower load due to market suspension."
03PAGBIL_G02,"LOWER LOAD",04/16/2026 10:51:00 AM,352,320,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
03PAGBIL_G02,"LOWER LOAD",04/16/2026 11:32:00 AM,330,300,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
03PAGBIL_G02,"LOWER LOAD",04/16/2026 11:32:00 AM,310,270,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
03PAGBIL_G02,"FOLLOW RTD",04/16/2026 11:55:00 AM,300,320,RTD,"From lower load due to market suspension."
03PAGBIL_G02,"LOWER LOAD",04/16/2026 12:34:00 PM,346,320,MARKET INTERVENTION/SUSPENSION,"lower load due to market suspension."
03PAGBIL_G02,"LOWER LOAD",04/16/2026 12:44:00 PM,320,290,MARKET INTERVENTION/SUSPENSION,"lower load due to market suspension."
03PAGBIL_G02,"RAISE LOAD",04/16/2026 1:06:00 PM,301,336,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2464:2191MW) & MASINLOC UNIT 2 (88:7MW / ID UTILIZED BY UNIT 4)"
03PAGBIL_G02,"RAISE LOAD",04/16/2026 1:13:00 PM,328,364,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2464:2191MW) & MASINLOC UNIT 2 (88:7MW / ID UTILIZED BY UNIT 4)"
03PAGBIL_G02,"FOLLOW RTD",04/17/2026 1:23:00 AM,385,346,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G02,"LOWER LOAD",04/17/2026 1:36:00 AM,374,350,MARKET INTERVENTION/SUSPENSION,"MOT / DUE TO NON-COMPLIANCE OF SAN LORENZO 50 & 60 (71:161MW)"
03PAGBIL_G02,"LOWER LOAD",04/17/2026 1:53:00 AM,373,320,MARKET INTERVENTION/SUSPENSION,"MOT / DUE TO NON-COMPLIANCE OF SAN LORENZO 50 & 60 (61:161MW) & SAN GABRIEL (78:191MW)"
03PAGBIL_G02,"LOWER LOAD",04/17/2026 2:58:00 AM,320,300,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint OFF - Due to San Lorenzo 50/60 variance (RTD= 74MW/ ACT= 161MW)"
03PAGBIL_G02,"LOWER LOAD",04/17/2026 6:26:00 AM,300,280,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: 21/118MW)"
03PAGBIL_G02,"LOWER LOAD",04/17/2026 6:48:00 AM,280,250,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: 43/122MW)"
03PAGBIL_G02,"RAISE LOAD",04/17/2026 6:57:00 AM,250,280,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 291/254MW)"
03PAGBIL_G02,"RAISE LOAD",04/17/2026 8:10:00 AM,280,310,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 302/285MW)"
03PAGBIL_G02,"LOWER LOAD",04/17/2026 8:28:00 AM,310,300,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: -50/44MW)"
03PAGBIL_G02,"RAISE LOAD",04/17/2026 10:24:00 AM,300,330,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 343/306MW)"
03PAGBIL_G02,"RAISE LOAD",04/17/2026 10:45:00 AM,330,360,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 327/340MW)"
03PAGBIL_G02,"FOLLOW RTD",04/17/2026 11:13:00 AM,355,314,RTD,"MARKET SUSPENSION: lifted constrain-off instruction"
03PAGBIL_G02,"RAISE LOAD",04/17/2026 1:26:00 PM,120,380,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-on due to solar generation variance (RTD/ACT: 2595/2298MW)"
03PAGBIL_G02,"FOLLOW RTD",04/17/2026 10:14:00 PM,380,346,RTD,"Reset"
03PAGBIL_G03,"LOWER LOAD",04/13/2026 2:50:00 AM,220,190,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension),"
03PAGBIL_G03,"LOWER LOAD",04/13/2026 5:44:00 AM,240,230,RTD,"Constrained OFF Market suspension instruction."
03PAGBIL_G03,"FOLLOW RTD",04/13/2026 8:13:00 AM,130,177,RTD,"Lifted market suspension instruction"
03PAGBIL_G03,"LOWER LOAD",04/13/2026 9:48:00 AM,283,250,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: Due to HVDC Variance (RTD/Actual : 38/162)"
03PAGBIL_G03,"RAISE LOAD",04/13/2026 10:14:00 AM,250,270,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: with RTD - 297"
03PAGBIL_G03,"FOLLOW RTD",04/13/2026 10:30:00 AM,270,310,RTD,"Lifted market suspension instruction"
03PAGBIL_G03,"RAISE LOAD",04/13/2026 11:04:00 AM,310,331,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual : 2620/2524)"
03PAGBIL_G03,"LOWER LOAD",04/13/2026 11:52:00 AM,310,250,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: MO scheduling plants below Pmin (San Lorenzo 50/60 RTD:0 , Actual:160)"
03PAGBIL_G03,"FOLLOW RTD",04/13/2026 11:53:00 AM,292,310,RTD,"Re arm CR"
03PAGBIL_G03,"RAISE LOAD",04/13/2026 12:54:00 PM,250,294,CONTINGENCY RESERVE,"MO scheduling plants below Pmin (San Lorenzo 50/60 RTD:0 , Actual:160)"
03PAGBIL_G03,"RAISE LOAD",04/13/2026 1:23:00 PM,301,330,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual : 2640/2490)"
03PAGBIL_G03,"FOLLOW RTD",04/13/2026 10:51:00 PM,330,310,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G03,"HOLD LOAD",04/13/2026 10:51:00 PM,330,330,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to HVDC variance (RTD/ACTUAL : 341/79MW)"
03PAGBIL_G03,"FOLLOW RTD",04/14/2026 1:35:00 AM,323,310,RTD,"From MARKET SUSPENSION instruction"
03PAGBIL_G03,"LOWER LOAD",04/14/2026 1:46:00 AM,310,290,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to low actual system demand (RTD/ACTUAL Demand: 9985/9943MW)"
03PAGBIL_G03,"LOWER LOAD",04/14/2026 2:33:00 AM,290,260,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:257MW; ACT: 302MW), & San Lorenzo 50 & 60 variance (RTD:123MW; ACT: 161MW)"
03PAGBIL_G03,"LOWER LOAD",04/14/2026 6:36:00 AM,255,230,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units RTD variance RTD/ACTUAL: 39/322MW and San Gab 66/191MW - below Pmin, (Market Suspension)"
03PAGBIL_G03,"FOLLOW RTD",04/14/2026 8:06:00 AM,230,276,RTD,"From market suspension instruction."
03PAGBIL_G03,"LOWER LOAD",04/14/2026 8:27:00 AM,310,290,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension)"
03PAGBIL_G03,"LOWER LOAD",04/14/2026 8:36:00 AM,292,270,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension)"
03PAGBIL_G03,"LOWER LOAD",04/14/2026 9:19:00 AM,270,250,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension)"
03PAGBIL_G03,"LOWER LOAD",04/14/2026 9:49:00 AM,249,270,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension)"
03PAGBIL_G03,"FOLLOW RTD",04/14/2026 9:59:00 AM,266,295,RTD,"From market suspension instruction."
03PAGBIL_G03,"LOWER LOAD",04/14/2026 11:42:00 AM,270,250,MARKET INTERVENTION/SUSPENSION,"Constrain OFF due to HVDC variance (RTD:-50,ACT:52) and below PMin RTD of  San Gab, San Lorenzo &60 units. frequency at 60.334Hz"
03PAGBIL_G03,"LOWER LOAD",04/14/2026 11:50:00 AM,257,230,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension)"
03PAGBIL_G03,"LOWER LOAD",04/14/2026 12:05:00 PM,230,210,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension) ,"
03PAGBIL_G03,"LOWER LOAD",04/14/2026 12:16:00 PM,211,200,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension) ,"
03PAGBIL_G03,"FOLLOW RTD",04/14/2026 12:26:00 PM,200,257,RTD,"From market suspension instruction."
03PAGBIL_G03,"RAISE LOAD",04/14/2026 1:08:00 PM,289,330,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2703/2260MW."
03PAGBIL_G03,"FOLLOW RTD",04/14/2026 11:17:00 PM,329,289,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G03,"LOWER LOAD",04/15/2026 1:51:00 AM,310,270,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to low actual system demand (RTD/ACTUAL Demand: 9789/9758MW)"
03PAGBIL_G03,"LOWER LOAD",04/15/2026 2:58:00 AM,270,240,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD: 83MW ; ACT: 161MW) & (RTD: 82MW ; ACT: 161MW), & San Gabriel variance (RTD: 66MW ; ACT: 191MW)"
03PAGBIL_G03,"LOWER LOAD",04/15/2026 2:58:00 AM,270,240,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD: 83MW ; ACT: 161MW) & (RTD: 82MW ; ACT: 161MW), & San Gabriel variance (RTD: 66MW ; ACT: 191MW)"
03PAGBIL_G03,"LOWER LOAD",04/15/2026 6:36:00 AM,240,210,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
03PAGBIL_G03,"RAISE LOAD",04/15/2026 8:40:00 AM,209,220,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
03PAGBIL_G03,"RAISE LOAD",04/15/2026 10:16:00 AM,220,240,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
03PAGBIL_G03,"RAISE LOAD",04/15/2026 10:44:00 AM,240,260,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
03PAGBIL_G03,"LOWER LOAD",04/15/2026 11:19:00 AM,260,240,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
03PAGBIL_G03,"FOLLOW RTD",04/15/2026 1:03:00 PM,239,286,RTD,"From market suspension instruction."
03PAGBIL_G03,"RAISE LOAD",04/15/2026 1:23:00 PM,289,330,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2768/2415 (Market Suspension)"
03PAGBIL_G03,"FOLLOW RTD",04/15/2026 1:49:00 PM,330,289,RTD,"Re-arm CR"
03PAGBIL_G03,"RAISE LOAD",04/15/2026 2:44:00 PM,290,330,CONTINGENCY RESERVE,"Due to 
Solar Generation variance (RTD/ACTUAL : 2311/2100MW)"
03PAGBIL_G03,"FOLLOW RTD",04/15/2026 3:31:00 PM,330,310,RTD,"From MARKET SUSPENSION instruction"
03PAGBIL_G03,"HOLD LOAD",04/15/2026 3:32:00 PM,382,382,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to 
Solar Generation variance (RTD/ACTUAL : 1799/1688MW),
HVDC variance (RTD/ACTUAL : -50/-110MW)"
03PAGBIL_G03,"FOLLOW RTD",04/15/2026 10:43:00 PM,331,310,RTD,"From MARKET SUSPENSION instruction"
03PAGBIL_G03,"LOWER LOAD",04/16/2026 12:20:00 AM,310,270,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to RTD variance of
Kalayaan 4 (RTD/ACTUAL : 0/90MW),
HVDC (RTD/ACTUAL : 203/245MW), 
PNTB2 (RTD/ACTUAL : 7/23MW), 
SLO50/60 (RTD/ACTUAL : 138/161MW)"
03PAGBIL_G03,"LOWER LOAD",04/16/2026 12:54:00 AM,270,230,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to RTD variance of 
Kalayaan 4 (RTD/ACTUAL : 0/90MW), 
PNTB2 (RTD/ACTUAL : 7/23MW), 
and HVDC (RTD/ACTUAL : 245/284MW)"
03PAGBIL_G03,"LOWER LOAD",04/16/2026 1:40:00 AM,230,200,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to RTD variance of 
Kalayaan 4 (RTD/ACTUAL : 0/90MW), 
PNTB2 (RTD/ACTUAL : 7/23MW)"
03PAGBIL_G03,"LOWER LOAD",04/16/2026 6:30:00 AM,200,180,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
03PAGBIL_G03,"LOWER LOAD",04/16/2026 7:17:00 AM,180,150,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
03PAGBIL_G03,"FOLLOW RTD",04/16/2026 9:36:00 AM,150,143,RTD,"From lower load due to market suspension."
03PAGBIL_G03,"LOWER LOAD",04/16/2026 11:32:00 AM,310,270,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
03PAGBIL_G03,"FOLLOW RTD",04/16/2026 11:50:00 AM,270,257,RTD,"From lower load due to market suspension."
03PAGBIL_G03,"LOWER LOAD",04/16/2026 12:05:00 PM,209,180,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
03PAGBIL_G03,"LOWER LOAD",04/16/2026 12:44:00 PM,180,150,MARKET INTERVENTION/SUSPENSION,"lower load due to market suspension."
03PAGBIL_G03,"RAISE LOAD",04/16/2026 1:06:00 PM,147,197,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2464:2191MW) & MASINLOC UNIT 2 (88:7MW / ID UTILIZED BY UNIT 4)"
03PAGBIL_G03,"RAISE LOAD",04/16/2026 1:13:00 PM,196,235,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2464:2191MW) & MASINLOC UNIT 2 (88:7MW / ID UTILIZED BY UNIT 4)"
03PAGBIL_G03,"RAISE LOAD",04/16/2026 1:19:00 PM,194,330,MARKET INTERVENTION/SUSPENSION,"UTILIZED DUE TO VRE SOLAR (2464:2191MW) & MASINLOC UNIT 2 (88:7MW / ID UTILIZED BY UNIT 4)"
03PAGBIL_G03,"FOLLOW RTD",04/17/2026 1:23:00 AM,327,310,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G03,"LOWER LOAD",04/17/2026 1:53:00 AM,289,250,MARKET INTERVENTION/SUSPENSION,"MOT / DUE TO NON-COMPLIANCE OF SAN LORENZO 50 & 60 (61:161MW) & SAN GABRIEL (78:191MW)"
03PAGBIL_G03,"LOWER LOAD",04/17/2026 2:49:00 AM,250,230,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint OFF - Due to HVDC variance (RTD= 31MW/ ACT= 186MW)"
03PAGBIL_G03,"LOWER LOAD",04/17/2026 6:48:00 AM,180,150,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: 43/122MW)"
03PAGBIL_G03,"RAISE LOAD",04/17/2026 6:57:00 AM,150,180,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 128/149MW)"
03PAGBIL_G03,"RAISE LOAD",04/17/2026 8:10:00 AM,180,210,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 134/180MW)"
03PAGBIL_G03,"LOWER LOAD",04/17/2026 8:28:00 AM,210,200,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: -50/44MW)"
03PAGBIL_G03,"RAISE LOAD",04/17/2026 10:24:00 AM,200,230,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 242/199MW)"
03PAGBIL_G03,"RAISE LOAD",04/17/2026 10:45:00 AM,230,260,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 209/228MW)"
03PAGBIL_G03,"RAISE LOAD",04/17/2026 11:19:00 AM,260,330,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: 270/260MW)"
03PAGBIL_G03,"LOWER LOAD",04/17/2026 11:50:00 AM,289,250,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: constrain-off due to HVDC variance (RTD/ACT: -50/21MW)"
03PAGBIL_G03,"RAISE LOAD",04/17/2026 12:24:00 PM,250,330,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 272/250MW)"
03PAGBIL_G03,"FOLLOW RTD",04/18/2026 1:00:00 AM,330,310,RTD,"Reset"
03PAGBIL_G03,"FOLLOW RTD",04/18/2026 1:46:00 AM,330,310,RTD,"Reset"
03PAGBIL_G03,"LOWER LOAD",04/18/2026 2:54:00 AM,310,280,MARKET INTERVENTION/SUSPENSION,"CONSTRAINT OFF: MARKET SUSPENSION: Due to Low Actual Demand and MO scheduling plants below their Pmin (San Lo 50 RTD/Actual : 73/161 , San Lo 50 RTD/Actual : 111/161)"
03PAGBIL_G03,"FOLLOW RTD",04/18/2026 4:16:00 AM,280,310,RTD,"Lifted Market Suspension Instruction"
03PAGBIL_G03,"LOWER LOAD",04/18/2026 5:51:00 AM,310,270,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:88MW; ACT:172MW), & San Lorenzo 60 variance (RTD: 85MW; ACT: 161MW)"
03PAGBIL_G03,"FOLLOW RTD",04/18/2026 6:20:00 AM,310,270,RTD,"Lifted instruction from Market Suspension."
03PAGBIL_G03,"LOWER LOAD",04/18/2026 1:14:00 PM,310,270,MARKET INTERVENTION/SUSPENSION,"Due to Solar variance (RTD: 2338MW; ACT:2431MW)"
03PAGBIL_G03,"FOLLOW RTD",04/18/2026 1:46:00 PM,269,310,RTD,"Lifted instruction from Market Suspension."
03PAGBIL_G03,"RAISE         LOAD",04/18/2026 2:06:00 PM,327,330,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 2,202MW/ ACT= 1,977MW)"
03PAGBIL_G03,"HOLD   LOAD",04/18/2026 4:10:00 PM,330,330,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ON"
03PAGBIL_G03,"LOWER LOAD",04/19/2026 2:42:00 AM,310,270,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 252/324"
03PAGBIL_G03,"FOLLOW RTD",04/19/2026 2:56:00 AM,270,310,RTD,"Lifted Market Suspension Instruction"
03PAGBIL_G03,"LOWER LOAD",04/19/2026 3:22:00 AM,310,250,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 287/326"
03PAGBIL_G03,"LOWER LOAD",04/19/2026 6:17:00 AM,250,200,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 191/360"
03PAGBIL_G03,"LOWER LOAD",04/19/2026 7:44:00 AM,154,131,MARKET INTERVENTION/SUSPENSION,"DUE TO HVDC (29:246MW) VARIANCE"
03PAGBIL_G03,"FOLLOW RTD",04/19/2026 10:29:00 AM,131,118,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03PALAYAN_G01,"ONLINE",04/14/2026 10:01:00 AM,0,10,GENERATOR START-UP,"from unplanned outage c/o Mr. Matamorosa"
03QPPL_G01,"RAISE LOAD",04/13/2026 1:22:00 PM,189,250,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: Due to HVDC Variance (RTD/Actual : -50/-91) and Solar Variance (RTD/Actual : 2630/2378)"
03QPPL_G01,"RAISE LOAD",04/13/2026 1:28:00 PM,250,290,MARKET INTERVENTION/SUSPENSION,"Constrained OFF: Market suspension: Due to HVDC Variance (RTD/Actual : -50/-91) and Solar Variance (RTD/Actual : 2630/2378)"
03QPPL_G01,"RAISE LOAD",04/13/2026 2:32:00 PM,296,400,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to 
Solar Generation variance (RTD/ACTUAL : 2191/2028MW)"
03QPPL_G01,"FOLLOW RTD",04/13/2026 4:48:00 PM,400,400,RTD,"From MARKET SUSPENSION instruction"
03QPPL_G01,"LOWER LOAD",04/14/2026 1:49:00 AM,393,350,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to low actual system demand (RTD/ACTUAL Demand: 9963/9927MW)"
03QPPL_G01,"FOLLOW RTD",04/14/2026 2:26:00 AM,350,335,RTD,"Lifted instruction from Market Suspension."
03QPPL_G01,"LOWER LOAD",04/14/2026 2:38:00 AM,334,300,MARKET INTERVENTION/SUSPENSION,"Due to HVDC variance (RTD:257MW; ACT: 302MW), & San Lorenzo 50 & 60 variance (RTD:123MW; ACT: 161MW)"
03QPPL_G01,"LOWER LOAD",04/14/2026 3:30:00 AM,300,230,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD:83MW; ACT: 161MW)."
03QPPL_G01,"FOLLOW RTD",04/14/2026 4:51:00 AM,230,210,RTD,"Lifted instruction from Market Suspension."
03QPPL_G01,"RAISE LOAD",04/14/2026 12:35:00 PM,185,220,MARKET INTERVENTION/SUSPENSION,"Constrained ON (Market Suspension) ,"
03QPPL_G01,"RAISE LOAD",04/14/2026 1:11:00 PM,220,250,MARKET INTERVENTION/SUSPENSION,"Constrained ON (Market Suspension) ,"
03QPPL_G01,"RAISE LOAD",04/14/2026 1:33:00 PM,246,300,MARKET INTERVENTION/SUSPENSION,"Constrained ON (Market Suspension) ,"
03QPPL_G01,"RAISE LOAD",04/14/2026 1:56:00 PM,289,400,MARKET INTERVENTION/SUSPENSION,"Constrained ON due to solar variance RTD/ACTUAL: 2692/2284MW. (MArket suspension)"
03QPPL_G01,"FOLLOW RTD",04/14/2026 3:23:00 PM,400,400,RTD,"From MARKET SUSPENSION instruction"
03QPPL_G01,"HOLD LOAD",04/14/2026 10:16:00 PM,400,400,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to HVDC variance (RTD/ACTUAL : 392/147MW)"
03QPPL_G01,"FOLLOW RTD",04/14/2026 11:18:00 PM,400,380,RTD,"From MARKET SUSPENSION instruction"
03QPPL_G01,"LOWER LOAD",04/14/2026 11:33:00 PM,382,350,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to HVDC variance (RTD/ACTUAL : 246/285MW)"
03QPPL_G01,"LOWER LOAD",04/15/2026 12:09:00 AM,350,300,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to HVDC variance (RTD/ACTUAL : 284/313MW)"
03QPPL_G01,"FOLLOW RTD",04/15/2026 1:00:00 AM,295,283,RTD,"From MARKET SUSPENSION instruction"
03QPPL_G01,"RAISE LOAD",04/15/2026 1:02:00 PM,185,240,MARKET INTERVENTION/SUSPENSION,"Constrained ON  (Market suspension)"
03QPPL_G01,"RAISE LOAD",04/15/2026 1:22:00 PM,222,280,MARKET INTERVENTION/SUSPENSION,"Constrained ON  (Market suspension)"
03QPPL_G01,"RAISE LOAD",04/15/2026 2:43:00 PM,285,400,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to 
Solar Generation variance (RTD/ACTUAL : 2311/2122MW)"
03QPPL_G01,"FOLLOW RTD",04/15/2026 8:50:00 PM,404,404,RTD,"From MARKET SUSPENSION instruction"
03QPPL_G01,"LOWER LOAD",04/15/2026 11:55:00 PM,364,300,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to RTD variance of
Kalayaan 4 (RTD/ACTUAL : 20/91MW),
PNTB2 (RTD/ACTUAL : 7/23MW)"
03QPPL_G01,"LOWER LOAD",04/16/2026 12:23:00 AM,300,270,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to RTD variance of
Kalayaan 4 (RTD/ACTUAL : 0/90MW),
HVDC (RTD/ACTUAL : 203/245MW), 
PNTB2 (RTD/ACTUAL : 7/23MW)"
03QPPL_G01,"LOWER LOAD",04/16/2026 12:52:00 AM,272,200,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to RTD variance of 
Kalayaan 4 (RTD/ACTUAL : 0/90MW), 
PNTB2 (RTD/ACTUAL : 7/23MW), 
and HVDC (RTD/ACTUAL : 245/284MW)"
03QPPL_G01,"LOWER LOAD",04/16/2026 1:36:00 AM,203,185,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to RTD variance of 
Kalayaan 4 (RTD/ACTUAL : 0/90MW), 
PNTB2 (RTD/ACTUAL : 7/23MW)"
03QPPL_G01,"FOLLOW RTD",04/16/2026 2:06:00 AM,185,185,RTD,"From MARKET SUSPENSION instruction"
03QPPL_G01,"RAISE LOAD",04/16/2026 1:21:00 PM,185,400,MARKET INTERVENTION/SUSPENSION,"UTILIZED DUE TO VRE SOLAR (2464:2191MW) & MASINLOC UNIT 2 (88:7MW / ID UTILIZED BY UNIT 4)"
03QPPL_G01,"FOLLOW RTD",04/17/2026 1:29:00 AM,405,380,RTD,"MARKET SUSPENSION"
03QPPL_G01,"LOWER LOAD",04/17/2026 1:34:00 AM,380,320,MARKET INTERVENTION/SUSPENSION,"MOT / DUE TO NON-COMPLIANCE OF SAN LORENZO 50 & 60 (71:161MW)"
03QPPL_G01,"LOWER LOAD",04/17/2026 1:57:00 AM,358,300,MARKET INTERVENTION/SUSPENSION,"MOT / DUE TO NON-COMPLIANCE OF SAN LORENZO 50 & 60 (61:161MW) & SAN GABRIEL (78:191MW)"
03QPPL_G01,"LOWER LOAD",04/17/2026 2:10:00 AM,308,250,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint OFF - Due to HVDC variance (RTD= 141MW/ ACT= 204MW)"
03QPPL_G01,"LOWER LOAD",04/17/2026 2:32:00 AM,265,185,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint OFF - Due to HVDC variance (RTD= 77MW/ ACT= 187MW)"
03QPPL_G01,"RAISE LOAD",04/17/2026 8:13:00 AM,185,200,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 170/184MW)"
03QPPL_G01,"RAISE LOAD",04/17/2026 9:31:00 AM,200,250,MARKET INTERVENTION/SUSPENSION,"Due to solar variance (RTD=2452/ACT=2301)"
03QPPL_G01,"RAISE LOAD",04/17/2026 10:22:00 AM,252,280,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 234/252MW)"
03QPPL_G01,"RAISE LOAD",04/17/2026 10:46:00 AM,280,400,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION: from constrain-off (RTD/ACT: 257/281MW)"
03QPPL_G01,"FOLLOW RTD",04/18/2026 12:51:00 AM,402,394,RTD,"Reset"
03QPPL_G01,"FOLLOW RTD",04/18/2026 1:21:00 AM,400,393,RTD,"Reset"
03QPPL_G01,"RAISE         LOAD",04/18/2026 2:21:00 PM,211,300,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ ON Due to Solar variance (RTD= 2,202MW/ ACT= 1,977MW)"
03QPPL_G01,"RAISE         LOAD",04/18/2026 3:00:00 PM,272,400,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ ON Due to Solar variance (RTD= 1,791MW/ ACT= 1,571MW)"
03QPPL_G01,"FOLLOW RTD",04/19/2026 12:12:00 AM,250,247,RTD,"From lower load instruction due to market suspension,"
03QPPL_G01,"LOWER LOAD",04/19/2026 2:45:00 AM,232,200,MARKET INTERVENTION/SUSPENSION,"Constraint OFF : Market Suspension : HVDC Variance RTD/Actual : 252/324"
03QPPL_G01,"FOLLOW RTD",04/19/2026 3:00:00 AM,200,210,RTD,"Lifted Market Suspension Instruction"
03QPPL_G01,"RAISE LOAD",04/19/2026 6:06:00 PM,203,250,MARKET INTERVENTION/SUSPENSION,"Due to market suspension. ERC SOG."
03QPPL_G01,"RAISE LOAD",04/19/2026 6:25:00 PM,250,300,MARKET INTERVENTION/SUSPENSION,"Due to market suspension. ERC SOG."
03QPPL_G01,"RAISE LOAD",04/19/2026 6:56:00 PM,300,350,MARKET INTERVENTION/SUSPENSION,"Due to market suspension. ERC SOG."
03QPPL_G01,"FOLLOW RTD",04/19/2026 10:28:00 PM,400,393,RTD,"From raise load due to market suspension."
03QPPL_G01,"LOWER LOAD",04/19/2026 11:46:00 PM,284,250,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension,"
03RCBMI_G02,"ADVISE NOT TO START",04/14/2026 6:17:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"With 1MW RTD, (Constrain-off) As per DOE SOG"
03RCBMI_G02,"FOLLOW RTD",04/14/2026 7:06:00 PM,0,0,RTD,"From MARKET SUSPENSION instruction"
03SBPL_G01,"LOWER LOAD",04/13/2026 12:31:00 AM,455,420,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
03SBPL_G01,"LOWER LOAD",04/13/2026 12:43:00 AM,420,390,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
03SBPL_G01,"LOWER LOAD",04/13/2026 1:10:00 AM,390,360,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
03SBPL_G01,"LOWER LOAD",04/13/2026 1:31:00 AM,360,330,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
03SBPL_G01,"LOWER LOAD",04/13/2026 1:43:00 AM,330,300,MARKET INTERVENTION/SUSPENSION,"Lower load due to market suspension."
03SBPL_G01,"FOLLOW RTD",04/13/2026 8:14:00 AM,300,337,RTD,"Lifted market suspension instruction"
03SBPL_G01,"LOWER LOAD",04/14/2026 1:49:00 AM,453,430,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to low actual system demand (RTD/ACTUAL Demand: 9963/9927MW)"
03SBPL_G01,"LOWER LOAD",04/14/2026 3:02:00 AM,430,400,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD:67MW; ACT: 161MW) & (RTD:0MW; ACT: 161MW)"
03SBPL_G01,"LOWER LOAD",04/14/2026 6:31:00 AM,403,380,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units RTD variance RTD/ACTUAL: 39/322MW and San Gab 66/191MW - below Pmin, (Market Suspension)"
03SBPL_G01,"LOWER LOAD",04/14/2026 6:37:00 AM,386,360,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units RTD variance RTD/ACTUAL: 39/322MW and San Gab 66/191MW - below Pmin, (Market Suspension)"
03SBPL_G01,"LOWER LOAD",04/14/2026 6:51:00 AM,360,340,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units RTD variance RTD/ACTUAL: 39/322MW and San Gab 66/191MW - below Pmin, (Market Suspension)"
03SBPL_G01,"LOWER LOAD",04/14/2026 6:58:00 AM,347,320,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units RTD variance RTD/ACTUAL: 39/322MW and San Gab 66/191MW - below Pmin, (Market Suspension)"
03SBPL_G01,"FOLLOW RTD",04/14/2026 8:02:00 AM,321,353,RTD,"From market suspension instruction."
03SBPL_G01,"LOWER LOAD",04/14/2026 8:25:00 AM,373,350,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension)"
03SBPL_G01,"LOWER LOAD",04/14/2026 8:34:00 AM,353,330,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension)"
03SBPL_G01,"LOWER LOAD",04/14/2026 9:18:00 AM,335,310,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension)"
03SBPL_G01,"RAISE LOAD",04/14/2026 9:51:00 AM,310,330,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension)"
03SBPL_G01,"FOLLOW RTD",04/14/2026 10:36:00 AM,332,364,RTD,"From market suspension instruction."
03SBPL_G01,"LOWER LOAD",04/14/2026 11:13:00 AM,425,400,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension) HVDC variance RTD/ACTUAL:-143/0"
03SBPL_G01,"LOWER LOAD",04/14/2026 11:43:00 AM,400,370,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension)"
03SBPL_G01,"LOWER LOAD",04/14/2026 12:15:00 PM,370,350,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market Suspension) ,"
03SBPL_G01,"FOLLOW RTD",04/14/2026 12:28:00 PM,350,404,RTD,"From market suspension instruction."
