Luzon System Operations
Dispatch Instruction Report
15Apr2026-15Apr2026
UNIT,INSTRUCTION,INSTRUCTION_TIME,MW_FROM,MW_TO,CATEGORY,REMARKS
01ANDA_G01,"LOWER LOAD",04/15/2026 1:18:00 AM,69,40,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to low actual system demand (RTD/ACTUAL Demand: 9998/9947MW)"
01ANDA_G01,"FOLLOW RTD",04/15/2026 2:30:00 AM,40,34,RTD,"Lifted instruction from Market Suspension."
01ANDA_G01,"RAISE LOAD",04/15/2026 3:04:00 PM,38,69,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to 
Solar Generation variance (RTD/ACTUAL : 2025/1915MW),
HVDC variance (RTD/ACTUAL : -50/-94MW)"
01ANDA_G01,"FOLLOW RTD",04/15/2026 4:19:00 PM,69,69,RTD,"From MARKET SUSPENSION instruction"
01ANGAT_A,"FOLLOW RTD",04/15/2026 5:19:00 AM,20,38,RTD,"Lifted instruction from Market Suspension."
01ANGAT_A,"LOWER LOAD",04/15/2026 6:53:00 AM,38,20,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01ANGAT_A,"LOWER LOAD",04/15/2026 9:12:00 AM,38,20,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01ANGAT_A,"RAISE LOAD",04/15/2026 9:18:00 AM,20,25,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01ANGAT_A,"FOLLOW RTD",04/15/2026 9:43:00 AM,25,38,RTD,"From market suspension instruction."
01ANGAT_A,"LOWER LOAD",04/15/2026 11:03:00 AM,38,25,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
01ANGAT_A,"FOLLOW RTD",04/15/2026 11:18:00 AM,25,38,RTD,"From market suspension instruction."
01ANGAT_A,"LOWER LOAD",04/15/2026 11:59:00 PM,32,20,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to RTD variance of 
Kalayaan 4 (RTD/ACTUAL : 20/91MW), 
PNTB2 (RTD/ACTUAL : 7/23MW)"
01ANGAT_M,"LOWER LOAD",04/15/2026 1:33:00 PM,85,70,MARKET INTERVENTION/SUSPENSION,"Constrained ON  (Market suspension)"
01ANGAT_M,"FOLLOW RTD",04/15/2026 2:24:00 PM,70,85,RTD,"From MARKET SUSPENSION instruction"
01BAKUN_G01,"TRIPPED",04/15/2026 12:33:00 AM,1,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Reason to be determined"
01BAKUN_G01,"ONLINE",04/15/2026 2:23:00 AM,0,0,GENERATOR START-UP,"From unplanned outage."
01BALSOL_G01,"OFFLINE",04/15/2026 3:24:00 PM,0,0,GENERATOR SHUTDOWN,"Affected by momentary shutdown of Hermosa-Floridablanca 69kV line"
01BALSOL_G01,"ONLINE",04/15/2026 3:33:00 PM,0,0,GENERATOR START-UP,"Affected by momentary shutdown of Hermosa-Floridablanca 69kV line"
01BINGA_U01,"RAISE LOAD",04/15/2026 8:18:00 AM,1,33,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 1779/1598MW."
01BINGA_U01,"FOLLOW RTD",04/15/2026 8:53:00 AM,32,0,RTD,"Re-arm CR"
01BINGA_U01,"LOWER LOAD",04/15/2026 8:02:00 PM,33,1,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to HVDC variance (RTD/ACTUAL : -28/-84MW)"
01BINGA_U01,"FOLLOW RTD",04/15/2026 9:28:00 PM,1,1,RTD,"From MARKET SUSPENSION instruction"
01BINGA_U02,"RAISE LOAD",04/15/2026 8:18:00 AM,1,34,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 1779/1598MW."
01BINGA_U02,"FOLLOW RTD",04/15/2026 8:53:00 AM,33,0,RTD,"Re-arm CR"
01BINGA_U02,"LOWER LOAD",04/15/2026 8:02:00 PM,33,1,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to HVDC variance (RTD/ACTUAL : -28/-84MW)"
01BINGA_U02,"FOLLOW RTD",04/15/2026 9:28:00 PM,1,1,RTD,"From MARKET SUSPENSION instruction"
01CNCEP_BAT,"RAISE LOAD",04/15/2026 8:11:00 AM,0,45,CONTINGENCY RESERVE,"Utilized CR due to Solar Plants variance"
01CNCEP_BAT,"FOLLOW RTD",04/15/2026 8:32:00 AM,45,0,RTD,"Re-arm CR"
01GIFT_G02,"SHUTDOWN",04/15/2026 10:00:00 PM,1,0,GENERATOR SHUTDOWN,"PM"
01GNPD_U01,"LOWER LOAD",04/15/2026 2:32:00 AM,668,610,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo PP variance (RTD: 109MW ; ACT: 161MW)"
01GNPD_U01,"LOWER LOAD",04/15/2026 3:20:00 AM,610,570,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD: 82MW ; ACT: 161MW) & (RTD: 66MW ; ACT: 161MW), & San Gabriel variance (RTD: 66MW ; ACT: 191MW)"
01GNPD_U01,"FOLLOW RTD",04/15/2026 5:31:00 AM,570,608,RTD,"Lifted instruction from Market Suspension."
01GNPD_U01,"LOWER LOAD",04/15/2026 6:03:00 AM,607,570,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units variance RTD/ACTUAL: 94/322MW below Pmin, (Market suspension)"
01GNPD_U01,"LOWER LOAD",04/15/2026 6:30:00 AM,570,540,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 94/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01GNPD_U01,"LOWER LOAD",04/15/2026 6:46:00 AM,544,500,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01GNPD_U01,"LOWER LOAD",04/15/2026 6:54:00 AM,524,470,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01GNPD_U01,"LOWER LOAD",04/15/2026 7:45:00 AM,470,440,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01GNPD_U01,"RAISE LOAD",04/15/2026 8:16:00 AM,440,460,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01GNPD_U01,"RAISE LOAD",04/15/2026 8:50:00 AM,460,480,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01GNPD_U01,"LOWER LOAD",04/15/2026 9:01:00 AM,485,460,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01GNPD_U01,"LOWER LOAD",04/15/2026 9:17:00 AM,460,440,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01GNPD_U01,"RAISE LOAD",04/15/2026 10:16:00 AM,440,460,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
01GNPD_U01,"RAISE LOAD",04/15/2026 10:45:00 AM,460,480,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
01GNPD_U01,"LOWER LOAD",04/15/2026 11:01:00 AM,480,450,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
01GNPD_U01,"LOWER LOAD",04/15/2026 11:06:00 AM,467,440,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
01GNPD_U01,"LOWER LOAD",04/15/2026 11:19:00 AM,442,420,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
01GNPD_U01,"RAISE LOAD",04/15/2026 11:21:00 AM,420,450,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
01GNPD_U01,"LOWER LOAD",04/15/2026 12:12:00 PM,450,420,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
01GNPD_U01,"LOWER LOAD",04/15/2026 12:30:00 PM,420,400,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
01GNPD_U01,"FOLLOW RTD",04/15/2026 1:04:00 PM,424,441,RTD,"From market suspension instruction."
01GNPD_U01,"RAISE LOAD",04/15/2026 1:18:00 PM,446,470,MARKET INTERVENTION/SUSPENSION,"Constrained ON  (Market suspension)"
01GNPD_U01,"FOLLOW RTD",04/15/2026 1:30:00 PM,474,487,RTD,"From Market suspension instruction."
01GNPD_U01,"RAISE LOAD",04/15/2026 2:41:00 PM,560,600,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to 
Solar Generation variance (RTD/ACTUAL : 2376/2153MW)"
01GNPD_U01,"RAISE LOAD",04/15/2026 2:54:00 PM,600,668,MARKET INTERVENTION/SUSPENSION,"(Constrain-on+45MW CR) Due to 
Solar Generation variance (RTD/ACTUAL : 2311/2122MW)"
01GNPD_U01,"FOLLOW RTD",04/15/2026 5:04:00 PM,668,668,RTD,"From MARKET SUSPENSION instruction"
01GNPD_U01,"HOLD LOAD",04/15/2026 8:17:00 PM,668,668,CONTINGENCY RESERVE,"Due to HVDC variance (RTD/ACTUAL : -3/-53MW)"
01GNPD_U01,"FOLLOW RTD",04/15/2026 8:44:00 PM,668,656,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01GNPD_U01,"FOLLOW RTD",04/15/2026 8:45:00 PM,668,668,RTD,"End of CR schedule"
01GNPD_U01,"HOLD LOAD",04/15/2026 8:59:00 PM,668,668,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to HVDC variance (RTD/ACTUAL : 147/-23MW)"
01GNPD_U01,"FOLLOW RTD",04/15/2026 11:05:00 PM,658,668,RTD,"From MARKET SUSPENSION instruction"
01GNPD_U02,"LOWER LOAD",04/15/2026 2:32:00 AM,668,610,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo PP variance (RTD: 109MW ; ACT: 161MW)"
01GNPD_U02,"LOWER LOAD",04/15/2026 3:20:00 AM,610,570,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD: 82MW ; ACT: 161MW) & (RTD: 66MW ; ACT: 161MW), & San Gabriel variance (RTD: 66MW ; ACT: 191MW)"
01GNPD_U02,"LOWER LOAD",04/15/2026 6:03:00 AM,568,530,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units variance RTD/ACTUAL: 94/322MW below Pmin, (Market suspension)"
01GNPD_U02,"LOWER LOAD",04/15/2026 6:32:00 AM,530,500,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01GNPD_U02,"LOWER LOAD",04/15/2026 6:46:00 AM,501,480,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01GNPD_U02,"LOWER LOAD",04/15/2026 6:54:00 AM,490,470,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01GNPD_U02,"LOWER LOAD",04/15/2026 7:45:00 AM,470,440,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01GNPD_U02,"RAISE LOAD",04/15/2026 8:16:00 AM,440,460,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01GNPD_U02,"RAISE LOAD",04/15/2026 8:50:00 AM,460,480,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01GNPD_U02,"LOWER LOAD",04/15/2026 9:01:00 AM,485,460,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01GNPD_U02,"LOWER LOAD",04/15/2026 9:17:00 AM,460,440,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01GNPD_U02,"RAISE LOAD",04/15/2026 10:16:00 AM,440,460,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
01GNPD_U02,"RAISE LOAD",04/15/2026 10:45:00 AM,460,480,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
01GNPD_U02,"LOWER LOAD",04/15/2026 11:06:00 AM,478,440,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
01GNPD_U02,"LOWER LOAD",04/15/2026 11:19:00 AM,442,420,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
01GNPD_U02,"LOWER LOAD",04/15/2026 12:30:00 PM,420,400,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
01GNPD_U02,"FOLLOW RTD",04/15/2026 1:04:00 PM,415,439,RTD,"From market suspension instruction."
01GNPD_U02,"RAISE LOAD",04/15/2026 1:18:00 PM,443,470,MARKET INTERVENTION/SUSPENSION,"Constrained ON  (Market suspension)"
01GNPD_U02,"FOLLOW RTD",04/15/2026 1:30:00 PM,464,484,RTD,"From Market suspension instruction."
01GNPD_U02,"RAISE LOAD",04/15/2026 2:41:00 PM,560,600,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to 
Solar Generation variance (RTD/ACTUAL : 2376/2153MW)"
01GNPD_U02,"RAISE LOAD",04/15/2026 3:02:00 PM,580,668,MARKET INTERVENTION/SUSPENSION,"(Constrain-on + 60MW CR) Due to 
Solar Generation variance (RTD/ACTUAL : 2077/1934MW)"
01GNPD_U02,"FOLLOW RTD",04/15/2026 5:04:00 PM,668,668,RTD,"From MARKET SUSPENSION instruction"
01GNPD_U02,"HOLD LOAD",04/15/2026 8:17:00 PM,668,668,CONTINGENCY RESERVE,"Due to HVDC variance (RTD/ACTUAL : -3/-53MW)"
01GNPD_U02,"FOLLOW RTD",04/15/2026 8:44:00 PM,668,656,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01GNPD_U02,"FOLLOW RTD",04/15/2026 8:45:00 PM,668,668,RTD,"End of CR schedule"
01GNPD_U02,"HOLD LOAD",04/15/2026 8:59:00 PM,668,668,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to HVDC variance (RTD/ACTUAL : 147/-23MW)"
01GNPD_U02,"FOLLOW RTD",04/15/2026 10:52:00 PM,661,625,RTD,"From MARKET SUSPENSION instruction"
01MAGAT_U01,"ONLINE",04/15/2026 11:50:00 PM,0,1,GENERATOR START-UP,"With CR schedule next interval"
01MARVEL_G01,"LOWER LOAD",04/15/2026 2:45:00 AM,316,270,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD: 53MW ; ACT: 161MW) & (RTD: 56MW ; ACT: 161MW)"
01MARVEL_G01,"LOWER LOAD",04/15/2026 3:39:00 AM,270,220,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD: 74MW ; ACT: 161MW) & San Gabriel variance (RTD: 66MW ; ACT: 191MW)"
01MARVEL_G01,"LOWER LOAD",04/15/2026 6:36:00 AM,220,200,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01MARVEL_G01,"LOWER LOAD",04/15/2026 6:56:00 AM,201,180,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01MARVEL_G01,"RAISE LOAD",04/15/2026 8:15:00 AM,180,200,MARKET INTERVENTION/SUSPENSION,"RTD at 206MW, Constrain OFF due to below PMIN RTD of San Lorenzo 50 & 60 and San Gabriel"
01MARVEL_G01,"RAISE LOAD",04/15/2026 10:17:00 AM,220,226,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
01MARVEL_G01,"LOWER LOAD",04/15/2026 11:21:00 AM,308,280,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
01MARVEL_G01,"FOLLOW RTD",04/15/2026 1:03:00 PM,279,303,RTD,"From market suspension instruction."
01MARVEL_G01,"RAISE LOAD",04/15/2026 2:51:00 PM,310,316,CONTINGENCY RESERVE,"Due to 
Solar Generation variance (RTD/ACTUAL : 2246/2051MW)"
01MARVEL_G01,"FOLLOW RTD",04/15/2026 3:53:00 PM,316,316,RTD,"Market Suspension: follow RTD schedule from MO"
01MARVEL_G01,"HOLD LOAD",04/15/2026 4:39:00 PM,316,316,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to Solar Generation variance (RTD/ACTUAL : 966/839MW)"
01MARVEL_G01,"FOLLOW RTD",04/15/2026 10:42:00 PM,307,303,RTD,"From MARKET SUSPENSION instruction"
01MARVEL_G02,"LOWER LOAD",04/15/2026 2:45:00 AM,316,270,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD: 53MW ; ACT: 161MW) & (RTD: 56MW ; ACT: 161MW)"
01MARVEL_G02,"LOWER LOAD",04/15/2026 3:39:00 AM,270,220,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD: 74MW ; ACT: 161MW) & San Gabriel variance (RTD: 66MW ; ACT: 191MW)"
01MARVEL_G02,"LOWER LOAD",04/15/2026 6:36:00 AM,220,200,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01MARVEL_G02,"LOWER LOAD",04/15/2026 6:56:00 AM,204,180,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01MARVEL_G02,"RAISE LOAD",04/15/2026 8:15:00 AM,180,200,MARKET INTERVENTION/SUSPENSION,"RTD at 206MW, Constrain OFF due to below PMIN RTD of San Lorenzo 50 & 60 and San Gabriel"
01MARVEL_G02,"RAISE LOAD",04/15/2026 10:17:00 AM,200,224,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
01MARVEL_G02,"LOWER LOAD",04/15/2026 11:21:00 AM,316,280,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
01MARVEL_G02,"FOLLOW RTD",04/15/2026 1:03:00 PM,279,304,RTD,"From market suspension instruction."
01MARVEL_G02,"RAISE LOAD",04/15/2026 2:51:00 PM,310,316,CONTINGENCY RESERVE,"Due to 
Solar Generation variance (RTD/ACTUAL : 2246/2051MW)"
01MARVEL_G02,"FOLLOW RTD",04/15/2026 3:53:00 PM,316,316,RTD,"Market Suspension: follow RTD schedule from MO"
01MARVEL_G02,"HOLD LOAD",04/15/2026 4:39:00 PM,316,316,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to Solar Generation variance (RTD/ACTUAL : 966/839MW)"
01MARVEL_G02,"FOLLOW RTD",04/15/2026 10:42:00 PM,305,301,RTD,"From MARKET SUSPENSION instruction"
01SMC_G01,"LOWER LOAD",04/15/2026 3:48:00 AM,115,90,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD: 44MW ; ACT: 161MW) & San Gabriel variance (RTD: 66MW ; ACT: 191MW)"
01SMC_G01,"FOLLOW RTD",04/15/2026 5:24:00 AM,90,102,RTD,"Lifted instruction from Market Suspension."
01SMC_G01,"LOWER LOAD",04/15/2026 6:49:00 AM,115,100,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01SMC_G01,"FOLLOW RTD",04/15/2026 8:06:00 AM,100,112,RTD,"From market suspension instruction."
01SMC_G02,"LOWER LOAD",04/15/2026 3:48:00 AM,115,90,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD: 44MW ; ACT: 161MW) & San Gabriel variance (RTD: 66MW ; ACT: 191MW)"
01SMC_G02,"FOLLOW RTD",04/15/2026 5:24:00 AM,90,106,RTD,"Lifted instruction from Market Suspension."
01SMC_G02,"LOWER LOAD",04/15/2026 6:49:00 AM,115,100,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01SMC_G02,"FOLLOW RTD",04/15/2026 8:06:00 AM,100,111,RTD,"From market suspension instruction."
01SMC_G03,"LOWER LOAD",04/15/2026 3:48:00 AM,100,90,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD: 44MW ; ACT: 161MW) & San Gabriel variance (RTD: 66MW ; ACT: 191MW)"
01SMC_G03,"FOLLOW RTD",04/15/2026 5:24:00 AM,90,103,RTD,"Lifted instruction from Market Suspension."
01SMC_G03,"LOWER LOAD",04/15/2026 6:49:00 AM,110,100,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
01SMC_G03,"FOLLOW RTD",04/15/2026 8:06:00 AM,100,110,RTD,"From market suspension instruction."
01SROQUE_U01,"LOWER LOAD",04/15/2026 12:37:00 PM,115,50,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
01SROQUE_U01,"FOLLOW RTD",04/15/2026 12:58:00 PM,50,115,RTD,"From market suspension instruction."
01SROQUE_U01,"LOWER LOAD",04/15/2026 1:34:00 PM,115,60,MARKET INTERVENTION/SUSPENSION,"Constrained ON  (Market suspension)"
01SROQUE_U01,"FOLLOW RTD",04/15/2026 2:25:00 PM,60,115,RTD,"From MARKET SUSPENSION instruction"
01SUAL_G01,"LOWER LOAD",04/15/2026 3:45:00 AM,270,250,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD: 44MW ; ACT: 161MW) & San Gabriel variance (RTD: 66MW ; ACT: 191MW)"
01SUAL_G01,"FOLLOW RTD",04/15/2026 8:31:00 AM,250,270,RTD,"From market suspension instruction."
01SUAL_G02,"LOWER LOAD",04/15/2026 3:45:00 AM,300,270,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD: 44MW ; ACT: 161MW) & San Gabriel variance (RTD: 66MW ; ACT: 191MW)"
01SUAL_G02,"FOLLOW RTD",04/15/2026 8:31:00 AM,272,300,RTD,"From market suspension instruction."
03BOTOCA_G01,"FOLLOW RTD",04/15/2026 3:26:00 PM,4,5,RTD,"From MARKET SUSPENSION instruction"
03CALACA_G01,"LOWER LOAD",04/15/2026 1:20:00 AM,235,220,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to low actual system demand (RTD/ACTUAL Demand: 9998/9947MW)"
03CALACA_G01,"LOWER LOAD",04/15/2026 3:41:00 AM,220,190,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD: 74MW ; ACT: 161MW) & San Gabriel variance (RTD: 66MW ; ACT: 191MW)"
03CALACA_G01,"FOLLOW RTD",04/15/2026 5:27:00 AM,190,193,RTD,"Lifted instruction from Market Suspension."
03CALACA_G01,"LOWER LOAD",04/15/2026 6:38:00 AM,240,210,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
03CALACA_G01,"FOLLOW RTD",04/15/2026 8:37:00 AM,230,225,RTD,"From market suspension instruction."
03CALACA_G01,"LOWER LOAD",04/15/2026 11:58:00 PM,228,210,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to RTD variance of 
Kalayaan 4 (RTD/ACTUAL : 20/91MW), 
PNTB2 (RTD/ACTUAL : 7/23MW)"
03CALIRY_G01,"LOWER LOAD",04/15/2026 2:30:00 AM,22,7,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo PP variance (RTD: 109MW ; ACT: 161MW)"
03CALIRY_G01,"FOLLOW RTD",04/15/2026 5:16:00 AM,7,6,RTD,"Lifted instruction from Market Suspension."
03EERI_G01,"HOLD LOAD",04/15/2026 6:30:00 PM,195,195,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE SOG"
03EERI_G01,"FOLLOW RTD",04/15/2026 8:51:00 PM,195,195,RTD,"From MARKET SUSPENSION instruction"
03EERI_G02,"HOLD LOAD",04/15/2026 6:30:00 PM,225,225,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE SOG"
03EERI_G02,"FOLLOW RTD",04/15/2026 8:51:00 PM,225,225,RTD,"From MARKET SUSPENSION instruction"
03EERI_G03,"HOLD LOAD",04/15/2026 6:30:00 PM,205,205,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE SOG"
03EERI_G03,"FOLLOW RTD",04/15/2026 8:51:00 PM,205,205,RTD,"From MARKET SUSPENSION instruction"
03KAL_G01,"SHUTDOWN AS PUMP",04/15/2026 12:41:00 PM,-155,1,RTD,"End of pumping operation."
03KAL_G01,"ADVISE TO START",04/15/2026 2:38:00 PM,0,90,MARKET INTERVENTION/SUSPENSION,"With CR schedule but 0 RTD, (Constrain-on) Due to 
Solar Generation variance (RTD/ACTUAL : 2376/2153MW)"
03KAL_G01,"ONLINE",04/15/2026 2:39:00 PM,0,90,MARKET INTERVENTION/SUSPENSION,"With CR schedule but 0 RTD, (Constrain-on) Due to 
Solar Generation variance (RTD/ACTUAL : 2376/2153MW)"
03KAL_G01,"RAISE LOAD",04/15/2026 3:35:00 PM,91,180,CONTINGENCY RESERVE,"Due to 
Solar Generation variance (RTD/ACTUAL : 1761/1492MW)"
03KAL_G01,"FOLLOW RTD",04/15/2026 3:46:00 PM,180,91,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03KAL_G01,"HOLD LOAD",04/15/2026 3:47:00 PM,180,180,MARKET INTERVENTION/SUSPENSION,"(Constrain-on+81MW CR) Due to 
Solar Generation variance (RTD/ACTUAL : 1655/1480MW),
HVDC variance (RTD/ACTUAL : -50/-105MW)"
03KAL_G01,"FOLLOW RTD",04/15/2026 4:52:00 PM,180,91,RTD,"From MARKET SUSPENSION instruction"
03KAL_G01,"FOLLOW RTD",04/15/2026 4:52:00 PM,180,91,RTD,"From MARKET SUSPENSION instruction
To accommodate internal testing of Terra Solar (from 0MW to 112MW)"
03KAL_G01,"RAISE LOAD",04/15/2026 5:19:00 PM,105,120,CONTINGENCY RESERVE,"Due to 
Solar Generation variance (RTD/ACTUAL : 457/424MW),
To accommodate Terra Solar internal testing (Load down from 112MW to 0 MW)"
03KAL_G01,"FOLLOW RTD",04/15/2026 5:26:00 PM,120,105,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03KAL_G01,"RAISE LOAD",04/15/2026 5:27:00 PM,120,180,MARKET INTERVENTION/SUSPENSION,"(Constrain-on+68MW CR) Due to Solar Generation variance (RTD/ACTUAL : 381/256MW)"
03KAL_G01,"FOLLOW RTD",04/15/2026 10:17:00 PM,180,91,RTD,"From MARKET SUSPENSION instruction (with CR schedule)"
03KAL_G01,"SHUTDOWN",04/15/2026 11:02:00 PM,90,0,GENERATOR SHUTDOWN,"From RM-CR schedule"
03KAL_G02,"ONLINE AS PUMP",04/15/2026 12:12:00 AM,0,-148,RTD,"Start of pumping operation"
03KAL_G02,"SHUTDOWN AS PUMP",04/15/2026 1:01:00 PM,-146,0,RTD,"End of pumping operation."
03KAL_G02,"HOLD LOAD",04/15/2026 3:11:00 PM,180,180,CONTINGENCY RESERVE,"Due to 
Solar Generation variance (RTD/ACTUAL : 1992/1876MW)"
03KAL_G02,"HOLD LOAD",04/15/2026 3:21:00 PM,180,180,MARKET INTERVENTION/SUSPENSION,"(Constrain-on+68MW CR) Due to 
Solar Generation variance (RTD/ACTUAL : 1912/1783MW),
HVDC variance (RTD/ACTUAL : -50/-99MW)"
03KAL_G02,"FOLLOW RTD",04/15/2026 11:20:00 PM,180,0,RTD,"From MARKET SUSPENSION instruction"
03KAL_G02,"SHUTDOWN",04/15/2026 11:25:00 PM,90,0,GENERATOR SHUTDOWN,"From RM-CR schedule"
03KAL_G04,"ONLINE AS PUMP",04/15/2026 2:01:00 AM,0,-160,RTD,"Start of pumping operation"
03KAL_G04,"SHUTDOWN AS PUMP",04/15/2026 11:11:00 AM,-158,0,RTD,"End of pumping operation."
03KAL_G04,"RAISE LOAD",04/15/2026 3:06:00 PM,110,180,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to 
Solar Generation variance (RTD/ACTUAL : 2025/1915MW),
HVDC variance (RTD/ACTUAL : -50/-92MW)"
03KAL_G04,"HOLD LOAD",04/15/2026 3:21:00 PM,180,180,MARKET INTERVENTION/SUSPENSION,"(Constrain-on+67MW CR) Due to 
Solar Generation variance (RTD/ACTUAL : 1912/1783MW),
HVDC variance (RTD/ACTUAL : -50/-99MW)"
03KAL_G04,"FOLLOW RTD",04/15/2026 10:51:00 PM,180,110,RTD,"From MARKET SUSPENSION instruction (With RM-RR schedule)"
03PAGBIL_G01,"LOWER LOAD",04/15/2026 1:14:00 AM,374,350,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to low actual system demand (RTD/ACTUAL Demand: 10024/9987MW)"
03PAGBIL_G01,"LOWER LOAD",04/15/2026 1:51:00 AM,350,330,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to low actual system demand (RTD/ACTUAL Demand: 9789/9758MW)"
03PAGBIL_G01,"LOWER LOAD",04/15/2026 2:58:00 AM,330,300,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD: 83MW ; ACT: 161MW) & (RTD: 82MW ; ACT: 161MW), & San Gabriel variance (RTD: 66MW ; ACT: 191MW)"
03PAGBIL_G01,"LOWER LOAD",04/15/2026 6:29:00 AM,302,280,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 94/322MW and 67/190MW respectively below Pmin, (Market suspension)"
03PAGBIL_G01,"LOWER LOAD",04/15/2026 6:55:00 AM,286,250,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
03PAGBIL_G01,"LOWER LOAD",04/15/2026 7:46:00 AM,250,230,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
03PAGBIL_G01,"RAISE LOAD",04/15/2026 8:17:00 AM,230,250,MARKET INTERVENTION/SUSPENSION,"RTD at 268MW, Constrain OFF due to below PMIN RTD of San Lorenzo 50 & 60 and San Gabriel"
03PAGBIL_G01,"RAISE LOAD",04/15/2026 8:40:00 AM,250,270,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
03PAGBIL_G01,"RAISE LOAD",04/15/2026 10:16:00 AM,270,290,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
03PAGBIL_G01,"RAISE LOAD",04/15/2026 10:44:00 AM,289,300,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
03PAGBIL_G01,"LOWER LOAD",04/15/2026 11:19:00 AM,300,280,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
03PAGBIL_G01,"LOWER LOAD",04/15/2026 12:37:00 PM,280,260,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
03PAGBIL_G01,"FOLLOW RTD",04/15/2026 1:03:00 PM,264,309,RTD,"From market suspension instruction."
03PAGBIL_G01,"RAISE LOAD",04/15/2026 1:23:00 PM,320,355,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 320 (Market Suspension)"
03PAGBIL_G01,"FOLLOW RTD",04/15/2026 1:49:00 PM,380,359,RTD,"Re-arm CR"
03PAGBIL_G01,"FOLLOW RTD",04/15/2026 1:49:00 PM,380,359,RTD,"Re-arm CR"
03PAGBIL_G01,"RAISE LOAD",04/15/2026 2:44:00 PM,377,382,CONTINGENCY RESERVE,"Due to 
Solar Generation variance (RTD/ACTUAL : 2311/2100MW)"
03PAGBIL_G01,"FOLLOW RTD",04/15/2026 3:31:00 PM,382,379,RTD,"From MARKET SUSPENSION instruction"
03PAGBIL_G01,"HOLD LOAD",04/15/2026 3:32:00 PM,382,382,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to 
Solar Generation variance (RTD/ACTUAL : 1799/1688MW),
HVDC variance (RTD/ACTUAL : -50/-110MW)"
03PAGBIL_G01,"FOLLOW RTD",04/15/2026 10:43:00 PM,382,347,RTD,"From MARKET SUSPENSION instruction"
03PAGBIL_G02,"LOWER LOAD",04/15/2026 1:14:00 AM,374,350,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to low actual system demand (RTD/ACTUAL Demand: 10024/9987MW)"
03PAGBIL_G02,"LOWER LOAD",04/15/2026 1:51:00 AM,350,330,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to low actual system demand (RTD/ACTUAL Demand: 9789/9758MW)"
03PAGBIL_G02,"LOWER LOAD",04/15/2026 2:58:00 AM,330,300,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD: 83MW ; ACT: 161MW) & (RTD: 82MW ; ACT: 161MW), & San Gabriel variance (RTD: 66MW ; ACT: 191MW)"
03PAGBIL_G02,"LOWER LOAD",04/15/2026 6:29:00 AM,301,280,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 94/322MW and 67/190MW respectively below Pmin, (Market suspension)"
03PAGBIL_G02,"LOWER LOAD",04/15/2026 6:55:00 AM,286,250,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
03PAGBIL_G02,"LOWER LOAD",04/15/2026 7:46:00 AM,250,230,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
03PAGBIL_G02,"RAISE LOAD",04/15/2026 8:17:00 AM,230,250,MARKET INTERVENTION/SUSPENSION,"RTD at 268MW, Constrain OFF due to below PMIN RTD of San Lorenzo 50 & 60 and San Gabriel"
03PAGBIL_G02,"RAISE LOAD",04/15/2026 8:40:00 AM,250,270,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
03PAGBIL_G02,"RAISE LOAD",04/15/2026 10:16:00 AM,270,290,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
03PAGBIL_G02,"RAISE LOAD",04/15/2026 10:44:00 AM,291,300,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
03PAGBIL_G02,"LOWER LOAD",04/15/2026 11:19:00 AM,300,280,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
03PAGBIL_G02,"LOWER LOAD",04/15/2026 12:37:00 PM,280,260,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
03PAGBIL_G02,"FOLLOW RTD",04/15/2026 1:03:00 PM,258,297,RTD,"From market suspension instruction."
03PAGBIL_G02,"RAISE LOAD",04/15/2026 1:23:00 PM,319,355,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2768/2415 (Market Suspension)"
03PAGBIL_G02,"FOLLOW RTD",04/15/2026 1:49:00 PM,366,353,RTD,"Re-arm CR"
03PAGBIL_G02,"RAISE LOAD",04/15/2026 2:44:00 PM,365,382,CONTINGENCY RESERVE,"Due to 
Solar Generation variance (RTD/ACTUAL : 2311/2100MW)"
03PAGBIL_G02,"FOLLOW RTD",04/15/2026 3:31:00 PM,382,379,RTD,"From MARKET SUSPENSION instruction"
03PAGBIL_G02,"HOLD LOAD",04/15/2026 3:32:00 PM,382,382,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to 
Solar Generation variance (RTD/ACTUAL : 1799/1688MW),
HVDC variance (RTD/ACTUAL : -50/-110MW)"
03PAGBIL_G02,"FOLLOW RTD",04/15/2026 10:43:00 PM,382,346,RTD,"From MARKET SUSPENSION instruction"
03PAGBIL_G03,"LOWER LOAD",04/15/2026 1:51:00 AM,310,270,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to low actual system demand (RTD/ACTUAL Demand: 9789/9758MW)"
03PAGBIL_G03,"LOWER LOAD",04/15/2026 2:58:00 AM,270,240,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD: 83MW ; ACT: 161MW) & (RTD: 82MW ; ACT: 161MW), & San Gabriel variance (RTD: 66MW ; ACT: 191MW)"
03PAGBIL_G03,"LOWER LOAD",04/15/2026 2:58:00 AM,270,240,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD: 83MW ; ACT: 161MW) & (RTD: 82MW ; ACT: 161MW), & San Gabriel variance (RTD: 66MW ; ACT: 191MW)"
03PAGBIL_G03,"LOWER LOAD",04/15/2026 6:36:00 AM,240,210,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
03PAGBIL_G03,"RAISE LOAD",04/15/2026 8:40:00 AM,209,220,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
03PAGBIL_G03,"RAISE LOAD",04/15/2026 10:16:00 AM,220,240,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
03PAGBIL_G03,"RAISE LOAD",04/15/2026 10:44:00 AM,240,260,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
03PAGBIL_G03,"LOWER LOAD",04/15/2026 11:19:00 AM,260,240,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
03PAGBIL_G03,"FOLLOW RTD",04/15/2026 1:03:00 PM,239,286,RTD,"From market suspension instruction."
03PAGBIL_G03,"RAISE LOAD",04/15/2026 1:23:00 PM,289,330,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2768/2415 (Market Suspension)"
03PAGBIL_G03,"FOLLOW RTD",04/15/2026 1:49:00 PM,330,289,RTD,"Re-arm CR"
03PAGBIL_G03,"RAISE LOAD",04/15/2026 2:44:00 PM,290,330,CONTINGENCY RESERVE,"Due to 
Solar Generation variance (RTD/ACTUAL : 2311/2100MW)"
03PAGBIL_G03,"FOLLOW RTD",04/15/2026 3:31:00 PM,330,310,RTD,"From MARKET SUSPENSION instruction"
03PAGBIL_G03,"HOLD LOAD",04/15/2026 3:32:00 PM,382,382,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to 
Solar Generation variance (RTD/ACTUAL : 1799/1688MW),
HVDC variance (RTD/ACTUAL : -50/-110MW)"
03PAGBIL_G03,"FOLLOW RTD",04/15/2026 10:43:00 PM,331,310,RTD,"From MARKET SUSPENSION instruction"
03QPPL_G01,"LOWER LOAD",04/15/2026 12:09:00 AM,350,300,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to HVDC variance (RTD/ACTUAL : 284/313MW)"
03QPPL_G01,"FOLLOW RTD",04/15/2026 1:00:00 AM,295,283,RTD,"From MARKET SUSPENSION instruction"
03QPPL_G01,"RAISE LOAD",04/15/2026 1:02:00 PM,185,240,MARKET INTERVENTION/SUSPENSION,"Constrained ON  (Market suspension)"
03QPPL_G01,"RAISE LOAD",04/15/2026 1:22:00 PM,222,280,MARKET INTERVENTION/SUSPENSION,"Constrained ON  (Market suspension)"
03QPPL_G01,"RAISE LOAD",04/15/2026 2:43:00 PM,285,400,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to 
Solar Generation variance (RTD/ACTUAL : 2311/2122MW)"
03QPPL_G01,"FOLLOW RTD",04/15/2026 8:50:00 PM,404,404,RTD,"From MARKET SUSPENSION instruction"
03QPPL_G01,"LOWER LOAD",04/15/2026 11:55:00 PM,364,300,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to RTD variance of
Kalayaan 4 (RTD/ACTUAL : 20/91MW),
PNTB2 (RTD/ACTUAL : 7/23MW)"
03SBPL_G01,"LOWER LOAD",04/15/2026 2:55:00 AM,370,330,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD: 83MW ; ACT: 161MW) & (RTD: 82MW ; ACT: 161MW), & San Gabriel variance (RTD: 66MW ; ACT: 191MW)"
03SBPL_G01,"LOWER LOAD",04/15/2026 6:24:00 AM,330,310,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 94/322MW and 67/190MW respectively below Pmin, (Market suspension)"
03SBPL_G01,"LOWER LOAD",04/15/2026 6:45:00 AM,310,290,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
03SBPL_G01,"LOWER LOAD",04/15/2026 7:49:00 AM,290,270,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
03SBPL_G01,"LOWER LOAD",04/15/2026 9:11:00 AM,270,250,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
03SBPL_G01,"FOLLOW RTD",04/15/2026 10:47:00 AM,252,284,RTD,"From market suspension instruction."
03SBPL_G01,"LOWER LOAD",04/15/2026 11:19:00 AM,332,300,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
03SBPL_G01,"LOWER LOAD",04/15/2026 12:04:00 PM,300,280,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
03SBPL_G01,"FOLLOW RTD",04/15/2026 1:02:00 PM,282,315,RTD,"From market suspension instruction."
03SBPL_G01,"RAISE LOAD",04/15/2026 1:22:00 PM,329,370,MARKET INTERVENTION/SUSPENSION,"Constrained ON  (Market suspension)"
03SBPL_G01,"FOLLOW RTD",04/15/2026 1:52:00 PM,370,406,RTD,"From Market suspension instruction."
03SBPL_G01,"LOWER LOAD",04/15/2026 11:59:00 PM,454,420,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to RTD variance of 
Kalayaan 4 (RTD/ACTUAL : 20/91MW), 
PNTB2 (RTD/ACTUAL : 7/23MW)"
03SLPGC_G01,"LOWER LOAD",04/15/2026 1:19:00 AM,150,140,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to low actual system demand (RTD/ACTUAL Demand: 9998/9947MW)"
03SLPGC_G01,"LOWER LOAD",04/15/2026 2:49:00 AM,140,100,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD: 53MW ; ACT: 161MW) & (RTD: 56MW ; ACT: 161MW)"
03SLPGC_G01,"RAISE LOAD",04/15/2026 7:09:00 AM,100,120,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension) RTD - 150MW"
03SLPGC_G01,"FOLLOW RTD",04/15/2026 8:17:00 AM,120,133,RTD,"From market suspension instruction."
03SLPGC_G01,"LOWER LOAD",04/15/2026 11:57:00 PM,150,140,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to RTD variance of 
Kalayaan 4 (RTD/ACTUAL : 20/91MW), 
PNTB2 (RTD/ACTUAL : 7/23MW)"
03SLPGC_G02,"LOWER LOAD",04/15/2026 1:19:00 AM,150,140,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to low actual system demand (RTD/ACTUAL Demand: 9998/9947MW)"
03SLPGC_G02,"LOWER LOAD",04/15/2026 2:49:00 AM,140,100,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD: 53MW ; ACT: 161MW) & (RTD: 56MW ; ACT: 161MW)"
03SLPGC_G02,"RAISE LOAD",04/15/2026 6:45:00 AM,100,110,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension)"
03SLPGC_G02,"RAISE LOAD",04/15/2026 7:09:00 AM,110,120,MARKET INTERVENTION/SUSPENSION,"Constrained OFF due to San Lorenzo Units and San Gab variance RTD/ACTUAL: 159/322MW and 67/190MW respectively below Pmin, (Market suspension) RTD - 150MW"
03SLPGC_G02,"FOLLOW RTD",04/15/2026 8:17:00 AM,120,150,RTD,"From market suspension instruction."
03SLPGC_G02,"LOWER LOAD",04/15/2026 11:57:00 PM,150,140,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to RTD variance of 
Kalayaan 4 (RTD/ACTUAL : 20/91MW), 
PNTB2 (RTD/ACTUAL : 7/23MW)"
03SLTEC_G01,"LOWER LOAD",04/15/2026 3:23:00 AM,122,100,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD: 82MW ; ACT: 161MW) & (RTD: 66MW ; ACT: 161MW), & San Gabriel variance (RTD: 66MW ; ACT: 191MW)"
03SLTEC_G01,"FOLLOW RTD",04/15/2026 5:22:00 AM,110,115,RTD,"Lifted instruction from Market Suspension."
03SLTEC_G02,"LOWER LOAD",04/15/2026 3:23:00 AM,123,100,MARKET INTERVENTION/SUSPENSION,"Due to San Lorenzo 50 & 60 variance (RTD: 82MW ; ACT: 161MW) & (RTD: 66MW ; ACT: 161MW), & San Gabriel variance (RTD: 66MW ; ACT: 191MW)"
03SLTEC_G02,"FOLLOW RTD",04/15/2026 5:22:00 AM,110,118,RTD,"Lifted instruction from Market Suspension."
03SNGAB_G01,"HOLD LOAD",04/15/2026 3:20:00 PM,191,191,MARKET INTERVENTION/SUSPENSION,"RTD at 270MW, Constrain OFF as per DOE SOG"
03SNGAB_G01,"FOLLOW RTD",04/15/2026 3:38:00 PM,191,270,RTD,"From MARKET SUSPENSION instruction"
03SNGAB_G01,"RAISE LOAD",04/15/2026 3:53:00 PM,270,390,CONTINGENCY RESERVE,"Due to 
Solar Generation variance (RTD/ACTUAL : 1600/1317MW)"
03SNGAB_G01,"RAISE LOAD",04/15/2026 4:40:00 PM,390,408,MARKET INTERVENTION/SUSPENSION,"(Constrain-on+120MW RTD) Due to Solar Generation variance (RTD/ACTUAL : 864/821MW)"
03SNGAB_G01,"FOLLOW RTD",04/15/2026 5:04:00 PM,409,278,RTD,"From MARKET SUSPENSION instruction"
03SNGAB_G01,"LOWER LOAD",04/15/2026 7:05:00 PM,390,300,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE/ERC Special Operational Guidelines"
03SNGAB_G01,"FOLLOW RTD",04/15/2026 8:20:00 PM,300,288,RTD,"From MARKET SUSPENSION instruction"
03SNGAB_G01,"HOLD LOAD",04/15/2026 8:21:00 PM,300,300,CONTINGENCY RESERVE,"Due to HVDC variance (RTD/ACTUAL : 48/-44MW)"
03SNGAB_G01,"FOLLOW RTD",04/15/2026 9:46:00 PM,300,270,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03SNGAB_G01,"LOWER LOAD",04/15/2026 10:22:00 PM,271,191,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE/ERC Special Operational Guidelines"
03SNGAB_G01,"FOLLOW RTD",04/15/2026 11:03:00 PM,191,191,RTD,"From MARKET SUSPENSION instruction"
03STA-RI_G01,"HOLD LOAD",04/15/2026 4:02:00 PM,161,161,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE SOG"
03STA-RI_G01,"FOLLOW RTD",04/15/2026 5:55:00 PM,161,240,RTD,"From MARKET SUSPENSION instruction"
03STA-RI_G02,"HOLD LOAD",04/15/2026 4:02:00 PM,161,161,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE SOG"
03STA-RI_G02,"FOLLOW RTD",04/15/2026 5:55:00 PM,161,240,RTD,"From MARKET SUSPENSION instruction"
03STA-RI_G03,"HOLD LOAD",04/15/2026 4:02:00 PM,161,161,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE SOG"
03STA-RI_G03,"FOLLOW RTD",04/15/2026 4:42:00 PM,161,227,RTD,"From MARKET SUSPENSION instruction"
03STA-RI_G03,"LOWER LOAD",04/15/2026 5:02:00 PM,236,200,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE SOG"
03STA-RI_G03,"LOWER LOAD",04/15/2026 5:13:00 PM,200,161,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE SOG"
03STA-RI_G03,"FOLLOW RTD",04/15/2026 6:36:00 PM,161,248,RTD,"From MARKET SUSPENSION instruction"
03STA-RI_G03,"LOWER LOAD",04/15/2026 7:06:00 PM,263,220,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE/ERC Special Operational Guidelines"
03STA-RI_G03,"FOLLOW RTD",04/15/2026 9:12:00 PM,220,161,RTD,"From MARKET SUSPENSION instruction"
03STA-RI_G04,"HOLD LOAD",04/15/2026 4:02:00 PM,161,161,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE SOG"
03STA-RI_G04,"FOLLOW RTD",04/15/2026 4:42:00 PM,161,227,RTD,"From MARKET SUSPENSION instruction"
03STA-RI_G04,"LOWER LOAD",04/15/2026 5:02:00 PM,250,200,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE SOG"
03STA-RI_G04,"LOWER LOAD",04/15/2026 5:13:00 PM,200,161,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE SOG"
03STA-RI_G04,"FOLLOW RTD",04/15/2026 6:50:00 PM,161,241,RTD,"From MARKET SUSPENSION instruction"
03STA-RI_G04,"LOWER LOAD",04/15/2026 7:06:00 PM,263,220,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE/ERC Special Operational Guidelines"
03STA-RI_G04,"FOLLOW RTD",04/15/2026 9:43:00 PM,220,161,RTD,"From MARKET SUSPENSION instruction"
03STA-RI_G05,"LOWER LOAD",04/15/2026 8:00:00 PM,263,220,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE/ERC Special Operational Guidelines"
03STA-RI_G05,"FOLLOW RTD",04/15/2026 9:57:00 PM,220,183,RTD,"From MARKET SUSPENSION instruction"
03STA-RI_G06,"LOWER LOAD",04/15/2026 8:00:00 PM,263,220,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE/ERC Special Operational Guidelines"
03STA-RI_G06,"FOLLOW RTD",04/15/2026 9:57:00 PM,220,183,RTD,"From MARKET SUSPENSION instruction"
EOF
