Luzon System Operations
Dispatch Instruction Report
27Apr2026-03May2026
UNIT,INSTRUCTION,INSTRUCTION_TIME,MW_FROM,MW_TO,CATEGORY,REMARKS
01AMBUK_U01,"ONLINE",04/30/2026 7:50:00 AM,0,5,GENERATOR START-UP,"FROM OMC OUTAGE"
01AMBUK_U01,"HOLD LOAD",04/30/2026 8:23:00 PM,6,6,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF TO PRESERVE WATER ELEVATION, WITH RTD AT 36MW"
01AMBUK_U01,"FOLLOW RTD",04/30/2026 10:21:00 PM,5,0,RTD,"From hold load instruction."
01AMBUK_U01,"ON-LINE",05/01/2026 7:55:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS / AMBUKLAO UNIT 1 DECLARED AVAILABLE"
01AMBUK_U01,"RAISE LOAD",05/01/2026 3:28:00 PM,5,36,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1725MW ; ACT: 1605MW), & active steel mills cyclic operation (60MW)"
01AMBUK_U01,"FOLLOW RTD",05/01/2026 3:42:00 PM,33,5,RTD,"Re-armed CR."
01AMBUK_U02,"ONLINE AS CR",04/28/2026 11:53:00 PM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR"
01AMBUK_U02,"ON-LINE",04/29/2026 11:57:00 PM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
01AMBUK_U02,"SHUTDOWN",04/30/2026 8:02:00 AM,6,0,GENERATOR SHUTDOWN,"OMC OUTAGE"
01AMBUK_U02,"ON-LINE",04/30/2026 11:49:00 PM,0,5,GENERATOR START-UP,"With CR schedule next interval."
01AMBUK_U02,"RAISE LOAD",05/01/2026 6:23:00 AM,5,36,CONTINGENCY RESERVE,"To assist in the start-up sequence of Kalayaan Pump 4"
01AMBUK_U02,"FOLLOW RTD",05/01/2026 6:44:00 AM,36,5,CONTINGENCY RESERVE,"RE-ARMED"
01AMBUK_U02,"ONLINE AS CR",05/01/2026 11:49:00 PM,0,0,CONTINGENCY RESERVE,"End of schedule as CR (RM)."
01AMBUK_U02,"SHUTDOWN AS CR",05/02/2026 8:02:00 AM,5,0,GENERATOR SHUTDOWN,"End of CR schedule (Declared unavailable due to OMC) c/o Mr. Olat"
01AMBUK_U02,"ONLINE",05/02/2026 11:56:00 PM,0,5,GENERATOR START-UP,"With ASPA schedule as CR for next interval"
01AMBUK_U02,"ONLINE & DECLARED AVAILABLE",05/03/2026 11:44:00 PM,0,5,GENERATOR START-UP,"With ASPA schedule as CR for next interval"
01AMBUK_U03,"OFFLINE",04/27/2026 12:03:00 AM,5,0,GENERATOR SHUTDOWN,"Declared unavailable due to low water elevation"
01AMBUK_U03,"RAISE LOAD",04/27/2026 8:07:00 AM,5,35,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual : 1595/1485)"
01AMBUK_U03,"FOLLOW RTD",04/27/2026 8:25:00 AM,35,5,RTD,"Due to Solar Variance (RTD/Actual : 1595/1485)"
01AMBUK_U03,"RAISE LOAD",04/27/2026 3:05:00 PM,5,36,CONTINGENCY RESERVE,"Utilize CR due to HVDC variance RTD/ACTUAL: -7/133MW. (market suspension)"
01AMBUK_U03,"FOLLOW RTD",04/27/2026 3:31:00 PM,36,5,RTD,"Re-arm CR"
01AMBUK_U03,"RAISE LOAD",04/28/2026 2:21:00 PM,5,36,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2037MW ; ACT: 1876MW)"
01AMBUK_U03,"FOLLOW RTD",04/28/2026 5:00:00 PM,30,5,RTD,"Re-armed CR."
01AMBUK_U03,"RAISE LOAD",04/29/2026 1:06:00 PM,5,35,CONTINGENCY RESERVE,"Utilized CR due to Solar Plants variance"
01AMBUK_U03,"FOLLOW RTD",04/29/2026 1:40:00 PM,35,5,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01AMBUK_U03,"LOWER LOAD",04/29/2026 5:00:00 PM,17,5,CONTINGENCY RESERVE,"FIRM CR / UTILIZED AS ENERGY"
01AMBUK_U03,"ONLINE",04/30/2026 7:50:00 AM,0,5,GENERATOR START-UP,"FROM DR TO CR"
01AMBUK_U03,"RAISE LOAD",04/30/2026 9:46:00 AM,8,35,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2407/2342MW)"
01AMBUK_U03,"FOLLOW RTD",04/30/2026 10:02:00 AM,36,5,CONTINGENCY RESERVE,"RE-ARMED CR"
01AMBUK_U03,"RAISE LOAD",04/30/2026 10:30:00 AM,10,35,CONTINGENCY RESERVE,"UTILIZED DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11876/11747MW)"
01AMBUK_U03,"FOLLOW RTD",04/30/2026 11:29:00 AM,31,5,CONTINGENCY RESERVE,"RE-ARMED CR"
01AMBUK_U03,"HOLD LOAD",04/30/2026 8:23:00 PM,6,6,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF TO PRESERVE WATER ELEVATION, WITH RTD AT 18MW"
01AMBUK_U03,"FOLLOW RTD",05/01/2026 12:02:00 AM,5,0,RTD,"From hold load due to market suspension."
01AMBUK_U03,"ON-LINE",05/01/2026 7:55:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS / AMBUKLAO UNIT 1 DECLARED AVAILABLE"
01AMBUK_U03,"ONLINE AS CR",05/02/2026 7:51:00 AM,0,5,GENERATOR START-UP,"Start of CR schedule"
01AMBUK_U03,"RAISE LOAD",05/02/2026 10:39:00 AM,0,30,CONTINGENCY RESERVE,"Utilized as CR due to Terra Solar variance (RTD/ACT: 230/150MW)"
01AMBUK_U03,"FOLLOW RTD",05/02/2026 11:23:00 AM,27,3,RTD,"Re-arm CR"
01AMBUK_U03,"RAISE LOAD",05/02/2026 12:57:00 PM,5,35,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2715/2433MW)"
01AMBUK_U03,"FOLLOW RTD",05/02/2026 1:31:00 PM,37,5,RTD,"Re-arm CR"
01AMBUK_U03,"SHUTDOWN",05/03/2026 12:02:00 AM,0,0,GENERATOR SHUTDOWN,"Due to low water level"
01AMBUK_U03,"ON-LINE",05/03/2026 7:52:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS / BINGA UNIT 3 DECLARED AVAILABLE"
01AMBUK_U03,"RAISE LOAD",05/03/2026 12:43:00 PM,0,31,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (120:70MW) & TOTAL VRE (2855:2791MW) VARIANCES"
01AMBUK_U03,"FOLLOW RTD",05/03/2026 1:02:00 PM,31,0,CONTINGENCY RESERVE,"RE-ARMED"
01AMBUK_U03,"RAISE         LOAD",05/03/2026 3:49:00 PM,5,35,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 1,565MW/ ACT= 1,428MW)"
01AMBUK_U03,"FOLLOW RTD",05/03/2026 4:01:00 PM,36,5,RTD,"Re-arm CR"
01AMPHAW_G01,"ONLINE",04/30/2026 5:54:00 PM,0,0.33,GENERATOR START-UP,"FROM PLANNED SHUTDOWN"
01AMPHAW_G01,"SHUTDOWN",04/30/2026 9:21:00 PM,0,0,GENERATOR SHUTDOWN,"OMC OUTAGE"
01AMPHAW_G01,"SHUTDOWN",04/30/2026 9:21:00 PM,0,0,GENERATOR SHUTDOWN,"OMC OUTAGE"
01AMPHAW_G01,"ONLINE",05/02/2026 9:46:00 AM,0,2,GENERATOR START-UP,"From reserved shutdown"
01AMPHAW_G01,"SHUTDOWN",05/02/2026 1:58:00 PM,0,0,GENERATOR SHUTDOWN,"Due to insufficient water supply"
01ANDA_G01,"RAISE LOAD",04/27/2026 10:46:00 AM,41,72,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ ON: Due to Solar Variance (RTD/Actual : 2731/2587)"
01ANDA_G01,"FOLLOW RTD",04/27/2026 11:38:00 AM,72,72,RTD,"From market suspension instruction."
01ANDA_G01,"FOLLOW RTD",04/27/2026 11:38:00 PM,72,72,RTD,"From market suspension instruction."
01ANDA_G01,"FOLLOW RTD",04/28/2026 3:00:00 AM,70,67,RTD,"Lifted instruction from Market Suspension."
01ANDA_G01,"RAISE LOAD",04/28/2026 10:03:00 AM,25,50,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2403/2234MW)"
01ANDA_G01,"RAISE LOAD",04/28/2026 10:08:00 AM,27,72,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2428/2230MW)"
01ANDA_G01,"FOLLOW RTD",04/29/2026 6:05:00 AM,71,70,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION, CONSTRAIN OFF INSTRUCTION LIFTED"
01ANDA_G01,"RAISE LOAD",04/29/2026 7:48:00 AM,25,72,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLARARIANCE (RTD/ACTUAL) (1253/1189MW)"
01ANDA_G01,"FOLLOW RTD",04/30/2026 1:24:00 AM,72,72,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01ANDA_G01,"RAISE LOAD",04/30/2026 9:56:00 AM,25,72,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2437/2275MW)"
01ANDA_G01,"FOLLOW RTD",04/30/2026 8:52:00 PM,72,72,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION INSTRUCTION LIFTED"
01ANDA_G01,"LOWER LOAD",05/01/2026 1:55:00 AM,67,25,MOT LOWER,"Due to VRE variance (RTD=114/ACT=167)"
01ANDA_G01,"FOLLOW RTD",05/01/2026 2:36:00 AM,47,52,RTD,"From MOT LOWER"
01ANDA_G01,"LOWER LOAD",05/02/2026 1:36:00 AM,62,30,MOT LOWER,"Due to SLTEC 1 & 2 variance (RTD: 4MW ; ACT: 123MW)"
01ANDA_G01,"FOLLOW RTD",05/02/2026 1:59:00 AM,52,52,RTD,"Reset MOT low, follow RTD."
01ANGAT_M,"ADVISED TO START",04/28/2026 2:40:00 PM,0,79,MARKET INTERVENTION/SUSPENSION,"Constrained ON (market suspension)"
01ANGAT_M,"FOLLOW RTD",04/28/2026 3:57:00 PM,79,79,RTD,"From market suspension instruction."
01ANGAT_M,"LOWER         LOAD",05/03/2026 6:19:00 PM,66,60,MOT LOWER,"Loss of MERALCO load due to tripped/reclosed Malabon-Grace Park 115kV L. (RTD= 11,139MW/ ACT= 10,857MW) Frequency 60.31Hz"
01ANGAT_M,"FOLLOW RTD",05/03/2026 6:33:00 PM,60,62,RTD,"Reset MOT lower"
01APEC_G01,"RAISE LOAD",04/28/2026 10:12:00 AM,1,10,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2465/2240MW)"
01APEC_G01,"RAISE LOAD",04/28/2026 10:43:00 AM,10,18,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2554/2381MW)"
01APEC_G01,"FOLLOW RTD",04/29/2026 6:06:00 AM,18,16,RTD,"Market Suspension: follow 5min RTD"
01APEC_G01,"RAISE LOAD",04/29/2026 8:46:00 AM,8,18,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL) (2053/1901MW)"
01APEC_G01,"FOLLOW RTD",04/29/2026 11:04:00 PM,18,18,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01APEC_G01,"RAISE LOAD",04/30/2026 9:56:00 AM,2,18,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2437/2275MW)"
01APEC_G01,"FOLLOW RTD",04/30/2026 8:51:00 PM,18,18,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION INSTRUCTION LIFTED"
01APEC_G01,"LOWER LOAD",05/02/2026 6:19:00 AM,19,1,MOT LOWER,"MOT lower due to HVDC variance (RTD/ACT: 112/188MW) and solar variance (RTD/ACT: 187/253MW)"
01APEC_G01,"FOLLOW RTD",05/02/2026 9:32:00 AM,1,1,RTD,"From MOT lower"
01BAKUN_G01,"TRIPPED",04/29/2026 8:04:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"DUE TO DIFFERENTIAL EARTH FAULT"
01BAUANG_GS1,"HOLD LOAD",04/27/2026 12:01:00 AM,0,0,MARKET INTERVENTION/SUSPENSION,"RTD=10, as per DOE SOG"
01BAUANG_GS1,"FOLLOW RTD",04/27/2026 12:01:00 AM,0,0,RTD,"Market Suspension: follow RTD schedule from MO"
01BAUANG_GS1,"ADVISED NOT TO START",04/27/2026 5:32:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension)"
01BAUANG_GS1,"FOLLOW RTD",04/27/2026 5:55:00 PM,0,0,RTD,"From market suspension instruction."
01BAUANG_GS1,"ADVISED NOT TO START",04/27/2026 6:17:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension)"
01BAUANG_GS1,"ADVISED NOT TO START",04/27/2026 8:02:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension)"
01BAUANG_GS1,"FOLLOW RTD",04/27/2026 8:40:00 PM,0,0,RTD,"From market suspension instruction."
01BAUANG_GS1,"ADVISED NOT TO START",04/27/2026 9:02:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension)"
01BAUANG_GS1,"FOLLOW RTD",04/27/2026 9:50:00 PM,0,0,RTD,"From market suspension instruction."
01BAUANG_GS1,"ADVISED TO START",04/28/2026 2:42:00 PM,0,30,MARKET INTERVENTION/SUSPENSION,"Constrained ON  (market suspension)"
01BAUANG_GS1,"ONLINE AS GEN",04/28/2026 2:58:00 PM,0,30,MARKET INTERVENTION/SUSPENSION,"Constrained ON  (market suspension)"
01BAUANG_GS1,"FOLLOW RTD",04/28/2026 5:06:00 PM,30,16,RTD,"Re-armed DR."
01BAUANG_GS1,"LOWER LOAD",04/28/2026 5:44:00 PM,65,30,DISPATCHABLE RESERVE,"Due to Market Suspension."
01BAUANG_GS1,"LOWER LOAD",04/28/2026 6:20:00 PM,30,20,MARKET INTERVENTION/SUSPENSION,"Due to market suspension."
01BAUANG_GS1,"ADVISED TO SHUTDOWN",04/28/2026 11:00:00 PM,20,0,MARKET INTERVENTION/SUSPENSION,"Due to market suspension. RTD: 64MW"
01BAUANG_GS1,"FOLLOW RTD",04/29/2026 1:38:00 AM,0,0,RTD,"Lifted instruction from Market Suspension."
01BAUANG_GS1,"ADVISE NOT TO START",04/29/2026 3:12:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE/ERC Special Operational Guidelines"
01BAUANG_GS1,"HOLD LOAD",04/29/2026 3:36:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION / RTD=10MW"
01BAUANG_GS1,"ADVISE NOT TO START",04/30/2026 3:19:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE/ERC Special Operational Guidelines"
01BAUANG_GS1,"LOWER LOAD",05/01/2026 6:03:00 PM,38,20,MOT LOWER,"Due to Solar variance (RTD: 42MW ; ACT: 163MW), & low actual system demand (RTD:11106MW; ACT: 11011MW)"
01BAUANG_GS1,"FOLLOW RTD",05/01/2026 8:07:00 PM,20,20,RTD,"Reset MOT low, follow RTD."
01BAUANG_GS2,"FOLLOW RTD",04/27/2026 12:01:00 AM,0,0,RTD,"Market Suspension: follow RTD schedule from MO"
01BAUANG_GS2,"HOLD LOAD",04/27/2026 12:01:00 AM,0,0,MARKET INTERVENTION/SUSPENSION,"RTD=10, as per DOE SOG"
01BAUANG_GS2,"ADVISED NOT TO START",04/27/2026 4:55:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension)"
01BAUANG_GS2,"ADVISED NOT TO START",04/27/2026 5:32:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension)"
01BAUANG_GS2,"FOLLOW RTD",04/27/2026 5:55:00 PM,0,0,RTD,"From market suspension instruction."
01BAUANG_GS2,"ADVISED NOT TO START",04/27/2026 6:17:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension)"
01BAUANG_GS2,"ADVISED NOT TO START",04/27/2026 8:02:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension)"
01BAUANG_GS2,"FOLLOW RTD",04/27/2026 8:40:00 PM,0,0,RTD,"From market suspension instruction."
01BAUANG_GS2,"ADVISED NOT TO START",04/27/2026 9:02:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension)"
01BAUANG_GS2,"FOLLOW RTD",04/27/2026 9:50:00 PM,0,0,RTD,"From market suspension instruction."
01BAUANG_GS2,"ADVISED TO START",04/28/2026 2:42:00 PM,0,30,MARKET INTERVENTION/SUSPENSION,"Constrained ON  (market suspension)"
01BAUANG_GS2,"LOWER LOAD",04/28/2026 5:44:00 PM,70,30,MARKET INTERVENTION/SUSPENSION,"Due to Market suspension."
01BAUANG_GS2,"LOWER LOAD",04/28/2026 6:20:00 PM,30,20,MARKET INTERVENTION/SUSPENSION,"Due to market suspension."
01BAUANG_GS2,"ADVISED TO SHUTDOWN",04/28/2026 11:00:00 PM,20,0,MARKET INTERVENTION/SUSPENSION,"Due to market suspension. RTD: 64MW"
01BAUANG_GS2,"FOLLOW RTD",04/29/2026 1:38:00 AM,0,0,RTD,"Lifted instruction from Market Suspension."
01BAUANG_GS2,"ADVISE NOT TO START",04/29/2026 3:12:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE/ERC Special Operational Guidelines"
01BAUANG_GS2,"HOLD LOAD",04/29/2026 3:30:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION / RTD=10MW"
01BAUANG_GS2,"ADVISE NOT TO START",04/30/2026 3:19:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE/ERC Special Operational Guidelines"
01BAUANG_GS2,"LOWER LOAD",05/01/2026 6:03:00 PM,28,10,MOT LOWER,"Due to Solar variance (RTD: 42MW ; ACT: 163MW), & low actual system demand (RTD:11106MW; ACT: 11011MW)"
01BAUANG_GS2,"FOLLOW RTD",05/01/2026 6:12:00 PM,10,0,RTD,"Reset MOT low, follow RTD."
01BAUANG_GS3,"FOLLOW RTD",04/27/2026 12:01:00 AM,0,0,RTD,"Market Suspension: follow RTD schedule from MO"
01BAUANG_GS3,"HOLD LOAD",04/27/2026 12:01:00 AM,0,0,MARKET INTERVENTION/SUSPENSION,"RTD=10, as per DOE SOG"
01BAUANG_GS3,"ADVISED NOT TO START",04/27/2026 4:55:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension)"
01BAUANG_GS3,"ADVISED NOT TO START",04/27/2026 5:32:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension)"
01BAUANG_GS3,"FOLLOW RTD",04/27/2026 5:55:00 PM,0,0,RTD,"From market suspension instruction."
01BAUANG_GS3,"ADVISED NOT TO START",04/27/2026 6:17:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension)"
01BAUANG_GS3,"ADVISED NOT TO START",04/27/2026 8:02:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension)"
01BAUANG_GS3,"FOLLOW RTD",04/27/2026 8:40:00 PM,0,0,RTD,"From market suspension instruction."
01BAUANG_GS3,"ADVISED NOT TO START",04/27/2026 9:02:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension)"
01BAUANG_GS3,"FOLLOW RTD",04/27/2026 9:50:00 PM,0,0,RTD,"From market suspension instruction."
01BAUANG_GS3,"ADVISED TO START",04/28/2026 2:42:00 PM,0,30,MARKET INTERVENTION/SUSPENSION,"Constrained ON  (market suspension)"
01BAUANG_GS3,"FOLLOW RTD",04/28/2026 5:29:00 PM,30,0,RTD,"Re-armed DR."
01BAUANG_GS3,"ADVISED NOT TO START",04/28/2026 6:18:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Due to Market suspension. RTD: 10MW"
01BAUANG_GS3,"FOLLOW RTD",04/29/2026 1:38:00 AM,0,0,RTD,"Lifted instruction from Market Suspension."
01BAUANG_GS3,"ADVISE NOT TO START",04/29/2026 3:12:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE/ERC Special Operational Guidelines"
01BAUANG_GS3,"HOLD LOAD",04/29/2026 3:30:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION / RTD=10MW"
01BAUANG_GS3,"ADVISE NOT TO START",04/30/2026 3:19:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE/ERC Special Operational Guidelines"
01BINGA_U01,"ONLINE",04/30/2026 7:54:00 PM,0,1,GENERATOR START-UP,"FROM OMC OUTAGE"
01BINGA_U01,"ON-LINE",05/01/2026 11:52:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
01BINGA_U01,"RAISE LOAD",05/01/2026 3:28:00 PM,1,33,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1725MW ; ACT: 1605MW), & active steel mills cyclic operation (60MW)"
01BINGA_U01,"FOLLOW RTD",05/01/2026 3:53:00 PM,33,1,RTD,"Re-armed CR."
01BINGA_U01,"ONLINE AS CR",05/02/2026 11:56:00 AM,0,1,GENERATOR START-UP,"Start of CR schedule"
01BINGA_U01,"RAISE LOAD",05/03/2026 3:02:00 AM,1,33,CONTINGENCY RESERVE,"To assist in the scheduled online of Kalayaan unit 3 (-157MW) as pump."
01BINGA_U01,"FOLLOW RTD",05/03/2026 3:22:00 AM,33,1,RTD,"Re-armed CR."
01BINGA_U01,"ON-LINE",05/03/2026 11:52:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
01BINGA_U01,"RAISE LOAD",05/03/2026 12:43:00 PM,0,31,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (120:70MW) & TOTAL VRE (2855:2791MW) VARIANCES"
01BINGA_U01,"FOLLOW RTD",05/03/2026 1:22:00 PM,32,0,RTD,"Re-arm CR"
01BINGA_U01,"RAISE         LOAD",05/03/2026 3:49:00 PM,1,33,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 1,565MW/ ACT= 1,428MW)"
01BINGA_U01,"FOLLOW RTD",05/03/2026 4:01:00 PM,33,1,RTD,"Re-arm CR"
01BINGA_U02,"SHUTDOWN",04/27/2026 4:01:00 AM,1,0,GENERATOR SHUTDOWN,"End of ASPA schedule as CR"
01BINGA_U02,"RAISE LOAD",04/27/2026 2:44:00 PM,1,34,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2097/1986MW. (market suspension)"
01BINGA_U02,"FOLLOW RTD",04/27/2026 3:46:00 PM,34,1,RTD,"Re-arm CR"
01BINGA_U02,"OFFLINE AS CR",04/28/2026 4:02:00 AM,0,0,CONTINGENCY RESERVE,"End of schedule as CR."
01BINGA_U02,"RAISE LOAD",04/28/2026 1:24:00 PM,6,35,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2392/2340MW)"
01BINGA_U02,"FOLLOW RTD",04/28/2026 1:29:00 PM,33,1,CONTINGENCY RESERVE,"RE-ARMED CR"
01BINGA_U02,"RAISE LOAD",04/28/2026 2:21:00 PM,1,34,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2037MW ; ACT: 1876MW)"
01BINGA_U02,"FOLLOW RTD",04/28/2026 5:00:00 PM,29,1,RTD,"Re-armed CR."
01BINGA_U02,"RAISE LOAD",04/29/2026 1:06:00 PM,1,34,CONTINGENCY RESERVE,"Utilized CR due to Solar Plants variance"
01BINGA_U02,"FOLLOW RTD",04/29/2026 1:40:00 PM,34,1,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01BINGA_U02,"LOWER LOAD",04/29/2026 5:00:00 PM,35,1,CONTINGENCY RESERVE,"FIRM CR / UTILIZED AS ENERGY"
01BINGA_U02,"FOLLOW RTD",04/30/2026 4:01:00 AM,1,0,RTD,"From MARKET SUSPENSION instruction"
01BINGA_U02,"SHUTDOWN",04/30/2026 4:02:00 AM,1,0,GENERATOR SHUTDOWN,"End of CR schedule"
01BINGA_U02,"ONLINE",04/30/2026 7:50:00 AM,0,1,GENERATOR START-UP,"FROM DR TO CR"
01BINGA_U02,"ON-LINE",05/01/2026 7:55:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS / AMBUKLAO UNIT 1 DECLARED AVAILABLE"
01BINGA_U02,"ONLINE AS CR",05/02/2026 7:51:00 AM,0,1,GENERATOR START-UP,"Start of CR schedule"
01BINGA_U02,"RAISE LOAD",05/02/2026 10:39:00 AM,0,33,CONTINGENCY RESERVE,"Utilized as CR due to Terra Solar variance (RTD/ACT: 230/150MW)"
01BINGA_U02,"FOLLOW RTD",05/02/2026 11:23:00 AM,30,0,RTD,"Re-arm CR"
01BINGA_U02,"RAISE LOAD",05/02/2026 12:57:00 PM,0,33,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2715/2433MW)"
01BINGA_U02,"FOLLOW RTD",05/02/2026 1:34:00 PM,31,1,RTD,"Re-arm CR"
01BINGA_U02,"RAISE LOAD",05/03/2026 3:02:00 AM,1,34,CONTINGENCY RESERVE,"To assist in the scheduled online of Kalayaan unit 3 (-157MW) as pump."
01BINGA_U02,"FOLLOW RTD",05/03/2026 3:22:00 AM,34,1,RTD,"Re-armed CR."
01BINGA_U02,"ON-LINE",05/03/2026 7:52:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS / BINGA UNIT 3 DECLARED AVAILABLE"
01BINGA_U02,"RAISE LOAD",05/03/2026 12:43:00 PM,0,31,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (120:70MW) & TOTAL VRE (2855:2791MW) VARIANCES"
01BINGA_U02,"FOLLOW RTD",05/03/2026 1:22:00 PM,33,0,RTD,"Re-arm CR"
01BINGA_U02,"RAISE         LOAD",05/03/2026 3:49:00 PM,1,34,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 1,565MW/ ACT= 1,428MW)"
01BINGA_U02,"FOLLOW RTD",05/03/2026 4:01:00 PM,34,1,RTD,"Re-arm CR"
01BINGA_U03,"SHUTDOWN",04/27/2026 4:01:00 AM,1,0,GENERATOR SHUTDOWN,"End of ASPA schedule as CR"
01BINGA_U03,"FOLLOW RTD",04/27/2026 3:46:00 PM,35,1,RTD,"Re-arm CR"
01BINGA_U03,"OFFLINE AS CR",04/28/2026 4:02:00 AM,0,0,CONTINGENCY RESERVE,"End of schedule as CR."
01BINGA_U03,"RAISE LOAD",04/28/2026 2:21:00 PM,1,35,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2037MW ; ACT: 1876MW)"
01BINGA_U03,"FOLLOW RTD",04/28/2026 5:00:00 PM,30,1,RTD,"Re-armed CR."
01BINGA_U03,"RAISE LOAD",04/29/2026 1:06:00 PM,1,35,CONTINGENCY RESERVE,"Utilized CR due to Solar Plants variance"
01BINGA_U03,"FOLLOW RTD",04/29/2026 1:40:00 PM,34,1,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01BINGA_U03,"LOWER LOAD",04/29/2026 5:00:00 PM,35,1,CONTINGENCY RESERVE,"FIRM CR / UTILIZED AS ENERGY"
01BINGA_U03,"FOLLOW RTD",04/30/2026 4:01:00 AM,1,0,RTD,"From MARKET SUSPENSION instruction"
01BINGA_U03,"SHUTDOWN",04/30/2026 4:02:00 AM,1,0,GENERATOR SHUTDOWN,"End of CR schedule"
01BINGA_U03,"ONLINE",04/30/2026 7:50:00 AM,0,1,GENERATOR START-UP,"FROM DR TO CR"
01BINGA_U03,"ON-LINE",05/01/2026 7:55:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS / AMBUKLAO UNIT 1 DECLARED AVAILABLE"
01BINGA_U03,"ONLINE AS CR",05/02/2026 7:51:00 AM,0,1,GENERATOR START-UP,"Start of CR schedule"
01BINGA_U03,"RAISE LOAD",05/02/2026 10:39:00 AM,0,33,CONTINGENCY RESERVE,"Utilized as CR due to Terra Solar variance (RTD/ACT: 230/150MW)"
01BINGA_U03,"FOLLOW RTD",05/02/2026 11:23:00 AM,30,0,RTD,"Re-arm CR"
01BINGA_U03,"RAISE LOAD",05/02/2026 12:57:00 PM,0,33,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2715/2433MW)"
01BINGA_U03,"FOLLOW RTD",05/02/2026 1:34:00 PM,31,1,RTD,"Re-arm CR"
01BINGA_U03,"ON-LINE",05/03/2026 7:52:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS / BINGA UNIT 3 DECLARED AVAILABLE"
01BINGA_U03,"RAISE LOAD",05/03/2026 12:43:00 PM,0,31,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (120:70MW) & TOTAL VRE (2855:2791MW) VARIANCES"
01BINGA_U03,"FOLLOW RTD",05/03/2026 1:02:00 PM,31,0,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U03,"RAISE         LOAD",05/03/2026 3:49:00 PM,1,35,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 1,565MW/ ACT= 1,428MW)"
01BINGA_U03,"FOLLOW RTD",05/03/2026 4:01:00 PM,35,1,RTD,"Re-arm CR"
01BINGA_U04,"HOLD LOAD",04/30/2026 9:03:00 PM,1,1,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to low actual system demand (RTD/ACTUAL Demand: 11968/11909MW)"
01BINGA_U04,"FOLLOW RTD",05/01/2026 12:09:00 AM,1,1,RTD,"From hold load due to market suspension."
01BINGA_U04,"ON-LINE",05/01/2026 11:52:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
01BINGA_U04,"ONLINE AS CR",05/02/2026 11:56:00 AM,0,1,GENERATOR START-UP,"Start of CR schedule"
01BINGA_U04,"ON-LINE",05/03/2026 11:52:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
01BINGA_U04,"RAISE LOAD",05/03/2026 12:43:00 PM,0,31,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (120:70MW) & TOTAL VRE (2855:2791MW) VARIANCES"
01BINGA_U04,"FOLLOW RTD",05/03/2026 1:31:00 PM,31,0,RTD,"Re-arm CR"
01BINGA_U04,"FOLLOW RTD",05/03/2026 4:01:00 PM,32,1,RTD,"Re-arm CR"
01CAGYSOL_G01,"LOWER LOAD",05/03/2026 12:30:00 PM,55,50,VRE OUTPUT RESTRICTION,"To mitigate the voltage fluctuations at Tuguegarao SS c/o Mr. Ramirez (PO)"
01CAGYSOL_G01,"FOLLOW RTD",05/03/2026 12:40:00 PM,50,0,LIFTED VRE Output Restriction,"Lifted VRE curtailment c/o Mr. Ramirez (PO)"
01CAGYSOL_G01,"LOWER LOAD",05/03/2026 1:23:00 PM,60,55,VRE OUTPUT RESTRICTION,"To mitigate voltage fluctuations at Tuguegarao SS c/o Mr. Ramirez"
01CAGYSOL_G01,"LIFTED VRE CURTAILMENT",05/03/2026 6:04:00 PM,2,0,LIFTED VRE Output Restriction,"From VRE curtailment instruction."
01CIP2_G01,"ADVISED NOT TO START",04/27/2026 6:36:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension)"
01CIP2_G01,"FOLLOW RTD",04/27/2026 7:15:00 PM,0,0,RTD,"From market suspension instruction."
01CIP2_G01,"ADVISED NOT TO START",04/27/2026 8:22:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension)"
01CIP2_G01,"ADVISED NOT TO START",04/27/2026 9:21:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension)"
01CIP2_G01,"FOLLOW RTD",04/27/2026 9:50:00 PM,0,0,RTD,"From market suspension instruction."
01CIP2_G01,"ADVISED TO START AS DR",04/28/2026 2:49:00 PM,0,20,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 2037MW ; ACT: 1876MW) & GNPD 1 variance (RTD: 668MW ; ACT: 533MW)"
01CIP2_G01,"ONLINE  AS DR",04/28/2026 2:57:00 PM,0,20,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 2037MW ; ACT: 1876MW) & GNPD 1 variance (RTD: 668MW ; ACT: 533MW)"
01CIP2_G01,"FOLLOW RTD",04/28/2026 5:08:00 PM,19,7,RTD,"Re-armed DR."
01CIP2_G01,"ADVISED NOT TO START",04/28/2026 6:36:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Due to Market suspension. RTD: 3MW"
01CIP2_G01,"ADVISED NOT TO START",04/28/2026 8:32:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Due to Market suspension. RTD: 3MW"
01CIP2_G01,"HOLD LOAD",04/29/2026 3:05:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION / RTD=2MW"
01CIP2_G01,"ADVISED NOT TO START",04/30/2026 3:33:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF  WITH RTD OF 2MW."
01CIP2_G01,"FOLLOW RTD",04/30/2026 3:50:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION INSTRUCTION LIFTED WITH RTD OF 0 MW."
01CNCEP_BAT,"RAISE LOAD",04/27/2026 1:57:00 PM,0,40,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2467/2240MW. (market suspension)"
01CNCEP_BAT,"FOLLOW RTD",04/27/2026 2:30:00 PM,40,0,RTD,"Re-arm CR"
01CNCEP_BAT,"RAISE LOAD",04/27/2026 3:10:00 PM,0,40,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 1838/1528MW. (market suspension)"
01CNCEP_BAT,"FOLLOW RTD",04/27/2026 3:27:00 PM,40,0,RTD,"Re-arm CR"
01CNCEP_BAT,"RAISE LOAD",04/28/2026 8:29:00 AM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO LOW ACTUAL SYSTEM DEMAND (11000/10925MW)"
01CNCEP_BAT,"FOLLOW RTD",04/28/2026 8:43:00 AM,49,0,CONTINGENCY RESERVE,"RE-ARMED CR"
01CNCEP_BAT,"FOLLOW RTD",04/28/2026 10:26:00 AM,49,0,CONTINGENCY RESERVE,"RE-ARMED CR"
01CNCEP_BAT,"RAISE LOAD",04/29/2026 9:01:00 AM,0,49,CONTINGENCY RESERVE,"Utilized CR due to Solar Plants variance"
01CNCEP_BAT,"FOLLOW RTD",04/29/2026 9:19:00 AM,49,0,RTD,"Re-arm CR"
01CNCEP_BAT,"RAISE LOAD",04/29/2026 12:21:00 PM,0,49,CONTINGENCY RESERVE,"Utilized CR due to Solar Plants variance (RTD:2514,ACT:2253)"
01CNCEP_BAT,"FOLLOW RTD",04/29/2026 12:26:00 PM,49,0,RTD,"Re-arm CR"
01CNCEP_BAT,"RAISE LOAD",04/29/2026 1:06:00 PM,0,49,CONTINGENCY RESERVE,"Utilized CR due to Solar Plants variance"
01CNCEP_BAT,"FOLLOW RTD",04/29/2026 1:14:00 PM,49,0,RTD,"Re-arm CR"
01CNCEP_BAT,"RAISE LOAD",04/29/2026 2:10:00 PM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2318:2136MW) VARIANCE"
01CNCEP_BAT,"FOLLOW RTD",04/29/2026 2:34:00 PM,49,0,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",04/29/2026 3:49:00 PM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1609:1449MW) VARIANCE"
01CNCEP_BAT,"FOLLOW RTD",04/29/2026 3:54:00 PM,49,0,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",04/30/2026 9:50:00 AM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2417/2289MW)"
01CNCEP_BAT,"FOLLOW RTD",04/30/2026 10:02:00 AM,49,5,CONTINGENCY RESERVE,"RE-ARMED CR"
01CNCEP_BAT,"RAISE LOAD",04/30/2026 10:30:00 AM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11934/11765MW)"
01CNCEP_BAT,"FOLLOW RTD",04/30/2026 10:54:00 AM,49,0,CONTINGENCY RESERVE,"RE-ARMED CR"
01CNCEP_BAT,"RAISE LOAD",05/01/2026 5:13:00 AM,0,45,CONTINGENCY RESERVE,"Due to high actual system demand (RTD/ACTUAL Demand: 9020/9125MW)"
01CNCEP_BAT,"FOLLOW RTD",05/01/2026 5:33:00 AM,45,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01CNCEP_BAT,"RAISE LOAD",05/01/2026 6:22:00 AM,0,49,CONTINGENCY RESERVE,"To assist in the start-up sequence of Kalayaan Pump 4"
01CNCEP_BAT,"RAISE LOAD",05/01/2026 9:29:00 AM,0,25,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2365:2257MW) VARIANCE"
01CNCEP_BAT,"FOLLOW RTD",05/01/2026 10:30:00 AM,25,0,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",05/02/2026 3:29:00 AM,0,30,CONTINGENCY RESERVE,"To assist in the start-up sequence of Kalayaan Pump 4"
01CNCEP_BAT,"FOLLOW RTD",05/02/2026 3:34:00 AM,30,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01CNCEP_BAT,"RAISE LOAD",05/02/2026 4:02:00 AM,0,30,CONTINGENCY RESERVE,"To assist in the start-up sequence of Kalayaan Pump 2"
01CNCEP_BAT,"FOLLOW RTD",05/02/2026 4:17:00 AM,30,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01CNCEP_BAT,"RAISE LOAD",05/03/2026 9:45:00 AM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2593:2525MW) VARIANCE"
01CNCEP_BAT,"FOLLOW RTD",05/03/2026 10:03:00 AM,49,0,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",05/03/2026 2:20:00 PM,0,40,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2435/2249MW"
01CNCEP_BAT,"FOLLOW RTD",05/03/2026 3:24:00 PM,40,0,RTD,"Re-arm CR"
01CONSOL_G01,"FOLLOW RTD",05/01/2026 6:36:00 AM,49,0,CONTINGENCY RESERVE,"RE-ARMED"
01GFII_G01,"EMERGENCY SHUTDOWN",05/03/2026 9:10:00 PM,5,0,GENERATOR SHUTDOWN,"Due to insufficient fuel - Mr. Alejandro"
01GNPD_U01,"FOLLOW RTD",04/27/2026 2:44:00 AM,668,618,RTD,"Re-arm CR"
01GNPD_U01,"LOWER         LOAD",04/27/2026 3:09:00 AM,608,580,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constrain_ OFF due to sequence fault of Kalayaan U4 as pump"
01GNPD_U01,"FOLLOW RTD",04/27/2026 3:55:00 AM,580,608,RTD,"Reset"
01GNPD_U01,"LOWER         LOAD",04/27/2026 4:18:00 AM,608,570,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ OFF (System Frequency 60.33Hz)"
01GNPD_U01,"FOLLOW RTD",04/27/2026 4:55:00 AM,570,608,RTD,"Reset"
01GNPD_U01,"LOWER         LOAD",04/27/2026 5:41:00 AM,608,570,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ OFF"
01GNPD_U01,"LOWER LOAD",04/27/2026 6:51:00 AM,570,540,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ OFF : Due to HVDC Variance (RTD/Actual : 279/316)"
01GNPD_U01,"FOLLOW RTD",04/27/2026 8:01:00 AM,540,588,RTD,"Lifted Market Suspension Instruction"
01GNPD_U01,"LOWER LOAD",04/27/2026 8:37:00 AM,608,500,MARKET INTERVENTION/SUSPENSION,"Constraint OFF: Market Suspension: Due to HVDC Variance (RTD/Actual : 216/242)"
01GNPD_U01,"FOLLOW RTD",04/27/2026 9:16:00 AM,500,500,RTD,"Lifted Market Suspension Instruction"
01GNPD_U01,"RAISE LOAD",04/27/2026 10:08:00 AM,580,648,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual : 2587/2523)"
01GNPD_U01,"LOWER LOAD",04/27/2026 12:03:00 PM,655,630,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ OFF: Assist shutdown of Kalayaan Pump"
01GNPD_U01,"FOLLOW RTD",04/27/2026 12:03:00 PM,655,655,RTD,"Lifted Market Suspension Instruction"
01GNPD_U01,"FOLLOW RTD",04/27/2026 12:25:00 PM,630,653,RTD,"Lifted market susoension instruction"
01GNPD_U01,"RAISE LOAD",04/27/2026 2:44:00 PM,658,668,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2097/1986MW. (market suspension)"
01GNPD_U01,"FOLLOW RTD",04/27/2026 3:30:00 PM,668,668,RTD,"From market suspension instruction."
01GNPD_U01,"RAISE LOAD",04/27/2026 11:48:00 PM,656,668,CONTINGENCY RESERVE,"Utilize CR high system demand, RTD/ACTUAL: 11232/11314MW  (market suspension)"
01GNPD_U01,"HOLD LOAD",04/28/2026 2:50:00 AM,668,668,MARKET INTERVENTION/SUSPENSION,"Due to Market Suspension. (RTD: 619MW)"
01GNPD_U01,"FOLLOW RTD",04/28/2026 2:57:00 AM,668,624,RTD,"Lifted instruction from Market Suspension."
01GNPD_U01,"LOWER LOAD",04/28/2026 5:58:00 AM,605,580,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(282,294MW), SOLAR VARIANCE (RTD/ACTUAL)(76/84MW) AND HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL0(9479/9502MW)"
01GNPD_U01,"LOWER LOAD",04/28/2026 6:46:00 AM,579,550,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(483/491/410MW) AND HVDC VARIANCE (RTD/ACTUAL0(288/325MW)"
01GNPD_U01,"FOLLOW RTD",04/28/2026 7:15:00 AM,555,568,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED"
01GNPD_U01,"RAISE LOAD",04/28/2026 8:37:00 AM,694,668,CONTINGENCY RESERVE,"UTILILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(644/668MW)"
01GNPD_U01,"RAISE LOAD",04/28/2026 9:34:00 AM,612,630,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2247/2165MW)."
01GNPD_U01,"RAISE LOAD",04/28/2026 9:43:00 AM,641,668,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2289/2123MW)."
01GNPD_U01,"RAISE LOAD",04/29/2026 3:16:00 AM,645,668,CONTINGENCY RESERVE,"Utilize CR due to high system demand (market suspension)."
01GNPD_U01,"LOWER LOAD",04/29/2026 5:59:00 AM,659,630,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(62/85MW)AND HVDC VARIANCE (100/142MW)"
01GNPD_U01,"FOLLOW RTD",04/29/2026 6:20:00 AM,629,608,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION, CONSTRAIN OFF INSTRUCTION LIFTED"
01GNPD_U01,"LOWER LOAD",04/29/2026 6:30:00 AM,607,570,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (309/316MW) AND HVDC VARIANCE (RTD/ACTUAL) (100/159MW)"
01GNPD_U01,"FOLLOW RTD",04/29/2026 7:29:00 AM,581,608,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION, CONSTRAIN OFF INSTRUCTION LIFTED"
01GNPD_U01,"RAISE LOAD",04/29/2026 7:48:00 AM,609,640,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLARARIANCE (RTD/ACTUAL) (1335/1269MW)"
01GNPD_U01,"RAISE LOAD",04/29/2026 7:53:00 AM,609,640,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLARARIANCE (RTD/ACTUAL) (1335/1269MW)"
01GNPD_U01,"FOLLOW RTD",04/30/2026 3:21:00 AM,654,616,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01GNPD_U01,"LOWER LOAD",04/30/2026 6:19:00 AM,0,2,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(195/328MW)"
01GNPD_U01,"LOWER LOAD",04/30/2026 6:45:00 AM,534,500,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(487/585MW)"
01GNPD_U01,"FOLLOW RTD",04/30/2026 7:07:00 AM,503,539,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED."
01GNPD_U01,"LOWER LOAD",04/30/2026 7:32:00 AM,503,539,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1119/1223MW)"
01GNPD_U01,"FOLLOW RTD",04/30/2026 7:55:00 AM,527,568,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED"
01GNPD_U01,"LOWER LOAD",04/30/2026 8:34:00 AM,606,570,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1927/1960MW) AND HVDC VARIANCE (RTD/ACTUAL)(80/146MW)"
01GNPD_U01,"FOLLOW RTD",04/30/2026 8:46:00 AM,571,638,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED."
01GNPD_U01,"RAISE LOAD",04/30/2026 8:59:00 AM,607,640,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2194/2152MW) AND HVDC VARIANCE (RTD/ACTUAL)(72/32MW)"
01GNPD_U01,"LOWER LOAD",04/30/2026 9:36:00 AM,335,289,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(9/87MW)"
01GNPD_U01,"FOLLOW RTD",04/30/2026 9:48:00 AM,607,665,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED."
01GNPD_U01,"RAISE LOAD",04/30/2026 10:26:00 AM,626,668,CONTINGENCY RESERVE,"UTILIZED DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11876/11740MW)"
01GNPD_U01,"FOLLOW RTD",04/30/2026 9:15:00 PM,654,668,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION INSTRUCTION LIFTED"
01GNPD_U01,"LOWER LOAD",05/01/2026 7:01:00 AM,668,600,MOT LOWER,"DUE TO NON-COMPLIANCE OF KALAYAAN 3 (-157:0MW)"
01GNPD_U01,"FOLLOW RTD",05/01/2026 7:07:00 AM,648,668,RTD,"MOT LIFTED"
01GNPD_U01,"LOWER LOAD",05/03/2026 8:13:00 AM,668,600,MOT LOWER,"DUE TO HVDC (105:196MW) & VRE SOLAR (1693:1770MW) VARIANCES"
01GNPD_U01,"LOWER LOAD",05/03/2026 9:03:00 AM,625,550,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9320:9235MW) & HVDC (74:140MW) VARIANCE"
01GNPD_U01,"FOLLOW RTD",05/03/2026 9:47:00 AM,552,574,RTD,"MOT LIFTED"
01GNPD_U02,"FOLLOW RTD",04/27/2026 2:44:00 AM,668,616,RTD,"Re-arm CR"
01GNPD_U02,"LOWER LOAD",04/27/2026 5:44:00 AM,608,570,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ OFF : Due to HVDC Variance (RTD/Actual : 279/316)"
01GNPD_U02,"LOWER LOAD",04/27/2026 6:51:00 AM,570,540,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ OFF : Due to HVDC Variance (RTD/Actual : 279/316)"
01GNPD_U02,"FOLLOW RTD",04/27/2026 8:01:00 AM,540,587,RTD,"Lifted Market Suspension Instruction"
01GNPD_U02,"RAISE LOAD",04/27/2026 9:14:00 AM,608,668,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual : 2317/2191)"
01GNPD_U02,"LOWER LOAD",04/27/2026 12:03:00 PM,659,630,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ OFF: Assist shutdown of Kalayaan Pump"
01GNPD_U02,"FOLLOW RTD",04/27/2026 12:03:00 PM,659,659,RTD,"Lifted Market Suspension Instruction"
01GNPD_U02,"FOLLOW RTD",04/27/2026 12:25:00 PM,630,649,RTD,"Lifted market susoension instruction"
01GNPD_U02,"RAISE LOAD",04/27/2026 2:44:00 PM,656,668,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2097/1986MW. (market suspension)"
01GNPD_U02,"FOLLOW RTD",04/27/2026 3:30:00 PM,668,668,RTD,"From market suspension instruction."
01GNPD_U02,"RAISE LOAD",04/27/2026 11:48:00 PM,656,668,CONTINGENCY RESERVE,"Utilize CR high system demand, RTD/ACTUAL: 11232/11314MW  (market suspension)"
01GNPD_U02,"HOLD LOAD",04/28/2026 2:50:00 AM,668,668,MARKET INTERVENTION/SUSPENSION,"Due to Market Suspension. (RTD: 619MW)"
01GNPD_U02,"FOLLOW RTD",04/28/2026 2:58:00 AM,668,621,RTD,"Lifted instruction from Market Suspension."
01GNPD_U02,"LOWER LOAD",04/28/2026 5:58:00 AM,608,580,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(282,294MW), SOLAR VARIANCE (RTD/ACTUAL)(76/84MW) AND HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL0(9479/9502MW)"
01GNPD_U02,"LOWER LOAD",04/28/2026 6:46:00 AM,581,550,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(483/491/410MW) AND HVDC VARIANCE (RTD/ACTUAL0(288/325MW)"
01GNPD_U02,"FOLLOW RTD",04/28/2026 7:15:00 AM,555,566,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED"
01GNPD_U02,"RAISE LOAD",04/28/2026 8:27:00 AM,623,650,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11000/10920MW)"
01GNPD_U02,"RAISE LOAD",04/28/2026 9:21:00 AM,651,620,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2194/2270MW)."
01GNPD_U02,"RAISE LOAD",04/28/2026 9:34:00 AM,618,650,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2247/2165MW)."
01GNPD_U02,"RAISE LOAD",04/28/2026 9:43:00 AM,648,668,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2289/2123MW)."
01GNPD_U02,"FOLLOW RTD",04/28/2026 10:02:00 AM,657,654,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON INSTRUCTION LIFTED. WITH BOILER TUBE LEAK AND FOR EMERGENCY SHUTDOWN TENTATIVE AT 1200H."
01GNPD_U02,"SHUTDOWN",04/28/2026 1:02:00 PM,80,0,GENERATOR SHUTDOWN,"EMERGENCY SHUTDOWN DUE TO BOILER TUBE LEAK."
01GRGOLD_G01,"EMERGENCY",05/03/2026 12:15:00 PM,0,0,GENERATOR SHUTDOWN,"FUEL SYSTEM TROUBLESHOOTING"
01IPOWER_G01,"TRIPPED",04/28/2026 4:10:00 PM,3,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Due to common vibration as per Mr. Pamelosa - PO."
01IPOWER_G01,"ONLINE",04/29/2026 12:12:00 AM,0,0,GENERATOR START-UP,"From unplanned outage."
01LAMAO_BAT,"RAISE LOAD",04/29/2026 3:46:00 PM,0,40,REGULATING RESERVE,"RR"
01LAMAO_BAT,"FOLLOW RTD",04/29/2026 4:02:00 PM,40,0,REGULATING RESERVE,"RR"
01LAMAO_BAT,"RAISE LOAD",05/01/2026 5:16:00 AM,0,45,CONTINGENCY RESERVE,"Due to high actual system demand (RTD/ACTUAL Demand: 9012/9121MW)"
01LAMAO_BAT,"FOLLOW RTD",05/01/2026 5:34:00 AM,45,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01LIMAY_U01,"ADVISED TO START",04/28/2026 2:39:00 PM,0,60,MARKET INTERVENTION/SUSPENSION,"Due to Solar variance (RTD: 2037MW ; ACT: 1876MW) & GNPD 1 variance (RTD: 668MW ; ACT: 533MW)"
01LIMAY_U01,"ONLINE AS GEN",04/28/2026 2:59:00 PM,0,5,MARKET INTERVENTION/SUSPENSION,"Constrained ON  (market suspension)"
01LIMAY_U01,"ONLINE",04/28/2026 2:59:00 PM,0,60,MARKET INTERVENTION/SUSPENSION,"Due to Solar variance (RTD: 2037MW ; ACT: 1876MW) & GNPD 1 variance (RTD: 668MW ; ACT: 533MW)"
01LIMAY_U01,"HOLD LOAD",04/28/2026 4:43:00 PM,40,40,DISPATCHABLE RESERVE,"Market Suspension. Scheduled as DR."
01LIMAY_U01,"FOLLOW RTD",04/28/2026 4:43:00 PM,60,40,RTD,"Lifted instruction from Market Suspension."
01LIMAY_U01,"LOWER LOAD",04/28/2026 6:17:00 PM,50,40,DISPATCHABLE RESERVE,"Re-armed DR."
01LIMAY_U01,"FOLLOW RTD",04/28/2026 10:24:00 PM,40,5,RTD,"Re-armed DR."
01LIMAY_U01,"HOLD LOAD",04/29/2026 3:58:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01LIMAY_U02,"ADVISED TO START AS DR",04/28/2026 2:39:00 PM,0,60,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 2037MW ; ACT: 1876MW) & GNPD 1 variance (RTD: 668MW ; ACT: 533MW)"
01LIMAY_U02,"ONLINE AS DR",04/28/2026 3:12:00 PM,0,60,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 2037MW ; ACT: 1876MW) & GNPD 1 variance (RTD: 668MW ; ACT: 533MW)"
01LIMAY_U02,"LOWER LOAD",04/28/2026 6:17:00 PM,60,30,DISPATCHABLE RESERVE,"Re-armed DR."
01LIMAY_U02,"RAISE LOAD",04/28/2026 6:57:00 PM,30,60,DISPATCHABLE RESERVE,"Due to high actual system demand
."
01LIMAY_U02,"FOLLOW RTD",04/28/2026 10:30:00 PM,60,25,RTD,"Re-armed DR."
01LIMAY_U02,"HOLD LOAD",04/29/2026 3:58:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01LIMAY_U03,"ADVISED TO START",04/28/2026 2:39:00 PM,0,60,MARKET INTERVENTION/SUSPENSION,"Due to Solar variance (RTD: 2037MW ; ACT: 1876MW) & GNPD 1 variance (RTD: 668MW ; ACT: 533MW)"
01LIMAY_U03,"ONLINE",04/28/2026 3:25:00 PM,0,60,MARKET INTERVENTION/SUSPENSION,"Due to Solar variance (RTD: 2037MW ; ACT: 1876MW) & GNPD 1 variance (RTD: 668MW ; ACT: 533MW)"
01LIMAY_U03,"ONLINE AS GEN",04/28/2026 3:25:00 PM,0,5,MARKET INTERVENTION/SUSPENSION,"Constrained ON  (market suspension)"
01LIMAY_U03,"HOLD LOAD",04/28/2026 4:43:00 PM,60,60,DISPATCHABLE RESERVE,"Due to high actual system demand. Scheduled as DR."
01LIMAY_U03,"FOLLOW RTD",04/28/2026 4:43:00 PM,60,60,RTD,"Lifted instruction from Market Suspension."
01LIMAY_U03,"LOWER LOAD",04/28/2026 6:17:00 PM,60,30,DISPATCHABLE RESERVE,"Re-armed DR."
01LIMAY_U03,"RAISE LOAD",04/28/2026 6:57:00 PM,30,60,DISPATCHABLE RESERVE,"Due to high actual system demand
."
01LIMAY_U03,"FOLLOW RTD",04/28/2026 10:30:00 PM,60,25,RTD,"Re-armed DR."
01LIMAY_U03,"HOLD LOAD",04/29/2026 3:58:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01LIMAY_U04,"ADVISED TO START",04/28/2026 2:39:00 PM,0,60,MARKET INTERVENTION/SUSPENSION,"Due to Solar variance (RTD: 2037MW ; ACT: 1876MW) & GNPD 1 variance (RTD: 668MW ; ACT: 533MW)"
01LIMAY_U04,"ONLINE",04/28/2026 7:12:00 PM,0,20,MARKET INTERVENTION/SUSPENSION,"Due to Solar variance (RTD: 2037MW ; ACT: 1876MW) & GNPD 1 variance (RTD: 668MW ; ACT: 533MW)"
01LIMAY_U04,"ADVISED TO SHUTDOWN",04/28/2026 7:23:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (market suspension)"
01LIMAY_U04,"HOLD LOAD",04/29/2026 3:58:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01LIMAY_U05,"ADVISED TO START",04/28/2026 2:39:00 PM,0,60,MARKET INTERVENTION/SUSPENSION,"Due to Solar variance (RTD: 2037MW ; ACT: 1876MW) & GNPD 1 variance (RTD: 668MW ; ACT: 533MW)"
01LIMAY_U05,"ONLINE",04/28/2026 3:06:00 PM,0,60,MARKET INTERVENTION/SUSPENSION,"Due to Solar variance (RTD: 2037MW ; ACT: 1876MW) & GNPD 1 variance (RTD: 668MW ; ACT: 533MW)"
01LIMAY_U05,"HOLD LOAD",04/28/2026 4:43:00 PM,60,60,DISPATCHABLE RESERVE,"Due to high actual system demand. Scheduled as DR."
01LIMAY_U05,"FOLLOW RTD",04/28/2026 4:43:00 PM,60,60,RTD,"Lifted instruction from Market Suspension."
01LIMAY_U05,"LOWER LOAD",04/28/2026 6:17:00 PM,60,30,DISPATCHABLE RESERVE,"Re-armed DR."
01LIMAY_U05,"RAISE LOAD",04/28/2026 6:57:00 PM,30,60,DISPATCHABLE RESERVE,"Due to high actual system demand
."
01LIMAY_U05,"LOWER LOAD",04/28/2026 7:36:00 PM,60,30,DISPATCHABLE RESERVE,"Re-armed DR/"
01LIMAY_U05,"FOLLOW RTD",04/28/2026 8:01:00 PM,30,8,RTD,"Re-armed DR."
01LIMAY_U05,"HOLD LOAD",04/29/2026 3:58:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01LIMAY_U06,"ADVISED TO START AS DR",04/28/2026 2:39:00 PM,0,60,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 2037MW ; ACT: 1876MW) & GNPD 1 variance (RTD: 668MW ; ACT: 533MW)"
01LIMAY_U06,"ONLINE AS DR",04/28/2026 3:10:00 PM,0,60,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 2037MW ; ACT: 1876MW) & GNPD 1 variance (RTD: 668MW ; ACT: 533MW)"
01LIMAY_U06,"LOWER LOAD",04/28/2026 6:17:00 PM,60,30,DISPATCHABLE RESERVE,"Re-armed DR."
01LIMAY_U06,"RAISE LOAD",04/28/2026 6:57:00 PM,30,60,DISPATCHABLE RESERVE,"Due to high actual system demand
."
01LIMAY_U06,"FOLLOW RTD",04/28/2026 10:38:00 PM,60,25,RTD,"Re-armed DR."
01LIMAY_U06,"HOLD LOAD",04/29/2026 3:58:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01LIMAY_U07,"ADVISED TO START AS DR",04/28/2026 2:39:00 PM,0,60,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 2037MW ; ACT: 1876MW) & GNPD 1 variance (RTD: 668MW ; ACT: 533MW)"
01LIMAY_U07,"ONLINE AS CR",04/28/2026 2:56:00 PM,0,60,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2037MW ; ACT: 1876MW) & GNPD 1 variance (RTD: 668MW ; ACT: 533MW)"
01LIMAY_U07,"LOWER LOAD",04/28/2026 6:17:00 PM,50,40,DISPATCHABLE RESERVE,"Re-armed DR."
01LIMAY_U07,"FOLLOW RTD",04/28/2026 8:01:00 PM,40,8,RTD,"Re-armed DR."
01LIMAY_U07,"HOLD LOAD",04/29/2026 3:58:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01LIMAY_U08,"ADVISED TO START",04/28/2026 2:39:00 PM,0,60,MARKET INTERVENTION/SUSPENSION,"Due to Solar variance (RTD: 2037MW ; ACT: 1876MW) & GNPD 1 variance (RTD: 668MW ; ACT: 533MW)"
01LIMAY_U08,"ADVISED NOT TO START",04/28/2026 7:23:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (market suspension)"
01LIMAY_U08,"HOLD LOAD",04/29/2026 3:58:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
01MAGAT_U01,"OFFLINE",04/27/2026 12:01:00 AM,2,0,GENERATOR SHUTDOWN,"Declared unavailable due to limited NIA AWR"
01MAGAT_U01,"ONLINE AS GEN",04/27/2026 9:56:00 PM,0,2,RTD,"With RTD and RM schedule."
01MAGAT_U01,"OFFLINE AS GEN",04/27/2026 11:05:00 PM,2,0,RTD,"Zero RTD schedule."
01MAGAT_U01,"ONLINE AS GEN",04/28/2026 12:55:00 AM,0,2,GENERATOR START-UP,"With CR schedule at RM"
01MAGAT_U01,"OFFLINE AS CR",04/28/2026 3:02:00 AM,0,0,RTD,"End of schedule as CR (RM)."
01MAGAT_U01,"ONLINE AS CR",04/28/2026 3:59:00 AM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR."
01MAGAT_U01,"ONLINE AS CR",04/28/2026 11:54:00 PM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR"
01MAGAT_U01,"SYCHRONIZED",04/30/2026 7:15:00 PM,0,2,GENERATOR START-UP,"UNDER SYCHRONIZATION TESTING."
01MAGAT_U01,"SHUTDOWN",04/30/2026 7:20:00 PM,0,2,GENERATOR SHUTDOWN,"UNDER SYCHRONIZATION TESTING."
01MAGAT_U01,"ON-LINE",04/30/2026 11:51:00 PM,0,2,GENERATOR START-UP,"With CR schedule next interval."
01MAGAT_U01,"ON-LINE",05/01/2026 11:56:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS / DECLARED AVAILABLE"
01MAGAT_U01,"SHUTDOWN",05/03/2026 1:05:00 AM,1,0,GENERATOR SHUTDOWN,"Declared unavailable due to low water level"
