Luzon System Operations
01MAGAT_U01,"ONLINE AS CR",05/03/2026 3:51:00 AM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR."
01MAGAT_U02,"OFFLINE",04/27/2026 12:02:00 AM,2,0,GENERATOR SHUTDOWN,"Declared unavailable due to limited NIA AWR"
01MAGAT_U02,"ONLINE AS GEN",04/27/2026 9:59:00 PM,2,0,RTD,"With RTD schedule."
01MAGAT_U02,"OFFLINE AS GEN",04/27/2026 11:04:00 PM,2,0,RTD,"Zero RTD schedule."
01MAGAT_U02,"OFFLINE AS CR",04/28/2026 3:03:00 AM,0,0,RTD,"End of schedule as CR (RM)."
01MAGAT_U02,"ONLINE AS CR",04/28/2026 4:00:00 AM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR (RM)."
01MAGAT_U02,"LOWER LOAD",04/29/2026 4:19:00 PM,85,2,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION / ALLOWABLE WATER RELEASE (AWR)"
01MAGAT_U02,"LOWER LOAD",04/29/2026 9:03:00 PM,85,2,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION / ALLOWABLE WATER RELEASE (AWR)"
01MAGAT_U02,"ON-LINE",04/30/2026 1:03:00 AM,0,0,CONTINGENCY RESERVE,"CR"
01MAGAT_U02,"ONLINE",04/30/2026 6:02:00 AM,0,2,GENERATOR START-UP,"FROM OMC OUTAGE"
01MAGAT_U02,"SHUTDOWN",04/30/2026 9:03:00 AM,2,0,GENERATOR SHUTDOWN,"OMC OUTAGE"
01MAGAT_U02,"ONLINE & DECLARED AVAILABLE",05/02/2026 6:02:00 PM,0,1,GENERATOR START-UP,"With RM schedule as CR"
01MAGAT_U02,"ONLINE  & DEC",05/03/2026 7:01:00 PM,0,1,GENERATOR START-UP,"With RM schedule as CR"
01MAGAT_U02,"SHUTDOWN",05/03/2026 11:28:00 PM,2,0,GENERATOR SHUTDOWN,"Shutdown and declared unavailable due to low water elevation"
01MAGAT_U03,"HOLD LOAD",04/29/2026 4:25:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION / ALLOWABLE WATER RELEASE (AWR)"
01MAGAT_U04,"ON-LINE",04/30/2026 1:03:00 AM,0,0,CONTINGENCY RESERVE,"CR"
01MAGAT_U04,"ONLINE",04/30/2026 6:02:00 AM,0,2,GENERATOR START-UP,"FROM OMC OUTAGE"
01MAGAT_U04,"SHUTDOWN",04/30/2026 9:08:00 AM,2,0,GENERATOR SHUTDOWN,"OMC OUTAGE"
01MARVEL_G01,"FOLLOW RTD",04/27/2026 12:07:00 AM,316,286,RTD,"Market Suspension: follow RTD schedule from MO"
01MARVEL_G01,"RAISE LOAD",04/27/2026 12:50:00 AM,285,315,CONTINGENCY RESERVE,"Utilized CR due to HVDC variance"
01MARVEL_G01,"FOLLOW RTD",04/27/2026 1:59:00 AM,310,286,RTD,"Re-arm CR"
01MARVEL_G01,"LOWER         LOAD",04/27/2026 3:11:00 AM,286,270,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constrain_ OFF due to sequence fault of Kalayaan U4 as pump"
01MARVEL_G01,"FOLLOW RTD",04/27/2026 3:56:00 AM,270,286,RTD,"Reset"
01MARVEL_G01,"LOWER         LOAD",04/27/2026 4:20:00 AM,286,270,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ OFF (System Frequency 60.33Hz)"
01MARVEL_G01,"LOWER LOAD",04/27/2026 6:21:00 AM,270,250,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ OFF : Due to HVDC Variance (RTD/Actual : 279/316)"
01MARVEL_G01,"LOWER LOAD",04/27/2026 6:55:00 AM,250,220,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ OFF : Due to HVDC Variance (RTD/Actual : 279/316)"
01MARVEL_G01,"FOLLOW RTD",04/27/2026 8:03:00 AM,220,240,RTD,"Lifted Market Suspension Instruction"
01MARVEL_G01,"RAISE LOAD",04/27/2026 9:12:00 AM,286,316,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual : 2317/2191)"
01MARVEL_G01,"FOLLOW RTD",04/27/2026 11:16:00 AM,286,286,RTD,"Lifted Market Suspension Instruction"
01MARVEL_G01,"LOWER LOAD",04/27/2026 12:09:00 PM,286,250,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ OFF: Assist shutdown of Kalayaan Pump"
01MARVEL_G01,"FOLLOW RTD",04/27/2026 12:09:00 PM,250,286,RTD,"Lifted Market Suspension Instruction"
01MARVEL_G01,"RAISE LOAD",04/27/2026 12:53:00 PM,286,316,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual : 2627/2548)"
01MARVEL_G01,"RAISE LOAD",04/27/2026 11:00:00 PM,303,316,CONTINGENCY RESERVE,"Utilize CR high system demand, RTD/ACTUAL: 12130/12170MW  (market suspension)"
01MARVEL_G01,"HOLD LOAD",04/28/2026 12:27:00 AM,316,316,MARKET INTERVENTION/SUSPENSION,"Constrained ON  (Market suspension)"
01MARVEL_G01,"FOLLOW RTD",04/28/2026 3:03:00 AM,316,311,RTD,"Lifted instruction from Market Suspension."
01MARVEL_G01,"LOWER LOAD",04/28/2026 5:59:00 AM,286,250,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(282,294MW), SOLAR VARIANCE (RTD/ACTUAL)(76/84MW) AND HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL0(9479/9502MW)"
01MARVEL_G01,"LOWER LOAD",04/28/2026 6:48:00 AM,248,200,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(480/526MW) AND HVDC VARIANCE (RTD/ACTUAL)(288/328MW)"
01MARVEL_G01,"FOLLOW RTD",04/28/2026 7:44:00 AM,200,211,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED"
01MARVEL_G01,"RAISE LOAD",04/28/2026 8:28:00 AM,261,290,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11000/10925MW)"
01MARVEL_G01,"RAISE LOAD",04/28/2026 8:51:00 AM,287,300,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2118/1870MW)"
01MARVEL_G01,"RAISE LOAD",04/28/2026 9:35:00 AM,305,316,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2247/2165MW)."
01MARVEL_G01,"LOWER LOAD",04/29/2026 6:00:00 AM,310,286,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(62/85MW)AND HVDC VARIANCE (100/142MW)"
01MARVEL_G01,"LOWER LOAD",04/29/2026 6:25:00 AM,283,250,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO HVDC VARIANCE (100/143MW)"
01MARVEL_G01,"FOLLOW RTD",04/29/2026 7:30:00 AM,248,266,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION, CONSTRAIN OFF INSTRUCTION LIFTED"
01MARVEL_G01,"RAISE LOAD",04/29/2026 8:39:00 AM,288,316,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL) (1961/1805MW)"
01MARVEL_G01,"FOLLOW RTD",04/30/2026 3:23:00 AM,310,286,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MARVEL_G01,"LOWER LOAD",04/30/2026 5:48:00 AM,286,270,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to low actual system demand (RTD/ACTUAL Demand: 9217/9158MW)"
01MARVEL_G01,"LOWER LOAD",04/30/2026 6:20:00 AM,269,240,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(238/338MW)"
01MARVEL_G01,"LOWER LOAD",04/30/2026 6:47:00 AM,239,210,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(488/598MW)"
01MARVEL_G01,"FOLLOW RTD",04/30/2026 7:06:00 AM,214,247,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED."
01MARVEL_G01,"LOWER LOAD",04/30/2026 7:33:00 AM,231,200,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1119/1223MW) AND HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(9703/9760MW)"
01MARVEL_G01,"FOLLOW RTD",04/30/2026 7:58:00 AM,198,226,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED."
01MARVEL_G01,"LOWER LOAD",04/30/2026 8:34:00 AM,238,210,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1927/1960MW) AND HVDC VARIANCE (RTD/ACTUAL)(80/146MW)"
01MARVEL_G01,"LOWER LOAD",04/30/2026 9:36:00 AM,273,250,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(9/87MW)"
01MARVEL_G01,"FOLLOW RTD",04/30/2026 9:49:00 AM,258,298,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED."
01MARVEL_G01,"RAISE LOAD",04/30/2026 10:32:00 AM,298,316,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON INSTRUCTION DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11934/11765MW)"
01MARVEL_G01,"FOLLOW RTD",04/30/2026 9:14:00 PM,308,316,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION INSTRUCTION LIFTED"
01MARVEL_G01,"HOLD LOAD",04/30/2026 11:11:00 PM,316,316,MARKET INTERVENTION/SUSPENSION,"Due to market suspension. ERC SOG."
01MARVEL_G01,"FOLLOW RTD",05/01/2026 12:03:00 AM,316,298,RTD,"From hold load due to market suspension."
01MARVEL_G01,"RAISE LOAD",05/01/2026 5:12:00 AM,265,299,CONTINGENCY RESERVE,"(RTD + CR) Due to high actual system demand (RTD/ACTUAL Demand: 9020/9125MW)"
01MARVEL_G01,"FOLLOW RTD",05/01/2026 5:47:00 AM,313,286,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MARVEL_G01,"LOWER LOAD",05/01/2026 5:59:00 AM,286,260,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 8807/8745MW)"
01MARVEL_G01,"LOWER LOAD",05/01/2026 6:54:00 AM,233,150,MOT LOWER,"DUE TO VRE SOLAR (522:674MW) VARIANCE"
01MARVEL_G01,"FOLLOW RTD",05/01/2026 10:14:00 AM,152,152,RTD,"MOT LIFTED"
01MARVEL_G01,"LOWER LOAD",05/01/2026 11:18:00 AM,229,201,MOT LOWER,"DUE TO VRE SOLAR (2569:2628MW) VARIANCE"
01MARVEL_G01,"FOLLOW RTD",05/01/2026 11:39:00 AM,196,191,RTD,"MOT LIFTED"
01MARVEL_G01,"LOWER LOAD",05/01/2026 12:05:00 PM,201,170,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (10715:10644MW)"
01MARVEL_G01,"FOLLOW RTD",05/01/2026 12:25:00 PM,172,211,RTD,"MOT LIFTED"
01MARVEL_G01,"RAISE LOAD",05/01/2026 3:32:00 PM,298,316,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1725MW ; ACT: 1605MW), & active steel mills cyclic operation (60MW)"
01MARVEL_G01,"FOLLOW RTD",05/01/2026 5:20:00 PM,316,316,RTD,"Re-armed CR."
01MARVEL_G01,"LOWER LOAD",05/02/2026 1:38:00 AM,306,286,MOT LOWER,"Due to SLTEC 1 & 2 variance (RTD: 4MW ; ACT: 123MW)"
01MARVEL_G01,"FOLLOW RTD",05/02/2026 1:51:00 AM,286,286,RTD,"Reset MOT low, follow RTD."
01MARVEL_G01,"RAISE LOAD",05/02/2026 2:27:00 AM,286,316,CONTINGENCY RESERVE,"To assist in the start-up sequence of Kalayaan Pump 1"
01MARVEL_G01,"FOLLOW RTD",05/02/2026 5:25:00 AM,310,284,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MARVEL_G01,"LOWER LOAD",05/02/2026 6:12:00 AM,215,190,MOT LOWER,"MOT lower due to HVDC variance (RTD/ACT: 129/193MW) and solar variance (RTD/ACT: 146/201MW)"
01MARVEL_G01,"FOLLOW RTD",05/02/2026 9:09:00 AM,190,181,RTD,"From MOT instruction."
01MARVEL_G01,"LOWER LOAD",05/03/2026 3:38:00 AM,286,240,MOT LOWER,"Due to Kalayaan 2 variance (RTD: -148MW ; ACT: 0MW)"
01MARVEL_G01,"FOLLOW RTD",05/03/2026 4:10:00 AM,240,240,RTD,"Reset MOT low, follow RTD."
01MARVEL_G01,"RAISE LOAD",05/03/2026 12:38:00 PM,151,183,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01MARVEL_G01,"FOLLOW RTD",05/03/2026 1:50:00 PM,235,240,RTD,"Re-arm CR"
01MARVEL_G01,"RAISE         LOAD",05/03/2026 3:50:00 PM,286,316,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 1,565MW/ ACT= 1,428MW)"
01MARVEL_G01,"FOLLOW RTD",05/03/2026 5:26:00 PM,305,298,RTD,"Re-arm CR"
01MARVEL_G02,"FOLLOW RTD",04/27/2026 12:07:00 AM,316,286,RTD,"Market Suspension: follow RTD schedule from MO"
01MARVEL_G02,"RAISE LOAD",04/27/2026 12:50:00 AM,285,315,CONTINGENCY RESERVE,"Utilized CR due to HVDC variance"
01MARVEL_G02,"FOLLOW RTD",04/27/2026 1:59:00 AM,310,286,RTD,"Re-arm CR"
01MARVEL_G02,"LOWER         LOAD",04/27/2026 3:11:00 AM,286,270,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constrain_ OFF due to sequence fault of Kalayaan U4 as pump"
01MARVEL_G02,"FOLLOW RTD",04/27/2026 3:56:00 AM,270,286,RTD,"Reset"
01MARVEL_G02,"LOWER         LOAD",04/27/2026 4:20:00 AM,286,270,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ OFF (System Frequency 60.33Hz)"
01MARVEL_G02,"LOWER LOAD",04/27/2026 6:21:00 AM,270,250,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ OFF : Due to HVDC Variance (RTD/Actual : 279/316)"
01MARVEL_G02,"LOWER LOAD",04/27/2026 6:55:00 AM,250,220,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ OFF : Due to HVDC Variance (RTD/Actual : 279/316)"
01MARVEL_G02,"FOLLOW RTD",04/27/2026 8:03:00 AM,220,242,RTD,"Lifted Market Suspension Instruction"
01MARVEL_G02,"RAISE LOAD",04/27/2026 9:12:00 AM,286,316,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual : 2317/2191)"
01MARVEL_G02,"FOLLOW RTD",04/27/2026 11:16:00 AM,286,286,RTD,"Lifted Market Suspension Instruction"
01MARVEL_G02,"FOLLOW RTD",04/27/2026 12:09:00 PM,250,286,RTD,"Lifted Market Suspension Instruction"
01MARVEL_G02,"LOWER LOAD",04/27/2026 12:09:00 PM,286,250,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ OFF: Assist shutdown of Kalayaan Pump"
01MARVEL_G02,"RAISE LOAD",04/27/2026 12:53:00 PM,286,316,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual : 2627/2548)"
01MARVEL_G02,"RAISE LOAD",04/27/2026 11:00:00 PM,301,316,CONTINGENCY RESERVE,"Utilize CR high system demand, RTD/ACTUAL: 12130/12170MW  (market suspension)"
01MARVEL_G02,"HOLD LOAD",04/28/2026 12:27:00 AM,316,316,MARKET INTERVENTION/SUSPENSION,"Constrained ON  (Market suspension)"
01MARVEL_G02,"FOLLOW RTD",04/28/2026 3:03:00 AM,316,310,RTD,"Lifted instruction from Market Suspension."
01MARVEL_G02,"LOWER LOAD",04/28/2026 5:59:00 AM,280,250,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(282,294MW), SOLAR VARIANCE (RTD/ACTUAL)(76/84MW) AND HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL0(9479/9502MW)"
01MARVEL_G02,"LOWER LOAD",04/28/2026 6:48:00 AM,246,200,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(480/526MW) AND HVDC VARIANCE (RTD/ACTUAL)(288/328MW)"
01MARVEL_G02,"FOLLOW RTD",04/28/2026 7:44:00 AM,200,210,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED"
01MARVEL_G02,"RAISE LOAD",04/28/2026 8:28:00 AM,268,290,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11000/10925MW)"
01MARVEL_G02,"RAISE LOAD",04/28/2026 8:51:00 AM,289,300,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2118/1870MW)"
01MARVEL_G02,"RAISE LOAD",04/28/2026 9:35:00 AM,302,316,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2247/2165MW)."
01MARVEL_G02,"RAISE LOAD",04/28/2026 6:49:00 PM,286,316,MARKET INTERVENTION/SUSPENSION,"Due to high actual system demand"
01MARVEL_G02,"LOWER LOAD",04/29/2026 6:00:00 AM,310,286,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(62/85MW)AND HVDC VARIANCE (100/142MW)"
01MARVEL_G02,"LOWER LOAD",04/29/2026 6:25:00 AM,281,250,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO HVDC VARIANCE (100/143MW)"
01MARVEL_G02,"FOLLOW RTD",04/29/2026 7:30:00 AM,247,265,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION, CONSTRAIN OFF INSTRUCTION LIFTED"
01MARVEL_G02,"RAISE LOAD",04/29/2026 8:39:00 AM,285,316,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL) (1961/1805MW)"
01MARVEL_G02,"FOLLOW RTD",04/30/2026 3:23:00 AM,310,286,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MARVEL_G02,"LOWER LOAD",04/30/2026 5:48:00 AM,286,270,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to low actual system demand (RTD/ACTUAL Demand: 9217/9158MW)"
01MARVEL_G02,"LOWER LOAD",04/30/2026 6:20:00 AM,268,240,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(238/338MW)"
01MARVEL_G02,"LOWER LOAD",04/30/2026 6:47:00 AM,237,210,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(488/598MW)"
01MARVEL_G02,"FOLLOW RTD",04/30/2026 7:06:00 AM,215,228,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED."
01MARVEL_G02,"LOWER LOAD",04/30/2026 7:33:00 AM,222,200,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1119/1223MW) AND HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(9703/9760MW)"
01MARVEL_G02,"FOLLOW RTD",04/30/2026 7:58:00 AM,197,230,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED."
01MARVEL_G02,"LOWER LOAD",04/30/2026 8:34:00 AM,240,210,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1927/1960MW) AND HVDC VARIANCE (RTD/ACTUAL)(80/146MW)"
01MARVEL_G02,"LOWER LOAD",04/30/2026 9:36:00 AM,273,250,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(9/87MW)"
01MARVEL_G02,"FOLLOW RTD",04/30/2026 9:49:00 AM,259,286,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED."
01MARVEL_G02,"RAISE LOAD",04/30/2026 10:32:00 AM,298,316,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON INSTRUCTION DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11934/11765MW)"
01MARVEL_G02,"FOLLOW RTD",04/30/2026 9:14:00 PM,308,316,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION INSTRUCTION LIFTED"
01MARVEL_G02,"HOLD LOAD",04/30/2026 11:11:00 PM,316,316,MARKET INTERVENTION/SUSPENSION,"Due to market suspension. ERC SOG."
01MARVEL_G02,"FOLLOW RTD",05/01/2026 12:03:00 AM,316,291,RTD,"From hold load due to market suspension."
01MARVEL_G02,"LOWER LOAD",05/01/2026 6:54:00 AM,204,170,MOT LOWER,"DUE TO VRE SOLAR (522:674MW) VARIANCE"
01MARVEL_G02,"FOLLOW RTD",05/01/2026 10:14:00 AM,172,192,RTD,"MOT LIFTED"
01MARVEL_G02,"LOWER LOAD",05/01/2026 11:18:00 AM,229,201,MOT LOWER,"DUE TO VRE SOLAR (2569:2628MW) VARIANCE"
01MARVEL_G02,"FOLLOW RTD",05/01/2026 11:39:00 AM,201,201,RTD,"MOT LIFTED"
01MARVEL_G02,"RAISE LOAD",05/02/2026 2:27:00 AM,286,316,CONTINGENCY RESERVE,"To assist in the start-up sequence of Kalayaan Pump 1"
01MARVEL_G02,"FOLLOW RTD",05/02/2026 2:50:00 AM,308,285,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MARVEL_G02,"RAISE LOAD",05/02/2026 5:01:00 AM,283,316,CONTINGENCY RESERVE,"Due to high actual system demand (RTD/ACTUAL Demand: 8865/8926MW)"
01MARVEL_G02,"FOLLOW RTD",05/02/2026 6:06:00 AM,310,274,RTD,"Re-arm CR"
01MARVEL_G02,"LOWER LOAD",05/02/2026 6:12:00 AM,275,250,MOT LOWER,"MOT lower due to HVDC variance (RTD/ACT: 129/193MW) and solar variance (RTD/ACT: 146/201MW)"
01MARVEL_G02,"LOWER LOAD",05/02/2026 6:39:00 AM,250,230,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 370/485MW) and MO forecast error (RTD/ACT: 8636/8693MW)"
01MARVEL_G02,"LOWER LOAD",05/02/2026 6:49:00 AM,230,210,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 473/591MW)"
01MARVEL_G02,"FOLLOW RTD",05/02/2026 9:09:00 AM,211,185,RTD,"From MOT instruction."
01MARVEL_G02,"RAISE         LOAD",05/02/2026 2:06:00 PM,266,296,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 2,358MW/ ACT= 2,191MW)"
01MARVEL_G02,"FOLLOW RTD",05/02/2026 3:11:00 PM,290,291,RTD,"Re-arm CR"
01MARVEL_G02,"LOWER LOAD",05/03/2026 3:38:00 AM,286,240,MOT LOWER,"Due to Kalayaan 2 variance (RTD: -148MW ; ACT: 0MW)"
01MARVEL_G02,"FOLLOW RTD",05/03/2026 4:10:00 AM,240,267,RTD,"Reset MOT low, follow RTD."
01MARVEL_G02,"RAISE LOAD",05/03/2026 12:38:00 PM,151,183,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01MARVEL_G02,"FOLLOW RTD",05/03/2026 5:26:00 PM,300,280,RTD,"Re-arm CR"
01MASIWA_G01,"ONLINE",05/01/2026 1:15:00 PM,0,9.5,GENERATOR START-UP,"FROM RESERVED SHUTDOWN"
01MASIWA_G01,"LOWER LOAD",05/02/2026 7:38:00 AM,11,1,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 1109/1215MW)"
01MASIWA_G01,"FOLLOW RTD",05/02/2026 9:06:00 AM,1,11,RTD,"From MOT instruction."
01MASIWA_G01,"SHUTDOWN",05/03/2026 8:01:00 AM,9,0,GENERATOR SHUTDOWN,"Reserved shutdown c/o Mr. Garcia"
01MPGC_U01,"LOWER LOAD",04/27/2026 6:56:00 AM,135,120,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ OFF : Due to HVDC Variance (RTD/Actual : 279/316)"
01MPGC_U01,"FOLLOW RTD",04/27/2026 7:58:00 AM,120,131,RTD,"Lifted Market Suspension Instruction"
01MPGC_U01,"LOWER LOAD",04/30/2026 6:26:00 AM,135,120,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(284/406MW)"
01MPGC_U01,"FOLLOW RTD",04/30/2026 7:05:00 AM,120,131,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED."
01MPGC_U01,"LOWER LOAD",05/01/2026 7:10:00 AM,125,110,MOT LOWER,"DUE TO NON-COMPLIANCE OF KALAYAAN 3 (-157:0MW) & VRE SOLAR (711:836MW) VARIANCE"
01MPGC_U01,"FOLLOW RTD",05/01/2026 10:03:00 AM,110,105,RTD,"MOT LIFTED"
01MPGC_U01,"LOWER LOAD",05/01/2026 12:03:00 PM,122,110,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (10715:10644MW)"
01MPGC_U01,"FOLLOW RTD",05/01/2026 12:54:00 PM,110,121,RTD,"MOT LIFTED"
01MPGC_U01,"LOWER LOAD",05/02/2026 6:45:00 AM,130,110,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 370/485MW) and MO forecast error (RTD/ACT: 8636/8693MW)"
01MPGC_U01,"LOWER LOAD",05/02/2026 7:35:00 AM,110,90,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 1108/1179MW) and HVDC variance (RTD/ACT: 66/131MW)"
01MPGC_U01,"FOLLOW RTD",05/02/2026 9:31:00 AM,90,100,RTD,"From MOT lower"
01MPGC_U02,"LOWER LOAD",04/27/2026 6:56:00 AM,133,120,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ OFF : Due to HVDC Variance (RTD/Actual : 279/316)"
01MPGC_U02,"FOLLOW RTD",04/27/2026 7:58:00 AM,120,131,RTD,"Lifted Market Suspension Instruction"
01MPGC_U02,"LOWER LOAD",04/30/2026 6:26:00 AM,133,120,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(284/406MW)"
01MPGC_U02,"FOLLOW RTD",04/30/2026 7:05:00 AM,120,131,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED."
01MPGC_U02,"LOWER LOAD",05/01/2026 7:10:00 AM,125,110,MOT LOWER,"DUE TO NON-COMPLIANCE OF KALAYAAN 3 (-157:0MW) & VRE SOLAR (711:836MW) VARIANCE"
01MPGC_U02,"FOLLOW RTD",05/01/2026 10:03:00 AM,110,105,RTD,"MOT LIFTED"
01MPGC_U02,"LOWER LOAD",05/01/2026 12:03:00 PM,122,110,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (10715:10644MW)"
01MPGC_U02,"FOLLOW RTD",05/01/2026 12:54:00 PM,110,121,RTD,"MOT LIFTED"
01MPGC_U02,"LOWER LOAD",05/02/2026 8:20:00 AM,133,110,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 1588/1816MW)"
01MPGC_U02,"FOLLOW RTD",05/02/2026 9:31:00 AM,111,100,RTD,"From MOT lower"
01MPGC_U03,"LOWER LOAD",04/27/2026 6:56:00 AM,133,120,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ OFF : Due to HVDC Variance (RTD/Actual : 279/316)"
01MPGC_U03,"FOLLOW RTD",04/27/2026 7:58:00 AM,120,131,RTD,"Lifted Market Suspension Instruction"
01MPGC_U03,"LOWER LOAD",04/30/2026 6:26:00 AM,133,120,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(284/406MW)"
01MPGC_U03,"FOLLOW RTD",04/30/2026 7:05:00 AM,120,131,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED."
01MPGC_U03,"LOWER LOAD",05/01/2026 7:10:00 AM,125,110,MOT LOWER,"DUE TO NON-COMPLIANCE OF KALAYAAN 3 (-157:0MW) & VRE SOLAR (711:836MW) VARIANCE"
01MPGC_U03,"LOWER LOAD",05/01/2026 7:34:00 AM,110,80,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8777:8722MW) & VRE SOLAR (1080:1201MW) VARIANCE"
01MPGC_U03,"FOLLOW RTD",05/01/2026 10:03:00 AM,80,90,RTD,"MOT LIFTED"
01MPGC_U03,"LOWER LOAD",05/01/2026 12:03:00 PM,115,90,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (10715:10644MW)"
01MPGC_U03,"FOLLOW RTD",05/01/2026 12:54:00 PM,90,100,RTD,"MOT LIFTED"
01MPGC_U03,"LOWER LOAD",05/02/2026 6:45:00 AM,130,110,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 370/485MW) and MO forecast error (RTD/ACT: 8636/8693MW)"
01MPGC_U03,"LOWER LOAD",05/02/2026 7:35:00 AM,110,90,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 1108/1179MW) and HVDC variance (RTD/ACT: 66/131MW)"
01MPGC_U03,"FOLLOW RTD",05/02/2026 9:31:00 AM,90,100,RTD,"From MOT lower"
01MPGC_U04,"LOWER LOAD",04/27/2026 6:56:00 AM,137,120,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ OFF : Due to HVDC Variance (RTD/Actual : 279/316)"
01MPGC_U04,"FOLLOW RTD",04/27/2026 7:58:00 AM,120,131,RTD,"Lifted Market Suspension Instruction"
01MPGC_U04,"LOWER LOAD",04/30/2026 6:26:00 AM,133,120,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(284/406MW)"
01MPGC_U04,"FOLLOW RTD",04/30/2026 7:05:00 AM,122,131,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED."
01MPGC_U04,"LOWER LOAD",05/01/2026 7:10:00 AM,125,110,MOT LOWER,"DUE TO NON-COMPLIANCE OF KALAYAAN 3 (-157:0MW) & VRE SOLAR (711:836MW) VARIANCE"
01MPGC_U04,"LOWER LOAD",05/01/2026 7:34:00 AM,110,80,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8777:8722MW) & VRE SOLAR (1080:1201MW) VARIANCE"
01MPGC_U04,"FOLLOW RTD",05/01/2026 10:03:00 AM,80,90,RTD,"MOT LIFTED"
01MPGC_U04,"LOWER LOAD",05/01/2026 12:03:00 PM,115,90,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (10715:10644MW)"
01MPGC_U04,"FOLLOW RTD",05/01/2026 12:54:00 PM,90,100,RTD,"MOT LIFTED"
01MPGC_U04,"LOWER LOAD",05/02/2026 6:45:00 AM,130,110,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 370/485MW) and MO forecast error (RTD/ACT: 8636/8693MW)"
01MPGC_U04,"LOWER LOAD",05/02/2026 7:35:00 AM,110,90,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 1108/1179MW) and HVDC variance (RTD/ACT: 66/131MW)"
01MPGC_U04,"FOLLOW RTD",05/02/2026 9:31:00 AM,90,100,RTD,"From MOT lower"
01MSINLO_G01,"LOWER LOAD",05/01/2026 12:13:00 AM,300,190,MOT LOWER,"Requirement for shutdown of Bolo-Nagsaag 500kV Line 1."
01MSINLO_G01,"LOWER LOAD",05/01/2026 12:13:00 AM,300,190,MOT LOWER,"Requirement for shutdown of Bolo-Nagsaag 500kV Line 1."
01MSINLO_G01,"FOLLOW RTD",05/01/2026 1:37:00 AM,190,190,RTD,"From MOT Lower. Follow 5-min RTD."
01MSINLO_G02,"ONLINE",04/29/2026 9:17:00 AM,0,10,GENERATOR START-UP,"FROM UNPLANNED OUTAGE"
01MSINLO_G02,"TRIPPED",04/29/2026 5:22:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"RTBD"
01MSINLO_G02,"TRIPPED",04/30/2026 10:31:00 AM,158,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"TRIPPED DUE TO WINDAGE PROTECTION"
01MSINLO_G02,"ONLINE",04/30/2026 1:27:00 PM,0,8,GENERATOR START-UP,"FROM GENERATOR TRIPPING."
01MSINLO_G02,"LOWER LOAD",05/01/2026 12:34:00 AM,220,190,MOT LOWER,"Requirement for shutdown of Bolo-Nagsaag 500kV Line 1."
01MSINLO_G02,"FOLLOW RTD",05/01/2026 1:37:00 AM,190,190,RTD,"From MOT Lower. Follow 5-min RTD."
01PETSOL_G01,"TRIPPED",05/02/2026 5:48:00 PM,1,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped"
01PETSOL_G02,"TRIPPED",05/02/2026 5:48:00 PM,1,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped"
01PNTBNG_U01,"ONLINE",04/30/2026 2:59:00 PM,0,23,GENERATOR START-UP,"FROM OMC OUTAGE"
01PNTBNG_U01,"LOWER LOAD",05/03/2026 3:42:00 AM,43,23,MOT LOWER,"Due to Kalayaan 2 variance (RTD: -148MW ; ACT: 0MW)"
01PNTBNG_U01,"FOLLOW RTD",05/03/2026 3:47:00 AM,23,12,RTD,"Reset MOT low, follow RTD."
01PNTBNG_U02,"ADVISED TO START",04/28/2026 2:43:00 PM,0,45,MARKET INTERVENTION/SUSPENSION,"Constrained ON (market suspension)"
01PNTBNG_U02,"ONLINE AS GEN",04/28/2026 2:47:00 PM,0,45,MARKET INTERVENTION/SUSPENSION,"Constrained ON (market suspension)"
01PNTBNG_U02,"FOLLOW RTD",04/28/2026 3:00:00 PM,45,23,RTD,"From market suspension instruction."
01SMC_G01,"LOWER LOAD",05/01/2026 6:14:00 AM,118,105,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : 0/30MW)"
01SMC_G01,"FOLLOW RTD",05/01/2026 6:56:00 AM,105,116,RTD,"MOT LIFTED"
01SMC_G01,"LOWER LOAD",05/01/2026 12:01:00 PM,87,70,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (10715:10644MW)"
01SMC_G01,"FOLLOW RTD",05/01/2026 12:47:00 PM,70,78,RTD,"MOT LIFTED"
01SMC_G02,"LOWER LOAD",04/27/2026 6:11:00 AM,134,120,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ OFF : Due to HVDC Variance (RTD/Actual : 279/316)"
01SMC_G02,"FOLLOW RTD",04/27/2026 8:02:00 AM,110,133,RTD,"Lifted Market Suspension Instruction"
01SMC_G02,"LOWER LOAD",04/27/2026 12:10:00 PM,134,120,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ OFF: Assist shutdown of Kalayaan Pump"
01SMC_G02,"FOLLOW RTD",04/27/2026 12:22:00 PM,120,134,RTD,"Lifted market suspension instruction"
01SMC_G02,"LOWER LOAD",05/01/2026 6:14:00 AM,116,105,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : 0/30MW)"
01SMC_G02,"FOLLOW RTD",05/01/2026 6:56:00 AM,105,90,RTD,"MOT LIFTED"
01SMC_G02,"LOWER LOAD",05/01/2026 7:09:00 AM,91,70,MOT LOWER,"DUE TO NON-COMPLIANCE OF KALAYAAN 3 (-157:0MW) & VRE SOLAR (711:836MW) VARIANCE"
01SMC_G02,"FOLLOW RTD",05/01/2026 7:51:00 AM,70,60,RTD,"MOT LIFTED"
01SMC_G02,"LOWER LOAD",05/01/2026 12:01:00 PM,87,70,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (10715:10644MW)"
01SMC_G02,"FOLLOW RTD",05/01/2026 12:47:00 PM,70,78,RTD,"MOT LIFTED"
01SMC_G02,"LOWER LOAD",05/02/2026 6:13:00 AM,130,120,MOT LOWER,"MOT lower due to HVDC variance (RTD/ACT: 129/193MW) and solar variance (RTD/ACT: 146/201MW)"
01SMC_G02,"LOWER LOAD",05/02/2026 6:43:00 AM,120,90,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 370/485MW) and MO forecast error (RTD/ACT: 8636/8693MW)"
01SMC_G02,"FOLLOW RTD",05/02/2026 9:13:00 AM,90,77,RTD,"From MOT instruction."
01SMC_G02,"LOWER LOAD",05/03/2026 6:27:00 AM,133,100,MOT LOWER,"DUE TO HVDC (219:272MW) & TOTAL VRE (283:372MW) VARIANCES"
01SMC_G02,"LOWER LOAD",05/03/2026 7:08:00 AM,107,80,MOT LOWER,"DUE TO HVDC (175:218MW) & TOTAL VRE (764:880MW) VARIANCES"
01SMC_G02,"LOWER LOAD",05/03/2026 7:31:00 AM,91,75,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8594:8574MW) AND HVDC (183:207MW) & TOTAL VRE (1053:1180MW) VARIANCES"
01SMC_G02,"FOLLOW RTD",05/03/2026 9:37:00 AM,76,73,RTD,"MOT LIFTED"
01SMC_G03,"LOWER LOAD",04/27/2026 6:11:00 AM,134,120,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ OFF : Due to HVDC Variance (RTD/Actual : 279/316)"
01SMC_G03,"FOLLOW RTD",04/27/2026 8:02:00 AM,110,133,RTD,"Lifted Market Suspension Instruction"
01SMC_G03,"LOWER LOAD",04/27/2026 12:10:00 PM,134,120,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ OFF: Assist shutdown of Kalayaan Pump"
01SMC_G03,"FOLLOW RTD",04/27/2026 12:22:00 PM,120,134,RTD,"Lifted market suspension instruction"
01SMC_G03,"LOWER LOAD",05/01/2026 6:14:00 AM,118,105,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : 0/30MW)"
01SMC_G03,"FOLLOW RTD",05/01/2026 6:56:00 AM,105,90,RTD,"MOT LIFTED"
01SMC_G03,"LOWER LOAD",05/01/2026 7:09:00 AM,91,70,MOT LOWER,"DUE TO NON-COMPLIANCE OF KALAYAAN 3 (-157:0MW) & VRE SOLAR (711:836MW) VARIANCE"
01SMC_G03,"FOLLOW RTD",05/01/2026 7:51:00 AM,70,60,RTD,"MOT LIFTED"
01SMC_G03,"LOWER LOAD",05/01/2026 12:01:00 PM,87,70,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (10715:10644MW)"
01SMC_G03,"FOLLOW RTD",05/01/2026 12:47:00 PM,70,78,RTD,"MOT LIFTED"
01SMC_G03,"LOWER LOAD",05/02/2026 6:13:00 AM,130,120,MOT LOWER,"MOT lower due to HVDC variance (RTD/ACT: 129/193MW) and solar variance (RTD/ACT: 146/201MW)"
01SMC_G03,"LOWER LOAD",05/02/2026 6:43:00 AM,120,90,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 370/485MW) and MO forecast error (RTD/ACT: 8636/8693MW)"
01SMC_G03,"FOLLOW RTD",05/02/2026 9:13:00 AM,89,78,RTD,"From MOT instruction."
01SMC_G03,"LOWER LOAD",05/03/2026 6:27:00 AM,133,100,MOT LOWER,"DUE TO HVDC (219:272MW) & TOTAL VRE (283:372MW) VARIANCES"
01SMC_G03,"LOWER LOAD",05/03/2026 7:08:00 AM,107,80,MOT LOWER,"DUE TO HVDC (175:218MW) & TOTAL VRE (764:880MW) VARIANCES"
01SMC_G03,"LOWER LOAD",05/03/2026 7:31:00 AM,91,75,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8594:8574MW) AND HVDC (183:207MW) & TOTAL VRE (1053:1180MW) VARIANCES"
01SMC_G03,"FOLLOW RTD",05/03/2026 9:37:00 AM,75,61,RTD,"MOT LIFTED"
01SMC_G04,"LOWER LOAD",04/27/2026 6:11:00 AM,134,120,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ OFF : Due to HVDC Variance (RTD/Actual : 279/316)"
01SMC_G04,"FOLLOW RTD",04/27/2026 8:02:00 AM,110,133,RTD,"Lifted Market Suspension Instruction"
01SMC_G04,"LOWER LOAD",04/27/2026 12:10:00 PM,134,120,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ OFF: Assist shutdown of Kalayaan Pump"
01SMC_G04,"FOLLOW RTD",04/27/2026 12:22:00 PM,120,134,RTD,"Lifted market suspension instruction"
01SMC_G04,"LOWER LOAD",05/01/2026 6:14:00 AM,116,105,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : 0/30MW)"
01SMC_G04,"FOLLOW RTD",05/01/2026 6:56:00 AM,105,90,RTD,"MOT LIFTED"
01SMC_G04,"LOWER LOAD",05/01/2026 7:09:00 AM,91,70,MOT LOWER,"DUE TO NON-COMPLIANCE OF KALAYAAN 3 (-157:0MW) & VRE SOLAR (711:836MW) VARIANCE"
01SMC_G04,"FOLLOW RTD",05/01/2026 7:51:00 AM,70,60,RTD,"MOT LIFTED"
01SMC_G04,"LOWER LOAD",05/01/2026 12:01:00 PM,87,70,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (10715:10644MW)"
01SMC_G04,"FOLLOW RTD",05/01/2026 12:47:00 PM,70,78,RTD,"MOT LIFTED"
01SMC_G04,"LOWER LOAD",05/02/2026 6:13:00 AM,130,120,MOT LOWER,"MOT lower due to HVDC variance (RTD/ACT: 129/193MW) and solar variance (RTD/ACT: 146/201MW)"
01SMC_G04,"LOWER LOAD",05/02/2026 6:43:00 AM,120,90,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 370/485MW) and MO forecast error (RTD/ACT: 8636/8693MW)"
01SMC_G04,"FOLLOW RTD",05/02/2026 9:13:00 AM,89,76,RTD,"From MOT instruction."
01SMC_G04,"LOWER LOAD",05/03/2026 6:27:00 AM,133,100,MOT LOWER,"DUE TO HVDC (219:272MW) & TOTAL VRE (283:372MW) VARIANCES"
01SMC_G04,"LOWER LOAD",05/03/2026 7:08:00 AM,107,80,MOT LOWER,"DUE TO HVDC (175:218MW) & TOTAL VRE (764:880MW) VARIANCES"
01SMC_G04,"LOWER LOAD",05/03/2026 7:31:00 AM,91,75,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8594:8574MW) AND HVDC (183:207MW) & TOTAL VRE (1053:1180MW) VARIANCES"
01SMC_G04,"FOLLOW RTD",05/03/2026 9:37:00 AM,75,61,RTD,"MOT LIFTED"
01SUAL_G01,"LOWER LOAD",05/01/2026 12:11:00 AM,270,225,MOT LOWER,"Requirement for shutdown of Bolo-Nagsaag 500kV Line 1."
01SUAL_G01,"FOLLOW RTD",05/01/2026 8:07:00 AM,221,267,RTD,"MOT LIFTED"
01SUAL_G01,"LOWER LOAD",05/03/2026 9:10:00 AM,269,235,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9320:9235MW) & HVDC (74:140MW) VARIANCE"
01SUAL_G01,"FOLLOW RTD",05/03/2026 10:23:00 AM,237,256,RTD,"MOT LIFTED"
01SUAL_G02,"SHUTDOWN",04/30/2026 11:36:00 PM,53,0,GENERATOR SHUTDOWN,"Maintenance Outage due to boiler tube leak (May 1-5, 2026)"
01SUPSOL_G01,"ADVISED TO START AS DR",04/28/2026 2:42:00 PM,0,110,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 2037MW ; ACT: 1876MW) & GNPD 1 variance (RTD: 668MW ; ACT: 533MW)"
01SUPSOL_G01,"ONLINE AS DR",04/28/2026 2:53:00 PM,0,110,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 2037MW ; ACT: 1876MW) & GNPD 1 variance (RTD: 668MW ; ACT: 533MW)"
01S_ENRO_G01,"ONLINE AS DR",04/28/2026 2:53:00 PM,0,110,DISPATCHABLE RESERVE,"Utilize DR due to high system demand (market suspension)"
01S_ENRO_G01,"LOWER LOAD",04/28/2026 5:14:00 PM,96,56,DISPATCHABLE RESERVE,"Re-armed DR."
01S_ENRO_G01,"RAISE LOAD",04/28/2026 6:40:00 PM,56,110,DISPATCHABLE RESERVE,"Due to high actual system demand
."
01S_ENRO_G01,"LOWER LOAD",04/28/2026 7:38:00 PM,110,56,DISPATCHABLE RESERVE,"Re-armed DR."
01S_ENRO_G01,"FOLLOW RTD",04/28/2026 7:54:00 PM,56,0,RTD,"Re-armed DR."
01S_ENRO_G01,"LOWER LOAD",05/01/2026 8:00:00 PM,110,60,MOT LOWER,"Due to low actual system demand (RTD:11415MW; ACT: 11287MW)"
01S_ENRO_G01,"FOLLOW RTD",05/01/2026 8:21:00 PM,60,110,RTD,"Reset MOT low, follow RTD."
01S_ENRO_G01,"LOWER LOAD",05/02/2026 6:08:00 PM,110,70,MOT LOWER,"Due to MO forecast error (RTD= 11,363MW/ ACT= 11,185MW)"
01S_ENRO_G01,"FOLLOW RTD",05/02/2026 6:43:00 PM,70,110,RTD,"Reset MOT lower"
01S_ENRO_G01,"ADVISED TO START AS DR",05/03/2026 3:51:00 PM,0,41,DISPATCHABLE RESERVE,"To re-arm Contingency Reserve"
01S_ENRO_G01,"ONLINE AS DR",05/03/2026 4:00:00 PM,0,41,DISPATCHABLE RESERVE,"To re-arm Contingency Reserve"
01S_ENRO_G01,"SHUTDOWN",05/03/2026 4:59:00 PM,0,0,GENERATOR SHUTDOWN,"End RM schedule as DR"
01S_ENRO_G01,"HOLD   LOAD",05/03/2026 6:16:00 PM,14,14,MOT LOWER,"Loss of MERALCO load due to tripped/reclosed Malabon-Grace Park 115kV L. (RTD= 11,139MW/ ACT= 10,857MW) Frequency 60.31Hz"
01S_ENRO_G01,"LOWER LOAD",05/03/2026 6:18:00 PM,40,14,MOT LOWER,"Due to low system demand, RTD/ACTUAL: 11139/10862MW."
01S_ENRO_G01,"FOLLOW RTD",05/03/2026 6:30:00 PM,14,105,RTD,"Reset MOT lower"
01T_ASIA_G01,"ADVISED TO START AS DR",04/28/2026 2:43:00 PM,0,45,DISPATCHABLE RESERVE,"Utilize CR due to high system demand (market suspension)"
01T_ASIA_G01,"ONLINE AS DR",04/28/2026 2:52:00 PM,0,48,DISPATCHABLE RESERVE,"Utilize DR due to high system demand (market suspension)"
01T_ASIA_G01,"FOLLOW RTD",04/28/2026 5:31:00 PM,38,0,RTD,"Re-armed DR."
01T_ASIA_G01,"LOWER LOAD",05/01/2026 7:59:00 PM,48,25,MOT LOWER,"Due to low actual system demand (RTD:11415MW; ACT: 11287MW)"
01T_ASIA_G01,"FOLLOW RTD",05/01/2026 8:34:00 PM,25,48,RTD,"Reset MOT low, follow RTD."
01VSGRIP_G01,"ONLINE",04/30/2026 12:01:00 PM,0,1,GENERATOR START-UP,"FROM UNPLANNED OUTAGE"
01VSGRIP_G01,"TRIPPED",04/30/2026 1:57:00 PM,4,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"TRIPPED DUE TO BOILER TUBE LEAK."
02TMOBIL_G01,"ADVISED NOT TO START",04/27/2026 3:22:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension)"
02TMOBIL_G01,"FOLLOW RTD",04/27/2026 4:55:00 PM,0,0,RTD,"From market suspension instruction."
02TMOBIL_G01,"ADVISED NOT TO START",04/28/2026 2:16:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (market suspension)"
02TMOBIL_G01,"ADVISED TO START AS DR",04/28/2026 2:39:00 PM,0,44,DISPATCHABLE RESERVE,"Utilize DR due to high system demand and low solar power output  (market suspension)"
02TMOBIL_G01,"ONLINE AS DR",04/28/2026 2:52:00 PM,0,44,DISPATCHABLE RESERVE,"Utilize DR and constrained ON due to high system demand and low output of Solar (market suspension)"
02TMOBIL_G01,"ONLINE AS DR",04/28/2026 2:52:00 PM,0,44,MARKET INTERVENTION/SUSPENSION,"Utilize DR and constrained ON (market suspension)"
02TMOBIL_G01,"FOLLOW RTD",04/28/2026 5:09:00 PM,44,32,RTD,"Re-armed DR."
02TMOBIL_G01,"ADVISED NOT TO START",04/28/2026 6:13:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Due to Market suspension. (RTD: 5MW)"
02TMOBIL_G01,"ADVICE TO START",04/29/2026 1:14:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (2434:2184MW) VARANCE"
02TMOBIL_G01,"RAISE LOAD",04/29/2026 1:21:00 PM,0,36,DISPATCHABLE RESERVE,"UTILIZED DUE TO VRE SOLAR (2434:2184MW) VARANCE"
02TMOBIL_G01,"ADVICE TO S/D",04/29/2026 2:02:00 PM,35,0,DISPATCHABLE RESERVE,"RE-ARMED"
02TMOBIL_G01,"HOLD LOAD",04/29/2026 3:06:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
02TMOBIL_G01,"ADVISED NOT TO START",04/30/2026 3:11:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION; ADVISED NOT TO START WITH RTD OF 3 MW"
02TMOBIL_G01,"FOLLOW RTD",04/30/2026 3:46:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION ADVISE NOT TO START INSTRUCTION LIFTED. WITH 0 RTD"
02TMOBIL_G01,"FOLLOW RTD",04/30/2026 3:46:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION INSTRUCTION LIFTED"
02TMOBIL_G03,"ADVISED NOT TO START",04/27/2026 3:22:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension)"
02TMOBIL_G03,"ADVISED NOT TO START",04/28/2026 2:16:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (market suspension)"
02TMOBIL_G03,"ADVISED TO START AS DR",04/28/2026 2:39:00 PM,0,30,DISPATCHABLE RESERVE,"Utilize DR due to high system demand and low solar power output  (market suspension)"
02TMOBIL_G03,"ONLINE AS DR",04/28/2026 2:53:00 PM,0,30,MARKET INTERVENTION/SUSPENSION,"Utilize DR and constrained ON (market suspension)"
02TMOBIL_G03,"ONLINE AS DR",04/28/2026 2:53:00 PM,0,44,DISPATCHABLE RESERVE,"Utilize DR and constrained ON (market suspension)"
02TMOBIL_G03,"FOLLOW RTD",04/28/2026 5:09:00 PM,29,17,RTD,"Re-armed DR."
02TMOBIL_G03,"ADVISED NOT TO START",04/28/2026 6:13:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Due to Market suspension. (RTD: 5MW)"
02TMOBIL_G03,"ADVICE TO START",04/29/2026 1:14:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (2434:2184MW) VARANCE"
02TMOBIL_G03,"RAISE LOAD",04/29/2026 1:21:00 PM,0,36,DISPATCHABLE RESERVE,"UTILIZED DUE TO VRE SOLAR (2434:2184MW) VARANCE"
02TMOBIL_G03,"ADVICE TO S/D",04/29/2026 2:02:00 PM,35,0,DISPATCHABLE RESERVE,"RE-ARMED"
02TMOBIL_G03,"HOLD LOAD",04/29/2026 3:06:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
02TMOBIL_G03,"ADVISED NOT TO START",04/30/2026 3:11:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION; ADVISED NOT TO START WITH RTD OF 3 MW"
02TMOBIL_G03,"FOLLOW RTD",04/30/2026 3:46:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION INSTRUCTION LIFTED"
02TMOBIL_G03,"FOLLOW RTD",04/30/2026 3:46:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION ADVISE NOT TO START INSTRUCTION LIFTED. WITH 0 RTD"
03AVION_U01,"ONLINE AS GEN",04/27/2026 6:54:00 PM,0,5,RTD,"With RTD  schedule."
03AVION_U01,"RAISE LOAD",04/27/2026 7:52:00 PM,5,45,CONTINGENCY RESERVE,"Utilize CR  (market suspension)"
03AVION_U01,"RAISE LOAD",04/27/2026 8:07:00 PM,43,45,MARKET INTERVENTION/SUSPENSION,"Constrained ON (Market suspension) with CR"
03AVION_U01,"FOLLOW RTD",04/27/2026 9:54:00 PM,45,5,RTD,"From market suspension instruction."
03AVION_U01,"OFFLINE AS GEN",04/27/2026 10:01:00 PM,5,0,RTD,"Zero RTD schedule."
03AVION_U01,"ADVISE TO START",04/28/2026 11:33:00 AM,0,46,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON"
03AVION_U01,"ADVISED TO START",04/28/2026 2:25:00 PM,0,46,MARKET INTERVENTION/SUSPENSION,"Due to Solar variance (RTD: 2037MW ; ACT: 1876MW)"
03AVION_U01,"ONLINE",04/28/2026 2:43:00 PM,0,46,MARKET INTERVENTION/SUSPENSION,"Due to Solar variance (RTD: 2037MW ; ACT: 1876MW)"
03AVION_U01,"HOLD LOAD",04/28/2026 5:02:00 PM,47,47,DISPATCHABLE RESERVE,"Due to Market suspension."
03AVION_U01,"LOWER LOAD",04/28/2026 5:45:00 PM,46,10,DISPATCHABLE RESERVE,"Re-armed DR."
03AVION_U01,"FOLLOW RTD",04/28/2026 8:29:00 PM,10,47,RTD,"Re-armed DR. End of schedule as DR"
03AVION_U01,"ADVISED TO SHUTDOWN",04/28/2026 11:19:00 PM,47,0,MARKET INTERVENTION/SUSPENSION,"Due to Market Suspension. RTD: 47MW"
03AVION_U01,"FOLLOW RTD",04/28/2026 11:43:00 PM,0,0,RTD,"Lifted instruction from Market Suspension."
03AVION_U01,"ONLINE",04/29/2026 11:51:00 AM,0,46,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2493/2203MW)"
03AVION_U01,"LOWER LOAD",04/30/2026 3:15:00 AM,46,10,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE/ERC Special Operational Guidelines"
03AVION_U01,"FOLLOW RTD",04/30/2026 5:26:00 AM,10,10,RTD,"From MARKET SUSPENSION instruction"
03AVION_U01,"SHUTDOWN",04/30/2026 5:51:00 AM,10,0,GENERATOR SHUTDOWN,"Zero RTD"
03AVION_U01,"ADVISE TO START",04/30/2026 1:41:00 PM,0,46,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2493/2333MW)"
03AVION_U01,"ONLINE",04/30/2026 1:56:00 PM,0,46,GENERATOR START-UP,"MARKET SUSPENSION DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2493/2333MW)"
03AVION_U01,"FOLLOW RTD",04/30/2026 2:34:00 PM,46,46,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON INSTRUCTION LIFTED"
03AVION_U01,"HOLD LOAD",04/30/2026 2:48:00 PM,46,46,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION HOLD LOAD INSTRUCTION."
03AVION_U01,"FOLLOW RTD",05/01/2026 12:01:00 AM,46,0,RTD,"From hold load due to market suspension."
03AVION_U01,"ONLINE AS CR",05/02/2026 10:06:00 AM,0,9,GENERATOR START-UP,"Start of CR schedule"
03AVION_U02,"ONLINE AS GEN",04/27/2026 6:54:00 PM,0,23,RTD,"With RTD  schedule."
03AVION_U02,"RAISE LOAD",04/27/2026 7:52:00 PM,5,45,CONTINGENCY RESERVE,"Utilize CR  (market suspension)"
03AVION_U02,"RAISE LOAD",04/27/2026 8:07:00 PM,32,45,MARKET INTERVENTION/SUSPENSION,"Constrained ON (Market suspension) with CR"
03AVION_U02,"FOLLOW RTD",04/27/2026 10:16:00 PM,45,0,RTD,"From market suspension instruction."
03AVION_U02,"OFFLINE AS GEN",04/27/2026 10:20:00 PM,5,0,RTD,"From market suspension instruction."
03AVION_U02,"ADVISE TO START",04/28/2026 11:33:00 AM,0,46,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON"
03AVION_U02,"ADVISED TO START",04/28/2026 2:25:00 PM,0,46,MARKET INTERVENTION/SUSPENSION,"Due to Solar variance (RTD: 2037MW ; ACT: 1876MW)"
03AVION_U02,"ONLINE",04/28/2026 2:43:00 PM,0,46,MARKET INTERVENTION/SUSPENSION,"Due to Solar variance (RTD: 2037MW ; ACT: 1876MW)"
03AVION_U02,"LOWER LOAD",04/28/2026 5:45:00 PM,46,10,DISPATCHABLE RESERVE,"Re-armed DR."
03AVION_U02,"FOLLOW RTD",04/28/2026 8:29:00 PM,10,46,RTD,"Re-armed DR. End of schedule as DR"
03AVION_U02,"ADVISED TO SHUTDOWN",04/28/2026 11:19:00 PM,46,0,MARKET INTERVENTION/SUSPENSION,"Due to Market Suspension. RTD: 46MW"
03AVION_U02,"FOLLOW RTD",04/28/2026 11:43:00 PM,0,0,RTD,"Lifted instruction from Market Suspension."
03AVION_U02,"ONLINE",04/29/2026 11:51:00 AM,0,46,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2493/2203MW)"
03AVION_U02,"LOWER LOAD",04/30/2026 3:15:00 AM,46,10,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE/ERC Special Operational Guidelines"
03AVION_U02,"FOLLOW RTD",04/30/2026 5:26:00 AM,10,10,RTD,"From MARKET SUSPENSION instruction"
03AVION_U02,"SHUTDOWN",04/30/2026 5:51:00 AM,10,0,GENERATOR SHUTDOWN,"Zero RTD"
03AVION_U02,"ADVISE TO START",04/30/2026 1:41:00 PM,0,46,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2493/2333MW)"
03AVION_U02,"ONLINE",04/30/2026 1:56:00 PM,0,46,GENERATOR START-UP,"MARKET SUSPENSION DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2493/2333MW)"
03AVION_U02,"FOLLOW RTD",04/30/2026 2:34:00 PM,46,46,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON INSTRUCTION LIFTED"
03AVION_U02,"HOLD LOAD",04/30/2026 2:48:00 PM,46,46,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION HOLD LOAD INSTRUCTION."
03AVION_U02,"FOLLOW RTD",05/01/2026 12:01:00 AM,46,23,RTD,"From hold load due to market suspension."
03BACMAN_U01,"TRIPPED",04/29/2026 3:43:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"DUE TO STATOR EARTH FAULT"
03BACMAN_U01,"ONLINE",04/30/2026 11:21:00 AM,0,30,GENERATOR START-UP,"FROM UNPLANNED SHUTDOWN"
03BACMAN_U01,"LOWER LOAD",05/03/2026 11:00:00 AM,60,40,SECURITY - LOWER,"To zero-out the power flowing to Daraga-Tiwi C 230kV Line for contingency of possible islanding of Daraga SS brought by the shutdown of Daraga-Naga 230kV Line"
03BACMAN_U01,"LOWER LOAD",05/03/2026 11:23:00 AM,40,36,SECURITY - LOWER,"To zero-out the power flowing from Daraga SS for contingency of possible islanding of Daraga SS brought by the shutdown of Daraga-Naga 230kV Line"
03BACMAN_U01,"LOWER LOAD",05/03/2026 2:26:00 PM,36,34,SECURITY - LOWER,"To zero-out the power flowing to Daraga-Tiwi C 230kV Line for contingency of possible islanding of Daraga SS brought by the shutdown of Daraga-Naga 230kV Line"
03BACMAN_U01,"FOLLOW RTD",05/03/2026 5:43:00 PM,40,60,RTD,"From security lower instruction."
03BACMAN_U01,"FOLLOW RTD",05/03/2026 5:43:00 PM,40,60,RTD,"From security lower instruction."
03BACMAN_U02,"LOWER LOAD",05/03/2026 11:00:00 AM,60,40,SECURITY - LOWER,"To zero-out the power flowing to Daraga-Tiwi C 230kV Line for contingency of possible islanding of Daraga SS brought by the shutdown of Daraga-Naga 230kV Line"
03BACMAN_U02,"LOWER LOAD",05/03/2026 11:23:00 AM,40,36,SECURITY - LOWER,"To zero-out the power flowing from Daraga SS for contingency of possible islanding of Daraga SS brought by the shutdown of Daraga-Naga 230kV Line"
03BACMAN_U02,"LOWER LOAD",05/03/2026 2:26:00 PM,36,34,SECURITY - LOWER,"To zero-out the power flowing to Daraga-Tiwi C 230kV Line for contingency of possible islanding of Daraga SS brought by the shutdown of Daraga-Naga 230kV Line"
03BACMAN_U02,"RIASE LOAD",05/03/2026 4:25:00 PM,36,40,SECURITY - LOWER,"To zero-out the power flowing to Daraga-Tiwi C 230kV Line for contingency of possible islanding of Daraga SS brought by the shutdown of Daraga-Naga 230kV Line 
Note : RTD of Bacman is 60MW"
03BACMAN_U02,"RIASE LOAD",05/03/2026 4:25:00 PM,36,40,SECURITY - LOWER,"To zero-out the power flowing to Daraga-Tiwi C 230kV Line for contingency of possible islanding of Daraga SS brought by the shutdown of Daraga-Naga 230kV Line 
Note : RTD of Bacman is 60MW"
03BACMAN_U02,"FOLLOW RTD",05/03/2026 5:43:00 PM,40,60,RTD,"From security lower instruction."
03BACMAN_U02,"FOLLOW RTD",05/03/2026 5:43:00 PM,40,60,RTD,"From security lower instruction."
03BOTOCA_G01,"ONLINE",04/28/2026 12:23:00 PM,0,3.5,GENERATOR START-UP,"Botocan U1 With RTD schedule."
03BOTOCA_G01,"ONLINE",04/30/2026 10:31:00 AM,0,10,GENERATOR START-UP,"FROM OMC SHUTDOWN"
03BOTOCA_G01,"HOLD LOAD",04/30/2026 12:01:00 PM,10,10,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION HOLD LOAD INSTRUCTION"
03BOTOCA_G01,"FOLLOW RTD",04/30/2026 12:07:00 PM,10,10,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION HOLD LOAD INSTRUCTION LIFTED"
03BOTOCA_G01,"SHUTDOWN",04/30/2026 8:11:00 PM,10,0,GENERATOR SHUTDOWN,"WITH 0 RTD"
