Luzon System Operations
03CALACA_G01,"RAISE LOAD",04/27/2026 10:12:00 AM,235,240,MARKET INTERVENTION/SUSPENSION,"Constrain ON due to Solar Plants and HVDC variance"
03CALACA_G01,"LOWER LOAD",04/27/2026 10:24:00 PM,240,194,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency load down Due to trouble at coal feeder."
03CALACA_G01,"HOLD LOAD",04/27/2026 10:33:00 PM,240,240,MARKET INTERVENTION/SUSPENSION,"Constrained ON  (Market suspension)"
03CALACA_G01,"FOLLOW RTD",04/27/2026 10:40:00 PM,240,240,RTD,"From market suspension instruction."
03CALACA_G01,"FOLLOW RTD",04/28/2026 12:22:00 PM,240,240,RTD,"Market Suspension: follow RTD schedule from MO"
03CALACA_G01,"LOWER LOAD",04/30/2026 5:50:00 AM,230,200,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to low actual system demand (RTD/ACTUAL Demand: 9217/9158MW)"
03CALACA_G01,"LOWER LOAD",04/30/2026 6:24:00 AM,208,180,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(239/449MW)"
03CALACA_G01,"RAISE LOAD",04/30/2026 10:28:00 AM,179,240,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON INSTRUCTION DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11876/11747MW)"
03CALACA_G01,"FOLLOW RTD",04/30/2026 9:10:00 PM,233,240,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION INSTRUCTION LIFTED"
03CALACA_G01,"LOWER LOAD",05/03/2026 7:30:00 AM,235,210,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8594:8574MW) AND HVDC (183:207MW) & TOTAL VRE (1053:1180MW) VARIANCES"
03CALACA_G01,"FOLLOW RTD",05/03/2026 12:49:00 PM,203,210,RTD,"MOT LIFTED"
03CALACA_G02,"RAISE LOAD",04/27/2026 10:12:00 AM,278,290,MARKET INTERVENTION/SUSPENSION,"Constrain ON due to Solar Plants and HVDC variance"
03CALACA_G02,"FOLLOW RTD",04/28/2026 12:22:00 PM,290,290,RTD,"Market Suspension: follow RTD schedule from MO"
03CALACA_G02,"LOWER LOAD",04/30/2026 6:24:00 AM,285,270,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(239/449MW)"
03CALACA_G02,"RAISE LOAD",04/30/2026 10:28:00 AM,273,290,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON INSTRUCTION DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11876/11747MW)"
03CALACA_G02,"FOLLOW RTD",04/30/2026 9:10:00 PM,290,290,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION INSTRUCTION LIFTED"
03CALACA_G02,"LOWER LOAD",05/03/2026 7:28:00 AM,278,220,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8594:8574MW) AND HVDC (183:207MW) & TOTAL VRE (1053:1180MW) VARIANCES"
03CALACA_G02,"FOLLOW RTD",05/03/2026 12:49:00 PM,217,231,RTD,"MOT LIFTED"
03CALIRY_G01,"ONLINE",04/28/2026 12:19:00 PM,0,3.5,GENERATOR PROBLEM/TROUBLE/TRIPPING,"WITH RTD."
03CALIRY_G01,"ONLINE",04/28/2026 12:54:00 PM,0,14,GENERATOR START-UP,"WITH RTD"
03CALIRY_G01,"HOLD LOAD",04/30/2026 12:01:00 PM,28,28,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION HOLD LOAD INSTRUCTION"
03CALIRY_G01,"FOLLOW RTD",04/30/2026 12:07:00 PM,28,28,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION HOLD LOAD INSTRUCTION LIFTED"
03CALSOL_G01,"ISOLATED",04/27/2026 5:37:00 AM,0,0,GENERATOR SHUTDOWN,"In preparation for planned shutdown of Tuy 230kV Bus A & B"
03EERI_G01,"ONLINE",04/28/2026 4:17:00 PM,0,84,MARKET INTERVENTION/SUSPENSION,"Market Suspension. Due to high actual system demand"
03EERI_G01,"FOLLOW RTD",04/28/2026 6:31:00 PM,195,195,RTD,"Lifted instruction from Market Suspension."
03EERI_G01,"RAISE LOAD",04/28/2026 7:35:00 PM,195,300,MARKET INTERVENTION/SUSPENSION,"Due to high actual system demand"
03EERI_G01,"LOWER LOAD",04/28/2026 11:25:00 PM,305,200,MARKET INTERVENTION/SUSPENSION,"Market suspension. Due to low actual system demand."
03EERI_G01,"LOWER LOAD",04/28/2026 11:36:00 PM,200,195,MARKET INTERVENTION/SUSPENSION,"Market suspension. Due to low actual system demand."
03EERI_G01,"FOLLOW RTD",04/29/2026 2:18:00 AM,195,195,RTD,"From market suspension instruction."
03EERI_G01,"HOLD LOAD",04/29/2026 11:33:00 AM,196,196,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTAIN OFF WITH RTD OF 200MW"
03EERI_G01,"RAISE LOAD",04/29/2026 1:07:00 PM,195,250,MARKET INTERVENTION/SUSPENSION,"DUE TO VRE SOLAR (2441:2156MW) VARANCE"
03EERI_G01,"RAISE LOAD",04/29/2026 1:38:00 PM,200,300,MARKET INTERVENTION/SUSPENSION,"DUE TO VRE SOLAR (2434:2184MW) VARANCE"
03EERI_G01,"RAISE LOAD",04/29/2026 1:46:00 PM,209,250,MARKET INTERVENTION/SUSPENSION,"DUE TO HVDC (100:304MW) VARIANCE"
03EERI_G01,"LOWER LOAD",04/29/2026 2:04:00 PM,231,200,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G01,"RAISE LOAD",04/29/2026 2:22:00 PM,202,250,MARKET INTERVENTION/SUSPENSION,"DUE TO VRE SOLAR (2296:2030MW) VARIANCE"
03EERI_G01,"RAISE LOAD",04/29/2026 2:27:00 PM,205,250,MARKET INTERVENTION/SUSPENSION,"DUE TO VRE SOLAR (2277:1949MW) VARIANCE"
03EERI_G01,"RAISE LOAD",04/29/2026 2:50:00 PM,233,400,MARKET INTERVENTION/SUSPENSION,"DUE TO VRE SOLAR (2155:1755MW) VARIANCE"
03EERI_G01,"RAISE LOAD",04/29/2026 3:03:00 PM,242,350,MARKET INTERVENTION/SUSPENSION,"DUE TO VRE SOLAR (2057:1740MW) VARIANCE"
03EERI_G01,"RAISE LOAD",04/29/2026 3:40:00 PM,352,400,MARKET INTERVENTION/SUSPENSION,"DUE TO LOAD REJECTION TEST OF KALAYAAN 3 (RTD=90MW)"
03EERI_G01,"LOWER LOAD",04/29/2026 5:03:00 PM,370,350,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G01,"LOWER LOAD",04/29/2026 5:11:00 PM,370,300,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G01,"RAISE LOAD",04/29/2026 6:30:00 PM,304,350,MARKET INTERVENTION/SUSPENSION,"DUE TO HOLD LOAD OF BAUANG UNITS 1, 2 & 3 (TOTAL PAYOCPOC = 81MW)"
03EERI_G01,"RAISE LOAD",04/29/2026 6:33:00 PM,304,400,MARKET INTERVENTION/SUSPENSION,"DUE TO HOLD LOAD OF BAUANG UNITS 1, 2 & 3 (TOTAL PAYOCPOC = 81MW)"
03EERI_G01,"LOWER LOAD",04/29/2026 10:35:00 PM,370,350,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G01,"LOWER LOAD",04/29/2026 10:48:00 PM,370,320,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G01,"LOWER LOAD",04/29/2026 11:18:00 PM,323,290,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G01,"LOWER LOAD",04/29/2026 11:30:00 PM,305,250,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G01,"LOWER LOAD",04/30/2026 12:15:00 AM,210,200,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G01,"LOWER LOAD",04/30/2026 12:39:00 AM,205,195,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G01,"FOLLOW RTD",04/30/2026 3:48:00 AM,195,195,RTD,"From MARKET SUSPENSION instruction"
03EERI_G01,"HOLD LOAD",04/30/2026 1:31:00 PM,195,195,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF  WITH RTD OF 200MW"
03EERI_G01,"FOLLOW RTD",04/30/2026 3:20:00 PM,196,201,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF  INSTRUCTION LIFTED."
03EERI_G01,"HOLD LOAD",04/30/2026 9:01:00 PM,195,195,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE/ERC Special Operational Guidelines"
03EERI_G01,"FOLLOW RTD",04/30/2026 9:52:00 PM,195,195,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION INSTRUCTION LIFTED"
03EERI_G01,"HOLD LOAD",04/30/2026 10:01:00 PM,195,195,MARKET INTERVENTION/SUSPENSION,"Hold load due to market suspension. ERC SOG."
03EERI_G01,"FOLLOW RTD",05/01/2026 12:09:00 AM,195,195,RTD,"From hold load due to market suspension."
03EERI_G01,"LOWER LOAD",05/01/2026 7:50:00 PM,222,200,MOT LOWER,"Due to low actual system demand (RTD:11408MW; ACT: 11341MW)"
03EERI_G01,"FOLLOW RTD",05/01/2026 8:49:00 PM,200,221,RTD,"Reset MOT low, follow RTD."
03EERI_G02,"LOWER LOAD",04/27/2026 12:12:00 AM,370,300,MARKET INTERVENTION/SUSPENSION,"Constrain OFF as per DOE SOG-conservation of fuel"
03EERI_G02,"LOWER LOAD",04/27/2026 12:38:00 AM,300,250,MARKET INTERVENTION/SUSPENSION,"Constrain OFF as per DOE SOG-conservation of fuel"
03EERI_G02,"LOWER LOAD",04/27/2026 12:52:00 AM,250,200,MARKET INTERVENTION/SUSPENSION,"Constrain OFF as per DOE SOG-conservation of fuel"
03EERI_G02,"LOWER LOAD",04/27/2026 12:59:00 AM,200,195,MARKET INTERVENTION/SUSPENSION,"Constrain OFF as per DOE SOG-conservation of fuel"
03EERI_G02,"FOLLOW RTD",04/27/2026 1:11:00 AM,195,195,RTD,"Market Suspension: follow RTD schedule from MO"
03EERI_G02,"HOLD LOAD",04/27/2026 1:35:00 PM,322,322,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension)"
03EERI_G02,"FOLLOW RTD",04/27/2026 2:01:00 PM,321,277,RTD,"From market suspension instruction."
03EERI_G02,"HOLD LOAD",04/27/2026 2:06:00 PM,283,283,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension)"
03EERI_G02,"FOLLOW RTD",04/27/2026 2:41:00 PM,281,370,RTD,"From market suspension instruction."
03EERI_G02,"RAISE LOAD",04/27/2026 3:00:00 PM,370,400,REGULATING RESERVE,"Due to HVDC variance RTD/ACTUAL: -7/133MW. (Market suspension)"
03EERI_G02,"FOLLOW RTD",04/27/2026 4:12:00 PM,400,370,RTD,"From market suspension instruction."
03EERI_G02,"RAISE LOAD",04/27/2026 4:43:00 PM,370,400,MARKET INTERVENTION/SUSPENSION,"Constrained ON (Market suspension)"
03EERI_G02,"FOLLOW RTD",04/27/2026 5:00:00 PM,408,408,RTD,"From market suspension instruction."
03EERI_G02,"FOLLOW RTD",04/27/2026 6:24:00 PM,352,370,RTD,"From market suspension instruction."
03EERI_G02,"RAISE LOAD",04/27/2026 8:16:00 PM,370,400,MARKET INTERVENTION/SUSPENSION,"Constrained ON (Market suspension)"
03EERI_G02,"FOLLOW RTD",04/27/2026 9:17:00 PM,400,370,RTD,"From market suspension instruction."
03EERI_G02,"FOLLOW RTD",04/28/2026 1:21:00 PM,277,367,CONTINGENCY RESERVE,"MARKET SUSPENSION CONSTRAIN ON INSTRUCTION LIFTED"
03EERI_G02,"FOLLOW RTD",04/28/2026 1:47:00 PM,369,400,CONTINGENCY RESERVE,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2274/2200MW) AND HVDC VARIANCE (RTD/ACTUAL)(105/-51MW)"
03EERI_G02,"LOWER LOAD",04/28/2026 11:36:00 PM,400,300,MARKET INTERVENTION/SUSPENSION,"Market suspension. Due to low actual system demand."
03EERI_G02,"LOWER LOAD",04/29/2026 12:50:00 AM,300,225,MARKET INTERVENTION/SUSPENSION,"Market suspension. Due to low actual system demand."
03EERI_G02,"FOLLOW RTD",04/29/2026 2:18:00 AM,195,195,RTD,"From market suspension instruction."
03EERI_G02,"HOLD LOAD",04/29/2026 11:33:00 AM,195,195,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTAIN OFF WITH RTD OF 230MW"
03EERI_G02,"RAISE LOAD",04/29/2026 1:07:00 PM,195,250,MARKET INTERVENTION/SUSPENSION,"DUE TO VRE SOLAR (2441:2156MW) VARANCE"
03EERI_G02,"RAISE LOAD",04/29/2026 1:38:00 PM,296,300,MARKET INTERVENTION/SUSPENSION,"DUE TO VRE SOLAR (2434:2184MW) VARANCE"
03EERI_G02,"LOWER LOAD",04/29/2026 1:49:00 PM,327,250,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G02,"LOWER LOAD",04/29/2026 2:19:00 PM,341,300,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G02,"RAISE LOAD",04/29/2026 2:50:00 PM,370,400,MARKET INTERVENTION/SUSPENSION,"DUE TO VRE SOLAR (2155:1755MW) VARIANCE"
03EERI_G02,"LOWER LOAD",04/29/2026 4:24:00 PM,370,350,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G02,"LOWER LOAD",04/29/2026 5:08:00 PM,370,300,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G02,"LOWER LOAD",04/29/2026 6:28:00 PM,397,350,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G02,"RAISE LOAD",04/29/2026 6:33:00 PM,392,400,MARKET INTERVENTION/SUSPENSION,"DUE TO HOLD LOAD OF BAUANG UNITS 1, 2 & 3 (TOTAL PAYOCPOC = 81MW)"
03EERI_G02,"LOWER LOAD",04/29/2026 10:29:00 PM,370,350,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G02,"LOWER LOAD",04/29/2026 10:48:00 PM,370,320,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G02,"LOWER LOAD",04/29/2026 11:18:00 PM,323,290,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G02,"LOWER LOAD",04/29/2026 11:30:00 PM,305,250,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G02,"LOWER LOAD",04/30/2026 12:31:00 AM,267,200,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G02,"RAISE LOAD",04/30/2026 1:09:00 AM,195,202,MARKET INTERVENTION/SUSPENSION,"RTD & RR"
03EERI_G02,"FOLLOW RTD",04/30/2026 3:48:00 AM,195,195,RTD,"From MARKET SUSPENSION instruction"
03EERI_G02,"HOLD LOAD",04/30/2026 1:31:00 PM,195,195,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF  WITH RTD OF 202MW"
03EERI_G02,"FOLLOW RTD",04/30/2026 3:18:00 PM,210,308,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED"
03EERI_G02,"HOLD LOAD",04/30/2026 8:06:00 PM,280,280,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION HOLD LOAD INSTRUCTION WITH RTD OF 296MW."
03EERI_G02,"FOLLOW RTD",04/30/2026 8:46:00 PM,277,222,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION INSTRUCTION LIFTED"
03EERI_G02,"HOLD LOAD",04/30/2026 9:01:00 PM,195,195,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE/ERC Special Operational Guidelines"
03EERI_G02,"FOLLOW RTD",04/30/2026 9:52:00 PM,195,195,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION INSTRUCTION LIFTED"
03EERI_G02,"HOLD LOAD",04/30/2026 10:01:00 PM,195,195,MARKET INTERVENTION/SUSPENSION,"Hold load due to market suspension. ERC SOG."
03EERI_G02,"FOLLOW RTD",05/01/2026 12:09:00 AM,195,195,RTD,"From hold load due to market suspension."
03EERI_G02,"LOWER LOAD",05/01/2026 7:50:00 PM,223,200,MOT LOWER,"Due to low actual system demand (RTD:11408MW; ACT: 11341MW)"
03EERI_G02,"FOLLOW RTD",05/01/2026 8:49:00 PM,200,222,RTD,"Reset MOT low, follow RTD."
03EERI_G02,"LOWER LOAD",05/03/2026 11:45:00 AM,223,195,MOT LOWER,"MOT lower due to HVDC variance (164/226MW); RR OFF"
03EERI_G02,"FOLLOW RTD",05/03/2026 11:55:00 AM,196,223,RTD,"MOT LIFTED"
03EERI_G03,"LOWER LOAD",04/27/2026 12:12:00 AM,370,300,MARKET INTERVENTION/SUSPENSION,"Constrain OFF as per DOE SOG-conservation of fuel"
03EERI_G03,"LOWER LOAD",04/27/2026 12:38:00 AM,300,250,MARKET INTERVENTION/SUSPENSION,"Constrain OFF as per DOE SOG-conservation of fuel"
03EERI_G03,"LOWER LOAD",04/27/2026 12:52:00 AM,250,200,MARKET INTERVENTION/SUSPENSION,"Constrain OFF as per DOE SOG-conservation of fuel"
03EERI_G03,"LOWER LOAD",04/27/2026 12:59:00 AM,200,195,MARKET INTERVENTION/SUSPENSION,"Constrain OFF as per DOE SOG-conservation of fuel"
03EERI_G03,"FOLLOW RTD",04/27/2026 1:11:00 AM,195,195,RTD,"Market Suspension: follow RTD schedule from MO"
03EERI_G03,"HOLD LOAD",04/27/2026 1:35:00 PM,254,254,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension)"
03EERI_G03,"FOLLOW RTD",04/27/2026 2:01:00 PM,255,229,RTD,"From market suspension instruction."
03EERI_G03,"RAISE LOAD",04/27/2026 3:00:00 PM,370,395,REGULATING RESERVE,"Due to HVDC variance RTD/ACTUAL: -7/133MW. (Market suspension)"
03EERI_G03,"RAISE LOAD",04/27/2026 4:43:00 PM,370,400,MARKET INTERVENTION/SUSPENSION,"Constrained ON (Market suspension)"
03EERI_G03,"FOLLOW RTD",04/27/2026 6:24:00 PM,352,370,RTD,"From market suspension instruction."
03EERI_G03,"RAISE LOAD",04/27/2026 8:16:00 PM,370,400,MARKET INTERVENTION/SUSPENSION,"Constrained ON (Market suspension)"
03EERI_G03,"FOLLOW RTD",04/27/2026 9:17:00 PM,400,370,RTD,"From market suspension instruction."
03EERI_G03,"RAISE LOAD",04/28/2026 1:08:00 PM,220,250,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION,CONSTRAIN ON DUE TO SOLAR VARIANCE (2435/2322MW) AND HVDC VARIANCE (RTD/ACTUAL)(14/-106MW)"
03EERI_G03,"FOLLOW RTD",04/28/2026 1:21:00 PM,269,295,CONTINGENCY RESERVE,"MARKET SUSPENSION CONSTRAIN ON INSTRUCTION LIFTED"
03EERI_G03,"FOLLOW RTD",04/28/2026 1:47:00 PM,371,400,CONTINGENCY RESERVE,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2274/2200MW) AND HVDC VARIANCE (RTD/ACTUAL)(105/-51MW)"
03EERI_G03,"LOWER LOAD",04/28/2026 11:45:00 PM,400,300,MARKET INTERVENTION/SUSPENSION,"Market suspension. Due to low actual system demand."
03EERI_G03,"LOWER LOAD",04/29/2026 12:50:00 AM,300,225,MARKET INTERVENTION/SUSPENSION,"Market suspension. Due to low actual system demand."
03EERI_G03,"FOLLOW RTD",04/29/2026 2:18:00 AM,195,195,RTD,"From market suspension instruction."
03EERI_G03,"HOLD LOAD",04/29/2026 11:33:00 AM,199,199,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTAIN OFF WITH RTD OF 204MW"
03EERI_G03,"RAISE LOAD",04/29/2026 1:07:00 PM,195,250,MARKET INTERVENTION/SUSPENSION,"DUE TO VRE SOLAR (2441:2156MW) VARANCE"
03EERI_G03,"RAISE LOAD",04/29/2026 1:38:00 PM,252,300,MARKET INTERVENTION/SUSPENSION,"DUE TO VRE SOLAR (2434:2184MW) VARANCE"
03EERI_G03,"LOWER LOAD",04/29/2026 2:01:00 PM,320,250,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G03,"LOWER LOAD",04/29/2026 2:19:00 PM,319,300,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G03,"RAISE LOAD",04/29/2026 2:50:00 PM,362,400,MARKET INTERVENTION/SUSPENSION,"DUE TO VRE SOLAR (2155:1755MW) VARIANCE"
03EERI_G03,"LOWER LOAD",04/29/2026 4:14:00 PM,370,350,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G03,"LOWER LOAD",04/29/2026 5:06:00 PM,370,300,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G03,"LOWER LOAD",04/29/2026 6:28:00 PM,397,350,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G03,"RAISE LOAD",04/29/2026 6:40:00 PM,370,400,MARKET INTERVENTION/SUSPENSION,"DUE TO HOLD LOAD OF BAUANG UNITS 1, 2 & 3 (TOTAL PAYOCPOC = 81MW)"
03EERI_G03,"LOWER LOAD",04/29/2026 9:40:00 PM,370,350,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G03,"LOWER LOAD",04/29/2026 10:48:00 PM,370,320,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G03,"LOWER LOAD",04/29/2026 11:18:00 PM,323,290,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G03,"LOWER LOAD",04/29/2026 11:30:00 PM,305,250,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G03,"LOWER LOAD",04/29/2026 11:58:00 PM,241,200,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03EERI_G03,"RAISE LOAD",04/30/2026 1:09:00 AM,195,202,MARKET INTERVENTION/SUSPENSION,"RTD & RR"
03EERI_G03,"FOLLOW RTD",04/30/2026 3:48:00 AM,195,195,RTD,"From MARKET SUSPENSION instruction"
03EERI_G03,"HOLD LOAD",04/30/2026 1:31:00 PM,199,202,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF  WITH RTD OF 202MW"
03EERI_G03,"FOLLOW RTD",04/30/2026 3:20:00 PM,198,262,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF  INSTRUCTION LIFTED."
03EERI_G03,"HOLD LOAD",04/30/2026 8:30:00 PM,229,229,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION HOLD LOAD INSTRUCTION WITH RTD OF 253MW."
03EERI_G03,"FOLLOW RTD",04/30/2026 8:46:00 PM,226,206,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION INSTRUCTION LIFTED"
03EERI_G03,"HOLD LOAD",04/30/2026 9:01:00 PM,195,195,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE/ERC Special Operational Guidelines"
03EERI_G03,"FOLLOW RTD",04/30/2026 9:52:00 PM,195,195,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION INSTRUCTION LIFTED"
03EERI_G03,"HOLD LOAD",04/30/2026 10:01:00 PM,195,195,MARKET INTERVENTION/SUSPENSION,"Hold load due to market suspension. ERC SOG."
03EERI_G03,"FOLLOW RTD",05/01/2026 12:09:00 AM,195,195,RTD,"From hold load due to market suspension."
03EERI_G03,"LOWER LOAD",05/01/2026 7:50:00 PM,225,200,MOT LOWER,"Due to low actual system demand (RTD:11408MW; ACT: 11341MW)"
03EERI_G03,"FOLLOW RTD",05/01/2026 8:49:00 PM,200,226,RTD,"Reset MOT low, follow RTD."
03EERI_G03,"LOWER LOAD",05/03/2026 11:45:00 AM,274,195,MOT LOWER,"MOT lower due to HVDC variance (164/226MW); RR OFF"
03EERI_G03,"FOLLOW RTD",05/03/2026 11:55:00 AM,216,283,RTD,"MOT LIFTED"
03ILIJAN_G01,"RAISE LOAD",04/27/2026 3:02:00 PM,375,420,MARKET INTERVENTION/SUSPENSION,"Constrained ON Due to HVDC variance RTD/ACTUAL: -7/133MW. (Market suspension)"
03ILIJAN_G01,"RAISE LOAD",04/27/2026 3:09:00 PM,407,450,MARKET INTERVENTION/SUSPENSION,"Constrained ON Due to solar variance RTD/ACTUAL: 1838/1528MW. (Market suspension)"
03ILIJAN_G01,"RAISE LOAD",04/27/2026 3:13:00 PM,435,500,MARKET INTERVENTION/SUSPENSION,"Constrained ON Due to solar variance RTD/ACTUAL: 1838/1528MW. (Market suspension)"
03ILIJAN_G01,"RAISE LOAD",04/27/2026 3:19:00 PM,486,519,MARKET INTERVENTION/SUSPENSION,"Constrained ON Due to solar variance RTD/ACTUAL: 1772/1469MW (Market suspension)"
03ILIJAN_G01,"FOLLOW RTD",04/27/2026 5:01:00 PM,516,485,RTD,"From market suspension instruction."
03ILIJAN_G01,"RAISE LOAD",04/27/2026 6:35:00 PM,472,500,MARKET INTERVENTION/SUSPENSION,"Constrained ON (Market suspension)"
03ILIJAN_G01,"RAISE LOAD",04/27/2026 6:44:00 PM,494,519,MARKET INTERVENTION/SUSPENSION,"Constrained ON (Market suspension)"
03ILIJAN_G01,"FOLLOW RTD",04/27/2026 7:52:00 PM,519,519,RTD,"From market suspension instruction."
03ILIJAN_G01,"LOWER LOAD",04/27/2026 9:18:00 PM,501,470,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension)"
03ILIJAN_G01,"LOWER LOAD",04/27/2026 9:38:00 PM,470,420,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension)"
03ILIJAN_G01,"FOLLOW RTD",04/27/2026 10:06:00 PM,403,370,RTD,"From market suspension instruction."
03ILIJAN_G01,"RAISE LOAD",04/28/2026 1:04:00 PM,370,400,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION,CONSTRAIN ON DUE TO SOLAR VARIANCE (2422/2354MW)"
03ILIJAN_G01,"RAISE LOAD",04/28/2026 1:05:00 PM,498,519,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO HVDC VARIANCE (RTD/ACTUAL)(105/-49MW)"
03ILIJAN_G01,"RAISE LOAD",04/28/2026 1:20:00 PM,403,450,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2392/2280MW) AND HVDC VARIANCE (RTD/ACTUAL)(121/-95MW)"
03ILIJAN_G01,"RAISE LOAD",04/28/2026 1:23:00 PM,450,500,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2392/2344MW) AND HVDC VARIANCE (RTD/ACTUAL)(77/-40MW)"
03ILIJAN_G01,"LOWER LOAD",04/28/2026 11:43:00 PM,508,450,MARKET INTERVENTION/SUSPENSION,"Market suspension. Due to low actual system demand."
03ILIJAN_G01,"LOWER LOAD",04/28/2026 11:48:00 PM,508,450,MARKET INTERVENTION/SUSPENSION,"Market suspension. Due to low actual system demand."
03ILIJAN_G01,"FOLLOW RTD",04/29/2026 1:34:00 AM,450,370,RTD,"Lifted instruction from Market Suspension."
03ILIJAN_G01,"RAISE LOAD",04/30/2026 3:16:00 PM,369,400,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1893/1878MW) AND WIND VARIANCE (RTD/ACTUAL)(78/64MW)"
03ILIJAN_G01,"FOLLOW RTD",04/30/2026 5:14:00 PM,403,370,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION INSTRUCTION LIFTED"
03ILIJAN_G02,"RAISE LOAD",04/27/2026 3:02:00 PM,377,420,MARKET INTERVENTION/SUSPENSION,"Constrained ON Due to HVDC variance RTD/ACTUAL: -7/133MW. (Market suspension)"
03ILIJAN_G02,"RAISE LOAD",04/27/2026 3:09:00 PM,415,450,MARKET INTERVENTION/SUSPENSION,"Constrained ON Due to solar variance RTD/ACTUAL: 1838/1528MW. (Market suspension)"
03ILIJAN_G02,"RAISE LOAD",04/27/2026 3:13:00 PM,433,500,MARKET INTERVENTION/SUSPENSION,"Constrained ON Due to solar variance RTD/ACTUAL: 1838/1528MW. (Market suspension)"
03ILIJAN_G02,"RAISE LOAD",04/27/2026 3:19:00 PM,483,600,MARKET INTERVENTION/SUSPENSION,"Constrained ON Due to solar variance RTD/ACTUAL: 1772/1469MW  (Market suspension)"
03ILIJAN_G02,"LOWER LOAD",04/27/2026 5:01:00 PM,585,550,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension)"
03ILIJAN_G02,"LOWER LOAD",04/27/2026 5:05:00 PM,564,500,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension)"
03ILIJAN_G02,"FOLLOW RTD",04/27/2026 5:09:00 PM,527,508,RTD,"From market suspension instruction."
03ILIJAN_G02,"LOWER LOAD",04/27/2026 6:07:00 PM,528,500,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension)"
03ILIJAN_G02,"RAISE LOAD",04/27/2026 6:35:00 PM,505,540,MARKET INTERVENTION/SUSPENSION,"Constrained ON (Market suspension)"
03ILIJAN_G02,"RAISE LOAD",04/27/2026 6:44:00 PM,539,600,MARKET INTERVENTION/SUSPENSION,"Constrained ON (Market suspension)"
03ILIJAN_G02,"FOLLOW RTD",04/27/2026 9:18:00 PM,581,539,RTD,"From market suspension instruction."
03ILIJAN_G02,"LOWER LOAD",04/27/2026 9:22:00 PM,544,500,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension)"
03ILIJAN_G02,"LOWER LOAD",04/27/2026 9:38:00 PM,500,450,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension)"
03ILIJAN_G02,"LOWER LOAD",04/27/2026 10:00:00 PM,450,400,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension)"
03ILIJAN_G02,"FOLLOW RTD",04/27/2026 10:06:00 PM,403,379,RTD,"From market suspension instruction."
03ILIJAN_G02,"RAISE LOAD",04/28/2026 1:04:00 PM,370,400,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION,CONSTRAIN ON DUE TO SOLAR VARIANCE (2422/2354MW)"
03ILIJAN_G02,"RAISE LOAD",04/28/2026 1:05:00 PM,501,540,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO HVDC VARIANCE (RTD/ACTUAL)(105/-49MW)"
03ILIJAN_G02,"RAISE LOAD",04/28/2026 1:20:00 PM,401,450,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2392/2280MW) AND HVDC VARIANCE (RTD/ACTUAL)(121/-95MW)"
03ILIJAN_G02,"RAISE LOAD",04/28/2026 1:23:00 PM,450,500,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2392/2344MW) AND HVDC VARIANCE (RTD/ACTUAL)(77/-40MW)"
03ILIJAN_G02,"RAISE LOAD",04/28/2026 2:20:00 PM,538,600,MARKET INTERVENTION/SUSPENSION,"Due to Solar variance (RTD: 2037MW ; ACT: 1876MW)"
03ILIJAN_G02,"LOWER LOAD",04/28/2026 11:43:00 PM,589,450,MARKET INTERVENTION/SUSPENSION,"Market suspension. Due to low actual system demand."
03ILIJAN_G02,"LOWER LOAD",04/28/2026 11:48:00 PM,589,450,MARKET INTERVENTION/SUSPENSION,"Market suspension. Due to low actual system demand."
03ILIJAN_G02,"HOLD LOAD",04/28/2026 11:54:00 PM,540,540,MARKET INTERVENTION/SUSPENSION,"Market suspension. Due to low actual system demand."
03ILIJAN_G02,"LOWER LOAD",04/29/2026 12:28:00 AM,540,480,MARKET INTERVENTION/SUSPENSION,"Market Suspension. Due to low actual system demand"
03ILIJAN_G02,"FOLLOW RTD",04/29/2026 1:34:00 AM,480,370,RTD,"Lifted instruction from Market Suspension."
03ILIJAN_G02,"RAISE LOAD",04/30/2026 3:16:00 PM,366,400,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1893/1878MW) AND WIND VARIANCE (RTD/ACTUAL)(78/64MW)"
03ILIJAN_G02,"FOLLOW RTD",04/30/2026 5:14:00 PM,403,370,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON INSTRUCTION LIFTED"
03INGRID_GS1,"ADVISED NOT TO START",04/27/2026 7:40:00 AM,0,0,MARKET INTERVENTION/SUSPENSION,"In compliance with DOE/ERC Special Operational Guidelines."
03INGRID_GS1,"RAISE LOAD",04/28/2026 2:38:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2037MW ; ACT: 1876MW) & GNPD 1 variance (RTD: 668MW ; ACT: 533MW)"
03INGRID_GS1,"FOLLOW RTD",04/28/2026 3:14:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",04/28/2026 3:47:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1480MW ; ACT: 1110MW)"
03INGRID_GS1,"FOLLOW RTD",04/28/2026 4:31:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"HOLD LOAD",04/29/2026 4:22:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03INGRID_GS1,"RAISE LOAD",05/01/2026 8:11:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS1,"FOLLOW RTD",05/01/2026 8:26:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",05/01/2026 9:35:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2365:2257MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",05/01/2026 11:06:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",05/01/2026 12:20:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS1,"FOLLOW RTD",05/01/2026 1:17:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",05/01/2026 1:25:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2524:2472MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",05/01/2026 2:32:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",05/01/2026 3:08:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1944MW ; ACT: 1828MW), & active steel mills cyclic operation (60MW)"
03INGRID_GS1,"FOLLOW RTD",05/01/2026 3:54:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",05/01/2026 11:45:00 PM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand (RTD:10609MW; ACT: 10686MW)"
03INGRID_GS1,"FOLLOW RTD",05/02/2026 12:01:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE         LOAD",05/02/2026 2:08:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 2,358MW/ ACT= 2,191MW)"
03INGRID_GS1,"FOLLOW RTD",05/02/2026 2:30:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE         LOAD",05/02/2026 3:05:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 1,987MW/ ACT= 1,910MW)"
03INGRID_GS1,"FOLLOW RTD",05/02/2026 4:06:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",05/03/2026 2:34:00 AM,0,28,CONTINGENCY RESERVE,"To assist in the scheduled online of Kalayaan unit 1 (-158MW) as pump"
03INGRID_GS1,"FOLLOW RTD",05/03/2026 3:33:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",05/03/2026 5:09:00 AM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand & active steel mills cyclic operation (60MW)"
03INGRID_GS1,"FOLLOW RTD",05/03/2026 5:51:00 AM,0,28,RTD,"Re-armed CR."
03INGRID_GS1,"ON-LINE",05/03/2026 7:56:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
03INGRID_GS1,"RAISE LOAD",05/03/2026 9:48:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2593:2525MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",05/03/2026 10:03:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",05/03/2026 10:21:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2649:2581MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",05/03/2026 10:38:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",05/03/2026 11:23:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS1,"FOLLOW RTD",05/03/2026 12:08:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",05/03/2026 12:35:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS1,"FOLLOW RTD",05/03/2026 1:42:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE         LOAD",05/03/2026 2:09:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 2,213MW/ ACT= 2,187MW)"
03INGRID_GS1,"FOLLOW RTD",05/03/2026 5:10:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE         LOAD",05/03/2026 11:59:00 PM,0,28,CONTINGENCY RESERVE,"Due to high system demand (RTD= 10,465MW/ ACT= 10,512MW)"
03INGRID_GS2,"ADVISED NOT TO START",04/27/2026 7:40:00 AM,0,0,MARKET INTERVENTION/SUSPENSION,"In compliance with DOE/ERC Special Operational Guidelines."
03INGRID_GS2,"RAISE LOAD",04/28/2026 2:38:00 PM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2037MW ; ACT: 1876MW) & GNPD 1 variance (RTD: 668MW ; ACT: 533MW)"
03INGRID_GS2,"FOLLOW RTD",04/28/2026 3:05:00 PM,22,0,RTD,"Re-armed CR."
03INGRID_GS2,"HOLD LOAD",04/29/2026 4:22:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03INGRID_GS2,"RAISE LOAD",05/01/2026 8:11:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS2,"FOLLOW RTD",05/01/2026 8:20:00 AM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",05/01/2026 10:48:00 AM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10413:10563MW)"
03INGRID_GS2,"FOLLOW RTD",05/01/2026 11:06:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE         LOAD",05/02/2026 3:12:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 1,955MW/ ACT= 1,870MW)"
03INGRID_GS2,"FOLLOW RTD",05/02/2026 3:34:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS2,"ON-LINE",05/03/2026 7:56:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
03INGRID_GS2,"RAISE LOAD",05/03/2026 10:09:00 AM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (9900:9942MW) & HVDC (192:91MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",05/03/2026 10:32:00 AM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",05/03/2026 11:53:00 AM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2819:2701MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",05/03/2026 12:03:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",05/03/2026 12:35:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS2,"FOLLOW RTD",05/03/2026 2:09:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE         LOAD",05/03/2026 2:46:00 PM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 2,192MW/ ACT= 2,066MW)"
03INGRID_GS2,"FOLLOW RTD",05/03/2026 5:20:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS3,"ADVISED NOT TO START",04/27/2026 7:40:00 AM,0,0,MARKET INTERVENTION/SUSPENSION,"In compliance with DOE/ERC Special Operational Guidelines."
03INGRID_GS3,"RAISE LOAD",04/28/2026 2:38:00 PM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2037MW ; ACT: 1876MW) & GNPD 1 variance (RTD: 668MW ; ACT: 533MW)"
03INGRID_GS3,"FOLLOW RTD",04/28/2026 3:05:00 PM,22,0,RTD,"Re-armed CR."
03INGRID_GS3,"HOLD LOAD",04/29/2026 4:22:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03INGRID_GS3,"RAISE         LOAD",05/02/2026 3:12:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 1,955MW/ ACT= 1,870MW)"
03INGRID_GS3,"FOLLOW RTD",05/02/2026 3:34:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS3,"RAISE LOAD",05/03/2026 10:09:00 AM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (9900:9942MW) & HVDC (192:91MW) VARIANCE"
03INGRID_GS3,"FOLLOW RTD",05/03/2026 10:32:00 AM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE LOAD",05/03/2026 11:53:00 AM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2819:2701MW) VARIANCE"
03INGRID_GS3,"FOLLOW RTD",05/03/2026 12:03:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"ADVISED NOT TO START",04/27/2026 7:40:00 AM,0,0,MARKET INTERVENTION/SUSPENSION,"In compliance with DOE/ERC Special Operational Guidelines."
03INGRID_GS4,"RAISE LOAD",04/28/2026 2:38:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2037MW ; ACT: 1876MW) & GNPD 1 variance (RTD: 668MW ; ACT: 533MW)"
03INGRID_GS4,"FOLLOW RTD",04/28/2026 3:14:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE LOAD",04/28/2026 3:47:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1480MW ; ACT: 1110MW)"
03INGRID_GS4,"FOLLOW RTD",04/28/2026 4:30:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"HOLD LOAD",04/29/2026 4:22:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03INGRID_GS4,"RAISE LOAD",05/01/2026 8:11:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS4,"FOLLOW RTD",05/01/2026 8:26:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",05/01/2026 9:35:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2365:2257MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",05/01/2026 11:10:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",05/01/2026 12:20:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS4,"FOLLOW RTD",05/01/2026 1:17:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",05/01/2026 1:25:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2524:2472MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",05/01/2026 2:27:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE LOAD",05/01/2026 3:08:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1944MW ; ACT: 1828MW), & active steel mills cyclic operation (60MW)"
03INGRID_GS4,"FOLLOW RTD",05/01/2026 3:54:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE LOAD",05/01/2026 11:45:00 PM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand (RTD:10609MW; ACT: 10686MW)"
03INGRID_GS4,"FOLLOW RTD",05/02/2026 12:01:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE         LOAD",05/02/2026 2:08:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 2,358MW/ ACT= 2,191MW)"
03INGRID_GS4,"FOLLOW RTD",05/02/2026 2:30:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE         LOAD",05/02/2026 3:05:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 1,987MW/ ACT= 1,910MW)"
03INGRID_GS4,"FOLLOW RTD",05/02/2026 4:06:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",05/03/2026 2:34:00 AM,0,28,CONTINGENCY RESERVE,"To assist in the scheduled online of Kalayaan unit 1 (-158MW) as pump"
03INGRID_GS4,"FOLLOW RTD",05/03/2026 2:58:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE LOAD",05/03/2026 5:09:00 AM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand & active steel mills cyclic operation (60MW)"
03INGRID_GS4,"FOLLOW RTD",05/03/2026 5:51:00 AM,0,28,RTD,"Re-armed CR."
03INGRID_GS4,"ON-LINE",05/03/2026 7:56:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
03INGRID_GS4,"RAISE LOAD",05/03/2026 9:48:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2593:2525MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",05/03/2026 10:38:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",05/03/2026 11:23:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS4,"FOLLOW RTD",05/03/2026 1:42:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE         LOAD",05/03/2026 2:09:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 2,213MW/ ACT= 2,187MW)"
03INGRID_GS4,"FOLLOW RTD",05/03/2026 5:10:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE         LOAD",05/03/2026 11:59:00 PM,0,28,CONTINGENCY RESERVE,"Due to high system demand (RTD= 10,465MW/ ACT= 10,512MW)"
03INGRID_GS5,"ADVISED NOT TO START",04/27/2026 7:40:00 AM,0,0,MARKET INTERVENTION/SUSPENSION,"In compliance with DOE/ERC Special Operational Guidelines."
03INGRID_GS5,"RAISE LOAD",04/28/2026 2:38:00 PM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2037MW ; ACT: 1876MW) & GNPD 1 variance (RTD: 668MW ; ACT: 533MW)"
03INGRID_GS5,"FOLLOW RTD",04/28/2026 3:12:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS5,"HOLD LOAD",04/29/2026 4:22:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03INGRID_GS5,"RAISE         LOAD",05/02/2026 3:12:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 1,955MW/ ACT= 1,870MW)"
03INGRID_GS5,"FOLLOW RTD",05/02/2026 3:34:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS5,"RAISE LOAD",05/03/2026 10:09:00 AM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (9900:9942MW) & HVDC (192:91MW) VARIANCE"
03INGRID_GS5,"FOLLOW RTD",05/03/2026 10:32:00 AM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS5,"RAISE LOAD",05/03/2026 11:53:00 AM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2819:2701MW) VARIANCE"
03INGRID_GS5,"FOLLOW RTD",05/03/2026 12:03:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"ADVISED NOT TO START",04/27/2026 7:40:00 AM,0,0,MARKET INTERVENTION/SUSPENSION,"In compliance with DOE/ERC Special Operational Guidelines."
03INGRID_GS6,"RAISE LOAD",04/28/2026 2:38:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2037MW ; ACT: 1876MW) & GNPD 1 variance (RTD: 668MW ; ACT: 533MW)"
03INGRID_GS6,"RAISE LOAD",04/28/2026 3:47:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1480MW ; ACT: 1110MW)"
03INGRID_GS6,"FOLLOW RTD",04/28/2026 4:30:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS6,"HOLD LOAD",04/29/2026 4:22:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03INGRID_GS6,"RAISE LOAD",05/01/2026 8:11:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS6,"FOLLOW RTD",05/01/2026 8:26:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",05/01/2026 9:35:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2365:2257MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",05/01/2026 11:10:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",05/01/2026 12:20:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS6,"FOLLOW RTD",05/01/2026 1:17:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",05/01/2026 1:25:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2524:2472MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",05/01/2026 2:27:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS6,"RAISE LOAD",05/01/2026 3:08:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1944MW ; ACT: 1828MW), & active steel mills cyclic operation (60MW)"
03INGRID_GS6,"FOLLOW RTD",05/01/2026 3:54:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS6,"RAISE LOAD",05/01/2026 11:45:00 PM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand (RTD:10609MW; ACT: 10686MW)"
03INGRID_GS6,"FOLLOW RTD",05/01/2026 11:59:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS6,"RAISE         LOAD",05/02/2026 2:08:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 2,358MW/ ACT= 2,191MW)"
03INGRID_GS6,"FOLLOW RTD",05/02/2026 2:30:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE         LOAD",05/02/2026 3:05:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 1,987MW/ ACT= 1,910MW)"
03INGRID_GS6,"FOLLOW RTD",05/02/2026 4:06:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",05/03/2026 5:09:00 AM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand & active steel mills cyclic operation (60MW)"
03INGRID_GS6,"FOLLOW RTD",05/03/2026 5:24:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS6,"ON-LINE",05/03/2026 7:56:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
03INGRID_GS6,"RAISE LOAD",05/03/2026 9:48:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2593:2525MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",05/03/2026 10:38:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",05/03/2026 11:23:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS6,"FOLLOW RTD",05/03/2026 1:42:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE         LOAD",05/03/2026 2:09:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 2,213MW/ ACT= 2,187MW)"
03INGRID_GS6,"FOLLOW RTD",05/03/2026 5:10:00 PM,28,0,RTD,"Re-arm CR"
03KAL_G01,"SHUTDOWN AS PUMP",04/27/2026 2:00:00 PM,-155,0,RTD,"End of pumping operation."
03KAL_G01,"ADVISE TO START",04/27/2026 3:20:00 PM,0,180,MARKET INTERVENTION/SUSPENSION,"Constrained ON Due to solar variance RTD/ACTUAL: 1793/1337MW. (Market suspension)"
03KAL_G01,"ONLINE AS CR",04/27/2026 3:21:00 PM,0,180,MARKET INTERVENTION/SUSPENSION,"Constrained ON Due to solar variance RTD/ACTUAL: 1793/1337MW. (Market suspension)"
03KAL_G01,"FOLLOW RTD",04/27/2026 3:27:00 PM,180,180,RTD,"From market suspension instruction."
03KAL_G01,"RAISE LOAD",04/27/2026 3:27:00 PM,90,180,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 1738/1411MW (market suspension)"
03KAL_G01,"FOLLOW RTD",04/27/2026 3:55:00 PM,180,90,RTD,"Re-arm CR"
03KAL_G01,"RAISE LOAD",04/27/2026 3:58:00 PM,90,150,CONTINGENCY RESERVE,"Utilize CR due to solar and HVDC variance RTD/ACTUAL: 1278/1217MW and 62/141MW. (market suspension)"
03KAL_G01,"FOLLOW RTD",04/27/2026 4:28:00 PM,150,91,RTD,"Re-arm CR"
03KAL_G01,"RAISE LOAD",04/27/2026 4:41:00 PM,91,150,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 803/730MW. (market suspension)"
03KAL_G01,"FOLLOW RTD",04/27/2026 4:57:00 PM,150,91,RTD,"Re-arm CR"
03KAL_G01,"RAISE LOAD",04/27/2026 6:25:00 PM,92,140,CONTINGENCY RESERVE,"Utilize CR  (market suspension)"
03KAL_G01,"RAISE LOAD",04/27/2026 7:15:00 PM,141,180,CONTINGENCY RESERVE,"Utilize CR  (market suspension)"
03KAL_G01,"FOLLOW RTD",04/27/2026 11:00:00 PM,148,0,RTD,"Re-arm CR"
03KAL_G01,"SHUTDOWN AS CR",04/27/2026 11:04:00 PM,148,0,RTD,"End of CR schedule at RM"
03KAL_G01,"ONLINE AS PUMP",04/28/2026 12:35:00 AM,0,-158,RTD,"Start of pumping operation"
03KAL_G01,"SHUTDOWN AS PUMP",04/28/2026 1:03:00 PM,-154,0,GENERATOR SHUTDOWN,"WITH 0 RTD"
03KAL_G01,"ONLINE",04/28/2026 2:27:00 PM,0,180,MARKET INTERVENTION/SUSPENSION,"Due to Solar variance (RTD: 2037MW ; ACT: 1876MW)"
03KAL_G01,"FOLLOW RTD",04/28/2026 3:01:00 PM,180,90,RTD,"Lifted instruction from Market Suspension."
03KAL_G01,"HOLD LOAD",04/28/2026 3:01:00 PM,180,180,CONTINGENCY RESERVE,"Market Suspension. Due to high actual system demand."
03KAL_G01,"FOLLOW RTD",04/28/2026 4:47:00 PM,180,91,RTD,"Re-armed CR."
03KAL_G01,"ONLINE AS PUMP",04/29/2026 12:36:00 AM,0,-158,RTD,"Start operation as pump."
03KAL_G01,"AS PUMP",04/29/2026 1:01:00 PM,-160,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G01,"RAISE LOAD",04/29/2026 2:31:00 PM,91,180,CONTINGENCY RESERVE,"ON-LINE / UTILIZED DUE TO VRE SOLAR (2292:1982MW) VARIANCE"
03KAL_G01,"FOLLOW RTD",04/29/2026 5:04:00 PM,180,91,CONTINGENCY RESERVE,"RE-ARMED"
03KAL_G01,"RAISE LOAD",04/29/2026 6:17:00 PM,91,180,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03KAL_G01,"ON-LINE AS PUMP",04/30/2026 12:05:00 AM,0,-160,RTD,"RTD"
03KAL_G01,"SHUTDOWN AS PUMP",04/30/2026 1:01:00 PM,-160,0,GENERATOR SHUTDOWN,"WITH ZERO RTD"
03KAL_G01,"ONLINE AS GEN",04/30/2026 3:33:00 PM,0,90,GENERATOR START-UP,"WITH RTD"
03KAL_G01,"HOLD LOAD",04/30/2026 3:37:00 PM,90,90,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION HOLD LOAD DUE TO HVDC VARIANCE (RTD/ACTUAL)(-35/-122MW)WITH RTD OF 0MW,"
03KAL_G01,"FOLLOW RTD",04/30/2026 3:46:00 PM,91,91,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION HOLD LOAD INSTRUCTION LIFTED."
03KAL_G01,"RAISE LOAD",04/30/2026 4:22:00 PM,98,180,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO HIGH INTRA HOUR SYSTEM DEMAND, HVDC VARIANCE (RTD/ACTUAL0(149/-168MW) AND WIND VARIANCE (RTD/ACTUAL)(76/55MW)"
03KAL_G01,"FOLLOW RTD",04/30/2026 5:06:00 PM,181,91,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION INSTRUCTION LIFTED"
03KAL_G01,"RAISE LOAD",04/30/2026 6:15:00 PM,133,180,CONTINGENCY RESERVE,"UTILZIED DUE TO HIGH INTRA HOUR SYSTEM DEMAND AND WIND VARIANCE (RTD/ACTUAL)(89/61MW)"
03KAL_G01,"HOLD LOAD",04/30/2026 7:19:00 PM,180,180,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION HOLD LOAD INSTRUCTION DUE TO HIGH INTRA HOUR SYSTEM DEMAND."
03KAL_G01,"FOLLOW RTD",04/30/2026 7:52:00 PM,176,110,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION INSTRUCTION LIFTED"
03KAL_G01,"RAISE LOAD",04/30/2026 8:08:00 PM,110,180,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO WIND VARIANCE (RTD/ACTUAL0(105/67MW)"
03KAL_G01,"FOLLOW RTD",04/30/2026 9:56:00 PM,180,110,RTD,"From market suspension. Follow 5-min RTD."
03KAL_G01,"ON-LINE AS PUMP",05/01/2026 8:00:00 AM,0,-160,RTD,"RTD"
03KAL_G01,"ONLINE AS CR",05/01/2026 8:01:00 PM,0,90,CONTINGENCY RESERVE,"Start-up, with schedule as CR (RM)."
03KAL_G01,"ONLINE AS PUMP",05/02/2026 2:34:00 AM,0,-158,RTD,"Start of pumping operation"
03KAL_G01,"SHUTDOWN AS  PUMP",05/02/2026 2:01:00 PM,-155,0,GENERATOR SHUTDOWN,"End of pumping operation, Zero RTD"
03KAL_G01,"ONLINE  & R/L",05/02/2026 4:41:00 PM,0,91,GENERATOR START-UP,"With RM schedule as CR"
03KAL_G01,"SHUTDOWN",05/02/2026 10:06:00 PM,90,0,GENERATOR SHUTDOWN,"End of RM schedule as CR"
03KAL_G01,"ONLINE AS PUMP",05/03/2026 2:32:00 AM,0,-158,RTD,"Start operation as pump."
03KAL_G01,"SHUTDOWN AS  PUMP",05/03/2026 4:03:00 PM,-156,0,GENERATOR SHUTDOWN,"End of pumping operation, Zero RTD"
03KAL_G01,"ONLINE  & R/L",05/03/2026 7:01:00 PM,0,90,GENERATOR START-UP,"With RM schedule as CR"
03KAL_G01,"SHUTDOWN",05/03/2026 10:03:00 PM,90,0,GENERATOR SHUTDOWN,"End of CR"
03KAL_G02,"SHUTDOWN AS PUMP",04/27/2026 1:37:00 PM,-145,0,GENERATOR SHUTDOWN,"end of pumping operation"
03KAL_G02,"ONLINE AS GEN",04/27/2026 3:48:00 PM,0,94,RTD,"With RTD schedule."
03KAL_G02,"RAISE LOAD",04/27/2026 4:15:00 PM,91,150,CONTINGENCY RESERVE,"Utilize CR due to solar and HVDC variance RTD/ACTUAL: 1136/1042MW and 62/141MW. (market suspension)"
03KAL_G02,"FOLLOW RTD",04/27/2026 4:28:00 PM,150,91,RTD,"Re-arm CR"
03KAL_G02,"RAISE LOAD",04/27/2026 6:33:00 PM,93,180,CONTINGENCY RESERVE,"Utilize CR  (market suspension)"
03KAL_G02,"FOLLOW RTD",04/27/2026 9:42:00 PM,180,91,RTD,"Re-arm CR"
03KAL_G02,"RAISE LOAD",04/27/2026 11:01:00 PM,91,180,CONTINGENCY RESERVE,"Utilize CR high system demand, RTD/ACTUAL: 11560/11634MW  (market suspension)"
03KAL_G02,"FOLLOW RTD",04/27/2026 11:51:00 PM,181,91,RTD,"Re-arm CR"
03KAL_G02,"SHUTDOWN AS CR",04/28/2026 12:02:00 AM,90,0,RTD,"End of CR schedule at RM"
03KAL_G02,"ONLINE AS PUMP",04/28/2026 1:01:00 AM,0,-148,RTD,"Start of pumping operation"
03KAL_G02,"SHUTDOWN AS PUMP",04/28/2026 12:31:00 PM,-160,0,GENERATOR SHUTDOWN,"WITH 0 RTD."
03KAL_G02,"ONLINE AS GEN",04/28/2026 2:00:00 PM,0,32,GENERATOR START-UP,"WITH RTD"
