Luzon System Operations
03KAL_G02,"RAISE LOAD",04/28/2026 2:19:00 PM,168,180,REGULATING RESERVE,"Due to Solar variance (RTD: 2037MW ; ACT: 1876MW)"
03KAL_G02,"FOLLOW RTD",04/28/2026 3:15:00 PM,164,157,RTD,"Re-armed RR."
03KAL_G02,"RAISE LOAD",04/28/2026 3:24:00 PM,140,180,REGULATING RESERVE,"Due to Solar variance (RTD: 1694MW ; ACT: 1381MW)"
03KAL_G02,"FOLLOW RTD",04/28/2026 5:00:00 PM,162,110,RTD,"Re-armed RR."
03KAL_G02,"RAISE LOAD",04/28/2026 9:08:00 PM,110,180,REGULATING RESERVE,"Due to HVDC variance, (RTD: -74MW; ACT: -131MW)"
03KAL_G02,"FOLLOW RTD",04/28/2026 10:57:00 PM,180,110,RTD,"Re-armed RR."
03KAL_G02,"OFFLINE AS RR",04/29/2026 12:04:00 AM,110,0,RTD,"End of schedule as RR"
03KAL_G02,"ONLINE AS PUMP",04/29/2026 1:01:00 AM,0,-148,RTD,"Start operation as pump."
03KAL_G02,"SHUTDOWN AS PUMP",04/29/2026 12:32:00 PM,-148,0,GENERATOR SHUTDOWN,"Ended operation as pump."
03KAL_G02,"ON-LINE",04/29/2026 2:00:00 PM,0,0,REGULATING RESERVE,"RR"
03KAL_G02,"RAISE LOAD",04/29/2026 2:16:00 PM,110,180,MARKET INTERVENTION/SUSPENSION,"DUE TO VRE SOLAR (2292:2153MW) VARIANCE"
03KAL_G02,"RAISE LOAD",04/29/2026 2:30:00 PM,91,180,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2292:1982MW) VARIANCE"
03KAL_G02,"FOLLOW RTD",04/29/2026 10:32:00 PM,180,91,CONTINGENCY RESERVE,"RE-ARMED"
03KAL_G02,"ON-LINE AS PUMP",04/30/2026 12:31:00 AM,0,-150,RTD,"RTD"
03KAL_G02,"SHUTDOWN AS PUMP",04/30/2026 12:31:00 PM,-146,0,GENERATOR SHUTDOWN,"WITH ZERO RTD"
03KAL_G02,"ONLINE",04/30/2026 2:00:00 PM,0,91,GENERATOR START-UP,"WITH RTD"
03KAL_G02,"RAISE LOAD",04/30/2026 2:15:00 PM,91,180,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE  (RTD/ACTUAL)(2253/2206MW)"
03KAL_G02,"FOLLOW RTD",04/30/2026 5:02:00 PM,181,91,CONTINGENCY RESERVE,"RE-ARMED CR"
03KAL_G02,"RAISE LOAD",04/30/2026 6:15:00 PM,132,180,CONTINGENCY RESERVE,"UTILZIED DUE TO HIGH INTRA HOUR SYSTEM DEMAND AND WIND VARIANCE (RTD/ACTUAL)(89/61MW)"
03KAL_G02,"HOLD LOAD",04/30/2026 7:19:00 PM,180,180,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION HOLD LOAD INSTRUCTION DUE TO HIGH INTRA HOUR SYSTEM DEMAND."
03KAL_G02,"FOLLOW RTD",04/30/2026 11:55:00 PM,180,91,RTD,"From hold load due to market suspension."
03KAL_G02,"ON-LINE AS PUMP",05/01/2026 7:24:00 AM,0,-150,RTD,"RTD"
03KAL_G02,"OFFLINE AS PUMP",05/01/2026 2:33:00 PM,-146,0,RTD,"End operation as pump, zero RTD."
03KAL_G02,"ONLINE AS CR",05/01/2026 5:25:00 PM,0,90,CONTINGENCY RESERVE,"Start-up, with schedule as CR (RM)."
03KAL_G02,"RAISE LOAD",05/01/2026 9:40:00 PM,101,181,CONTINGENCY RESERVE,"Due to high actual system demand (RTD:11273MW; ACT: 11342MW)"
03KAL_G02,"FOLLOW RTD",05/01/2026 10:41:00 PM,181,101,RTD,"Re-armed CR."
03KAL_G02,"OFFLINE AS CR",05/01/2026 11:26:00 PM,101,0,RTD,"End of schedule as CR (RM)."
03KAL_G02,"ONLINE AS PUMP",05/02/2026 4:00:00 AM,0,-148,RTD,"Start of pumping operation"
03KAL_G02,"SHUTDOWN AS  PUMP",05/02/2026 2:33:00 PM,-146,0,GENERATOR SHUTDOWN,"End of pumping operation, Zero RTD"
03KAL_G02,"RAISE         LOAD",05/02/2026 9:54:00 PM,100,150,CONTINGENCY RESERVE,"Due to HVDC variance (RTD= 186MW/ ACT= 150MW)"
03KAL_G02,"FOLLOW RTD",05/02/2026 10:54:00 PM,130,100,RTD,"Re-arm CR"
03KAL_G02,"SHUTDOWN",05/03/2026 12:10:00 AM,101,0,GENERATOR SHUTDOWN,"End of RM schedule as CR"
03KAL_G02,"ONLINE AS PUMP",05/03/2026 5:31:00 AM,0,-148,RTD,"Start operation as pump."
03KAL_G02,"SHUTDOWN AS  PUMP",05/03/2026 3:31:00 PM,-148,0,GENERATOR SHUTDOWN,"End of pumping operation, Zero RTD"
03KAL_G02,"ONLINE  & R/L",05/03/2026 5:31:00 PM,0,90,GENERATOR START-UP,"With RM schedule as CR"
03KAL_G03,"ONLINE AS PUMP",04/29/2026 11:34:00 AM,0,-155,GENERATOR START-UP,"MARKET SUSPENSION, CONSTRAIN OFF INSTRUCTION LIFTED"
03KAL_G03,"AS PUMP",04/29/2026 1:31:00 PM,-160,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G03,"ON-LINE",04/29/2026 5:02:00 PM,0,0,RTD,"LOAD VARIATION TEST"
03KAL_G03,"RAISE LOAD",04/29/2026 6:55:00 PM,91,180,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12237:12302MW)"
03KAL_G03,"FOLLOW RTD",04/29/2026 8:36:00 PM,180,91,CONTINGENCY RESERVE,"RE-ARMED"
03KAL_G03,"RAISE LOAD",04/29/2026 10:04:00 PM,91,180,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SUYSTEM DEMAND (11761:11841MW) & HVDC (-22:-68MW) VARIANCE"
03KAL_G03,"RAISE LOAD",04/29/2026 10:50:00 PM,90,140,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03KAL_G03,"FOLLOW RTD",04/29/2026 11:21:00 PM,140,91,CONTINGENCY RESERVE,"RE-ARMED"
03KAL_G03,"FOLLOW RTD",04/30/2026 7:25:00 PM,182,91,CONTINGENCY RESERVE,"RE-ARMED CR"
03KAL_G03,"FOLLOW RTD",04/30/2026 7:25:00 PM,182,91,CONTINGENCY RESERVE,"RE-ARMED CR"
03KAL_G03,"RAISE LOAD",04/30/2026 8:13:00 PM,92,180,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO WIND VARIANCE (RTD/ACTUAL0(105/67MW) AND HVDC VARIANCE (RTD/ACTUAL)(-11/-70MW)"
03KAL_G03,"FOLLOW RTD",04/30/2026 11:25:00 PM,180,91,RTD,"From hold load due to market suspension."
03KAL_G03,"RAISE LOAD",04/30/2026 11:31:00 PM,91,180,CONTINGENCY RESERVE,"To assist on-going shutdown of Sual Unit 2."
03KAL_G03,"FOLLOW RTD",04/30/2026 11:46:00 PM,180,91,RTD,"Re-arm CR."
03KAL_G03,"ONLINE AS PUMP",05/03/2026 3:02:00 AM,0,-157,RTD,"Start operation as pump."
03KAL_G03,"SHUTDOWN AS  PUMP",05/03/2026 3:01:00 PM,-155,0,GENERATOR SHUTDOWN,"End of pumping operation, Zero RTD"
03KAL_G04,"ONLINE AS  PUMP",04/27/2026 3:58:00 AM,0,-160,GENERATOR START-UP,"Start of pumping operation, RTD"
03KAL_G04,"SHUTDOWN AS PUMP",04/27/2026 12:14:00 PM,-157,0,GENERATOR SHUTDOWN,"end of pumping operation"
03KAL_G04,"ONLINE AS GEN",04/27/2026 2:02:00 PM,0,110,RTD,"With RTD schedule."
03KAL_G04,"RAISE LOAD",04/27/2026 3:16:00 PM,110,160,MARKET INTERVENTION/SUSPENSION,"Constrained ON Due to solar variance RTD/ACTUAL: 1772/1469MW with RR schedule of 20MW. (Market suspension)"
03KAL_G04,"FOLLOW RTD",04/27/2026 3:54:00 PM,160,110,RTD,"From market suspension with RR schedule,"
03KAL_G04,"OFFLINE AS GEN",04/28/2026 1:26:00 AM,90,0,GENERATOR SHUTDOWN,"No CR schedule at RM"
03KAL_G04,"ONLINE AS PUMP",04/28/2026 2:32:00 AM,0,-160,RTD,"Start operation as pump."
03KAL_G04,"SHUTDOWN AS PUMP",04/28/2026 11:04:00 AM,-160,0,GENERATOR SHUTDOWN,"Pump operation ended."
03KAL_G04,"ONLINE AS GEN",04/28/2026 12:01:00 PM,0,110,GENERATOR START-UP,"WITH RTD"
03KAL_G04,"RAISE LOAD",04/28/2026 12:43:00 PM,110,132,REGULATING RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2412/2180MW)"
03KAL_G04,"RAISE LOAD",04/28/2026 1:05:00 PM,122,180,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION,CONSTRAIN ON DUE TO SOLAR VARIANCE (2422/2354MW) AND HVDC VARIANCE (RTD/ACTUAL)(14/-72MW)"
03KAL_G04,"FOLLOW RTD",04/28/2026 1:32:00 PM,165,110,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON INSTRUCTION LIFTED"
03KAL_G04,"RAISE LOAD",04/28/2026 2:19:00 PM,110,180,REGULATING RESERVE,"Due to Solar variance (RTD: 2037MW ; ACT: 1876MW)"
03KAL_G04,"FOLLOW RTD",04/28/2026 3:15:00 PM,162,110,RTD,"Re-armed RR."
03KAL_G04,"RAISE LOAD",04/28/2026 3:24:00 PM,110,180,REGULATING RESERVE,"Due to Solar variance (RTD: 1694MW ; ACT: 1381MW)"
03KAL_G04,"FOLLOW RTD",04/28/2026 4:32:00 PM,180,110,RTD,"Re-armed RR."
03KAL_G04,"RAISE LOAD",04/28/2026 9:08:00 PM,110,180,REGULATING RESERVE,"Due to HVDC variance, (RTD: -74MW; ACT: -131MW)"
03KAL_G04,"FOLLOW RTD",04/28/2026 10:45:00 PM,180,110,RTD,"Re-armed RR."
03KAL_G04,"SHUTDOWN AS GEN",04/29/2026 7:02:00 AM,90,0,GENERATOR SHUTDOWN,"WITH 0 RTD"
03KAL_G04,"RAISE LOAD",04/29/2026 4:21:00 PM,95,180,CONTINGENCY RESERVE,"UTILIZED DUE TO TOTAL VRE (1152:1086MW) VARIANCES"
03KAL_G04,"FOLLOW RTD",04/29/2026 5:11:00 PM,174,95,CONTINGENCY RESERVE,"RE-ARMED"
03KAL_G04,"RAISE LOAD",04/29/2026 6:21:00 PM,95,180,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03KAL_G04,"FOLLOW RTD",04/29/2026 11:55:00 PM,182,95,CONTINGENCY RESERVE,"RE-ARMED"
03KAL_G04,"ON-LINE AS PUMP",04/30/2026 2:02:00 AM,0,-160,RTD,"RTD"
03KAL_G04,"FOLLOW RTD",04/30/2026 2:53:00 AM,0,-160,RTD,"Start of pumping operation"
03KAL_G04,"SHUTDOWN AS PUMP",04/30/2026 12:03:00 PM,-157,0,GENERATOR SHUTDOWN,"WITH ZERO RTD"
03KAL_G04,"ONLINE AS GEN",04/30/2026 1:20:00 PM,0,110,GENERATOR START-UP,"WITH RTD ON NEXT INTERVAL"
03KAL_G04,"RAISED LOAD",04/30/2026 3:06:00 PM,98,180,CONTINGENCY RESERVE,"UTILIZED DUE TO WIND VARIANCE (RTD/ACTUAL)(77/57MW) AND SOLAR VARIANCE (RTD/ACTUAL)(1985/1953MW)"
03KAL_G04,"FOLLOW RTD",04/30/2026 3:35:00 PM,180,171,CONTINGENCY RESERVE,"END OF CR SCHEDULE, SHIFTED TO RR SCHEDULE."
03KAL_G04,"RAISE LOAD",04/30/2026 3:42:00 PM,110,180,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO HVDC VARIANCE (RTD/ACTUAL)(-74/-129MW)"
03KAL_G04,"FOLLOW RTD",04/30/2026 4:12:00 PM,178,95,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION INSTRUCTION LIFTED."
03KAL_G04,"ONLINE AS PUMP",05/01/2026 6:21:00 AM,0,-160,RTD,"Start of pumping operation"
03KAL_G04,"AS PUMP",05/01/2026 1:22:00 PM,-160,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G04,"OFFLINE AS PUMP",05/01/2026 3:03:00 PM,-156,0,RTD,"End operation as pump, zero RTD."
03KAL_G04,"ONLINE AS RR",05/01/2026 4:00:00 PM,0,110,REGULATING RESERVE,"Start-up, with schedule as RR (RM)."
03KAL_G04,"RAISE LOAD",05/01/2026 4:14:00 PM,110,130,REGULATING RESERVE,"Due to high actual system demand & active steel mills cyclic operation (60MW)"
03KAL_G04,"FOLLOW RTD",05/01/2026 6:02:00 PM,130,110,RTD,"Re-armed RR (RM)."
03KAL_G04,"RAISE LOAD",05/01/2026 9:29:00 PM,150,180,REGULATING RESERVE,"Due to high actual system demand & active steel mills cyclic operation (60MW)"
03KAL_G04,"LOWER LOAD",05/01/2026 11:42:00 PM,180,140,REGULATING RESERVE,"Re-armed RR (RM)."
03KAL_G04,"FOLLOW RTD",05/02/2026 2:02:00 AM,110,0,RTD,"End of schedule as RR (RM)."
03KAL_G04,"ONLINE AS PUMP",05/02/2026 3:26:00 AM,0,-160,RTD,"Start of pumping operation"
03KAL_G04,"SHUTDOWN AS PUMP",05/02/2026 1:31:00 PM,-157,0,RTD,"End of pumping operation"
03KAL_G04,"ON  LINE & R/L",05/02/2026 3:26:00 PM,0,110,GENERATOR START-UP,"With RM schedule as RR"
03KAL_G04,"ONLINE  & R/L",05/03/2026 4:37:00 PM,0,110,GENERATOR START-UP,"With RM schedule as RR"
03LUMBAN_BAT,"RAISE LOAD",04/29/2026 3:43:00 PM,5,40,REGULATING RESERVE,"RR"
03LUMBAN_BAT,"FOLLOW RTD",04/29/2026 4:01:00 PM,40,50,REGULATING RESERVE,"RR"
03LUMBSOL_G01,"ISOLATED",04/27/2026 5:39:00 AM,0,0,GENERATOR SHUTDOWN,"In preparation for planned shutdown of Tuy 230kV Bus A & B"
03LUNSOL_G01,"ISOLATED",04/27/2026 5:41:00 AM,0,0,GENERATOR SHUTDOWN,"In preparation for planned shutdown of Tuy 230kV Bus A & B"
03PAGBIL_G01,"HOLD LOAD",04/27/2026 12:15:00 AM,382,382,CONTINGENCY RESERVE,"Utilized CR due to HVDC variance"
03PAGBIL_G01,"FOLLOW RTD",04/27/2026 2:43:00 AM,382,382,RTD,"Reset"
03PAGBIL_G01,"LOWER         LOAD",04/27/2026 4:19:00 AM,382,352,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ OFF (System Frequency 60.33Hz)"
03PAGBIL_G01,"FOLLOW RTD",04/27/2026 5:27:00 AM,352,347,RTD,"Reset"
03PAGBIL_G01,"RAISE LOAD",04/27/2026 10:42:00 AM,299,352,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ ON: Due to Solar Variance (RTD/Actual : 2731/2587)"
03PAGBIL_G01,"FOLLOW RTD",04/27/2026 12:02:00 PM,354,315,RTD,"Lifted market suspension instruction"
03PAGBIL_G01,"RAISE LOAD",04/27/2026 12:29:00 PM,303,350,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint ON: Due to Solar Variance (RTD/Actual : 2627/2548)"
03PAGBIL_G01,"RAISE LOAD",04/27/2026 12:41:00 PM,339,374,CONTINGENCY RESERVE,"Follow RTD then utilize CR : Due to Solar Variance (RTD/Actual : 2627/2548)"
03PAGBIL_G01,"FOLLOW RTD",04/27/2026 9:40:00 PM,382,382,RTD,"Re-arm CR"
03PAGBIL_G01,"RAISE LOAD",04/27/2026 11:46:00 PM,367,382,CONTINGENCY RESERVE,"Utilize CR high system demand, RTD/ACTUAL: 11232/11314MW  (market suspension)"
03PAGBIL_G01,"FOLLOW RTD",04/28/2026 1:10:00 AM,382,382,RTD,"Re-arm CR"
03PAGBIL_G01,"HOLD LOAD",04/28/2026 2:16:00 AM,382,382,MARKET INTERVENTION/SUSPENSION,"Constrained ON  (Market suspension)"
03PAGBIL_G01,"FOLLOW RTD",04/28/2026 3:05:00 AM,382,380,RTD,"Lifted instruction from Market Suspension."
03PAGBIL_G01,"LOWER LOAD",04/28/2026 6:13:00 AM,378,350,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(126/175MW)"
03PAGBIL_G01,"LOWER LOAD",04/28/2026 6:47:00 AM,353,320,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(480/491/506MW) AND HVDC VARIANCE (RTD/ACTUAL0(288/327MW)"
03PAGBIL_G01,"FOLLOW RTD",04/28/2026 7:47:00 AM,320,342,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED"
03PAGBIL_G01,"RAISE LOAD",04/28/2026 8:36:00 AM,351,380,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1977/1755MW)"
03PAGBIL_G01,"RAISE LOAD",04/28/2026 8:52:00 AM,376,382,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2120/1885MW)"
03PAGBIL_G01,"FOLLOW RTD",04/28/2026 12:24:00 PM,380,380,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION,CONSTRAIN ON INSTRUCTION LIFTED"
03PAGBIL_G01,"RAISE LOAD",04/29/2026 4:15:00 AM,367,382,MARKET INTERVENTION/SUSPENSION,"Constrained ON (market suspension)."
03PAGBIL_G01,"LOWER LOAD",04/29/2026 5:58:00 AM,381,350,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(62/85MW)AND HVDC VARIANCE (100/142MW)"
03PAGBIL_G01,"LOWER LOAD",04/29/2026 6:32:00 AM,352,310,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (309/316MW) AND HVDC VARIANCE (RTD/ACTUAL) (100/159MW)"
03PAGBIL_G01,"FOLLOW RTD",04/29/2026 7:34:00 AM,312,347,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION, CONSTRAIN OFF INSTRUCTION LIFTED"
03PAGBIL_G01,"RAISE LOAD",04/29/2026 8:35:00 AM,359,382,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL) (1965/1783MW)"
03PAGBIL_G01,"FOLLOW RTD",04/29/2026 10:42:00 AM,380,382,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON INSTRUCTION LIFTED."
03PAGBIL_G01,"LOWER LOAD",04/30/2026 5:33:00 AM,361,340,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to low actual system demand (RTD/ACTUAL Demand: 9300/9209MW)"
03PAGBIL_G01,"LOWER LOAD",04/30/2026 5:54:00 AM,340,300,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to low actual system demand (RTD/ACTUAL Demand: 9217/9158MW)"
03PAGBIL_G01,"LOWER LOAD",04/30/2026 6:21:00 AM,303,280,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(238/349MW)"
03PAGBIL_G01,"FOLLOW RTD",04/30/2026 7:09:00 AM,281,306,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED"
03PAGBIL_G01,"LOWER LOAD",04/30/2026 7:34:00 AM,316,300,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1119/1223MW) AND HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(9703/9760MW)"
03PAGBIL_G01,"FOLLOW RTD",04/30/2026 7:59:00 AM,300,339,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED"
03PAGBIL_G01,"LOWER LOAD",04/30/2026 9:39:00 AM,378,350,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(9/148MW)"
03PAGBIL_G01,"FOLLOW RTD",04/30/2026 9:49:00 AM,346,378,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED."
03PAGBIL_G01,"RAISE LOAD",04/30/2026 9:53:00 AM,358,382,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO LOW ACTUAL SYSTEM DEMAND(RTD/ACTUAL)(11451/11436MW) AND SOLAR VARIANCE (RTD/ACTUAL)(2437/2276MW)"
03PAGBIL_G01,"FOLLOW RTD",04/30/2026 10:10:00 AM,380,381,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION INSTRUCTION LIFTED"
03PAGBIL_G01,"FOLLOW RTD",05/01/2026 12:04:00 AM,382,382,RTD,"From hold load due to market suspension."
03PAGBIL_G01,"RAISE LOAD",05/01/2026 4:51:00 AM,290,225,CONTINGENCY RESERVE,"(RTD + CR) Due to high actual system demand (RTD/ACTUAL Demand: 9109/9172MW)"
03PAGBIL_G01,"FOLLOW RTD",05/01/2026 5:56:00 AM,380,341,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G01,"LOWER LOAD",05/01/2026 6:10:00 AM,340,300,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : 0/50MW)"
03PAGBIL_G01,"LOWER LOAD O",05/01/2026 7:06:00 AM,309,280,MOT LOWER,"DUE TO NON-COMPLIANCE OF KALAYAAN 3 (-157:0MW) & VRE SOLAR (711:836MW) VARIANCE"
03PAGBIL_G01,"LOWER LOAD",05/01/2026 7:15:00 AM,279,250,MOT LOWER,"DUE TO NON-COMPLIANCE OF KALAYAAN 3 (-157:0MW) & VRE SOLAR (711:836MW) VARIANCE"
03PAGBIL_G01,"LOWER LOAD",05/01/2026 7:41:00 AM,230,200,MOT LOWER,"DUE TO VRE SOLAR (1156:1310MW) VARIANCE"
03PAGBIL_G01,"FOLLOW RTD",05/01/2026 8:16:00 AM,201,170,RTD,"MOT LIFTED"
03PAGBIL_G01,"RAISE LOAD",05/01/2026 10:12:00 AM,120,150,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10049:10157MW)"
03PAGBIL_G01,"FOLLOW RTD",05/01/2026 11:16:00 AM,190,189,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G01,"LOWER LOAD",05/01/2026 12:04:00 PM,289,240,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (10715:10644MW)"
03PAGBIL_G01,"FOLLOW RTD",05/01/2026 12:18:00 PM,265,324,RTD,"MOT LIFTED"
03PAGBIL_G01,"RAISE LOAD",05/01/2026 2:11:00 PM,352,382,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2366MW ; ACT: 2316MW), & active steel mills cyclic operation (60MW)"
03PAGBIL_G01,"FOLLOW RTD",05/01/2026 2:39:00 PM,382,352,RTD,"Re-armed CR."
03PAGBIL_G01,"RAISE LOAD",05/01/2026 3:17:00 PM,347,382,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1864MW ; ACT: 1806MW), & active steel mills cyclic operation (60MW)"
03PAGBIL_G01,"FOLLOW RTD",05/01/2026 3:56:00 PM,378,347,RTD,"Re-armed CR."
03PAGBIL_G01,"RAISE LOAD",05/02/2026 2:28:00 AM,350,382,CONTINGENCY RESERVE,"To assist in the start-up sequence of Kalayaan Pump 1"
03PAGBIL_G01,"FOLLOW RTD",05/02/2026 5:25:00 AM,370,347,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G01,"LOWER LOAD",05/02/2026 6:17:00 AM,274,250,MOT LOWER,"MOT lower due to HVDC variance (RTD/ACT: 112/188MW) and solar variance (RTD/ACT: 187/253MW)"
03PAGBIL_G01,"LOWER LOAD",05/02/2026 6:41:00 AM,240,230,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 370/485MW) and MO forecast error (RTD/ACT: 8636/8693MW)"
03PAGBIL_G01,"LOWER LOAD",05/02/2026 7:31:00 AM,240,220,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 1065/1118MW) and cyclic operation of steelmills"
03PAGBIL_G01,"LOWER LOAD",05/02/2026 7:39:00 AM,220,200,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 1109/1215MW)"
03PAGBIL_G01,"LOWER LOAD",05/02/2026 8:19:00 AM,200,180,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 1588/1816MW)"
03PAGBIL_G01,"FOLLOW RTD",05/02/2026 9:12:00 AM,180,220,RTD,"From MOT instruction."
03PAGBIL_G01,"RAISE LOAD",05/02/2026 10:06:00 AM,287,317,CONTINGENCY RESERVE,"Utilized as CR due to MO forecast error (RTD/ACT: 10626/10696MW)"
03PAGBIL_G01,"FOLLOW RTD",05/02/2026 11:30:00 AM,365,334,RTD,"Re-arm CR"
03PAGBIL_G01,"LOWER LOAD",05/02/2026 12:23:00 PM,270,250,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 2650/2756MW)"
03PAGBIL_G01,"FOLLOW RTD",05/02/2026 12:54:00 PM,250,287,RTD,"From MOT lower"
03PAGBIL_G01,"RAISE         LOAD",05/02/2026 1:54:00 PM,347,382,CONTINGENCY RESERVE,"Due to wind variance (RTD= 45MW/ ACT= 13MW)"
03PAGBIL_G01,"FOLLOW RTD",05/02/2026 5:58:00 PM,382,352,RTD,"Re-arm CR"
03PAGBIL_G01,"LOWER LOAD",05/03/2026 6:46:00 AM,235,200,MOT LOWER,"DUE TO HVDC (190:221MW) & TOTAL VRE (500:629MW) VARIANCES"
03PAGBIL_G01,"FOLLOW RTD",05/03/2026 7:14:00 AM,200,180,RTD,"MOT LIFTED"
03PAGBIL_G01,"LOWER LOAD",05/03/2026 7:19:00 AM,165,120,MOT LOWER,"DUE TO HVDC (165:218MW) & TOTAL VRE (980:1083MW) VARIANCES"
03PAGBIL_G01,"FOLLOW RTD",05/03/2026 10:11:00 AM,120,161,RTD,"MOT LIFTED"
03PAGBIL_G01,"RAISE LOAD",05/03/2026 12:36:00 PM,223,258,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03PAGBIL_G01,"FOLLOW RTD",05/03/2026 5:33:00 PM,382,352,RTD,"Re-arm CR"
03PAGBIL_G02,"LOWER         LOAD",04/27/2026 4:20:00 AM,191,120,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ OFF (System Frequency 60.33Hz)"
03PAGBIL_G02,"FOLLOW RTD",04/27/2026 4:44:00 AM,120,164,RTD,"Reset"
03PAGBIL_G02,"LOWER LOAD",04/27/2026 6:23:00 AM,326,300,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ OFF : Due to HVDC Variance (RTD/Actual : 279/316)"
03PAGBIL_G02,"FOLLOW RTD",04/27/2026 8:01:00 AM,300,340,RTD,"Lifted Market Suspension Instruction"
03PAGBIL_G02,"RAISE LOAD",04/27/2026 10:42:00 AM,352,382,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ ON: Due to Solar Variance (RTD/Actual : 2731/2587)"
03PAGBIL_G02,"FOLLOW RTD",04/27/2026 12:02:00 PM,375,375,RTD,"Re arm CR"
03PAGBIL_G02,"RAISE LOAD",04/27/2026 12:41:00 PM,372,382,CONTINGENCY RESERVE,"Follow RTD then utilize CR : Due to Solar Variance (RTD/Actual : 2627/2548)"
03PAGBIL_G02,"FOLLOW RTD",04/27/2026 9:40:00 PM,382,382,RTD,"Re-arm CR"
03PAGBIL_G02,"RAISE LOAD",04/27/2026 11:46:00 PM,367,382,CONTINGENCY RESERVE,"Utilize CR high system demand, RTD/ACTUAL: 11232/11314MW  (market suspension)"
03PAGBIL_G02,"FOLLOW RTD",04/28/2026 1:10:00 AM,382,382,RTD,"Re-arm CR"
03PAGBIL_G02,"HOLD LOAD",04/28/2026 2:16:00 AM,382,382,MARKET INTERVENTION/SUSPENSION,"Constrained ON  (Market suspension)"
03PAGBIL_G02,"FOLLOW RTD",04/28/2026 3:05:00 AM,382,380,RTD,"Lifted instruction from Market Suspension."
03PAGBIL_G02,"LOWER LOAD",04/28/2026 6:13:00 AM,376,350,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(126/175MW)"
03PAGBIL_G02,"LOWER LOAD",04/28/2026 6:47:00 AM,358,320,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(480/506MW) AND HVDC VARIANCE (RTD/ACTUAL0(288/327MW)"
03PAGBIL_G02,"FOLLOW RTD",04/28/2026 7:47:00 AM,320,342,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED"
03PAGBIL_G02,"RAISE LOAD",04/28/2026 8:36:00 AM,347,380,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1977/1755MW)"
03PAGBIL_G02,"RAISE LOAD",04/28/2026 8:52:00 AM,366,382,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2120/1885MW) AND HVDC VARIANCE (RTD/ACTUAL0(212/163MW)"
03PAGBIL_G02,"RAISE LOAD",04/28/2026 8:59:00 AM,198,240,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2190/1922MW)."
03PAGBIL_G02,"FOLLOW RTD",04/28/2026 12:24:00 PM,377,378,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION,CONSTRAIN ON INSTRUCTION LIFTED"
03PAGBIL_G02,"RAISE LOAD",04/29/2026 4:15:00 AM,367,382,MARKET INTERVENTION/SUSPENSION,"Constrained ON (market suspension)."
03PAGBIL_G02,"LOWER LOAD",04/29/2026 5:58:00 AM,377,350,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(62/85MW)AND HVDC VARIANCE (100/142MW)"
03PAGBIL_G02,"LOWER LOAD",04/29/2026 6:32:00 AM,356,310,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (309/316MW) AND HVDC VARIANCE (RTD/ACTUAL) (100/159MW)"
03PAGBIL_G02,"FOLLOW RTD",04/29/2026 7:34:00 AM,312,346,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION, CONSTRAIN OFF INSTRUCTION LIFTED"
03PAGBIL_G02,"RAISE LOAD",04/29/2026 8:35:00 AM,355,382,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL) (1965/1783MW)"
03PAGBIL_G02,"FOLLOW RTD",04/29/2026 10:42:00 AM,372,382,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON INSTRUCTION LIFTED."
03PAGBIL_G02,"LOWER LOAD",04/30/2026 5:33:00 AM,377,340,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to low actual system demand (RTD/ACTUAL Demand: 9300/9209MW)"
03PAGBIL_G02,"LOWER LOAD",04/30/2026 5:54:00 AM,346,300,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to low actual system demand (RTD/ACTUAL Demand: 9217/9158MW)"
03PAGBIL_G02,"LOWER LOAD",04/30/2026 6:21:00 AM,301,280,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(238/349MW)"
03PAGBIL_G02,"FOLLOW RTD",04/30/2026 7:09:00 AM,277,277,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED"
03PAGBIL_G02,"LOWER LOAD",04/30/2026 7:34:00 AM,316,300,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1119/1223MW) AND HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(9703/9760MW)"
03PAGBIL_G02,"FOLLOW RTD",04/30/2026 7:59:00 AM,299,333,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED"
03PAGBIL_G02,"LOWER LOAD",04/30/2026 9:39:00 AM,377,350,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(9/148MW)"
03PAGBIL_G02,"FOLLOW RTD",04/30/2026 9:49:00 AM,355,377,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED."
03PAGBIL_G02,"RAISE LOAD",04/30/2026 9:53:00 AM,357,382,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO LOW ACTUAL SYSTEM DEMAND(RTD/ACTUAL)(11451/11436MW) AND SOLAR VARIANCE (RTD/ACTUAL)(2437/2276MW)"
03PAGBIL_G02,"FOLLOW RTD",04/30/2026 10:10:00 AM,377,375,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION INSTRUCTION LIFTED"
03PAGBIL_G02,"FOLLOW RTD",05/01/2026 12:04:00 AM,382,382,RTD,"From hold load due to market suspension."
03PAGBIL_G02,"RAISE LOAD",05/01/2026 4:52:00 AM,244,275,CONTINGENCY RESERVE,"(RTD + CR) Due to high actual system demand (RTD/ACTUAL Demand: 9109/9172MW)"
03PAGBIL_G02,"FOLLOW RTD",05/01/2026 5:42:00 AM,227,200,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G02,"LOWER LOAD",05/01/2026 5:58:00 AM,186,120,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 8807/8745MW)"
03PAGBIL_G02,"FOLLOW RTD",05/01/2026 8:16:00 AM,120,157,RTD,"MOT LIFTED"
03PAGBIL_G02,"RAISE LOAD",05/01/2026 10:12:00 AM,228,258,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10049:10157MW)"
03PAGBIL_G02,"FOLLOW RTD",05/01/2026 11:16:00 AM,352,315,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G02,"LOWER LOAD",05/01/2026 12:00:00 PM,330,300,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (10715:10644MW)"
03PAGBIL_G02,"FOLLOW RTD",05/01/2026 12:18:00 PM,301,356,RTD,"MOT LIFTED"
03PAGBIL_G02,"RAISE LOAD",05/01/2026 2:11:00 PM,352,382,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2366MW ; ACT: 2316MW), & active steel mills cyclic operation (60MW)"
03PAGBIL_G02,"FOLLOW RTD",05/01/2026 2:39:00 PM,382,352,RTD,"Re-armed CR."
03PAGBIL_G02,"RAISE LOAD",05/01/2026 3:21:00 PM,346,382,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1823MW ; ACT: 1702MW), & active steel mills cyclic operation (60MW)"
03PAGBIL_G02,"FOLLOW RTD",05/01/2026 3:57:00 PM,378,346,RTD,"Re-armed CR."
03PAGBIL_G02,"RAISE LOAD",05/02/2026 2:28:00 AM,343,382,CONTINGENCY RESERVE,"To assist in the start-up sequence of Kalayaan Pump 1"
03PAGBIL_G02,"FOLLOW RTD",05/02/2026 2:51:00 AM,374,346,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G02,"RAISE LOAD",05/02/2026 4:57:00 AM,344,382,CONTINGENCY RESERVE,"Due to high actual system demand (RTD/ACTUAL Demand: 8881/8931MW)"
03PAGBIL_G02,"FOLLOW RTD",05/02/2026 6:07:00 AM,369,332,RTD,"Re-arm CR"
03PAGBIL_G02,"LOWER LOAD",05/02/2026 6:17:00 AM,329,300,MOT LOWER,"MOT lower due to HVDC variance (RTD/ACT: 112/188MW) and solar variance (RTD/ACT: 187/253MW)"
03PAGBIL_G02,"LOWER LOAD",05/02/2026 6:41:00 AM,270,260,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 370/485MW) and MO forecast error (RTD/ACT: 8636/8693MW)"
03PAGBIL_G02,"LOWER LOAD",05/02/2026 7:31:00 AM,240,220,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 1065/1118MW) and cyclic operation of steelmills"
03PAGBIL_G02,"LOWER LOAD",05/02/2026 7:39:00 AM,220,200,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 1109/1215MW)"
03PAGBIL_G02,"LOWER LOAD",05/02/2026 8:19:00 AM,200,180,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 1588/1816MW)"
03PAGBIL_G02,"FOLLOW RTD",05/02/2026 9:12:00 AM,180,220,RTD,"From MOT instruction."
03PAGBIL_G02,"RAISE LOAD",05/02/2026 10:06:00 AM,298,328,CONTINGENCY RESERVE,"Utilized as CR due to MO forecast error (RTD/ACT: 10626/10696MW)"
03PAGBIL_G02,"FOLLOW RTD",05/02/2026 11:30:00 AM,363,332,RTD,"Re-arm CR"
03PAGBIL_G02,"LOWER LOAD",05/02/2026 12:23:00 PM,280,250,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 2650/2756MW)"
03PAGBIL_G02,"FOLLOW RTD",05/02/2026 12:54:00 PM,243,284,RTD,"From MOT lower"
03PAGBIL_G02,"RAISE         LOAD",05/02/2026 1:54:00 PM,352,382,CONTINGENCY RESERVE,"Due to wind variance (RTD= 45MW/ ACT= 13MW)"
03PAGBIL_G02,"FOLLOW RTD",05/02/2026 5:58:00 PM,382,352,RTD,"Re-arm CR"
03PAGBIL_G02,"LOWER LOAD",05/03/2026 6:46:00 AM,235,200,MOT LOWER,"DUE TO HVDC (190:221MW) & TOTAL VRE (500:629MW) VARIANCES"
03PAGBIL_G02,"FOLLOW RTD",05/03/2026 7:14:00 AM,200,180,RTD,"MOT LIFTED"
03PAGBIL_G02,"LOWER LOAD",05/03/2026 7:19:00 AM,165,120,MOT LOWER,"DUE TO HVDC (165:218MW) & TOTAL VRE (980:1083MW) VARIANCES"
03PAGBIL_G02,"FOLLOW RTD",05/03/2026 10:11:00 AM,120,161,RTD,"MOT LIFTED"
03PAGBIL_G02,"RAISE LOAD",05/03/2026 12:36:00 PM,219,245,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03PAGBIL_G02,"FOLLOW RTD",05/03/2026 5:33:00 PM,382,352,RTD,"Re-arm CR"
03PAGBIL_G03,"LOWER         LOAD",04/27/2026 3:06:00 AM,261,230,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constrain_ OFF due to sequence fault of Kalayaan U4 as pump"
03PAGBIL_G03,"FOLLOW RTD",04/27/2026 3:27:00 AM,230,227,RTD,"Reset"
03PAGBIL_G03,"LOWER         LOAD",04/27/2026 4:19:00 AM,212,180,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ OFF (System Frequency 60.33Hz)"
03PAGBIL_G03,"LOWER LOAD",04/27/2026 6:23:00 AM,180,150,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ OFF : Due to HVDC Variance (RTD/Actual : 279/316)"
03PAGBIL_G03,"FOLLOW RTD",04/27/2026 8:01:00 AM,150,196,RTD,"Lifted Market Suspension Instruction"
03PAGBIL_G03,"RAISE LOAD",04/27/2026 10:42:00 AM,249,330,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ ON: Due to Solar Variance (RTD/Actual : 2731/2587)"
03PAGBIL_G03,"FOLLOW RTD",04/27/2026 12:02:00 PM,322,280,RTD,"Lifted market suspension instruction"
03PAGBIL_G03,"RAISE LOAD",04/27/2026 12:29:00 PM,231,300,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint ON: Due to Solar Variance (RTD/Actual : 2627/2548)"
03PAGBIL_G03,"RAISE LOAD",04/27/2026 12:41:00 PM,264,305,CONTINGENCY RESERVE,"Follow RTD then utilize CR : Due to Solar Variance (RTD/Actual : 2627/2548)"
03PAGBIL_G03,"FOLLOW RTD",04/27/2026 9:40:00 PM,330,330,RTD,"Re-arm CR"
03PAGBIL_G03,"FOLLOW RTD",04/28/2026 3:05:00 AM,325,292,RTD,"Re-armed CR."
03PAGBIL_G03,"LOWER LOAD",04/28/2026 6:39:00 AM,166,131,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(368/410MW)"
03PAGBIL_G03,"FOLLOW RTD",04/28/2026 7:50:00 AM,130,175,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED"
03PAGBIL_G03,"RAISE LOAD",04/28/2026 8:59:00 AM,198,240,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2190/1922MW)."
03PAGBIL_G03,"RAISE LOAD",04/28/2026 9:36:00 AM,239,280,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2263/2163MW)."
03PAGBIL_G03,"RAISE LOAD",04/28/2026 9:46:00 AM,276,300,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2331/2152MW)."
03PAGBIL_G03,"RAISE LOAD",04/28/2026 10:00:00 AM,297,330,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2409//2205MW)."
03PAGBIL_G03,"FOLLOW RTD",04/28/2026 5:04:00 PM,318,289,RTD,"Re-armed CR."
03PAGBIL_G03,"RAISE LOAD",04/28/2026 9:05:00 PM,289,330,CONTINGENCY RESERVE,"Due to HVDC variance, (RTD: -74MW; ACT: -131MW)"
03PAGBIL_G03,"FOLLOW RTD",04/29/2026 4:16:00 AM,330,330,RTD,"Re-am CR"
03PAGBIL_G03,"LOWER LOAD",04/29/2026 5:58:00 AM,318,300,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(62/85MW)AND HVDC VARIANCE (100/142MW)"
03PAGBIL_G03,"FOLLOW RTD",04/29/2026 7:37:00 AM,300,330,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION, CONSTRAIN OFF INSTRUCTION LIFTED"
03PAGBIL_G03,"RAISE LOAD",04/29/2026 1:14:00 PM,289,330,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2434:2184MW) VARANCE"
03PAGBIL_G03,"FOLLOW RTD",04/30/2026 4:30:00 AM,322,309,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G03,"LOWER LOAD",04/30/2026 5:33:00 AM,307,290,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to low actual system demand (RTD/ACTUAL Demand: 9300/9209MW)"
03PAGBIL_G03,"LOWER LOAD",04/30/2026 5:54:00 AM,283,250,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to low actual system demand (RTD/ACTUAL Demand: 9217/9158MW)"
03PAGBIL_G03,"LOWER LOAD",04/30/2026 6:22:00 AM,240,200,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(238/360MW)"
03PAGBIL_G03,"FOLLOW RTD",04/30/2026 7:09:00 AM,201,201,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED"
03PAGBIL_G03,"FOLLOW RTD",04/30/2026 7:59:00 AM,196,203,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED"
03PAGBIL_G03,"RAISE LOAD",04/30/2026 8:58:00 AM,304,330,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2194/2152MW) AND HVDC VARIANCE (RTD/ACTUAL)(72/32MW)"
03PAGBIL_G03,"FOLLOW RTD",04/30/2026 9:33:00 AM,335,289,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON INSTRUCTION LIFTED"
03PAGBIL_G03,"LOWER LOAD",04/30/2026 9:39:00 AM,322,300,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(9/148MW)"
03PAGBIL_G03,"FOLLOW RTD",04/30/2026 9:49:00 AM,303,299,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED."
03PAGBIL_G03,"RAISE LOAD",04/30/2026 9:53:00 AM,302,330,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO LOW ACTUAL SYSTEM DEMAND(RTD/ACTUAL)(11451/11436MW) AND SOLAR VARIANCE (RTD/ACTUAL)(2437/2276MW)"
03PAGBIL_G03,"FOLLOW RTD",04/30/2026 10:09:00 AM,326,289,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION INSTRUCTION LIFTED"
03PAGBIL_G03,"FOLLOW RTD",05/01/2026 12:04:00 AM,330,330,RTD,"From hold load due to market suspension."
03PAGBIL_G03,"LOWER LOAD",05/02/2026 6:17:00 AM,231,210,MOT LOWER,"MOT lower due to HVDC variance (RTD/ACT: 112/188MW) and solar variance (RTD/ACT: 187/253MW)"
03PAGBIL_G03,"LOWER LOAD",05/02/2026 6:41:00 AM,197,180,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 370/485MW) and MO forecast error (RTD/ACT: 8636/8693MW)"
03PAGBIL_G03,"LOWER LOAD",05/02/2026 7:31:00 AM,180,160,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 1065/1118MW) and cyclic operation of steelmills"
03PAGBIL_G03,"LOWER LOAD",05/02/2026 7:39:00 AM,160,130,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 1109/1215MW)"
03PAGBIL_G03,"FOLLOW RTD",05/02/2026 12:45:00 PM,131,154,RTD,"From MOT lower"
03PAGBIL_G03,"LOWER LOAD",05/03/2026 3:41:00 AM,289,240,MOT LOWER,"Due to Kalayaan 2 variance (RTD: -148MW ; ACT: 0MW)"
03PAGBIL_G03,"FOLLOW RTD",05/03/2026 3:48:00 AM,271,272,RTD,"Reset MOT low, follow RTD."
03PAGBIL_G03,"LOWER LOAD",05/03/2026 10:44:00 AM,232,190,MOT LOWER,"DUE TO VRE SOLAR (2590:2820MW) VARIANCE"
03PAGBIL_G03,"FOLLOW RTD",05/03/2026 12:18:00 PM,191,231,RTD,"MOT LIFTED"
03PAGBIL_G03,"RAISE LOAD",05/03/2026 12:51:00 PM,231,252,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (153:60MW) & TOTAL VRE (2870:2759MW) VARIANCES"
03PAGBIL_G03,"FOLLOW RTD",05/03/2026 4:14:00 PM,330,330,RTD,"Reset"
03QPPL_G01,"LOWER LOAD",04/27/2026 6:52:00 AM,193,185,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ OFF : Due to HVDC Variance (RTD/Actual : 279/316)"
03QPPL_G01,"FOLLOW RTD",04/27/2026 8:02:00 AM,200,200,RTD,"Lifted Market Suspension Instruction"
03QPPL_G01,"RAISE LOAD",04/27/2026 10:12:00 AM,208,250,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ ON: Due to Solar Variance (RTD/Actual : 2731/2587)"
03QPPL_G01,"RAISE LOAD",04/27/2026 10:12:00 AM,208,250,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ ON: Due to Solar Variance (RTD/Actual : 2587/2523)"
03QPPL_G01,"RAISE LOAD",04/27/2026 10:31:00 AM,250,300,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ ON: Due to Solar Variance (RTD/Actual : 2731/2587)"
03QPPL_G01,"RAISE LOAD",04/27/2026 10:50:00 AM,300,400,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ ON: Due to Solar Variance (RTD/Actual : 2731/2587)"
03QPPL_G01,"FOLLOW RTD",04/27/2026 12:10:00 PM,400,380,RTD,"Lifted Market Suspension Instruction"
03QPPL_G01,"RAISE LOAD",04/27/2026 12:25:00 PM,375,400,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint ON: Due to Solar Variance (RTD/Actual : 2627/2548)"
03QPPL_G01,"FOLLOW RTD",04/27/2026 6:02:00 PM,400,400,RTD,"From market suspension instruction."
03QPPL_G01,"FOLLOW RTD",04/28/2026 2:56:00 AM,402,393,RTD,"Lifted instruction from Market Suspension."
03QPPL_G01,"LOWER LOAD",04/28/2026 6:05:00 AM,250,220,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(77/100MW)"
03QPPL_G01,"FOLLOW RTD",04/28/2026 6:37:00 AM,220,203,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED"
03QPPL_G01,"LOWER LOAD",04/28/2026 6:48:00 AM,199,185,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(480/518MW)"
03QPPL_G01,"FOLLOW RTD",04/28/2026 7:50:00 AM,186,185,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED"
03QPPL_G01,"RAISE LOAD",04/28/2026 9:02:00 AM,185,230,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2141/1984MW)."
03QPPL_G01,"RAISE LOAD",04/28/2026 9:39:00 AM,229,250,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2266/2204MW)."
03QPPL_G01,"RAISE LOAD",04/28/2026 9:59:00 AM,250,280,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2343/2208MW)."
03QPPL_G01,"RAISE LOAD",04/28/2026 10:07:00 AM,264,400,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2428/2223MW)"
03QPPL_G01,"FOLLOW RTD",04/29/2026 6:05:00 AM,396,385,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION, CONSTRAIN OFF INSTRUCTION LIFTED"
03QPPL_G01,"LOWER LOAD",04/29/2026 6:29:00 AM,374,340,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (259/303MW)"
03QPPL_G01,"LOWER LOAD",04/29/2026 6:55:00 AM,334,300,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL) (100/190MW)"
03QPPL_G01,"FOLLOW RTD",04/29/2026 7:24:00 AM,300,302,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION, CONSTRAIN OFF INSTRUCTION LIFTED"
03QPPL_G01,"RAISE LOAD",04/29/2026 8:32:00 AM,258,350,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL) (1909/1809MW)"
03QPPL_G01,"RAISE LOAD",04/29/2026 8:45:00 AM,312,400,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL) (2007/1873MW)"
03QPPL_G01,"HOLD LOAD",04/30/2026 3:11:00 AM,400,400,MARKET INTERVENTION/SUSPENSION,"(Constrain-on) Due to HVDC variance (RTD/ACTUAL : 241/224MW)"
03QPPL_G01,"FOLLOW RTD",04/30/2026 3:22:00 AM,401,380,RTD,"From MARKET SUSPENSION instruction"
03QPPL_G01,"LOWER LOAD",04/30/2026 3:32:00 AM,384,300,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to low actual system demand (RTD/ACTUAL Demand: 9514/9466MW)"
03QPPL_G01,"FOLLOW RTD",04/30/2026 5:26:00 AM,299,285,RTD,"From MARKET SUSPENSION instruction"
03QPPL_G01,"LOWER LOAD",04/30/2026 5:49:00 AM,266,200,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to low actual system demand (RTD/ACTUAL Demand: 9217/9158MW)"
03QPPL_G01,"LOWER LOAD",04/30/2026 6:23:00 AM,207,185,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(239/375MW)"
03QPPL_G01,"FOLLOW RTD",04/30/2026 6:57:00 AM,185,185,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED."
03QPPL_G01,"RAISE LOAD",04/30/2026 9:55:00 AM,186,210,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO LOW ACTUAL SYSTEM DEMAND(RTD/ACTUAL)(11451/11436MW) AND SOLAR VARIANCE (RTD/ACTUAL)(2437/2276MW)"
03QPPL_G01,"FOLLOW RTD",04/30/2026 10:06:00 AM,199,207,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION INSTRUCTION LIFTED"
03QPPL_G01,"RAISE LOAD",04/30/2026 10:29:00 AM,234,300,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON INSTRUCTION DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11876/11761MW)"
03QPPL_G01,"RAISE LOAD",04/30/2026 10:33:00 AM,242,400,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONNSTRAIN ON DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11934/11830MW)"
03QPPL_G01,"FOLLOW RTD",04/30/2026 9:11:00 PM,400,400,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION INSTRUCTION LIFTED"
03QPPL_G01,"FOLLOW RTD",05/01/2026 1:36:00 AM,400,393,RTD,"From hold load due to market suspension."
03QPPL_G01,"LOWER LOAD",05/01/2026 1:55:00 AM,368,340,MOT LOWER,"Due to VRE variance (RTD=114/ACT=167)"
03QPPL_G01,"FOLLOW RTD",05/01/2026 2:36:00 AM,335,320,RTD,"From MOT LOWER"
03QPPL_G01,"LOWER LOAD",05/01/2026 5:59:00 AM,331,290,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 8807/8745MW)"
03QPPL_G01,"FOLLOW RTD",05/01/2026 7:03:00 AM,290,280,RTD,"MOT LIFTED"
03QPPL_G01,"LOWER LOAD",05/01/2026 7:11:00 AM,280,185,MOT LOWER,"DUE TO NON-COMPLIANCE OF KALAYAAN 3 (-157:0MW) & VRE SOLAR (711:836MW) VARIANCE"
03QPPL_G01,"FOLLOW RTD",05/01/2026 10:48:00 AM,183,205,RTD,"MOT LIFTED"
03QPPL_G01,"LOWER LOAD",05/01/2026 12:04:00 PM,275,185,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (10715:10644MW)"
03QPPL_G01,"FOLLOW RTD",05/01/2026 2:05:00 PM,184,202,RTD,"Reset MOT low, follow RTD."
03QPPL_G01,"LOWER LOAD",05/02/2026 1:37:00 AM,378,340,MOT LOWER,"Due to SLTEC 1 & 2 variance (RTD: 4MW ; ACT: 123MW)"
03QPPL_G01,"FOLLOW RTD",05/02/2026 1:57:00 AM,340,347,RTD,"Reset MOT low, follow RTD."
03QPPL_G01,"LOWER LOAD",05/02/2026 12:24:00 PM,226,200,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 2650/2756MW)"
03QPPL_G01,"FOLLOW RTD",05/02/2026 12:44:00 PM,206,235,RTD,"From MOT lower"
03QPPL_G01,"LOWER LOAD",05/03/2026 3:37:00 AM,292,260,MOT LOWER,"Due to Kalayaan 2 variance (RTD: -148MW ; ACT: 0MW)"
03QPPL_G01,"FOLLOW RTD",05/03/2026 3:49:00 AM,272,277,RTD,"Reset MOT low, follow RTD."
03QPPL_G01,"LOWER LOAD",05/03/2026 10:42:00 AM,250,185,MOT LOWER,"DUE TO VRE SOLAR (2590:2820MW) VARIANCE"
03QPPL_G01,"FOLLOW RTD",05/03/2026 12:48:00 PM,185,205,RTD,"MOT LIFTED"
03RCBMI_G02,"HOLD LOAD",04/27/2026 12:01:00 AM,0,0,MARKET INTERVENTION/SUSPENSION,"RTD=1, as per DOE SOG"
03RCBMI_G02,"FOLLOW RTD",04/27/2026 1:11:00 AM,0,0,RTD,"Market Suspension: follow RTD schedule from MO"
03RCBMI_G02,"ADVISED NOT TO START",04/27/2026 6:26:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension)"
03RCBMI_G02,"FOLLOW RTD",04/27/2026 7:11:00 PM,0,0,RTD,"From market suspension instruction."
03RCBMI_G02,"FOLLOW RTD",04/27/2026 8:50:00 PM,0,0,RTD,"From market suspension instruction."
03RCBMI_G02,"ADVISED NOT TO START",04/28/2026 3:21:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (market suspension)"
03RCBMI_G02,"FOLLOW RTD",04/28/2026 9:20:00 PM,0,0,RTD,"Lifted instruction from Market Suspension."
03RCBMI_G02,"HOLD LOAD",04/29/2026 3:53:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION / RTD=1MW"
03SBPL_G01,"LOWER LOAD",04/27/2026 6:02:00 AM,455,410,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ OFF : Due to HVDC Variance (RTD/Actual : 279/316)"
03SBPL_G01,"FOLLOW RTD",04/27/2026 8:04:00 AM,410,446,RTD,"Lifted Market Suspension Instruction"
03SBPL_G01,"LOWER LOAD",04/28/2026 6:04:00 AM,455,430,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(77/100MW)"
03SBPL_G01,"FOLLOW RTD",04/28/2026 7:52:00 AM,434,455,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED"
03SBPL_G01,"HOLD LOAD",04/29/2026 9:06:00 AM,450,450,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION; HOLD LOAD, WITH RTD OF 443MW"
03SBPL_G01,"FOLLOW RTD",04/29/2026 9:11:00 AM,450,450,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION HOLD LOAD INSTRUCTION LIFTED."
03SBPL_G01,"LOWER LOAD",04/30/2026 6:22:00 AM,452,420,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(239/367MW)"
03SBPL_G01,"FOLLOW RTD",04/30/2026 8:00:00 AM,423,455,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED"
03SBPL_G01,"LOWER LOAD",04/30/2026 9:40:00 AM,455,430,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(-21/155MW)"
03SBPL_G01,"FOLLOW RTD",04/30/2026 10:01:00 AM,433,455,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED."
03SBPL_G01,"LOWER LOAD",05/01/2026 7:09:00 AM,365,300,MOT LOWER,"DUE TO NON-COMPLIANCE OF KALAYAAN 3 (-157:0MW) & VRE SOLAR (711:836MW) VARIANCE"
03SBPL_G01,"LOWER LOAD",05/01/2026 7:32:00 AM,302,220,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8777:8722MW) & VRE SOLAR (1080:1201MW) VARIANCE"
03SBPL_G01,"FOLLOW RTD",05/01/2026 10:47:00 AM,224,254,RTD,"MOT LIFTED"
03SBPL_G01,"LOWER LOAD",05/01/2026 12:02:00 PM,263,180,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (10715:10644MW)"
03SBPL_G01,"FOLLOW RTD",05/01/2026 2:06:00 PM,181,214,RTD,"Reset MOT low, follow RTD."
03SBPL_G01,"LOWER LOAD",05/02/2026 7:36:00 AM,455,430,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 1108/979MW) and HVDC variance (RTD/ACT: 66/131MW)"
03SBPL_G01,"LOWER LOAD",05/02/2026 8:20:00 AM,430,410,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 1588/1816MW)"
03SBPL_G01,"FOLLOW RTD",05/02/2026 9:13:00 AM,411,418,RTD,"From MOT instruction."
03SBPL_G01,"LOWER LOAD",05/03/2026 7:09:00 AM,379,340,MOT LOWER,"DUE TO HVDC (175:218MW) & TOTAL VRE (764:880MW) VARIANCES"
03SBPL_G01,"LOWER LOAD",05/03/2026 7:21:00 AM,342,300,MOT LOWER,"DUE TO HVDC (165:218MW) & TOTAL VRE (980:1083MW) VARIANCES"
03SBPL_G01,"LOWER LOAD",05/03/2026 7:32:00 AM,317,180,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8594:8574MW) AND HVDC (183:207MW) & TOTAL VRE (1053:1180MW) VARIANCES"
03SBPL_G01,"FOLLOW RTD",05/03/2026 12:47:00 PM,181,214,RTD,"MOT LIFTED"
03SLPGC_G01,"RAISE LOAD",04/27/2026 10:08:00 AM,93,150,MARKET INTERVENTION/SUSPENSION,"Constrain ON due to Solar Plants and HVDC variance"
03SLPGC_G01,"RAISE LOAD",04/28/2026 9:38:00 AM,90,110,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2263/2193MW)."
03SLPGC_G01,"FOLLOW RTD",04/28/2026 12:20:00 PM,150,150,RTD,"Market Suspension: follow RTD schedule from MO"
03SLPGC_G01,"RAISE LOAD",04/29/2026 7:48:00 AM,135,150,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLARARIANCE (RTD/ACTUAL) (1253/1189MW)"
03SLPGC_G01,"FOLLOW RTD",04/29/2026 9:05:00 PM,150,150,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03SLPGC_G01,"LOWER LOAD",04/30/2026 5:34:00 AM,140,130,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to low actual system demand (RTD/ACTUAL Demand: 9300/9209MW)"
03SLPGC_G01,"RAISE LOAD",04/30/2026 9:54:00 AM,130,150,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2417/2272MW)"
03SLPGC_G01,"FOLLOW RTD",04/30/2026 9:21:00 PM,150,150,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION INSTRUCTION LIFTED."
03SLPGC_G01,"LOWER LOAD",05/01/2026 7:39:00 AM,150,130,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8777:8722MW) & VRE SOLAR (1080:1201MW) VARIANCE"
03SLPGC_G01,"FOLLOW RTD",05/01/2026 10:00:00 AM,130,150,RTD,"MOT LIFTED"
