Luzon System Operations
03SLPGC_G01,"LOWER LOAD",05/03/2026 7:25:00 AM,150,100,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8594:8574MW) AND HVDC (183:207MW) & TOTAL VRE (1053:1180MW) VARIANCES"
03SLPGC_G01,"FOLLOW RTD",05/03/2026 12:45:00 PM,100,150,RTD,"MOT LIFTED"
03SLPGC_G02,"RAISE LOAD",04/27/2026 10:08:00 AM,103,150,MARKET INTERVENTION/SUSPENSION,"Constrain ON due to Solar Plants and HVDC variance"
03SLPGC_G02,"RAISE LOAD",04/28/2026 9:38:00 AM,107,130,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2263/2193MW)."
03SLPGC_G02,"FOLLOW RTD",04/28/2026 12:20:00 PM,150,150,RTD,"Market Suspension: follow RTD schedule from MO"
03SLPGC_G02,"RAISE LOAD",04/29/2026 7:48:00 AM,130,150,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLARARIANCE (RTD/ACTUAL) (1253/1189MW)"
03SLPGC_G02,"FOLLOW RTD",04/29/2026 9:05:00 PM,150,150,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03SLPGC_G02,"LOWER LOAD",04/30/2026 5:34:00 AM,140,130,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to low actual system demand (RTD/ACTUAL Demand: 9300/9209MW)"
03SLPGC_G02,"RAISE LOAD",04/30/2026 9:54:00 AM,130,150,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2417/2272MW)"
03SLPGC_G02,"FOLLOW RTD",04/30/2026 9:21:00 PM,150,150,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION INSTRUCTION LIFTED."
03SLPGC_G02,"LOWER LOAD",05/01/2026 7:39:00 AM,150,130,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8777:8722MW) & VRE SOLAR (1080:1201MW) VARIANCE"
03SLPGC_G02,"FOLLOW RTD",05/01/2026 10:00:00 AM,130,150,RTD,"MOT LIFTED"
03SLPGC_G02,"LOWER LOAD",05/03/2026 7:25:00 AM,150,130,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8594:8574MW) AND HVDC (183:207MW) & TOTAL VRE (1053:1180MW) VARIANCES"
03SLPGC_G02,"FOLLOW RTD",05/03/2026 12:45:00 PM,130,150,RTD,"MOT LIFTED"
03SLTEC_G01,"LOWER LOAD",04/30/2026 5:53:00 AM,120,110,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to low actual system demand (RTD/ACTUAL Demand: 9217/9158MW)"
03SLTEC_G01,"FOLLOW RTD",04/30/2026 7:43:00 AM,111,110,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED"
03SLTEC_G01,"LOWER LOAD",05/03/2026 8:11:00 AM,123,90,MOT LOWER,"DUE TO HVDC (105:196MW) & VRE SOLAR (1693:1770MW) VARIANCES"
03SLTEC_G01,"FOLLOW RTD",05/03/2026 12:47:00 PM,95,123,RTD,"MOT LIFTED"
03SLTEC_G02,"LOWER LOAD",04/30/2026 5:53:00 AM,120,110,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) Due to low actual system demand (RTD/ACTUAL Demand: 9217/9158MW)"
03SLTEC_G02,"FOLLOW RTD",04/30/2026 7:43:00 AM,112,112,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED"
03SLTEC_G02,"LOWER LOAD",05/03/2026 8:11:00 AM,123,90,MOT LOWER,"DUE TO HVDC (105:196MW) & VRE SOLAR (1693:1770MW) VARIANCES"
03SLTEC_G02,"FOLLOW RTD",05/03/2026 12:47:00 PM,95,123,RTD,"MOT LIFTED"
03SNGAB_G01,"FOLLOW RTD",04/27/2026 12:03:00 AM,350,220,RTD,"Market Suspension: follow RTD schedule from MO"
03SNGAB_G01,"HOLD LOAD",04/27/2026 10:11:00 AM,191,191,MARKET INTERVENTION/SUSPENSION,"In compliance with DOE/ERC Special Operational Guidelines."
03SNGAB_G01,"FOLLOW RTD",04/27/2026 10:53:00 AM,191,270,RTD,"Lifted Market Suspension Instruction"
03SNGAB_G01,"RAISE LOAD",04/27/2026 11:23:00 AM,220,340,CONTINGENCY RESERVE,"Market Suspension: Constraint_ ON: Due to Solar Variance (RTD/Actual : 2667/2548)"
03SNGAB_G01,"FOLLOW RTD",04/27/2026 12:00:00 PM,313,191,RTD,"Re arm CR"
03SNGAB_G01,"RAISE LOAD",04/27/2026 1:09:00 PM,191,311,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual : 2533/2313)"
03SNGAB_G01,"FOLLOW RTD",04/27/2026 1:32:00 PM,311,191,RTD,"Re arm CR"
03SNGAB_G01,"RAISE LOAD",04/27/2026 1:56:00 PM,191,240,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2467/2240MW. (market suspension)"
03SNGAB_G01,"RAISE LOAD",04/27/2026 2:04:00 PM,240,300,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2383/2135MW. (market suspension)"
03SNGAB_G01,"RAISE LOAD",04/27/2026 2:07:00 PM,264,311,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2383/2135MW. (market suspension)"
03SNGAB_G01,"RAISE LOAD",04/27/2026 2:14:00 PM,312,350,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2318/2052MW. (market suspension)"
03SNGAB_G01,"RAISE LOAD",04/27/2026 2:24:00 PM,350,408,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2300/1963MW. (market suspension)"
03SNGAB_G01,"FOLLOW RTD",04/27/2026 4:10:00 PM,408,408,RTD,"From market suspension instruction."
03SNGAB_G01,"RAISE LOAD",04/27/2026 9:19:00 PM,228,300,CONTINGENCY RESERVE,"Utilize CR high system demand, RTD/ACTUAL: 12130/12170MW  (market suspension)"
03SNGAB_G01,"RAISE LOAD",04/27/2026 9:31:00 PM,300,408,MARKET INTERVENTION/SUSPENSION,"Constrained ON and utilize CR (Market suspension)"
03SNGAB_G01,"LOWER LOAD",04/28/2026 12:13:00 AM,408,360,MARKET INTERVENTION/SUSPENSION,"Constrained ON  (Market suspension) with CR schedule"
03SNGAB_G01,"LOWER LOAD",04/28/2026 12:23:00 AM,360,330,CONTINGENCY RESERVE,"Utilize CR  (market suspension)"
03SNGAB_G01,"FOLLOW RTD",04/28/2026 12:43:00 AM,330,270,RTD,"Re-arm CR"
03SNGAB_G01,"LOWER LOAD",04/28/2026 1:03:00 AM,270,220,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
03SNGAB_G01,"LOWER LOAD",04/28/2026 2:53:00 AM,220,191,MARKET INTERVENTION/SUSPENSION,"Due to Market Suspension. (RTD: 619MW)"
03SNGAB_G01,"HOLD LOAD",04/28/2026 4:12:00 AM,191,191,MARKET INTERVENTION/SUSPENSION,"Due to market suspension. RTD: 222MW"
03SNGAB_G01,"HOLD LOAD",04/28/2026 5:16:00 AM,161,161,MARKET INTERVENTION/SUSPENSION,"Due to market suspension. RTD: 216MW"
03SNGAB_G01,"HOLD LOAD",04/28/2026 9:51:00 AM,192,192,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION HOLD LOAD AT 192, WITH RTD OF 246MW"
03SNGAB_G01,"FOLLOW RTD",04/28/2026 10:04:00 AM,191,270,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION HOLD LOAD INSTRUCTION LIFTED"
03SNGAB_G01,"FOLLOW RTD",04/28/2026 10:16:00 AM,209,225,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED"
03SNGAB_G01,"RAISE LOAD",04/28/2026 1:08:00 PM,301,350,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2432/2308MW) AND HVDC VARIANCE (RTD/ACTUAL)(14/-106MW)"
03SNGAB_G01,"RAISE LOAD",04/28/2026 1:13:00 PM,343,408,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2411/2350MW) AND HVDC VARIANCE (RTD/ACTUAL)(113/-105MW)"
03SNGAB_G01,"FOLLOW RTD",04/28/2026 4:06:00 PM,408,408,RTD,"Re-armed CR."
03SNGAB_G01,"LOWER LOAD",04/28/2026 11:48:00 PM,408,300,MARKET INTERVENTION/SUSPENSION,"Market suspension. Due to low actual system demand."
03SNGAB_G01,"FOLLOW RTD",04/29/2026 2:04:00 AM,300,270,RTD,"Lifted instruction from Market Suspension."
03SNGAB_G01,"LOWER LOAD",04/29/2026 3:37:00 AM,270,240,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (market suspension)."
03SNGAB_G01,"LOWER LOAD",04/29/2026 3:43:00 AM,240,210,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (market suspension)."
03SNGAB_G01,"RAISE LOAD",04/29/2026 5:17:00 AM,214,240,MARKET INTERVENTION/SUSPENSION,"Constrained ON (market suspension)."
03SNGAB_G01,"LOWER LOAD",04/29/2026 5:56:00 AM,241,191,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION, CONSTRAIN OFF DUE T SOLAR VARIANCE (RTD/ACTUAL)(62/85MW) AND HVDC VARIANCE (RTD/ACTUAL0(100/142MW)"
03SNGAB_G01,"FOLLOW RTD",04/29/2026 6:34:00 AM,191,191,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION, CONSTRAIN OFF INSTRUCTION LIFTED"
03SNGAB_G01,"FOLLOW RTD",04/29/2026 6:34:00 AM,191,191,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION, CONSTRAIN OFF INSTRUCTION LIFTED"
03SNGAB_G01,"HOLD LOAD",04/29/2026 7:00:00 AM,191,191,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION; HOLD LOAD, WITH RTD OF 203MW"
03SNGAB_G01,"FOLLOW RTD",04/29/2026 7:49:00 AM,195,191,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION, CONSTRAIN OFF INSTRUCTION LIFTED"
03SNGAB_G01,"HOLD LOAD",04/29/2026 8:00:00 AM,191,191,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION, HOLD LOAD, WITH RTD OF 241MW."
03SNGAB_G01,"FOLLOW RTD",04/29/2026 12:20:00 PM,220,270,RTD,"Market Suspension: follow 5min RTD"
03SNGAB_G01,"RAISE LOAD",04/29/2026 1:06:00 PM,270,408,MARKET INTERVENTION/SUSPENSION,"DUE TO VRE SOLAR (2441:2156MW) VARANCE"
03SNGAB_G01,"FOLLOW RTD",04/30/2026 12:53:00 AM,410,280,CONTINGENCY RESERVE,"RE-ARMED"
03SNGAB_G01,"LOWER LOAD",04/30/2026 2:47:00 AM,271,191,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE/ERC Special Operational Guidelines"
03SNGAB_G01,"HOLD LOAD",04/30/2026 2:50:00 AM,240,240,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE/ERC Special Operational Guidelines
and to assist in the start-up sequence of Kalayaan Pump 4"
03SNGAB_G01,"LOWER LOAD",04/30/2026 3:07:00 AM,240,191,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE/ERC Special Operational Guidelines"
03SNGAB_G01,"FOLLOW RTD",04/30/2026 5:12:00 AM,191,191,RTD,"From MARKET SUSPENSION instruction"
03SNGAB_G01,"HOLD LOAD",04/30/2026 7:57:00 AM,192,192,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION HOLD LOAD INSTRUCTION WITH RTD OF 227MW."
03SNGAB_G01,"FOLLOW RTD",04/30/2026 8:32:00 AM,191,191,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF INSTRUCTION LIFTED"
03SNGAB_G01,"HOLD LOAD",04/30/2026 9:15:00 AM,192,192,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION HOLD LOAD INSTRUCTION WITH RTD OF 208MW."
03SNGAB_G01,"FOLLOW RTD",04/30/2026 10:40:00 AM,205,270,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION FOLLOW RTD INSTRUCTION FROM HOLD LOAD"
03SNGAB_G01,"RAISE LOAD",04/30/2026 11:07:00 AM,273,300,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TOSOLAR VARIANCE (RTD/ACTUAL)(2608/2484MW)"
03SNGAB_G01,"FOLLOW RTD",04/30/2026 11:28:00 AM,302,270,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON INSTRUCTION LIFTED"
03SNGAB_G01,"RAISE LOAD",04/30/2026 12:59:00 PM,228,300,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2597/2389MW)"
03SNGAB_G01,"FOLLOW RTD",04/30/2026 1:21:00 PM,302,270,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION INSTRUCTION LIFTED"
03SNGAB_G01,"RAISE LOAD",04/30/2026 1:35:00 PM,281,408,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2493/2333MW)"
03SNGAB_G01,"FOLLOW RTD",04/30/2026 2:18:00 PM,408,408,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON INSTRUCTION LIFTED"
03SNGAB_G01,"RAISE LOAD",05/01/2026 2:25:00 AM,272,350,CONTINGENCY RESERVE,"Due to emergency runback of Pagbilao 3 from 314MW to 165MW."
03SNGAB_G01,"RAISE LOAD",05/01/2026 3:04:00 AM,350,370,CONTINGENCY RESERVE,"Due to Pagbilao 3 RTD variance (RTD/ACTUAL : 216/169MW)"
03SNGAB_G01,"LOWER LOAD",05/01/2026 3:30:00 AM,370,360,CONTINGENCY RESERVE,"(RTD + CR) Due to HVDC variance (RTD/ACTUAL : 322/274MW)"
03SNGAB_G01,"LOWER LOAD",05/01/2026 3:51:00 AM,360,300,CONTINGENCY RESERVE,"To re-arm CR"
03SNGAB_G01,"LOWER LOAD",05/01/2026 4:27:00 AM,300,240,CONTINGENCY RESERVE,"To re-arm CR"
03SNGAB_G01,"FOLLOW RTD",05/01/2026 4:31:00 AM,247,191,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03SNGAB_G01,"LOWER LOAD",05/02/2026 1:38:00 AM,322,270,MOT LOWER,"Due to SLTEC 1 & 2 variance (RTD: 4MW ; ACT: 123MW)"
03SNGAB_G01,"FOLLOW RTD",05/02/2026 1:45:00 AM,270,222,RTD,"Reset MOT low, follow RTD."
03SNGAB_G01,"ONLINE",05/02/2026 11:00:00 AM,0,8,GENERATOR START-UP,"From reserved shutdown"
03SNGAB_G01,"RAISE         LOAD",05/02/2026 1:55:00 PM,191,280,CONTINGENCY RESERVE,"Due to wind variance (RTD= 45MW/ ACT= 13MW)"
03SNGAB_G01,"FOLLOW RTD",05/02/2026 2:45:00 PM,308,270,RTD,"Re-arm CR"
03SNGAB_G01,"LOWER LOAD",05/02/2026 6:07:00 PM,408,350,MOT LOWER,"Due to HVDC variance (RTD= -26MW/ ACT= 38MW)"
03SNGAB_G01,"FOLLOW RTD",05/02/2026 6:38:00 PM,350,408,RTD,"Reset MOT lower"
03SNGAB_G01,"RAISE         LOAD",05/02/2026 10:01:00 PM,297,408,CONTINGENCY RESERVE,"Due to HVDC variance (RTD= 224MW/ ACT= 167MW)"
03SNGAB_G01,"FOLLOW RTD",05/02/2026 11:15:00 PM,410,279,RTD,"Re-arm CR"
03STA-RI_G01,"LOWER LOAD",04/27/2026 1:00:00 AM,263,240,MARKET INTERVENTION/SUSPENSION,"Constrain OFF as per DOE SOG-conservation of fuel"
03STA-RI_G01,"LOWER LOAD",04/27/2026 1:06:00 AM,240,220,MARKET INTERVENTION/SUSPENSION,"Constrain OFF as per DOE SOG-conservation of fuel"
03STA-RI_G01,"LOWER LOAD",04/27/2026 1:13:00 AM,220,200,MARKET INTERVENTION/SUSPENSION,"Constrain OFF as per DOE SOG-conservation of fuel"
03STA-RI_G01,"LOWER LOAD",04/27/2026 1:24:00 AM,200,180,MARKET INTERVENTION/SUSPENSION,"Constrain OFF as per DOE SOG-conservation of fuel"
03STA-RI_G01,"LOWER LOAD",04/27/2026 1:37:00 AM,180,161,MARKET INTERVENTION/SUSPENSION,"Constrain OFF as per DOE SOG-conservation of fuel"
03STA-RI_G01,"FOLLOW RTD",04/27/2026 2:35:00 AM,161,161,RTD,"Reset"
03STA-RI_G01,"HOLD   LOAD",04/27/2026 3:00:00 AM,161,161,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constrain_ OFF due to sequence fault of Kalayaan U4 as pump"
03STA-RI_G01,"RAISE LOAD",04/27/2026 12:54:00 PM,161,200,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint ON: Due to Solar Variance (RTD/Actual : 2493/2373)"
03STA-RI_G01,"RAISE LOAD",04/27/2026 1:05:00 PM,200,240,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint ON: Due to Solar Variance (RTD/Actual : 2493/2373)"
03STA-RI_G01,"FOLLOW RTD",04/27/2026 1:11:00 PM,240,245,RTD,"Lifted Market suspension instruction"
03STA-RI_G01,"FOLLOW RTD",04/28/2026 12:12:00 AM,261,234,RTD,"From market suspension instruction."
03STA-RI_G01,"RAISE LOAD",04/28/2026 10:16:00 AM,161,200,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2533/2261MW)"
03STA-RI_G01,"RAISE LOAD",04/28/2026 10:46:00 AM,200,220,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2527/2361MW)"
03STA-RI_G01,"RAISE LOAD",04/28/2026 10:50:00 AM,220,240,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2555/2404MW)"
03STA-RI_G01,"FOLLOW RTD",04/28/2026 10:58:00 AM,240,161,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON INSTRUCTION LIFTED"
03STA-RI_G01,"RAISE LOAD",04/28/2026 11:09:00 AM,162,200,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2557/2540MW), AND HVDC VARIANCE(RTD/ACTUAL)(125/0MW)"
03STA-RI_G01,"RAISE LOAD",04/28/2026 11:17:00 AM,200,230,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2482/2335MW)."
03STA-RI_G01,"RAISE LOAD",04/28/2026 11:28:00 AM,231,263,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (2494/2326MW), AND HVDC VARIANCE (RTD/ACTUAL)(77/0MW)"
03STA-RI_G01,"FOLLOW RTD",04/28/2026 12:01:00 PM,263,182,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION,CONSTRAIN ON INSTRUCTION LIFTED"
03STA-RI_G01,"RAISE LOAD",04/28/2026 12:11:00 PM,180,210,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION,CONSTRAIN ON  DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2501/2223MW)"
03STA-RI_G01,"FOLLOW RTD",04/28/2026 12:34:00 PM,220,161,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION,CONSTRAIN ON INSTRUCTION LIFTED"
03STA-RI_G01,"RAISE LOAD",04/28/2026 12:42:00 PM,161,200,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION,CONSTRAIN ON DUE TO SOLAR VARIANCE (2424/2246MW)"
03STA-RI_G01,"RAISE LOAD",04/28/2026 12:45:00 PM,188,263,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION,CONSTRAIN ON DUE TO SOLAR VARIANCE (2446/2248MW)"
03STA-RI_G01,"FOLLOW RTD",04/28/2026 1:12:00 PM,263,263,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON INSTRUCTION LIFTED"
03STA-RI_G01,"RAISE LOAD",04/29/2026 10:19:00 AM,162,200,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2481/2139MW)"
03STA-RI_G01,"RAISE LOAD",04/29/2026 10:35:00 AM,200,220,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2484/2203MW)"
03STA-RI_G01,"RAISE LOAD",04/29/2026 10:40:00 AM,220,240,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2484/2094MW)"
03STA-RI_G01,"LOWER LOAD",04/29/2026 10:51:00 AM,240,200,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION FRROM CONSTRAIN ON."
03STA-RI_G01,"RAISE LOAD",04/29/2026 11:30:00 AM,220,240,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2483MW/2290MW)"
03STA-RI_G01,"RAISE LOAD",04/29/2026 11:50:00 AM,240,250,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2505/2225MW)"
03STA-RI_G01,"LOWER LOAD",04/29/2026 12:02:00 PM,250,240,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION LOWER LOAD FROM CONSTRAIN ON."
03STA-RI_G01,"LOWER LOAD",04/29/2026 12:16:00 PM,240,220,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION LOWER LOAD DUE TO HVDC VARIANCE (RTD/ACTUAL)(100/184MW)"
03STA-RI_G01,"RAISE LOAD",04/29/2026 12:20:00 PM,220,240,MARKET INTERVENTION/SUSPENSION,"Constrain ON due to Solar Plants variance (RTD:2514,ACT:2253)"
03STA-RI_G01,"LOWER LOAD",04/29/2026 12:31:00 PM,240,200,MARKET INTERVENTION/SUSPENSION,"RTD=161MW, Constrain ON due to Solar Plants variance (RTD:2514,ACT:2253)"
03STA-RI_G01,"HOLD LOAD",04/29/2026 12:33:00 PM,220,220,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION  HOLD LOAD FROM LOWER LOAD INSTRUCTION."
03STA-RI_G01,"RAISE LOAD",04/29/2026 12:39:00 PM,220,240,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION  RAISE LOADFROM HOLD LOAD INSTRUCTION DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2535/2230MW)"
03STA-RI_G01,"RAISE LOAD",04/29/2026 1:06:00 PM,240,263,MARKET INTERVENTION/SUSPENSION,"Constrain ON due to Solar Plants variance"
03STA-RI_G01,"FOLLOW RTD",04/30/2026 1:21:00 AM,263,184,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03STA-RI_G01,"FOLLOW RTD",04/30/2026 10:40:00 AM,162,161,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION FOLLOW RTD  FROM HOLD LOAD INSTRUCTION."
03STA-RI_G01,"RAISE LOAD",04/30/2026 11:04:00 AM,160,200,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TOSOLAR VARIANCE (RTD/ACTUAL)(2608/2517MW)"
03STA-RI_G01,"FOLLOW RTD",04/30/2026 11:28:00 AM,200,168,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON INSTRUCTION LIFTED"
03STA-RI_G01,"RAISE LOAD",04/30/2026 1:09:00 PM,191,200,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2531/2455MW)"
03STA-RI_G01,"FOLLOW RTD",04/30/2026 1:13:00 PM,200,221,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION INSTRUCTION LIFTED"
03STA-RI_G01,"LOWER LOAD",05/03/2026 6:16:00 PM,263,220,MOT LOWER,"Loss of MERALCO load due to tripped/reclosed Malabon-Grace Park 115kV L. (RTD= 11,139MW/ ACT= 10,857MW) Frequency 60.31Hz"
03STA-RI_G01,"FOLLOW RTD",05/03/2026 6:25:00 PM,220,263,RTD,"Reset MOT lower"
03STA-RI_G02,"LOWER LOAD",04/27/2026 1:00:00 AM,263,240,MARKET INTERVENTION/SUSPENSION,"Constrain OFF as per DOE SOG-conservation of fuel"
03STA-RI_G02,"LOWER LOAD",04/27/2026 1:06:00 AM,240,220,MARKET INTERVENTION/SUSPENSION,"Constrain OFF as per DOE SOG-conservation of fuel"
03STA-RI_G02,"LOWER LOAD",04/27/2026 1:13:00 AM,220,200,MARKET INTERVENTION/SUSPENSION,"Constrain OFF as per DOE SOG-conservation of fuel"
03STA-RI_G02,"LOWER LOAD",04/27/2026 1:24:00 AM,200,180,MARKET INTERVENTION/SUSPENSION,"Constrain OFF as per DOE SOG-conservation of fuel"
03STA-RI_G02,"LOWER LOAD",04/27/2026 1:37:00 AM,180,161,MARKET INTERVENTION/SUSPENSION,"Constrain OFF as per DOE SOG-conservation of fuel"
03STA-RI_G02,"FOLLOW RTD",04/27/2026 2:35:00 AM,161,161,RTD,"Reset"
03STA-RI_G02,"HOLD   LOAD",04/27/2026 3:00:00 AM,161,161,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constrain_ OFF due to sequence fault of Kalayaan U4 as pump"
03STA-RI_G02,"FOLLOW RTD",04/27/2026 12:48:00 PM,162,181,RTD,"Lifted Market Suspension Instruction"
03STA-RI_G02,"RAISE LOAD",04/27/2026 12:54:00 PM,180,200,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint ON: Due to Solar Variance (RTD/Actual : 2493/2373)"
03STA-RI_G02,"FOLLOW RTD",04/27/2026 1:01:00 PM,200,221,RTD,"Lifted Market suspension instruction"
03STA-RI_G02,"FOLLOW RTD",04/28/2026 12:12:00 AM,263,263,RTD,"From market suspension instruction."
03STA-RI_G02,"LOWER LOAD",04/28/2026 1:12:00 AM,257,230,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
03STA-RI_G02,"LOWER LOAD",04/28/2026 1:35:00 AM,230,200,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
03STA-RI_G02,"FOLLOW RTD",04/28/2026 1:51:00 AM,200,189,RTD,"From market suspension instruction."
03STA-RI_G02,"HOLD LOAD",04/28/2026 2:31:00 AM,161,161,MARKET INTERVENTION/SUSPENSION,"Due to Market Suspension. (RTD: 167MW)"
03STA-RI_G02,"FOLLOW RTD",04/28/2026 10:04:00 AM,161,171,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION INSTRUCTION LIFTED"
03STA-RI_G02,"RAISE LOAD",04/28/2026 10:16:00 AM,161,200,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2533/2261MW)"
03STA-RI_G02,"RAISE LOAD",04/28/2026 10:46:00 AM,200,220,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2527/2361MW)"
03STA-RI_G02,"RAISE LOAD",04/28/2026 10:50:00 AM,220,240,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2555/2404MW)"
03STA-RI_G02,"FOLLOW RTD",04/28/2026 10:58:00 AM,240,161,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON INSTRUCTION LIFTED"
03STA-RI_G02,"RAISE LOAD",04/28/2026 11:09:00 AM,162,200,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2557/2540MW), AND HVDC VARIANCE(RTD/ACTUAL)(125/0MW)"
03STA-RI_G02,"RAISE LOAD",04/28/2026 11:17:00 AM,200,230,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2482/2335MW)."
03STA-RI_G02,"FOLLOW RTD",04/28/2026 11:26:00 AM,231,252,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON INSTRUCTION LIFTED."
03STA-RI_G02,"HOLD LOAD",04/28/2026 11:30:00 AM,253,253,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION, HOLD LOAD FROM CONSTRAIN ON."
03STA-RI_G02,"RAISE LOAD",04/28/2026 11:46:00 AM,253,263,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION,CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2456/2220MW) AND HVDC VARIANCE (RTD/ACTUAL)(172/-42MW)"
03STA-RI_G02,"FOLLOW RTD",04/28/2026 1:12:00 PM,263,263,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON INSTRUCTION LIFTED"
03STA-RI_G02,"RAISE LOAD",04/29/2026 10:19:00 AM,162,200,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2481/2139MW)"
03STA-RI_G02,"RAISE LOAD",04/29/2026 10:35:00 AM,200,220,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2484/2203MW)"
03STA-RI_G02,"RAISE LOAD",04/29/2026 10:40:00 AM,220,240,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2484/2094MW)"
03STA-RI_G02,"LOWER LOAD",04/29/2026 10:51:00 AM,240,200,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION FRROM CONSTRAIN ON."
03STA-RI_G02,"RAISE LOAD",04/29/2026 11:30:00 AM,220,240,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2483MW/2290MW)"
03STA-RI_G02,"RAISE LOAD",04/29/2026 11:50:00 AM,243,250,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2505/2225MW)"
03STA-RI_G02,"LOWER LOAD",04/29/2026 12:02:00 PM,250,240,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION LOWER LOAD FROM CONSTRAIN ON."
03STA-RI_G02,"RAISE LOAD",04/29/2026 12:20:00 PM,220,240,MARKET INTERVENTION/SUSPENSION,"Constrain ON due to Solar Plants variance (RTD:2514,ACT:2253)"
03STA-RI_G02,"LOWER LOAD",04/29/2026 12:31:00 PM,240,200,MARKET INTERVENTION/SUSPENSION,"RTD=161MW, Constrain ON due to Solar Plants variance (RTD:2514,ACT:2253)"
03STA-RI_G02,"HOLD LOAD",04/29/2026 12:33:00 PM,220,220,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION  HOLD LOAD FROM LOWER LOAD INSTRUCTION."
03STA-RI_G02,"RAISE LOAD",04/29/2026 12:39:00 PM,220,240,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION  RAISE LOADFROM HOLD LOAD INSTRUCTION DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2535/2230MW)"
03STA-RI_G02,"FOLLOW RTD",04/30/2026 1:25:00 AM,264,249,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03STA-RI_G02,"LOWER LOAD",04/30/2026 2:36:00 AM,188,161,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE/ERC Special Operational Guidelines"
03STA-RI_G02,"FOLLOW RTD",04/30/2026 5:12:00 AM,161,161,RTD,"From MARKET SUSPENSION instruction"
03STA-RI_G02,"FOLLOW RTD",04/30/2026 10:40:00 AM,162,193,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION FOLLOW RTD  FROM HOLD LOAD INSTRUCTION."
03STA-RI_G02,"RAISE LOAD",04/30/2026 11:04:00 AM,160,200,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TOSOLAR VARIANCE (RTD/ACTUAL)(2608/2517MW)"
03STA-RI_G02,"FOLLOW RTD",04/30/2026 11:30:00 AM,201,196,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON INSTRUCTION LIFTED"
03STA-RI_G02,"FOLLOW RTD",04/30/2026 11:34:00 AM,197,161,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO HVDC VARIANCE (RTD/ACTUAL) (0/145MW)"
03STA-RI_G02,"FOLLOW RTD",04/30/2026 11:52:00 AM,162,161,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON INSTRUCTION LIFTED"
03STA-RI_G02,"RAISE LOAD",04/30/2026 12:58:00 PM,162,180,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2597/2389MW)"
03STA-RI_G02,"RAISE LOAD",04/30/2026 1:09:00 PM,181,200,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2531/2455MW)"
03STA-RI_G02,"FOLLOW RTD",04/30/2026 1:13:00 PM,200,221,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION INSTRUCTION LIFTED"
03STA-RI_G02,"LOWER LOAD",05/03/2026 6:16:00 PM,263,220,MOT LOWER,"Loss of MERALCO load due to tripped/reclosed Malabon-Grace Park 115kV L. (RTD= 11,139MW/ ACT= 10,857MW) Frequency 60.31Hz"
03STA-RI_G02,"FOLLOW RTD",05/03/2026 6:25:00 PM,220,263,RTD,"Reset MOT lower"
03STA-RI_G03,"LOWER LOAD",04/27/2026 1:00:00 AM,263,240,MARKET INTERVENTION/SUSPENSION,"Constrain OFF as per DOE SOG-conservation of fuel"
03STA-RI_G03,"LOWER LOAD",04/27/2026 1:06:00 AM,240,220,MARKET INTERVENTION/SUSPENSION,"Constrain OFF as per DOE SOG-conservation of fuel"
03STA-RI_G03,"LOWER LOAD",04/27/2026 1:13:00 AM,220,200,MARKET INTERVENTION/SUSPENSION,"Constrain OFF as per DOE SOG-conservation of fuel"
03STA-RI_G03,"LOWER LOAD",04/27/2026 1:24:00 AM,200,180,MARKET INTERVENTION/SUSPENSION,"Constrain OFF as per DOE SOG-conservation of fuel"
03STA-RI_G03,"LOWER LOAD",04/27/2026 1:37:00 AM,180,161,MARKET INTERVENTION/SUSPENSION,"Constrain OFF as per DOE SOG-conservation of fuel"
03STA-RI_G03,"FOLLOW RTD",04/27/2026 2:35:00 AM,161,161,RTD,"Reset"
03STA-RI_G03,"HOLD   LOAD",04/27/2026 3:00:00 AM,161,161,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constrain_ OFF due to sequence fault of Kalayaan U4 as pump"
03STA-RI_G03,"FOLLOW RTD",04/27/2026 12:48:00 PM,162,181,RTD,"Lifted Market Suspension Instruction"
03STA-RI_G03,"RAISE LOAD",04/27/2026 12:54:00 PM,180,200,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint ON: Due to Solar Variance (RTD/Actual : 2493/2373)"
03STA-RI_G03,"FOLLOW RTD",04/27/2026 1:01:00 PM,200,221,RTD,"Lifted Market suspension instruction"
03STA-RI_G03,"FOLLOW RTD",04/28/2026 12:12:00 AM,260,263,RTD,"From market suspension instruction."
03STA-RI_G03,"LOWER LOAD",04/28/2026 1:12:00 AM,257,230,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
03STA-RI_G03,"LOWER LOAD",04/28/2026 1:35:00 AM,230,200,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
03STA-RI_G03,"FOLLOW RTD",04/28/2026 1:51:00 AM,200,189,RTD,"From market suspension instruction."
03STA-RI_G03,"HOLD LOAD",04/28/2026 2:31:00 AM,161,161,MARKET INTERVENTION/SUSPENSION,"Due to Market Suspension. (RTD: 167MW)"
03STA-RI_G03,"FOLLOW RTD",04/28/2026 10:04:00 AM,161,171,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION INSTRUCTION LIFTED"
03STA-RI_G03,"RAISE LOAD",04/28/2026 10:16:00 AM,161,200,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2533/2261MW)"
03STA-RI_G03,"RAISE LOAD",04/28/2026 10:46:00 AM,200,220,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2527/2361MW)"
03STA-RI_G03,"RAISE LOAD",04/28/2026 10:50:00 AM,220,240,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2555/2404MW)"
03STA-RI_G03,"FOLLOW RTD",04/28/2026 11:26:00 AM,231,252,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON INSTRUCTION LIFTED."
03STA-RI_G03,"HOLD LOAD",04/28/2026 11:30:00 AM,253,253,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION, HOLD LOAD FROM CONSTRAIN ON."
03STA-RI_G03,"RAISE LOAD",04/28/2026 11:46:00 AM,253,263,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION,CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2456/2220MW) AND HVDC VARIANCE (RTD/ACTUAL)(172/-42MW)"
03STA-RI_G03,"FOLLOW RTD",04/28/2026 1:12:00 PM,263,263,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON INSTRUCTION LIFTED"
03STA-RI_G03,"RAISE LOAD",04/29/2026 10:19:00 AM,162,200,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2481/2139MW)"
03STA-RI_G03,"RAISE LOAD",04/29/2026 10:35:00 AM,200,220,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2484/2203MW)"
03STA-RI_G03,"RAISE LOAD",04/29/2026 10:40:00 AM,220,240,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2484/2094MW)"
03STA-RI_G03,"FOLLOW RTD",04/29/2026 11:44:00 AM,241,257,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON INSTRUCTION LIFTED"
03STA-RI_G03,"RAISE LOAD",04/29/2026 11:50:00 AM,244,250,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2505/2225MW)"
03STA-RI_G03,"LOWER LOAD",04/29/2026 12:02:00 PM,250,240,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION LOWER LOAD FROM CONSTRAIN ON."
03STA-RI_G03,"RAISE LOAD",04/29/2026 12:20:00 PM,220,240,MARKET INTERVENTION/SUSPENSION,"Constrain ON due to Solar Plants variance (RTD:2514,ACT:2253)"
03STA-RI_G03,"LOWER LOAD",04/29/2026 12:31:00 PM,240,200,MARKET INTERVENTION/SUSPENSION,"RTD=161MW, Constrain ON due to Solar Plants variance (RTD:2514,ACT:2253)"
03STA-RI_G03,"HOLD LOAD",04/29/2026 12:33:00 PM,220,220,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION  HOLD LOAD FROM LOWER LOAD INSTRUCTION."
03STA-RI_G03,"RAISE LOAD",04/29/2026 12:39:00 PM,220,240,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION  RAISE LOADFROM HOLD LOAD INSTRUCTION DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2535/2230MW)"
03STA-RI_G03,"FOLLOW RTD",04/30/2026 1:22:00 AM,26,215,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03STA-RI_G03,"LOWER LOAD",04/30/2026 2:36:00 AM,199,161,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE/ERC Special Operational Guidelines"
03STA-RI_G03,"FOLLOW RTD",04/30/2026 5:12:00 AM,161,161,RTD,"From MARKET SUSPENSION instruction"
03STA-RI_G03,"FOLLOW RTD",04/30/2026 10:40:00 AM,162,193,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION FOLLOW RTD  FROM HOLD LOAD INSTRUCTION."
03STA-RI_G03,"RAISE LOAD",04/30/2026 11:04:00 AM,160,200,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TOSOLAR VARIANCE (RTD/ACTUAL)(2608/2517MW)"
03STA-RI_G03,"FOLLOW RTD",04/30/2026 11:30:00 AM,201,196,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON INSTRUCTION LIFTED"
03STA-RI_G03,"FOLLOW RTD",04/30/2026 11:34:00 AM,197,161,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO HVDC VARIANCE (RTD/ACTUAL) (0/145MW)"
03STA-RI_G03,"FOLLOW RTD",04/30/2026 11:52:00 AM,162,161,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON INSTRUCTION LIFTED"
03STA-RI_G03,"RAISE LOAD",04/30/2026 12:58:00 PM,162,180,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2597/2389MW)"
03STA-RI_G03,"RAISE LOAD",04/30/2026 1:09:00 PM,181,200,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2531/2455MW)"
03STA-RI_G03,"FOLLOW RTD",04/30/2026 1:13:00 PM,200,221,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION INSTRUCTION LIFTED"
03STA-RI_G03,"LOWER LOAD",05/02/2026 1:34:00 AM,166,161,MOT LOWER,"Due to SLTEC 1 & 2 variance (RTD: 4MW ; ACT: 123MW)"
03STA-RI_G03,"FOLLOW RTD",05/02/2026 1:38:00 AM,161,161,RTD,"Reset MOT low, follow RTD."
03STA-RI_G03,"LOWER LOAD",05/03/2026 6:16:00 PM,263,220,MOT LOWER,"Loss of MERALCO load due to tripped/reclosed Malabon-Grace Park 115kV L. (RTD= 11,139MW/ ACT= 10,857MW) Frequency 60.31Hz"
03STA-RI_G03,"FOLLOW RTD",05/03/2026 6:25:00 PM,220,263,RTD,"Reset MOT lower"
03STA-RI_G04,"LOWER LOAD",04/27/2026 1:00:00 AM,263,240,MARKET INTERVENTION/SUSPENSION,"Constrain OFF as per DOE SOG-conservation of fuel"
03STA-RI_G04,"LOWER LOAD",04/27/2026 1:06:00 AM,240,220,MARKET INTERVENTION/SUSPENSION,"Constrain OFF as per DOE SOG-conservation of fuel"
03STA-RI_G04,"LOWER LOAD",04/27/2026 1:13:00 AM,220,200,MARKET INTERVENTION/SUSPENSION,"Constrain OFF as per DOE SOG-conservation of fuel"
03STA-RI_G04,"LOWER LOAD",04/27/2026 1:24:00 AM,200,180,MARKET INTERVENTION/SUSPENSION,"Constrain OFF as per DOE SOG-conservation of fuel"
03STA-RI_G04,"LOWER LOAD",04/27/2026 1:37:00 AM,180,161,MARKET INTERVENTION/SUSPENSION,"Constrain OFF as per DOE SOG-conservation of fuel"
03STA-RI_G04,"FOLLOW RTD",04/27/2026 2:35:00 AM,161,161,RTD,"Reset"
03STA-RI_G04,"HOLD   LOAD",04/27/2026 3:00:00 AM,161,161,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constrain_ OFF due to sequence fault of Kalayaan U4 as pump"
03STA-RI_G04,"FOLLOW RTD",04/27/2026 12:48:00 PM,162,181,RTD,"Lifted Market Suspension Instruction"
03STA-RI_G04,"RAISE LOAD",04/27/2026 12:54:00 PM,180,200,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint ON: Due to Solar Variance (RTD/Actual : 2493/2373)"
03STA-RI_G04,"FOLLOW RTD",04/27/2026 1:01:00 PM,200,221,RTD,"Lifted Market suspension instruction"
03STA-RI_G04,"FOLLOW RTD",04/28/2026 12:12:00 AM,262,263,RTD,"From market suspension instruction."
03STA-RI_G04,"LOWER LOAD",04/28/2026 1:12:00 AM,258,230,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
03STA-RI_G04,"LOWER LOAD",04/28/2026 1:35:00 AM,230,200,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
03STA-RI_G04,"FOLLOW RTD",04/28/2026 1:51:00 AM,201,190,RTD,"From market suspension instruction."
03STA-RI_G04,"HOLD LOAD",04/28/2026 2:31:00 AM,161,161,MARKET INTERVENTION/SUSPENSION,"Due to Market Suspension. (RTD: 167MW)"
03STA-RI_G04,"FOLLOW RTD",04/28/2026 10:04:00 AM,161,171,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION INSTRUCTION LIFTED"
03STA-RI_G04,"RAISE LOAD",04/28/2026 10:16:00 AM,161,200,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2533/2261MW)"
03STA-RI_G04,"RAISE LOAD",04/28/2026 10:46:00 AM,200,220,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2527/2361MW)"
03STA-RI_G04,"RAISE LOAD",04/28/2026 10:50:00 AM,220,240,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2555/2404MW)"
03STA-RI_G04,"FOLLOW RTD",04/28/2026 1:12:00 PM,263,263,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON INSTRUCTION LIFTED"
03STA-RI_G04,"RAISE LOAD",04/29/2026 10:28:00 AM,161,200,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2489/2170MW)"
03STA-RI_G04,"RAISE LOAD",04/29/2026 10:35:00 AM,200,220,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2484/2203MW)"
03STA-RI_G04,"RAISE LOAD",04/29/2026 10:40:00 AM,220,240,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2484/2094MW)"
03STA-RI_G04,"RAISE LOAD",04/29/2026 11:51:00 AM,243,250,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2505/2225MW)"
03STA-RI_G04,"LOWER LOAD",04/29/2026 12:02:00 PM,250,240,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION LOWER LOAD FROM CONSTRAIN ON."
03STA-RI_G04,"RAISE LOAD",04/29/2026 12:20:00 PM,220,240,MARKET INTERVENTION/SUSPENSION,"Constrain ON due to Solar Plants variance (RTD:2514,ACT:2253)"
03STA-RI_G04,"LOWER LOAD",04/29/2026 12:31:00 PM,240,200,MARKET INTERVENTION/SUSPENSION,"RTD=161MW, Constrain ON due to Solar Plants variance (RTD:2514,ACT:2253)"
03STA-RI_G04,"HOLD LOAD",04/29/2026 12:33:00 PM,220,220,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION  HOLD LOAD FROM LOWER LOAD INSTRUCTION."
03STA-RI_G04,"RAISE LOAD",04/29/2026 12:39:00 PM,220,240,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION  RAISE LOADFROM HOLD LOAD INSTRUCTION DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2535/2230MW)"
03STA-RI_G04,"FOLLOW RTD",04/30/2026 1:25:00 AM,264,249,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION"
03STA-RI_G04,"LOWER LOAD",04/30/2026 2:36:00 AM,190,161,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE/ERC Special Operational Guidelines"
03STA-RI_G04,"FOLLOW RTD",04/30/2026 5:12:00 AM,161,161,RTD,"From MARKET SUSPENSION instruction"
03STA-RI_G04,"FOLLOW RTD",04/30/2026 10:40:00 AM,162,193,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION FOLLOW RTD  FROM HOLD LOAD INSTRUCTION."
03STA-RI_G04,"FOLLOW RTD",04/30/2026 11:52:00 AM,162,161,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON INSTRUCTION LIFTED"
03STA-RI_G04,"RAISE LOAD",04/30/2026 12:58:00 PM,162,180,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2597/2389MW)"
03STA-RI_G04,"RAISE LOAD",04/30/2026 1:09:00 PM,181,200,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2531/2455MW)"
03STA-RI_G04,"FOLLOW RTD",04/30/2026 1:13:00 PM,200,221,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION INSTRUCTION LIFTED"
03STA-RI_G04,"LOWER LOAD",05/02/2026 1:34:00 AM,166,161,MOT LOWER,"Due to SLTEC 1 & 2 variance (RTD: 4MW ; ACT: 123MW)"
03STA-RI_G04,"FOLLOW RTD",05/02/2026 1:38:00 AM,161,161,RTD,"Reset MOT low, follow RTD."
03STA-RI_G04,"LOWER LOAD",05/03/2026 6:16:00 PM,263,220,MOT LOWER,"Loss of MERALCO load due to tripped/reclosed Malabon-Grace Park 115kV L. (RTD= 11,139MW/ ACT= 10,857MW) Frequency 60.31Hz"
03STA-RI_G04,"FOLLOW RTD",05/03/2026 6:25:00 PM,220,263,RTD,"Reset MOT lower"
03STA-RI_G05,"LOWER LOAD",04/28/2026 1:49:00 AM,265,230,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
03STA-RI_G05,"LOWER LOAD",04/28/2026 2:16:00 AM,230,161,MARKET INTERVENTION/SUSPENSION,"Due to low actual system demand. Market Suspension."
03STA-RI_G05,"FOLLOW RTD",04/28/2026 10:04:00 AM,161,221,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION INSTRUCTION LIFTED"
03STA-RI_G05,"RAISE LOAD",04/28/2026 10:17:00 AM,161,200,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2533/2261MW)"
03STA-RI_G05,"FOLLOW RTD",04/28/2026 10:40:00 AM,199,229,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON INSTRUCTION LIFTED"
03STA-RI_G05,"HOLD LOAD",04/28/2026 11:58:00 AM,265,265,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION HOLD LOAD DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2514/2295)MW, RTD=228MW"
03STA-RI_G05,"FOLLOW RTD",04/28/2026 12:01:00 PM,257,221,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION HOLD LOAD INSTRUCTION LIFTED"
03STA-RI_G05,"RAISE LOAD",04/28/2026 12:12:00 PM,222,250,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION,CONSTRAIN ON  DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2501/2223MW), AND HVDC VARIANCE (RTD/ACTUAL)(123/-35MW)"
03STA-RI_G05,"FOLLOW RTD",04/28/2026 12:20:00 PM,250,265,RTD,"Market Suspension: follow RTD schedule form MO"
03STA-RI_G05,"HOLD LOAD",04/29/2026 3:46:00 AM,161,161,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (market suspension)."
03STA-RI_G05,"HOLD LOAD",04/29/2026 11:58:00 AM,256,256,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION HOLD LOAD DUE TO SOLAR VARIANCE (RTD/ACTUAL) (2521/2292MW), RTD=228"
03STA-RI_G05,"FOLLOW RTD",04/29/2026 12:01:00 PM,257,221,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION HOLD LOAD INSTRUCTION LIFTED"
03STA-RI_G05,"LOWER LOAD",04/30/2026 2:11:00 AM,265,230,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE/ERC Special Operational Guidelines"
03STA-RI_G05,"LOWER LOAD",04/30/2026 2:17:00 AM,230,200,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE/ERC Special Operational Guidelines"
03STA-RI_G05,"LOWER LOAD",04/30/2026 2:23:00 AM,200,161,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE/ERC Special Operational Guidelines"
03STA-RI_G05,"FOLLOW RTD",04/30/2026 5:12:00 AM,161,161,RTD,"From MARKET SUSPENSION instruction"
03STA-RI_G05,"FOLLOW RTD",04/30/2026 10:40:00 AM,162,244,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION FOLLOW RTD  FROM HOLD LOAD INSTRUCTION."
03STA-RI_G05,"LOWER LOAD",04/30/2026 11:35:00 AM,267,240,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON DUE TO HVDC VARIANCE (RTD/ACTUAL) (-51/141MW)"
03STA-RI_G05,"FOLLOW RTD",04/30/2026 11:52:00 AM,239,239,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON INSTRUCTION LIFTED"
03STA-RI_G05,"LOWER LOAD",04/30/2026 11:55:00 AM,237,200,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(3/139MW)"
03STA-RI_G05,"FOLLOW RTD",04/30/2026 1:11:00 PM,200,239,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION INSTRUCTION LIFTED"
03STA-RI_G05,"LOWER LOAD",05/01/2026 4:05:00 PM,247,210,MOT LOWER,"Due to Solar variance (RTD: 1172MW ; ACT: 1201MW), & active steel mills cyclic operation (60MW)"
03STA-RI_G05,"FOLLOW RTD",05/01/2026 4:09:00 PM,220,265,RTD,"Reset MOT low, follow RTD."
03STA-RI_G05,"LOWER LOAD",05/01/2026 5:20:00 PM,265,230,MOT LOWER,"Due to Solar variance (RTD: 332MW ; ACT: 416MW), & active steel mills cyclic operation (60MW)"
03STA-RI_G05,"LOWER LOAD",05/01/2026 6:02:00 PM,230,200,MOT LOWER,"Due to Solar variance (RTD: 42MW ; ACT: 163MW), & low actual system demand (RTD:11106MW; ACT: 11011MW)"
03STA-RI_G05,"FOLLOW RTD",05/01/2026 6:21:00 PM,200,265,RTD,"Reset MOT low, follow RTD."
03STA-RI_G05,"LOWER LOAD",05/02/2026 1:34:00 AM,191,161,MOT LOWER,"Due to SLTEC 1 & 2 variance (RTD: 4MW ; ACT: 123MW)"
03STA-RI_G05,"FOLLOW RTD",05/02/2026 1:38:00 AM,161,161,RTD,"Reset MOT low, follow RTD."
03STA-RI_G05,"LOWER LOAD",05/02/2026 2:33:00 AM,186,165,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 9545/9488MW)"
03STA-RI_G05,"FOLLOW RTD",05/02/2026 2:39:00 AM,161,161,RTD,"From MOT LOWER"
03STA-RI_G06,"LOWER LOAD",04/27/2026 1:51:00 AM,265,200,MARKET INTERVENTION/SUSPENSION,"Constrain OFF as per DOE SOG-conservation of fuel"
03STA-RI_G06,"LOWER         LOAD",04/27/2026 2:27:00 AM,200,161,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constraint_ OFF"
03STA-RI_G06,"FOLLOW RTD",04/27/2026 2:35:00 AM,161,161,RTD,"Reset"
03STA-RI_G06,"HOLD   LOAD",04/27/2026 3:00:00 AM,161,161,MARKET INTERVENTION/SUSPENSION,"Market Suspension: Constrain_ OFF due to sequence fault of Kalayaan U4 as pump"
03STA-RI_G06,"HOLD LOAD",04/27/2026 10:18:00 AM,161,161,MARKET INTERVENTION/SUSPENSION,"In compliance with DOE/ERC Special Operational Guidelines."
03STA-RI_G06,"FOLLOW RTD",04/27/2026 12:48:00 PM,161,221,RTD,"Lifted Market Suspension Instruction"
03STA-RI_G06,"LOWER LOAD",04/28/2026 1:49:00 AM,265,230,MARKET INTERVENTION/SUSPENSION,"Constrained OFF  (Market suspension)"
03STA-RI_G06,"LOWER LOAD",04/28/2026 2:45:00 AM,227,161,MARKET INTERVENTION/SUSPENSION,"Due to low actual system demand. Market Suspension."
03STA-RI_G06,"HOLD LOAD",04/28/2026 4:12:00 AM,161,161,MARKET INTERVENTION/SUSPENSION,"Due to market suspension. RTD: 165MW"
03STA-RI_G06,"FOLLOW RTD",04/28/2026 10:04:00 AM,161,221,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION INSTRUCTION LIFTED"
03STA-RI_G06,"FOLLOW RTD",04/28/2026 10:31:00 AM,162,192,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON INSTRUCTION LIFTED"
03STA-RI_G06,"HOLD LOAD",04/28/2026 11:55:00 AM,265,265,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION HOLD LOAD DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2495/2213)MW, RTD=237MW"
03STA-RI_G06,"RAISE LOAD",04/28/2026 12:12:00 PM,224,250,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION,CONSTRAIN ON  DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2501/2223MW), AND HVDC VARIANCE (RTD/ACTUAL)(123/-35MW)"
03STA-RI_G06,"FOLLOW RTD",04/28/2026 12:20:00 PM,250,265,RTD,"Market Suspension: follow RTD schedule form MO"
03STA-RI_G06,"HOLD LOAD",04/29/2026 3:46:00 AM,161,161,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (market suspension)."
03STA-RI_G06,"HOLD LOAD",04/29/2026 11:55:00 AM,265,265,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION HOLD LOAD DUE TO SOLAR VARIANCE (RTD/ACTUAL) (2521/2292MW)"
03STA-RI_G06,"FOLLOW RTD",04/29/2026 12:01:00 PM,267,230,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION HOLD LOAD INSTRUCTION LIFTED"
03STA-RI_G06,"LOWER LOAD",04/30/2026 2:11:00 AM,265,230,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE/ERC Special Operational Guidelines"
03STA-RI_G06,"LOWER LOAD",04/30/2026 2:17:00 AM,230,200,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE/ERC Special Operational Guidelines"
03STA-RI_G06,"LOWER LOAD",04/30/2026 2:23:00 AM,200,161,MARKET INTERVENTION/SUSPENSION,"(Constrain-off) As per DOE/ERC Special Operational Guidelines"
03STA-RI_G06,"FOLLOW RTD",04/30/2026 5:12:00 AM,161,161,RTD,"From MARKET SUSPENSION instruction"
03STA-RI_G06,"FOLLOW RTD",04/30/2026 10:40:00 AM,162,240,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION FOLLOW RTD  FROM HOLD LOAD INSTRUCTION."
03STA-RI_G06,"FOLLOW RTD",04/30/2026 11:52:00 AM,238,238,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN ON INSTRUCTION LIFTED"
03STA-RI_G06,"LOWER LOAD",04/30/2026 11:55:00 AM,239,200,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(3/139MW)"
03STA-RI_G06,"FOLLOW RTD",04/30/2026 1:11:00 PM,201,238,MARKET INTERVENTION/SUSPENSION,"MARKET SUSPENSION INSTRUCTION LIFTED"
03STA-RI_G06,"LOWER LOAD",05/01/2026 4:05:00 PM,247,210,MOT LOWER,"Due to Solar variance (RTD: 1172MW ; ACT: 1201MW), & active steel mills cyclic operation (60MW)"
03STA-RI_G06,"FOLLOW RTD",05/01/2026 4:09:00 PM,220,265,RTD,"Reset MOT low, follow RTD."
03STA-RI_G06,"LOWER LOAD",05/01/2026 5:11:00 PM,265,230,MOT LOWER,"Due to Solar variance (RTD: 418MW ; ACT: 518MW), & active steel mills cyclic operation (60MW)"
03STA-RI_G06,"LOWER LOAD",05/01/2026 6:02:00 PM,230,200,MOT LOWER,"Due to Solar variance (RTD: 42MW ; ACT: 163MW), & low actual system demand (RTD:11106MW; ACT: 11011MW)"
03STA-RI_G06,"FOLLOW RTD",05/01/2026 7:33:00 PM,200,265,RTD,"Reset MOT low, follow RTD."
03STA-RI_G06,"LOWER LOAD",05/02/2026 1:34:00 AM,191,161,MOT LOWER,"Due to SLTEC 1 & 2 variance (RTD: 4MW ; ACT: 123MW)"
03STA-RI_G06,"FOLLOW RTD",05/02/2026 1:38:00 AM,161,161,RTD,"Reset MOT low, follow RTD."
03STA-RI_G06,"LOWER LOAD",05/02/2026 2:33:00 AM,191,165,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 9545/9488MW)"
03STA-RI_G06,"FOLLOW RTD",05/02/2026 2:39:00 AM,161,161,RTD,"From MOT LOWER"
EOF
