Luzon System Operations
Dispatch Instruction Report
04May2026-10May2026
UNIT,INSTRUCTION,INSTRUCTION_TIME,MW_FROM,MW_TO,CATEGORY,REMARKS
01AMBUK_U02,"ONLINE",05/04/2026 11:57:00 PM,0,5,GENERATOR START-UP,"With ASPA schedule as CR. for next interval"
01AMBUK_U02,"ONLINE",05/05/2026 5:18:00 PM,0,5,GENERATOR START-UP,"Declared available from unplanned"
01AMBUK_U02,"ONLINE",05/05/2026 5:18:00 PM,0,5,GENERATOR START-UP,"Declared available from unplanned"
01AMBUK_U02,"RAISE LOAD",05/06/2026 4:59:00 PM,5,35,CONTINGENCY RESERVE,"(RTD + CR) Due to tripping of Masinloc 2(296MW), 3BBEC, Laoag, Cayanga Solar"
01AMBUK_U02,"FOLLOW RTD",05/06/2026 5:09:00 PM,35,5,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01AMBUK_U02,"ON-LINE AND DECLARED AVAILABLE",05/08/2026 11:50:00 PM,0,5,GENERATOR START-UP,"With CR schedule next interval."
01AMBUK_U02,"SHUTDOWN",05/09/2026 8:02:00 AM,5,0,GENERATOR SHUTDOWN,"OMC"
01AMBUK_U02,"SHUTDOWN",05/10/2026 12:02:00 AM,36,0,GENERATOR SHUTDOWN,"OMC OUTAGE"
01AMBUK_U03,"SHUTDOWN",05/04/2026 12:03:00 AM,5,0,GENERATOR SHUTDOWN,"Declared unavailable"
01AMBUK_U03,"ONLINE AS CR",05/04/2026 7:52:00 AM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR."
01AMBUK_U03,"RAISE LOAD",05/04/2026 11:24:00 AM,5,36,CONTINGENCY RESERVE,"Due to  Solar variance (RTD: 2877MW ; ACT: 2567MW)"
01AMBUK_U03,"FOLLOW RTD",05/04/2026 11:43:00 AM,36,5,RTD,"Re-armed CR."
01AMBUK_U03,"RAISE         LOAD",05/04/2026 2:40:00 PM,5,36,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 2,348MW/ ACT= 2,007MW), Frequency 59.72Hz"
01AMBUK_U03,"FOLLOW RTD",05/04/2026 2:59:00 PM,36,5,RTD,"Re-arm CR"
01AMBUK_U03,"SHUTDOWN",05/05/2026 12:01:00 AM,5,0,GENERATOR SHUTDOWN,"End of ASPA schedule as CR. Declared unavailable"
01AMBUK_U03,"ONLINE",05/05/2026 4:57:00 PM,0,5,GENERATOR START-UP,"Declared available from unplanned"
01AMBUK_U03,"ONLINE AS CR",05/06/2026 7:52:00 AM,0,9,GENERATOR START-UP,"Start of CR schedule"
01AMBUK_U03,"RAISE LOAD",05/06/2026 4:59:00 PM,5,35,CONTINGENCY RESERVE,"(RTD + CR) Due to tripping of Masinloc 2(296MW), 3BBEC, Laoag, Cayanga Solar"
01AMBUK_U03,"FOLLOW RTD",05/06/2026 5:09:00 PM,35,5,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01AMBUK_U03,"SHUTDOWN",05/07/2026 12:03:00 AM,5,0,GENERATOR SHUTDOWN,"End of CR schedule"
01AMBUK_U03,"ON-LINE",05/07/2026 7:53:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS / AMBUKLAO 3 DECLARED AVAILABLE"
01AMBUK_U03,"ON-LINE",05/08/2026 7:53:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS / AMBUKLAO 3 DECLARED AVAILABLE"
01AMBUK_U03,"RAISE LOAD",05/08/2026 1:28:00 PM,5,36,CONTINGENCY RESERVE,"due to solar variance (RTD=2387/2181)"
01AMBUK_U03,"FOLLOW RTD",05/08/2026 2:15:00 PM,36,5,RTD,"Re-arm CR."
01AMBUK_U03,"DECLARED UNAVAILABLE",05/09/2026 12:02:00 AM,5,0,GENERATOR SHUTDOWN,"OMC."
01AMBUK_U03,"ONLINE",05/09/2026 7:55:00 AM,0,5,GENERATOR START-UP,"Start of CR schedule"
01AMBUK_U03,"RAISE LOAD",05/09/2026 10:52:00 AM,0,30,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2613/2338MW)"
01AMBUK_U03,"FOLLOW RTD",05/09/2026 12:22:00 PM,32,5,RTD,"Re-arm CR"
01AMBUK_U03,"RAISE LOAD",05/09/2026 12:55:00 PM,5,35,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2472/2135MW)"
01AMBUK_U03,"FOLLOW RTD",05/09/2026 3:09:00 PM,36,5,CONTINGENCY RESERVE,"RE-ARMED CR"
01ANDA_G01,"LOWER LOAD",05/04/2026 12:13:00 PM,59,29,MOT LOWER,"Due to low actual system demand (RTD:12350MW; ACT: 12268MW) & active steel mills cyclic operation (60MW)"
01ANDA_G01,"FOLLOW RTD",05/04/2026 12:36:00 PM,47,47,RTD,"Reset MOT low, follow RTD."
01ANDA_G01,"LOWER LOAD",05/05/2026 7:09:00 AM,47,30,MOT LOWER,"Due to Solar variance (RTD: 727MW ; ACT: 984MW)"
01ANDA_G01,"FOLLOW RTD",05/05/2026 7:52:00 AM,30,32,RTD,"Reset MOT low, follow RTD."
01ANDA_G01,"LOWER LOAD",05/06/2026 12:02:00 PM,70,50,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 2443/2722MW)"
01ANDA_G01,"FOLLOW RTD",05/06/2026 12:27:00 PM,58,69,RTD,"From MOT lower"
01ANDA_G01,"LOWER LOAD",05/10/2026 4:30:00 AM,45,25,MOT LOWER,"Due to HVDC variance, (RTD: -87MW; ACT: 0MW)"
01ANDA_G01,"FOLLOW RTD",05/10/2026 4:58:00 AM,32,32,RTD,"Reset MOT low, follow RTD."
01ANGAT_A,"LOWER LOAD",05/06/2026 6:52:00 AM,38,20,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 506/635MW)"
01ANGAT_A,"FOLLOW RTD",05/06/2026 8:56:00 AM,20,38,RTD,"From MOT lower"
01ANGAT_A,"LOWER LOAD",05/07/2026 11:04:00 AM,38,25,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12645:12604MW) & VRE SOLAR (2788:2887MW) VARIANCE"
01ANGAT_A,"FOLLOW RTD",05/07/2026 11:25:00 AM,25,38,RTD,"MOT LIFTED"
01APEC_G01,"LOWER LOAD",05/06/2026 6:50:00 AM,19,1,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 506/635MW)"
01APEC_G01,"FOLLOW RTD",05/06/2026 9:58:00 AM,1,7,RTD,"From MOT lower"
01ARESOL_G01,"ISOLATED",05/08/2026 11:11:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Due to tripping of Concepcion-Camiling 69kV Line."
01ARESOL_G01,"ISOLATED FROM THE GRID",05/09/2026 1:49:00 AM,0,0,GENERATOR SHUTDOWN,"Unplanned shutdown of Concepcion-Camiling 69kV Line."
01BAUANG_GS1,"ADVISED TO START AS DR",05/04/2026 2:42:00 PM,0,70,DISPATCHABLE RESERVE,"Due to Solar variance (RTD= 2,348MW/ ACT= 2,007MW), Frequency 59.72Hz"
01BAUANG_GS1,"ONLINE AS DR",05/04/2026 2:49:00 PM,0,2,DISPATCHABLE RESERVE,"Follow DR schedule"
01BAUANG_GS1,"FOLLOW RTD",05/04/2026 3:15:00 PM,70,70,RTD,"End of DR schedule"
01BAUANG_GS1,"RAISE LOAD",05/05/2026 1:57:00 PM,55,70,DISPATCHABLE RESERVE,"(RTD + DR) Due to Solar Generation variance (RTD/ACTUAL : 2155/1827MW)"
01BAUANG_GS1,"FOLLOW RTD",05/05/2026 2:35:00 PM,70,47,RTD,"RE-ARMED DR AND FOLLOW 5-MIN RTD"
01BAUANG_GS1,"LOWER LOAD",05/07/2026 4:49:00 PM,52,20,MOT LOWER,"Due to Solar Variance (RTD/Actual: 706/776)"
01BAUANG_GS1,"FOLLOW RTD",05/07/2026 5:03:00 PM,20,24,RTD,"From MOT lower"
01BAUANG_GS1,"LOWER LOAD",05/09/2026 5:37:00 PM,70,60,MOT LOWER,"CONSTRAIN OFF  DUE TO SOLAR VARIANCE (RTD/ACTUAL)(215/315MW)"
01BAUANG_GS1,"FOLLOW RTD",05/09/2026 5:53:00 PM,60,56,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED."
01BAUANG_GS1,"LOWER LOAD",05/09/2026 8:35:00 PM,61,50,MOT LOWER,"CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(-180/-121MW)"
01BAUANG_GS1,"FOLLOW RTD",05/09/2026 8:46:00 PM,50,70,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01BAUANG_GS1,"LOWER LOAD",05/10/2026 9:49:00 PM,70,60,SECURITY - LOWER,"DUE TO THERMAL LIMIT OF PAYOCPOC - BAUANG 230KV LINE (277MW)"
01BAUANG_GS1,"LOWER LOAD",05/10/2026 9:59:00 PM,70,65,SECURITY - LOWER,"DUE TO THERMAL LIMIT OF PAYOCPOC - BAUANG 230KV LINE (277MW)"
01BAUANG_GS1,"FOLLOW RTD",05/10/2026 10:13:00 PM,65,70,RTD,"SECURITY LOWER LIFTED"
01BAUANG_GS2,"RAISE LOAD",05/05/2026 3:33:00 PM,10,70,DISPATCHABLE RESERVE,"(RTD + CR) Due to tripping of Ilijan 1-2 (160MW) and RTD variance of Terra Solar (RTD/ACTUAL : 210/0MW)"
01BAUANG_GS2,"FOLLOW RTD",05/05/2026 4:16:00 PM,70,70,RTD,"End of DR schedule"
01BAUANG_GS2,"LOWER LOAD",05/08/2026 5:02:00 PM,48,20,MOT LOWER,"due to solar variance (RTD=416/544)"
01BAUANG_GS2,"FOLLOW RTD",05/08/2026 6:00:00 PM,20,21,RTD,"From MOT Lower. Follow 5-min RTD."
01BAUANG_GS2,"LOWER LOAD",05/08/2026 10:02:00 PM,67,50,SECURITY - LOWER,"Bauang-BPPC 230kV Line reached 274MW."
01BAUANG_GS2,"FOLLOW RTD",05/09/2026 12:05:00 AM,50,13,RTD,"From security lower. Follow 5-min RTD."
01BAUANG_GS2,"ADVICE TO START",05/10/2026 2:54:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (11242:11375MW) & TOTAL VRE (2394:2084MW) VARIANCES"
01BAUANG_GS2,"RAISE LOAD",05/10/2026 3:00:00 PM,0,70,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (11242:11375MW) & TOTAL VRE (2394:2084MW) VARIANCES"
01BAUANG_GS2,"FOLLOW RTD",05/10/2026 4:07:00 PM,59,6,DISPATCHABLE RESERVE,"RE-ARMED"
01BAUANG_GS3,"RAISE LOAD",05/05/2026 1:57:00 PM,43,70,DISPATCHABLE RESERVE,"(RTD + DR) Due to Solar Generation variance (RTD/ACTUAL : 2155/1827MW)"
01BAUANG_GS3,"FOLLOW RTD",05/05/2026 2:35:00 PM,50,60,RTD,"RE-ARMED DR AND FOLLOW 5-MIN RTD"
01BAUANG_GS3,"LOWER LOAD",05/09/2026 5:37:00 PM,30,15,MOT LOWER,"CONSTRAIN OFF  DUE TO SOLAR VARIANCE (RTD/ACTUAL)(215/315MW)"
01BAUANG_GS3,"FOLLOW RTD",05/09/2026 6:07:00 PM,15,1,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED."
01BAUANG_GS3,"LOWER LOAD",05/09/2026 8:35:00 PM,69,50,MOT LOWER,"CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(-180/-121MW)"
01BAUANG_GS3,"FOLLOW RTD",05/09/2026 8:46:00 PM,50,60,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01BAUANG_GS3,"ADVICE TO START",05/10/2026 2:54:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (11242:11375MW) & TOTAL VRE (2394:2084MW) VARIANCES"
01BAUANG_GS3,"RAISE LOAD",05/10/2026 3:03:00 PM,0,70,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (11242:11375MW) & TOTAL VRE (2394:2084MW) VARIANCES"
01BAUANG_GS3,"FOLLOW RTD",05/10/2026 4:39:00 PM,70,10,DISPATCHABLE RESERVE,"RE-ARMED"
01BAUANG_GS3,"LOWER LOAD",05/10/2026 9:49:00 PM,70,60,SECURITY - LOWER,"DUE TO THERMAL LIMIT OF PAYOCPOC - BAUANG 230KV LINE (277MW)"
01BAUANG_GS3,"LOWER LOAD",05/10/2026 9:59:00 PM,70,65,SECURITY - LOWER,"DUE TO THERMAL LIMIT OF PAYOCPOC - BAUANG 230KV LINE (277MW)"
01BAUANG_GS3,"FOLLOW RTD",05/10/2026 10:49:00 PM,65,70,RTD,"SECURITY LOWER LIFTED"
01BINGA_U01,"SHUTDOWN",05/04/2026 12:01:00 AM,1,0,GENERATOR SHUTDOWN,"Declared unavailable"
01BINGA_U01,"RAISE LOAD",05/08/2026 3:03:00 AM,1,30,CONTINGENCY RESERVE,"To assist in the start-up sequence of Kalayaan Pump 2"
01BINGA_U01,"FOLLOW RTD",05/08/2026 3:06:00 AM,30,1,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01BINGA_U01,"ON-LINE",05/08/2026 12:49:00 PM,0,0,CONTINGENCY RESERVE,"CR"
01BINGA_U01,"RAISE LOAD",05/09/2026 2:31:00 AM,3,33,CONTINGENCY RESERVE,"To assist in the scheduled online of Kalayaan unit 3 (-157MW) as pump."
01BINGA_U01,"FOLLOW RTD",05/09/2026 2:48:00 AM,33,1,RTD,"Re-armed CR."
01BINGA_U01,"ONLINE AS CR",05/09/2026 12:02:00 PM,0,1,GENERATOR START-UP,"Start of CR schedule"
01BINGA_U01,"SHUTDOWN",05/09/2026 3:07:00 PM,1,0,GENERATOR SHUTDOWN,"OMC OUTAGE"
01BINGA_U02,"RAISE LOAD",05/04/2026 2:25:00 AM,1,34,CONTINGENCY RESERVE,"Utilize CR due to high system demand , RTD/ACTUAL: 9535/9567MW."
01BINGA_U02,"FOLLOW RTD",05/04/2026 2:36:00 AM,34,1,RTD,"Re-arm CR"
01BINGA_U02,"RAISE LOAD",05/04/2026 3:34:00 AM,1,34,CONTINGENCY RESERVE,"Utilize CR due  to HVDC variance RTD/ACTUAL: 332/265MW"
01BINGA_U02,"FOLLOW RTD",05/04/2026 4:10:00 AM,34,0,RTD,"Re-arm CR with DR schedule for the interval."
01BINGA_U02,"ONLINE AS CR",05/04/2026 7:52:00 AM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR."
01BINGA_U02,"RAISE         LOAD",05/04/2026 2:40:00 PM,1,34,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 2,348MW/ ACT= 2,007MW), Frequency 59.72Hz"
01BINGA_U02,"FOLLOW RTD",05/04/2026 2:59:00 PM,34,1,RTD,"Re-arm CR"
01BINGA_U02,"ONLINE AS CR",05/05/2026 7:52:00 AM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR."
01BINGA_U02,"RAISE LOAD",05/05/2026 10:02:00 AM,1,35,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2691MW ; ACT: 2324MW)"
01BINGA_U02,"FOLLOW RTD",05/05/2026 10:35:00 AM,34,1,RTD,"Re-armed CR."
01BINGA_U02,"RAISE LOAD",05/05/2026 11:12:00 AM,1,34,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2649MW ; ACT: 2395MW)"
01BINGA_U02,"FOLLOW RTD",05/05/2026 1:05:00 PM,34,1,RTD,"Re-armed CR."
01BINGA_U02,"RAISE LOAD",05/05/2026 3:08:00 PM,1,34,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1771/1256MW)"
01BINGA_U02,"FOLLOW RTD",05/05/2026 3:19:00 PM,35,1,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01BINGA_U02,"RAISE LOAD",05/05/2026 3:31:00 PM,1,34,CONTINGENCY RESERVE,"(RTD + CR) Due to tripping of Ilijan 1-2 (160MW) and RTD variance of Terra Solar (RTD/ACTUAL : 210/0MW)"
01BINGA_U02,"FOLLOW RTD",05/05/2026 3:37:00 PM,34,1,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01BINGA_U02,"RAISE LOAD",05/05/2026 3:44:00 PM,1,34,CONTINGENCY RESERVE,"(RTD + CR) Due to RTD variance of
Terra Solar (RTD/ACTUAL : 150/0MW), 
Ilijan B (RTD/ACTUAL : 368/250MW), 
3BEC Solar (RTD/ACTUAL : 246/70MW)"
01BINGA_U02,"FOLLOW RTD",05/05/2026 3:55:00 PM,34,1,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01BINGA_U02,"ONLINE AS CR",05/06/2026 7:52:00 AM,0,5,GENERATOR START-UP,"Start of CR schedule"
01BINGA_U02,"RAISE LOAD",05/06/2026 4:59:00 PM,1,34,CONTINGENCY RESERVE,"(RTD + CR) Due to tripping of Masinloc 2(296MW), 3BBEC, Laoag, Cayanga Solar"
01BINGA_U02,"FOLLOW RTD",05/06/2026 5:07:00 PM,32,1,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01BINGA_U02,"RAISE LOAD",05/07/2026 1:03:00 AM,1,34,CONTINGENCY RESERVE,"To assist in the start-up sequence of Kalayaan Pump 4"
01BINGA_U02,"FOLLOW RTD",05/07/2026 1:09:00 AM,34,1,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01BINGA_U02,"ON-LINE",05/07/2026 7:53:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS / AMBUKLAO 3 DECLARED AVAILABLE"
01BINGA_U02,"RAISE LOAD",05/08/2026 3:03:00 AM,1,30,CONTINGENCY RESERVE,"To assist in the start-up sequence of Kalayaan Pump 2"
01BINGA_U02,"FOLLOW RTD",05/08/2026 3:08:00 AM,30,1,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01BINGA_U02,"ON-LINE",05/08/2026 7:53:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS / AMBUKLAO 3 DECLARED AVAILABLE"
01BINGA_U02,"RAISE LOAD",05/09/2026 2:31:00 AM,3,34,CONTINGENCY RESERVE,"To assist in the scheduled online of Kalayaan unit 3 (-157MW) as pump."
01BINGA_U02,"FOLLOW RTD",05/09/2026 2:48:00 AM,34,1,RTD,"Re-armed CR."
01BINGA_U02,"ONLINE",05/09/2026 7:54:00 AM,0,1,GENERATOR START-UP,"Start of CR schedule"
01BINGA_U02,"RAISE LOAD",05/09/2026 10:52:00 AM,1,34,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2613/2338MW)"
01BINGA_U02,"FOLLOW RTD",05/09/2026 12:22:00 PM,31,1,RTD,"Re-arm CR"
01BINGA_U02,"RAISE LOAD",05/09/2026 12:55:00 PM,1,31,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2472/2135MW)"
01BINGA_U02,"FOLLOW RTD",05/09/2026 2:07:00 PM,34,1,CONTINGENCY RESERVE,"RE-ARMED CR"
01BINGA_U02,"RAISE LOAD",05/10/2026 2:39:00 PM,0,33,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11202:11355MW) & TOTAL VRE (2541:2202MW) VARIANCES"
01BINGA_U02,"FOLLOW RTD",05/10/2026 3:06:00 PM,29,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U03,"RAISE LOAD",05/04/2026 3:34:00 AM,1,35,CONTINGENCY RESERVE,"Utilize CR due  to HVDC variance RTD/ACTUAL: 332/265MW"
01BINGA_U03,"FOLLOW RTD",05/04/2026 4:10:00 AM,35,0,RTD,"Re-arm CR with DR schedule for the interval."
01BINGA_U03,"ONLINE AS CR",05/04/2026 7:52:00 AM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR."
01BINGA_U03,"RAISE LOAD",05/04/2026 11:24:00 AM,1,35,CONTINGENCY RESERVE,"Due to  Solar variance (RTD: 2877MW ; ACT: 2567MW)"
01BINGA_U03,"FOLLOW RTD",05/04/2026 11:43:00 AM,35,1,RTD,"Re-armed CR."
01BINGA_U03,"RAISE         LOAD",05/04/2026 2:40:00 PM,1,35,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 2,348MW/ ACT= 2,007MW), Frequency 59.72Hz"
01BINGA_U03,"FOLLOW RTD",05/04/2026 2:59:00 PM,35,1,RTD,"Re-arm CR"
01BINGA_U03,"ONLINE AS CR",05/05/2026 7:52:00 AM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR."
01BINGA_U03,"RAISE LOAD",05/05/2026 10:02:00 AM,1,34,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2691MW ; ACT: 2324MW)"
01BINGA_U03,"FOLLOW RTD",05/05/2026 10:35:00 AM,35,1,RTD,"Re-armed CR."
01BINGA_U03,"RAISE LOAD",05/05/2026 11:12:00 AM,1,35,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2649MW ; ACT: 2395MW)"
01BINGA_U03,"FOLLOW RTD",05/05/2026 1:05:00 PM,35,1,RTD,"Re-armed CR."
01BINGA_U03,"RAISE LOAD",05/05/2026 3:08:00 PM,1,34,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1771/1256MW)"
01BINGA_U03,"FOLLOW RTD",05/05/2026 3:19:00 PM,35,1,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01BINGA_U03,"RAISE LOAD",05/05/2026 3:31:00 PM,1,35,CONTINGENCY RESERVE,"(RTD + CR) Due to tripping of Ilijan 1-2 (160MW) and RTD variance of Terra Solar (RTD/ACTUAL : 210/0MW)"
01BINGA_U03,"FOLLOW RTD",05/05/2026 3:37:00 PM,35,2,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01BINGA_U03,"RAISE LOAD",05/05/2026 3:44:00 PM,1,35,CONTINGENCY RESERVE,"(RTD + CR) Due to RTD variance of
Terra Solar (RTD/ACTUAL : 150/0MW), 
Ilijan B (RTD/ACTUAL : 368/250MW), 
3BEC Solar (RTD/ACTUAL : 246/70MW)"
01BINGA_U03,"FOLLOW RTD",05/05/2026 3:58:00 PM,34,1,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01BINGA_U03,"ONLINE AS CR",05/06/2026 7:52:00 AM,0,5,GENERATOR START-UP,"Start of CR schedule"
01BINGA_U03,"RAISE LOAD",05/06/2026 4:59:00 PM,1,34,CONTINGENCY RESERVE,"(RTD + CR) Due to tripping of Masinloc 2(296MW), 3BBEC, Laoag, Cayanga Solar"
01BINGA_U03,"FOLLOW RTD",05/06/2026 5:07:00 PM,32,1,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01BINGA_U03,"RAISE LOAD",05/07/2026 1:03:00 AM,1,34,CONTINGENCY RESERVE,"To assist in the start-up sequence of Kalayaan Pump 4"
01BINGA_U03,"FOLLOW RTD",05/07/2026 1:09:00 AM,34,1,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01BINGA_U03,"ON-LINE",05/07/2026 7:53:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS / AMBUKLAO 3 DECLARED AVAILABLE"
01BINGA_U03,"ON-LINE",05/08/2026 7:53:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS / AMBUKLAO 3 DECLARED AVAILABLE"
01BINGA_U03,"RAISE LOAD",05/09/2026 2:31:00 AM,3,35,CONTINGENCY RESERVE,"To assist in the scheduled online of Kalayaan unit 3 (-157MW) as pump."
01BINGA_U03,"FOLLOW RTD",05/09/2026 2:55:00 AM,35,1,RTD,"Re-armed CR."
01BINGA_U03,"ONLINE",05/09/2026 7:54:00 AM,0,1,GENERATOR START-UP,"Start of CR schedule"
01BINGA_U03,"RAISE LOAD",05/09/2026 10:52:00 AM,1,34,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2613/2338MW)"
01BINGA_U03,"FOLLOW RTD",05/09/2026 12:22:00 PM,31,1,RTD,"Re-arm CR"
01BINGA_U03,"RAISE LOAD",05/09/2026 12:55:00 PM,1,31,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2472/2135MW)"
01BINGA_U03,"FOLLOW RTD",05/09/2026 2:07:00 PM,35,1,CONTINGENCY RESERVE,"RE-ARMED CR"
01BINGA_U03,"RAISE LOAD",05/10/2026 2:39:00 PM,0,33,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11202:11355MW) & TOTAL VRE (2541:2202MW) VARIANCES"
01BINGA_U03,"FOLLOW RTD",05/10/2026 3:06:00 PM,29,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U04,"SHUTDOWN",05/04/2026 12:01:00 AM,1,0,GENERATOR SHUTDOWN,"Declared unavailable"
01BINGA_U04,"ON-LINE",05/08/2026 12:49:00 PM,0,0,CONTINGENCY RESERVE,"CR"
01BINGA_U04,"ONLINE AS CR",05/09/2026 12:02:00 PM,0,1,GENERATOR START-UP,"Start of CR schedule"
01BINGA_U04,"SHUTDOWN",05/09/2026 3:07:00 PM,1,0,GENERATOR SHUTDOWN,"OMC OUTAGE"
01BONGSOL_G01,"SHUTDOWN",05/06/2026 6:41:00 AM,3,0,GENERATOR SHUTDOWN,"AFFECTED BY THE SHUTDOWN OF CABANATUAN-SAN LUIS 69KV LINE."
01CNCEP_BAT,"RAISE LOAD",05/04/2026 2:58:00 AM,0,40,CONTINGENCY RESERVE,"Utilize CR due  to assist online of Kalayaan 3 pump."
01CNCEP_BAT,"FOLLOW RTD",05/04/2026 3:12:00 AM,40,0,RTD,"Re-arm CR"
01CNCEP_BAT,"RAISE LOAD",05/05/2026 9:54:00 AM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2638/2318MW)"
01CNCEP_BAT,"FOLLOW RTD",05/05/2026 10:39:00 AM,49,0,CONTINGENCY RESERVE,"RE-ARMED CR."
01CNCEP_BAT,"RAISE LOAD",05/05/2026 3:09:00 PM,0,45,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1771/1230MW)"
01CNCEP_BAT,"FOLLOW RTD",05/05/2026 3:16:00 PM,45,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01CNCEP_BAT,"RAISE LOAD",05/05/2026 3:30:00 PM,0,30,CONTINGENCY RESERVE,"(RTD + CR) Due to tripping of Ilijan 1-2 (160MW) and RTD variance of Terra Solar (RTD/ACTUAL : 210/0MW)"
01CNCEP_BAT,"FOLLOW RTD",05/05/2026 3:36:00 PM,30,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01CNCEP_BAT,"RAISE LOAD",05/06/2026 3:51:00 PM,0,45,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1379/1210MW)"
01CNCEP_BAT,"FOLLOW RTD",05/06/2026 4:00:00 PM,45,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01CNCEP_BAT,"RAISE LOAD",05/06/2026 4:23:00 PM,0,45,CONTINGENCY RESERVE,"Due to tripping of Ilijan 1-2 (142MW)"
01CNCEP_BAT,"FOLLOW RTD",05/06/2026 4:37:00 PM,45,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01CNCEP_BAT,"RAISE LOAD",05/06/2026 4:59:00 PM,0,49,CONTINGENCY RESERVE,"(RTD + CR) Due to tripping of Masinloc 2(296MW), 3BBEC, Laoag, Cayanga Solar"
01CNCEP_BAT,"FOLLOW RTD",05/06/2026 5:05:00 PM,45,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01CNCEP_BAT,"RAISE LOAD",05/07/2026 1:04:00 AM,0,30,CONTINGENCY RESERVE,"To assist in the start-up sequence of Kalayaan Pump 4"
01CNCEP_BAT,"FOLLOW RTD",05/07/2026 1:11:00 AM,30,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01CNCEP_BAT,"RAISE LOAD",05/07/2026 8:14:00 AM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10819:10890MW)"
01CNCEP_BAT,"FOLLOW RTD",05/07/2026 8:33:00 AM,49,0,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",05/07/2026 9:50:00 AM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10819:10890MW)"
01CNCEP_BAT,"FOLLOW RTD",05/07/2026 10:33:00 AM,49,0,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",05/08/2026 7:15:00 AM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (942:902MW) VARIANCE"
01CNCEP_BAT,"FOLLOW RTD",05/08/2026 7:26:00 AM,49,0,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",05/08/2026 10:32:00 AM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO TOTAL VRE (2530:2410MW) VARIANCES"
01CNCEP_BAT,"FOLLOW RTD",05/08/2026 10:40:00 AM,49,0,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",05/08/2026 10:53:00 AM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12611:12669MW) & VRE SOLAR (2505:2391MW) VARIANCE"
01CNCEP_BAT,"FOLLOW RTD",05/08/2026 10:57:00 AM,49,0,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",05/08/2026 12:16:00 PM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (9:-52MW) & VRE SOLAR (2383:2254MW) VARIANCES"
01CNCEP_BAT,"FOLLOW RTD",05/08/2026 12:31:00 PM,49,0,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",05/09/2026 8:08:00 PM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-1/-113MW)"
01CNCEP_BAT,"FOLLOW RTD",05/09/2026 8:21:00 PM,49,0,CONTINGENCY RESERVE,"RE-ARMED CR"
01CNCEP_BAT,"RAISE LOAD",05/10/2026 1:28:00 PM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2676:2367MW) VARIANCE"
01CNCEP_BAT,"FOLLOW RTD",05/10/2026 2:07:00 PM,49,0,CONTINGENCY RESERVE,"RE-ARMED"
01GFII_G01,"ONLINE",05/04/2026 9:00:00 PM,0,1,GENERATOR START-UP,"From unplanned outage"
01GFII_G01,"TRIPPED",05/06/2026 8:15:00 PM,8,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Due control oil pressure very low"
01GFII_G01,"TRIPPED",05/07/2026 3:45:00 AM,3,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Due to control oil low pressure as per Mr. Alivio - PO."
01GFII_G01,"ONLINE",05/07/2026 4:40:00 AM,0,0,GENERATOR START-UP,"From unplanned outage."
01GIFT_G01,"SHUTDOWN",05/05/2026 10:05:00 PM,1,0,GENERATOR SHUTDOWN,"Schedule shutdown"
01GIFT_G01,"SHUTDOWN",05/06/2026 6:47:00 AM,0,0,GENERATOR SHUTDOWN,"AFFECTED BY THE SHUTDOWN OF CABANATUAN-FATIMA 69KV LINE."
01GIFT_G02,"SHUTDOWN",05/06/2026 6:47:00 AM,2,0,GENERATOR SHUTDOWN,"AFFECTED BY THE SHUTDOWN OF CABANATUAN-FATIMA 69KV LINE."
01GNPD_U01,"FOLLOW RTD",05/05/2026 7:05:00 AM,661,608,RTD,"Re-armed CR."
01GNPD_U01,"RAISE LOAD",05/05/2026 8:28:00 AM,550,610,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1863MW ; ACT: 1799MW) & active steel mills cyclic operation (60MW)"
01GNPD_U01,"FOLLOW RTD",05/05/2026 9:48:00 AM,668,627,RTD,"Re-armed CR."
01GNPD_U01,"RAISE LOAD",05/05/2026 9:54:00 AM,613,668,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2691MW ; ACT: 2324MW)"
01GNPD_U01,"FOLLOW RTD",05/05/2026 12:10:00 PM,668,668,RTD,"Re-armed CR. End schedule as CR (RM)."
01GNPD_U01,"RAISE LOAD",05/06/2026 2:15:00 AM,608,668,CONTINGENCY RESERVE,"Due to HVDC Variance (RTD/Actual : 324/284)"
01GNPD_U01,"FOLLOW RTD",05/06/2026 5:50:00 AM,668,635,RTD,"Re arm CR"
01GNPD_U01,"LOWER LOAD",05/06/2026 6:51:00 AM,608,580,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 506/635MW)"
01GNPD_U01,"LOWER LOAD",05/06/2026 7:16:00 AM,580,560,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 794/959MW) and MO forecast error (RTD/ACT: 9919/9722MW)"
01GNPD_U01,"FOLLOW RTD",05/06/2026 7:56:00 AM,572,603,RTD,"From MOT lower"
01GNPD_U01,"LOWER LOAD",05/06/2026 1:31:00 PM,645,620,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 2305/2549MW) and
RTD variance of Sual 2 (RTD/ACTUAL : 147/200MW)"
01GNPD_U01,"FOLLOW RTD",05/06/2026 1:56:00 PM,620,646,RTD,"From MOT LOWER"
01GNPD_U01,"RAISE LOAD",05/07/2026 4:27:00 AM,608,668,CONTINGENCY RESERVE,"Due to high actual system demand (RTD: 9545MW; ACT: 9605MW) & active steel mills cyclic operation (60MW)"
01GNPD_U01,"FOLLOW RTD",05/07/2026 4:58:00 AM,656,608,RTD,"Re-armed CR."
01GNPD_U01,"RAISE LOAD",05/07/2026 10:32:00 AM,608,668,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2797:2683MW) VARIANCE"
01GNPD_U01,"FOLLOW RTD",05/07/2026 10:57:00 AM,66,613,CONTINGENCY RESERVE,"RE-ARMED"
01GNPD_U01,"LOWER LOAD",05/07/2026 11:03:00 AM,617,570,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 2788/2885MW)"
01GNPD_U01,"FOLLOW RTD",05/07/2026 11:21:00 AM,575,620,RTD,"MOT LIFTED"
01GNPD_U01,"LOWER LOAD",05/07/2026 12:32:00 PM,619,570,MOT LOWER,"DUE TO VRE SOLAR (2527:2761MW) VARIANCE"
01GNPD_U01,"FOLLOW RTD",05/07/2026 1:07:00 PM,574,608,RTD,"MOT LIFTED"
01GNPD_U01,"RAISE LOAD",05/08/2026 11:00:00 AM,608,668,CONTINGENCY RESERVE,"UTILIZED DUE TO VE SOLAR (2483:2405MW) VARIANCE"
01GNPD_U01,"FOLLOW RTD",05/08/2026 11:55:00 AM,659,616,CONTINGENCY RESERVE,"RE-ARMED"
01GNPD_U01,"RAISE LOAD",05/08/2026 12:14:00 PM,624,668,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (9:-52MW) & VRE SOLAR (2383:2254MW) VARIANCES"
01GNPD_U01,"FOLLOW RTD",05/08/2026 12:30:00 PM,658,608,CONTINGENCY RESERVE,"RE-ARMED"
01GNPD_U01,"RAISE LOAD",05/09/2026 2:24:00 AM,608,668,CONTINGENCY RESERVE,"Due to high actual system demand & active steel mills cyclic operation (60MW)"
01GNPD_U01,"FOLLOW RTD",05/09/2026 5:22:00 AM,656,615,RTD,"Re-armed CR."
01GNPD_U01,"LOWER LOAD",05/09/2026 6:55:00 AM,608,580,MOT LOWER,"Constrain-off due to HVDC variance (RTD/ACT: -91/-38MW) and cyclic operation of steelmills"
01GNPD_U01,"LOWER LOAD",05/09/2026 7:22:00 AM,580,560,MOT LOWER,"Constrain-off due to HVDC variance (RTD/ACT: -120/-23MW)"
01GNPD_U01,"FOLLOW RTD",05/09/2026 9:02:00 AM,560,569,RTD,"MOT instruction lifted"
01GNPD_U01,"RAISE LOAD",05/09/2026 3:07:00 PM,619,677,CONTINGENCY RESERVE,"UTILIZED CR DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1721/1662MW)"
01GNPD_U01,"FOLLOW RTD",05/09/2026 3:18:00 PM,649,610,CONTINGENCY RESERVE,"RE-ARMED CR"
01GNPD_U01,"RAISE LOAD",05/09/2026 8:14:00 PM,647,666,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-1/-101MW)"
01GNPD_U01,"FOLLOW RTD",05/09/2026 8:30:00 PM,652,631,CONTINGENCY RESERVE,"RE-ARMED CR"
01GNPD_U01,"LOWER LOAD",05/10/2026 6:37:00 AM,490,450,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -100/-46)"
01GNPD_U01,"LOWER LOAD",05/10/2026 7:12:00 AM,450,410,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -100/-46)"
01GNPD_U01,"LOWER LOAD",05/10/2026 8:10:00 AM,410,380,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -100/-46)"
01GNPD_U01,"FOLLOW RTD",05/10/2026 8:51:00 AM,380,349,RTD,"From MOT lower"
01GNPD_U01,"RAISE LOAD",05/10/2026 9:05:00 AM,373,433,CONTINGENCY RESERVE,"Due to HVDC Variance (RTD/Actual: 2202/1982)"
01GNPD_U01,"FOLLOW RTD",05/10/2026 9:18:00 AM,444,368,RTD,"Re arm CR"
01GNPD_U01,"RAISE LOAD",05/10/2026 11:16:00 AM,421,481,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual: 2662/2468)"
01GNPD_U01,"FOLLOW RTD",05/10/2026 11:45:00 AM,503,445,RTD,"Re arm CR"
01GNPD_U01,"RAISE LOAD",05/10/2026 12:14:00 PM,424,484,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual: 2675/2495)"
01GNPD_U01,"FOLLOW RTD",05/10/2026 1:14:00 PM,579,526,CONTINGENCY RESERVE,"RE-ARMED"
01GNPD_U01,"RAISE LOAD",05/10/2026 1:43:00 PM,492,552,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10978:11012MW) & TOTAL VRE (2723:2435MW) VARIANCES"
01GNPD_U01,"FOLLOW RTD",05/10/2026 3:24:00 PM,653,611,CONTINGENCY RESERVE,"RE-ARMED"
01GNPD_U01,"RAISE LOAD",05/10/2026 4:25:00 PM,608,668,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11164:11293MW) & HVDC (50:-22MW) VARIANCE"
01GNPD_U01,"FOLLOW RTD",05/10/2026 4:40:00 PM,660,608,DISPATCHABLE RESERVE,"RE-ARMED"
01GNPD_U01,"RAISE LOAD",05/10/2026 8:50:00 PM,608,668,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11492:11592MW)"
01GNPD_U01,"FOLLOW RTD",05/10/2026 11:47:00 PM,657,617,CONTINGENCY RESERVE,"RE-ARMED"
01GNPD_U02,"LOWER LOAD",05/06/2026 6:51:00 AM,608,580,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 506/635MW)"
01GNPD_U02,"LOWER LOAD",05/06/2026 7:16:00 AM,580,560,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 794/959MW) and MO forecast error (RTD/ACT: 9919/9722MW)"
01GNPD_U02,"FOLLOW RTD",05/06/2026 7:50:00 AM,569,599,RTD,"From MOT lower"
01GNPD_U02,"LOWER LOAD",05/06/2026 1:31:00 PM,645,620,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 2305/2549MW) and
RTD variance of Sual 2 (RTD/ACTUAL : 147/200MW)"
01GNPD_U02,"FOLLOW RTD",05/06/2026 2:17:00 PM,617,658,RTD,"From MOT LOWER"
01GNPD_U02,"RAISE LOAD",05/07/2026 10:32:00 AM,608,668,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2797:2683MW) VARIANCE"
01GNPD_U02,"FOLLOW RTD",05/07/2026 10:57:00 AM,66,613,CONTINGENCY RESERVE,"RE-ARMED"
01GNPD_U02,"LOWER LOAD",05/07/2026 11:03:00 AM,617,570,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 2788/2885MW)"
01GNPD_U02,"FOLLOW RTD",05/07/2026 11:21:00 AM,575,620,RTD,"MOT LIFTED"
01GNPD_U02,"LOWER LOAD",05/07/2026 12:32:00 PM,619,570,MOT LOWER,"DUE TO VRE SOLAR (2527:2761MW) VARIANCE"
01GNPD_U02,"FOLLOW RTD",05/07/2026 1:07:00 PM,574,608,RTD,"MOT LIFTED"
01GNPD_U02,"RAISE LOAD",05/08/2026 11:00:00 AM,608,668,CONTINGENCY RESERVE,"UTILIZED DUE TO VE SOLAR (2483:2405MW) VARIANCE"
01GNPD_U02,"FOLLOW RTD",05/08/2026 11:55:00 AM,661,631,CONTINGENCY RESERVE,"RE-ARMED"
01GNPD_U02,"RAISE LOAD",05/08/2026 12:14:00 PM,609,668,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (9:-52MW) & VRE SOLAR (2383:2254MW) VARIANCES"
01GNPD_U02,"FOLLOW RTD",05/08/2026 12:30:00 PM,658,608,CONTINGENCY RESERVE,"RE-ARMED"
01GNPD_U02,"RAISE LOAD",05/09/2026 2:29:00 AM,608,668,CONTINGENCY RESERVE,"Due to high actual system demand & active steel mills cyclic operation (60MW)"
01GNPD_U02,"FOLLOW RTD",05/09/2026 5:22:00 AM,663,636,RTD,"Re-armed CR."
01GNPD_U02,"LOWER LOAD",05/09/2026 6:55:00 AM,608,580,MOT LOWER,"Constrain-off due to HVDC variance (RTD/ACT: -91/-38MW) and cyclic operation of steelmills"
01GNPD_U02,"LOWER LOAD",05/09/2026 7:22:00 AM,580,560,MOT LOWER,"Constrain-off due to HVDC variance (RTD/ACT: -120/-23MW)"
01GNPD_U02,"FOLLOW RTD",05/09/2026 9:02:00 AM,560,569,RTD,"MOT instruction lifted"
01GNPD_U02,"RAISE LOAD",05/09/2026 8:14:00 PM,666,679,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-1/-101MW)"
01GNPD_U02,"FOLLOW RTD",05/09/2026 8:30:00 PM,662,631,CONTINGENCY RESERVE,"RE-ARMED CR"
01GNPD_U02,"LOWER LOAD",05/10/2026 6:37:00 AM,468,430,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -100/-46)"
01GNPD_U02,"LOWER LOAD",05/10/2026 7:12:00 AM,430,400,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -100/-46)"
01GNPD_U02,"LOWER LOAD",05/10/2026 8:10:00 AM,400,380,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -100/-46)"
01GNPD_U02,"FOLLOW RTD",05/10/2026 8:51:00 AM,380,349,RTD,"From MOT lower"
01GNPD_U02,"RAISE LOAD",05/10/2026 9:05:00 AM,375,435,CONTINGENCY RESERVE,"Due to HVDC Variance (RTD/Actual: 2202/1982)"
01GNPD_U02,"FOLLOW RTD",05/10/2026 10:28:00 AM,561,517,RTD,"Re arm CR"
01GNPD_U02,"RAISE LOAD",05/10/2026 11:21:00 AM,463,523,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual: 2696/2385)"
01GNPD_U02,"FOLLOW RTD",05/10/2026 11:43:00 AM,540,487,RTD,"Re arm CR"
01GNPD_U02,"RAISE LOAD",05/10/2026 1:43:00 PM,492,552,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10978:11012MW) & TOTAL VRE (2723:2435MW) VARIANCES"
01GNPD_U02,"FOLLOW RTD",05/10/2026 3:24:00 PM,659,624,CONTINGENCY RESERVE,"RE-ARMED"
01GNPD_U02,"RAISE LOAD",05/10/2026 4:25:00 PM,608,668,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11164:11293MW) & HVDC (50:-22MW) VARIANCE"
01GNPD_U02,"FOLLOW RTD",05/10/2026 5:44:00 PM,662,624,CONTINGENCY RESERVE,"RE-ARMED"
01GNPD_U02,"RAISE LOAD",05/10/2026 8:50:00 PM,608,668,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11492:11592MW)"
01GNPD_U02,"FOLLOW RTD",05/10/2026 11:47:00 PM,662,631,CONTINGENCY RESERVE,"RE-ARMED"
01IPOWER_G01,"SHUTDOWN",05/06/2026 6:45:00 AM,1,0,GENERATOR SHUTDOWN,"AFFECTED BY THE SHUTDOWN OF CABANATUAN-FATIMA 69KV LINE."
01IPOWER_G02,"SHUTDOWN",05/06/2026 6:45:00 AM,4,0,GENERATOR SHUTDOWN,"AFFECTED BY THE SHUTDOWN OF CABANATUAN-FATIMA 69KV LINE."
01LAMAO_BAT,"RAISE LOAD",05/06/2026 3:54:00 PM,0,45,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1379/1210MW)"
01LAMAO_BAT,"FOLLOW RTD",05/06/2026 4:06:00 PM,45,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01LAMAO_BAT,"RAISE LOAD",05/06/2026 4:59:00 PM,0,45,CONTINGENCY RESERVE,"(RTD + CR) Due to tripping of Masinloc 2(296MW), 3BBEC, Laoag, Cayanga Solar"
01LAMAO_BAT,"FOLLOW RTD",05/06/2026 5:10:00 PM,45,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01LAMAO_BAT,"RAISE LOAD",05/10/2026 2:28:00 PM,0,45,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11177:11290MW) & TOTAL VRE (2675:2293MW) VARIANCES"
01LAMAO_BAT,"FOLLOW RTD",05/10/2026 3:03:00 PM,45,0,CONTINGENCY RESERVE,"RE-ARMED"
01LIMAY_U02,"ADVISE TO START",05/05/2026 3:31:00 PM,0,52,DISPATCHABLE RESERVE,"(RTD + DR) Due to tripping of Ilijan 1-2 (160MW) and RTD variance of Terra Solar (RTD/ACTUAL : 210/0MW)"
01LIMAY_U02,"ONLINE AS DR",05/05/2026 4:15:00 PM,0,52,DISPATCHABLE RESERVE,"(RTD + DR) Due to tripping of Ilijan 1-2 (160MW) and RTD variance of Terra Solar (RTD/ACTUAL : 210/0MW)"
01LIMAY_U02,"FOLLOW RTD",05/05/2026 5:04:00 PM,60,30,RTD,"Re-armed DR"
01LIMAY_U02,"SHUTDOWN",05/05/2026 11:43:00 PM,1,0,GENERATOR SHUTDOWN,"From RTD schedule"
01LIMAY_U03,"ADVISE TO START",05/05/2026 3:35:00 PM,0,52,DISPATCHABLE RESERVE,"(RTD + DR) Due to tripping of Ilijan 1-2 (160MW) and RTD variance of Terra Solar (RTD/ACTUAL : 210/0MW)"
01LIMAY_U03,"ONLINE AS DR",05/05/2026 3:51:00 PM,0,52,DISPATCHABLE RESERVE,"(RTD + DR) Due to tripping of Ilijan 1-2 (160MW) and RTD variance of Terra Solar (RTD/ACTUAL : 210/0MW)"
01LIMAY_U03,"FOLLOW RTD",05/05/2026 5:04:00 PM,60,30,RTD,"Re-armed DR"
01LIMAY_U03,"SHUTDOWN",05/05/2026 11:43:00 PM,1,0,GENERATOR SHUTDOWN,"From RTD schedule"
01LIMAY_U05,"ADVISE TO START",05/05/2026 3:35:00 PM,0,52,DISPATCHABLE RESERVE,"(RTD + DR) Due to tripping of Ilijan 1-2 (160MW) and RTD variance of Terra Solar (RTD/ACTUAL : 210/0MW)"
01LIMAY_U05,"ONLINE AS DR",05/05/2026 3:53:00 PM,0,52,DISPATCHABLE RESERVE,"(RTD + DR) Due to tripping of Ilijan 1-2 (160MW) and RTD variance of Terra Solar (RTD/ACTUAL : 210/0MW)"
01LIMAY_U05,"FOLLOW RTD",05/05/2026 5:35:00 PM,60,30,RTD,"Re-armed DR"
01LIMAY_U05,"SHUTDOWN",05/05/2026 11:46:00 PM,1,0,GENERATOR SHUTDOWN,"From RTD schedule"
01LIMAY_U06,"ADVISED TO START AS DR",05/04/2026 2:46:00 PM,0,44,DISPATCHABLE RESERVE,"Due to Solar variance (RTD= 2,348MW/ ACT= 2,007MW), Frequency 59.72Hz"
01LIMAY_U06,"ONLINE AS DR",05/04/2026 3:07:00 PM,0,3,DISPATCHABLE RESERVE,"Follow DR schedule"
01LIMAY_U06,"FOLLOW RTD",05/04/2026 4:01:00 PM,60,25,RTD,"End of DR schedule"
01LIMAY_U06,"FOLLOW RTD",05/04/2026 7:00:00 PM,39,27,RTD,"Follow RTD only"
01LIMAY_U06,"ADVISE TO START",05/05/2026 3:31:00 PM,0,52,DISPATCHABLE RESERVE,"(RTD + DR) Due to tripping of Ilijan 1-2 (160MW) and RTD variance of Terra Solar (RTD/ACTUAL : 210/0MW)"
01LIMAY_U06,"ONLINE AS DR",05/05/2026 3:47:00 PM,0,52,DISPATCHABLE RESERVE,"(RTD + DR) Due to tripping of Ilijan 1-2 (160MW) and RTD variance of Terra Solar (RTD/ACTUAL : 210/0MW)"
01LIMAY_U06,"FOLLOW RTD",05/05/2026 5:35:00 PM,60,30,RTD,"Re-armed DR"
01LIMAY_U06,"SHUTDOWN",05/05/2026 11:46:00 PM,1,0,GENERATOR SHUTDOWN,"From RTD schedule"
01MAGAT_U01,"RAISE         LOAD",05/04/2026 2:40:00 PM,2,84,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 2,348MW/ ACT= 2,007MW), Frequency 59.72Hz"
01MAGAT_U01,"FOLLOW RTD",05/04/2026 2:55:00 PM,84,2,RTD,"Re-arm CR"
01MAGAT_U01,"SHUTDOWN",05/04/2026 3:02:00 PM,2,0,GENERATOR SHUTDOWN,"Declared unavailable"
01MAGAT_U01,"ONLINE  & DECLARED AVAILABLE",05/04/2026 4:56:00 PM,0,1,GENERATOR START-UP,"With CR schedule"
01MAGAT_U01,"SHUTDOWN",05/04/2026 9:01:00 PM,1,0,GENERATOR SHUTDOWN,"Declared unavailable due to low water elevation"
01MAGAT_U01,"ONLINE",05/04/2026 11:55:00 PM,0,1,GENERATOR START-UP,"With ASPA schedule as CR. for next interval"
01MAGAT_U01,"RAISE LOAD",05/05/2026 11:24:00 AM,2,84,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2688MW ; ACT: 2309MW)"
01MAGAT_U01,"FOLLOW RTD",05/05/2026 1:03:00 PM,85,2,RTD,"Re-armed CR."
01MAGAT_U01,"HOLD LOAD",05/05/2026 8:05:00 PM,2,2,MOT LOWER,"To minimize utilization of Magat HEPP with limited AWR."
01MAGAT_U01,"FOLLOW RTD",05/05/2026 8:18:00 PM,2,3,RTD,"From MOT LOWER"
01MAGAT_U01,"LOWER LOAD",05/05/2026 9:25:00 PM,24,2,MOT LOWER,"To minimize utilization of Magat HEPP with limited AWR."
01MAGAT_U01,"FOLLOW RTD",05/05/2026 10:05:00 PM,2,2,RTD,"From MOT LOWER"
01MAGAT_U01,"SHUTDOWN",05/05/2026 11:07:00 PM,2,0,GENERATOR SHUTDOWN,"End of CR schedule ; OMC"
01MAGAT_U01,"ONLINE",05/05/2026 11:55:00 PM,0,2,GENERATOR START-UP,"With CR schedule next interval"
01MAGAT_U01,"ONLINE AS CR",05/06/2026 7:55:00 AM,0,4,GENERATOR START-UP,"Start of CR schedule and declared available from OMC"
01MAGAT_U01,"SHUTDOWN AS CR",05/06/2026 9:01:00 AM,2,0,GENERATOR SHUTDOWN,"End of CR schedule and OMC outage"
01MAGAT_U01,"ONLINE",05/06/2026 12:56:00 PM,0,2,GENERATOR START-UP,"With CR schedule next interval"
01MAGAT_U01,"ONLINE",05/06/2026 9:57:00 PM,0,2,GENERATOR START-UP,"With CR schedule next interval"
01MAGAT_U01,"SHUTDOWN",05/06/2026 11:03:00 PM,2,0,GENERATOR SHUTDOWN,"End of CR schedule"
01MAGAT_U01,"ONLINE",05/06/2026 11:55:00 PM,0,2,GENERATOR START-UP,"With CR schedule next interval"
01MAGAT_U01,"DECLARED NOT AVAILABLE",05/07/2026 5:01:00 AM,0,0,GENERATOR SHUTDOWN,"Due to OMC."
01MAGAT_U01,"ON-LINE",05/07/2026 10:56:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS / DCLARED AVAILABLE"
01MAGAT_U01,"ON-LINE",05/08/2026 12:49:00 PM,0,0,CONTINGENCY RESERVE,"CR"
01MAGAT_U01,"DECLARED UNAVAILABLE",05/08/2026 10:04:00 PM,0,0,GENERATOR SHUTDOWN,"No AWR. OMC."
01MAGAT_U01,"ON-LINE AND DECLARED AVAILABLE",05/08/2026 11:49:00 PM,0,1,GENERATOR START-UP,"With CR schedule next interval."
01MAGAT_U01,"TRIPPED",05/09/2026 12:52:00 AM,2,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Excitation trouble. With Firm CR Schedule. To be replaced by Magat 2."
01MAGAT_U01,"DECLARED UNAVAILABLE",05/09/2026 12:52:00 AM,2,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Excitation trouble. With Firm CR Schedule. To be replaced by Magat 2."
01MAGAT_U01,"ONLINE",05/09/2026 2:59:00 PM,0,5,GENERATOR START-UP,"WITH CR SCHEDULE ON NEXT INTERVAL"
01MAGAT_U01,"SHUTDOWN",05/09/2026 9:02:00 PM,2,0,GENERATOR SHUTDOWN,"OMC OUTAGE"
01MAGAT_U02,"ONLINE & DECLARED AVAILABLE",05/04/2026 12:13:00 AM,0,1,GENERATOR START-UP,"RTD"
01MAGAT_U02,"SHUTDOWN",05/04/2026 1:03:00 AM,2,0,GENERATOR SHUTDOWN,"Declared unavailable"
01MAGAT_U02,"ON-LINE AND DECLARED AVAILABLE",05/09/2026 1:49:00 AM,0,2,GENERATOR START-UP,"To replace Firm CR of Magat 1."
01MAGAT_U02,"RAISE LOAD",05/09/2026 9:52:00 AM,2,87,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2458/2240MW)"
01MAGAT_U02,"FOLLOW RTD",05/09/2026 11:02:00 AM,84,0,RTD,"Re-arm CR"
01MAGAT_U03,"ONLINE  & DECLARED AVAILABLE",05/04/2026 5:04:00 PM,0,1,GENERATOR START-UP,"Follow RTD"
01MAGAT_U03,"DECLARED UNAVAILABE",05/04/2026 9:01:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Due to low water elevation"
01MAGAT_U03,"LOWER LOAD",05/08/2026 4:28:00 PM,42,0,MOT LOWER,"due to solar variance (RTD=792/996)"
01MAGAT_U03,"LOWER LOAD",05/08/2026 4:28:00 PM,42,0,MOT LOWER,"due to solar variance (RTD=792/996)"
01MAGAT_U03,"FOLLOW RTD",05/08/2026 4:37:00 PM,0,0,RTD,"From MOT Lower. Follow 5-min RTD."
01MAGAT_U03,"DECLARED UNAVAILABLE",05/08/2026 10:05:00 PM,0,0,GENERATOR SHUTDOWN,"No AWR. OMC."
01MAGAT_U03,"SHUTDOWN",05/09/2026 9:03:00 PM,8,0,GENERATOR SHUTDOWN,"OMC OUTAGE"
01MARVEL_G01,"RAISE LOAD",05/07/2026 12:51:00 AM,193,231,CONTINGENCY RESERVE,"(RTD + CR) Contingency for lowering load of NW Plants (Total 870MW of Sual & Masinloc). Disabling of NW SIPS requested by MTD/Mr. De Guzman"
01MARVEL_G01,"FOLLOW RTD",05/07/2026 3:50:00 AM,2336,240,RTD,"Re-armed CR."
01MARVEL_G01,"LOWER LOAD",05/07/2026 5:53:00 AM,283,250,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9493:9375MW)"
01MARVEL_G01,"LOWER LOAD",05/07/2026 6:05:00 AM,266,230,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9484:9346MW)"
01MARVEL_G01,"FOLLOW RTD",05/07/2026 6:43:00 AM,232,204,RTD,"MOT LIFTED"
01MARVEL_G01,"RAISE LOAD",05/07/2026 10:31:00 AM,257,287,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2797:2683MW) VARIANCE"
01MARVEL_G01,"FOLLOW RTD",05/07/2026 11:00:00 AM,312,281,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G01,"LOWER LOAD",05/07/2026 11:02:00 AM,281,250,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 2788/2885MW)"
01MARVEL_G01,"FOLLOW RTD",05/07/2026 11:25:00 AM,256,293,RTD,"MOT LIFTED"
01MARVEL_G01,"LOWER LOAD",05/07/2026 12:16:00 PM,286,250,MOT LOWER,"DUE TO HVDC (-80:-23MW) & VRE SOLAR (2681:2803MW) VARIANCES"
01MARVEL_G01,"FOLLOW RTD",05/07/2026 12:51:00 PM,245,274,RTD,"MOT LIFTED"
01MARVEL_G01,"RAISE LOAD",05/07/2026 3:46:00 PM,286,316,CONTINGENCY RESERVE,"Due to High Actual Demand"
01MARVEL_G01,"FOLLOW RTD",05/07/2026 4:24:00 PM,316,316,RTD,"Re arm CR"
01MARVEL_G01,"RAISE LOAD",05/08/2026 3:00:00 AM,286,316,CONTINGENCY RESERVE,"(RTD + CR) To assist in the start-up sequence of Kalayaan Pump 2"
01MARVEL_G01,"FOLLOW RTD",05/08/2026 3:51:00 AM,300,286,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MARVEL_G01,"LOWER LOAD",05/08/2026 5:40:00 AM,279,250,MOT LOWER,"DUE TO HVDC (78:159MW) VARIANCE"
01MARVEL_G01,"FOLLOW RTD",05/08/2026 6:25:00 AM,250,224,RTD,"MOT LIFTED"
01MARVEL_G01,"RAISE LOAD",05/08/2026 9:28:00 AM,222,252,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11740:11772MW) & VRE SOLAR (2403:2320MW) VARIANCE"
01MARVEL_G01,"FOLLOW RTD",05/08/2026 10:06:00 AM,282,263,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G01,"RAISE LOAD",05/08/2026 11:13:00 AM,280,316,CONTINGENCY RESERVE,"UTILIZED DUE TO VE SOLAR (2575:2252MW) VARIANCE"
01MARVEL_G01,"FOLLOW RTD",05/08/2026 12:26:00 PM,311,286,RTD,"Re-arm CR"
01MARVEL_G01,"LOWER LOAD",05/08/2026 12:46:00 PM,286,250,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12935:12834MW) & VRE SOLAR (2364:2455MW) VARIANCE"
01MARVEL_G01,"FOLLOW RTD",05/08/2026 2:27:00 PM,313,283,RTD,"Re-arm CR."
01MARVEL_G01,"RAISE LOAD",05/09/2026 11:28:00 AM,232,262,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2651/2305MW)"
01MARVEL_G01,"FOLLOW RTD",05/09/2026 2:37:00 PM,310,286,CONTINGENCY RESERVE,"RE-ARMED CR"
01MARVEL_G01,"RAISE LOAD",05/09/2026 3:30:00 PM,287,317,CONTINGENCY RESERVE,"UTILIZED CR DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1609/1503MW)"
01MARVEL_G01,"FOLLOW RTD",05/09/2026 4:50:00 PM,308,316,REGULATING RESERVE,"RE-ARMED CR. END OF CR SCHEDULE"
01MARVEL_G01,"LOWER LOAD",05/10/2026 4:34:00 AM,276,230,MOT LOWER,"Due to HVDC variance, (RTD: -87MW; ACT: 0MW)"
01MARVEL_G01,"FOLLOW RTD",05/10/2026 4:57:00 AM,230,226,RTD,"Reset MOT low, follow RTD."
01MARVEL_G01,"LOWER LOAD",05/10/2026 5:29:00 AM,244,210,MOT LOWER,"Due to forecast error (RTD: 9339MW; ACT:9172MW)"
01MARVEL_G01,"LOWER LOAD",05/10/2026 5:40:00 AM,210,200,MOT LOWER,"Due to forecast error (RTD: 9339MW; ACT:9172MW)"
01MARVEL_G01,"FOLLOW RTD",05/10/2026 5:53:00 AM,200,196,RTD,"From MOT lower"
01MARVEL_G01,"RAISE LOAD",05/10/2026 9:06:00 AM,193,223,CONTINGENCY RESERVE,"Due to HVDC Variance (RTD/Actual: 2202/1982)"
01MARVEL_G01,"FOLLOW RTD",05/10/2026 9:18:00 AM,223,199,RTD,"Re arm CR"
01MARVEL_G01,"RAISE LOAD",05/10/2026 11:11:00 AM,196,226,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual: 2662/2468)"
01MARVEL_G01,"FOLLOW RTD",05/10/2026 11:42:00 AM,236,211,RTD,"Re arm CR"
01MARVEL_G01,"RAISE LOAD",05/10/2026 12:48:00 PM,201,231,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual: 2647/2453)"
01MARVEL_G01,"FOLLOW RTD",05/10/2026 1:14:00 PM,271,233,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G01,"RAISE LOAD",05/10/2026 1:45:00 PM,233,263,CONTINGENCY RESERVE,"UTILIZED DUE TO TOTAL VRE (2708:2373MW) VARIANCES"
01MARVEL_G01,"FOLLOW RTD",05/10/2026 3:22:00 PM,306,280,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G01,"RAISE LOAD",05/10/2026 10:09:00 PM,286,316,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11500:11618MW)"
01MARVEL_G01,"FOLLOW RTD",05/10/2026 10:39:00 PM,308,280,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G02,"RAISE LOAD",05/04/2026 8:54:00 AM,255,285,CONTINGENCY RESERVE,"Due to high actual system demand (RTD: 10831MW; ACT: 10916MW) & active steel mills cyclic operation (60MW)"
01MARVEL_G02,"FOLLOW RTD",05/04/2026 12:10:00 PM,309,280,RTD,"Re-armed CR."
01MARVEL_G02,"RAISE LOAD",05/04/2026 1:01:00 PM,280,310,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2774MW ; ACT: 2606MW)"
01MARVEL_G02,"FOLLOW RTD",05/04/2026 3:31:00 PM,316,280,RTD,"Re-arm CR"
01MARVEL_G02,"RAISE LOAD",05/05/2026 3:39:00 AM,280,310,CONTINGENCY RESERVE,"Due to High Actual Demand"
01MARVEL_G02,"FOLLOW RTD",05/05/2026 4:03:00 AM,310,280,RTD,"Re arm CR"
01MARVEL_G02,"LOWER LOAD",05/05/2026 7:09:00 AM,248,220,MOT LOWER,"Due to Solar variance (RTD: 727MW ; ACT: 984MW)"
01MARVEL_G02,"FOLLOW RTD",05/05/2026 7:51:00 AM,220,245,RTD,"Reset MOT low, follow RTD."
01MARVEL_G02,"RAISE LOAD",05/05/2026 8:21:00 AM,276,316,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1863MW ; ACT: 1799MW) & active steel mills cyclic operation (60MW)"
01MARVEL_G02,"FOLLOW RTD",05/05/2026 9:49:00 AM,310,280,RTD,"Re-armed CR."
01MARVEL_G02,"RAISE LOAD",05/05/2026 9:57:00 AM,280,310,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2691MW ; ACT: 2324MW)"
01MARVEL_G02,"FOLLOW RTD",05/05/2026 2:49:00 PM,306,280,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MARVEL_G02,"RAISE LOAD",05/05/2026 3:27:00 PM,298,310,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1696/1336MW)"
01MARVEL_G02,"FOLLOW RTD",05/05/2026 4:09:00 PM,306,310,RTD,"End of CR schedule"
01MARVEL_G02,"RAISE LOAD",05/06/2026 3:32:00 AM,280,310,CONTINGENCY RESERVE,"Due to HVDC Variance (RTD/Actual : 324/284)"
01MARVEL_G02,"FOLLOW RTD",05/06/2026 5:48:00 AM,310,280,RTD,"Re arm CR"
01MARVEL_G02,"LOWER LOAD",05/06/2026 6:34:00 AM,280,260,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 337/418MW)"
01MARVEL_G02,"LOWER LOAD",05/06/2026 6:50:00 AM,260,240,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 506/635MW)"
01MARVEL_G02,"LOWER LOAD",05/06/2026 7:15:00 AM,240,220,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 794/959MW) and MO forecast error (RTD/ACT: 9919/9722MW)"
01MARVEL_G02,"FOLLOW RTD",05/06/2026 7:56:00 AM,220,245,RTD,"From MOT lower"
01MARVEL_G02,"RAISE LOAD",05/06/2026 4:32:00 PM,295,310,CONTINGENCY RESERVE,"(RTD + CR) Due to tripping of Ilijan 1-2 (142MW)"
01MARVEL_G02,"FOLLOW RTD",05/06/2026 4:52:00 PM,302,309,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MARVEL_G02,"RAISE LOAD",05/07/2026 12:51:00 AM,277,310,CONTINGENCY RESERVE,"(RTD + CR) Contingency for lowering load of NW Plants (Total 870MW of Sual & Masinloc). Disabling of NW SIPS requested by MTD/Mr. De Guzman"
01MARVEL_G02,"FOLLOW RTD",05/07/2026 4:57:00 AM,302,280,RTD,"Re-armed CR."
01MARVEL_G02,"LOWER LOAD",05/07/2026 5:53:00 AM,283,250,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9493:9375MW)"
01MARVEL_G02,"LOWER LOAD",05/07/2026 6:05:00 AM,266,230,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9484:9346MW)"
01MARVEL_G02,"FOLLOW RTD",05/07/2026 6:43:00 AM,232,204,RTD,"MOT LIFTED"
01MARVEL_G02,"RAISE LOAD",05/07/2026 10:31:00 AM,257,287,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2797:2683MW) VARIANCE"
01MARVEL_G02,"FOLLOW RTD",05/07/2026 11:00:00 AM,277,273,CONTINGENCY RESERVE,"RE-ARMED"
