Luzon System Operations
01MARVEL_G02,"LOWER LOAD",05/07/2026 11:02:00 AM,273,250,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 2788/2885MW)"
01MARVEL_G02,"FOLLOW RTD",05/07/2026 11:25:00 AM,250,280,RTD,"MOT LIFTED"
01MARVEL_G02,"LOWER LOAD",05/07/2026 12:16:00 PM,286,250,MOT LOWER,"DUE TO HVDC (-80:-23MW) & VRE SOLAR (2681:2803MW) VARIANCES"
01MARVEL_G02,"FOLLOW RTD",05/07/2026 12:51:00 PM,243,275,RTD,"MOT LIFTED"
01MARVEL_G02,"RAISE LOAD",05/07/2026 3:46:00 PM,280,310,CONTINGENCY RESERVE,"Due to High Actual Demand"
01MARVEL_G02,"FOLLOW RTD",05/07/2026 4:24:00 PM,306,285,RTD,"Re arm CR"
01MARVEL_G02,"RAISE LOAD",05/07/2026 9:48:00 PM,280,310,CONTINGENCY RESERVE,"Due to High Actual Demand"
01MARVEL_G02,"FOLLOW RTD",05/08/2026 2:31:00 AM,302,280,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MARVEL_G02,"LOWER LOAD",05/08/2026 5:40:00 AM,279,250,MOT LOWER,"DUE TO HVDC (78:159MW) VARIANCE"
01MARVEL_G02,"FOLLOW RTD",05/08/2026 6:25:00 AM,250,224,RTD,"MOT LIFTED"
01MARVEL_G02,"RAISE LOAD",05/08/2026 9:28:00 AM,222,252,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11740:11772MW) & VRE SOLAR (2403:2320MW) VARIANCE"
01MARVEL_G02,"FOLLOW RTD",05/08/2026 10:06:00 AM,282,263,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G02,"RAISE LOAD",05/08/2026 11:13:00 AM,280,316,CONTINGENCY RESERVE,"UTILIZED DUE TO VE SOLAR (2575:2252MW) VARIANCE"
01MARVEL_G02,"FOLLOW RTD",05/08/2026 12:26:00 PM,311,286,RTD,"Re-arm CR"
01MARVEL_G02,"LOWER LOAD",05/08/2026 12:46:00 PM,286,250,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12935:12834MW) & VRE SOLAR (2364:2455MW) VARIANCE"
01MARVEL_G02,"FOLLOW RTD",05/08/2026 2:27:00 PM,254,279,RTD,"Re-arm CR."
01MARVEL_G02,"RAISE LOAD",05/09/2026 11:28:00 AM,232,262,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2651/2305MW)"
01MARVEL_G02,"FOLLOW RTD",05/09/2026 2:37:00 PM,306,280,CONTINGENCY RESERVE,"RE-ARMED CR"
01MARVEL_G02,"RAISE LOAD",05/09/2026 8:06:00 PM,278,318,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-1/-117MW)"
01MARVEL_G02,"FOLLOW RTD",05/09/2026 8:26:00 PM,306,285,REGULATING RESERVE,"RE-ARMED CR"
01MARVEL_G02,"LOWER LOAD",05/10/2026 4:34:00 AM,270,240,MOT LOWER,"Due to HVDC variance, (RTD: -87MW; ACT: 0MW)"
01MARVEL_G02,"FOLLOW RTD",05/10/2026 4:57:00 AM,240,221,RTD,"Reset MOT low, follow RTD."
01MARVEL_G02,"LOWER LOAD",05/10/2026 5:29:00 AM,241,210,MOT LOWER,"Due to forecast error (RTD: 9339MW; ACT:9172MW)"
01MARVEL_G02,"LOWER LOAD",05/10/2026 5:40:00 AM,210,200,MOT LOWER,"Due to forecast error (RTD: 9339MW; ACT:9172MW)"
01MARVEL_G02,"FOLLOW RTD",05/10/2026 5:53:00 AM,200,193,RTD,"From MOT lower"
01MARVEL_G02,"RAISE LOAD",05/10/2026 9:06:00 AM,193,223,CONTINGENCY RESERVE,"Due to HVDC Variance (RTD/Actual: 2202/1982)"
01MARVEL_G02,"FOLLOW RTD",05/10/2026 9:18:00 AM,223,199,RTD,"Re arm CR"
01MARVEL_G02,"RAISE LOAD",05/10/2026 11:11:00 AM,196,226,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual: 2662/2468)"
01MARVEL_G02,"FOLLOW RTD",05/10/2026 11:42:00 AM,236,211,RTD,"Re arm CR"
01MARVEL_G02,"RAISE LOAD",05/10/2026 12:48:00 PM,201,231,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual: 2647/2453)"
01MARVEL_G02,"FOLLOW RTD",05/10/2026 1:14:00 PM,271,233,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G02,"RAISE LOAD",05/10/2026 1:45:00 PM,233,263,CONTINGENCY RESERVE,"UTILIZED DUE TO TOTAL VRE (2708:2373MW) VARIANCES"
01MARVEL_G02,"FOLLOW RTD",05/10/2026 3:22:00 PM,306,280,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G02,"RAISE LOAD",05/10/2026 10:09:00 PM,286,316,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11500:11618MW)"
01MARVEL_G02,"FOLLOW RTD",05/10/2026 10:39:00 PM,308,280,CONTINGENCY RESERVE,"RE-ARMED"
01MASIWA_G01,"SHUTDOWN",05/06/2026 6:54:00 AM,11,0,GENERATOR SHUTDOWN,"AFFECTED BY THE SHUTDOWN OF CABANATUAN-FATIMA 69KV LINE."
01MASIWA_G01,"ONLINE",05/06/2026 5:05:00 PM,0,10,GENERATOR START-UP,"From unplanned"
01MPGC_U01,"LOWER LOAD",05/10/2026 7:16:00 AM,105,100,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -100/-46)"
01MPGC_U01,"LOWER LOAD",05/10/2026 7:44:00 AM,100,70,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -100/-23)"
01MPGC_U01,"FOLLOW RTD",05/10/2026 9:01:00 AM,70,81,RTD,"From MOT lower"
01MPGC_U02,"LOWER LOAD",05/10/2026 7:16:00 AM,125,100,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -100/-23)"
01MPGC_U02,"FOLLOW RTD",05/10/2026 9:01:00 AM,100,111,RTD,"From MOT lower"
01MPGC_U03,"LOWER LOAD",05/10/2026 7:16:00 AM,105,100,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -100/-46)"
01MPGC_U03,"FOLLOW RTD",05/10/2026 9:01:00 AM,100,105,RTD,"From MOT lower"
01MPGC_U04,"TRIPPED",05/10/2026 3:06:00 AM,134,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Due to boiler tube leak as per Mr. Osmon - PO"
01MSINLO_G01,"HOLD LOAD",05/07/2026 2:06:00 AM,180,180,SECURITY - LOWER,"Contingency for disabling of NW SIPS requested by MTD/Mr. De Guzman, to troubleshoot NW SIPS activation problem.
Target Total NW(Sual and Masinloc) Generation = 890MW"
01MSINLO_G01,"FOLLOW RTD",05/07/2026 3:54:00 AM,180,193,RTD,"Reser security low."
01MSINLO_G02,"ONLINE",05/07/2026 2:14:00 AM,0,0,GENERATOR START-UP,"From unplanned outage."
01MSINLO_G03,"LOWER LOAD",05/07/2026 12:47:00 AM,288,250,SECURITY - LOWER,"Contingency for disabling of NW SIPS requested by MTD/Mr. De Guzman, to troubleshoot NW SIPS activation problem.
Target Total NW(Sual and Masinloc) Generation = 890MW"
01MSINLO_G03,"FOLLOW RTD",05/07/2026 3:54:00 AM,250,264,RTD,"Reser security low."
01NUEVASOL_G01,"SHUTDOWN",05/06/2026 6:50:00 AM,6,0,GENERATOR SHUTDOWN,"AFFECTED BY THE SHUTDOWN OF CABANATUAN-SAN LUIS 69KV LINE."
01PETSOL_G01,"ISOLATED",05/08/2026 11:12:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Due to tripping of Concepcion-Camiling 69kV Line."
01PETSOL_G01,"ISOLATED FROM THE GRID",05/09/2026 1:36:00 AM,0,0,GENERATOR SHUTDOWN,"Unplanned shutdown of Concepcion-Camiling 69kV Line."
01PETSOL_G02,"ISOLATED",05/08/2026 11:12:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Due to tripping of Concepcion-Camiling 69kV Line."
01PETSOL_G02,"ISOLATED FROM THE GRID",05/09/2026 1:36:00 AM,0,0,GENERATOR SHUTDOWN,"Unplanned shutdown of Concepcion-Camiling 69kV Line."
01PNTBNG_U02,"SHUTDOWN",05/09/2026 6:02:00 AM,30,0,GENERATOR SHUTDOWN,"Reserved shutdown"
01SJSOL_G01,"SHUTDOWN",05/06/2026 6:21:00 AM,0,0,GENERATOR SHUTDOWN,"AFFECTED BY THE SHUTDOWN OF CABANATUAN-FATIMA 69KV LINE."
01SMC_G01,"LOWER LOAD",05/09/2026 6:54:00 AM,107,80,MOT LOWER,"Constrain-off due to HVDC variance (RTD/ACT: -91/-38MW) and cyclic operation of steelmills"
01SMC_G01,"LOWER LOAD",05/09/2026 7:21:00 AM,80,70,MOT LOWER,"Constrain-off due to HVDC variance (RTD/ACT: -120/-23MW)"
01SMC_G01,"FOLLOW RTD",05/09/2026 9:03:00 AM,70,67,RTD,"MOT instruction lifted"
01SMC_G01,"SHUTDOWN",05/10/2026 1:07:00 AM,15,0,GENERATOR SHUTDOWN,"UNPLANNED OUTAGE DUE TO SEA WATER NAOCL DILLUTION LINE REPAIR"
01SMC_G03,"LOWER LOAD",05/08/2026 6:58:00 AM,131,100,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9897:9869MW) & VRE SOLAR (645:700MW) VARIANCE"
01SMC_G03,"FOLLOW RTD",05/08/2026 7:14:00 AM,101,121,RTD,"MOT LIFTED"
01SMC_G03,"LOWER LOAD",05/09/2026 5:56:00 AM,131,110,MOT LOWER,"Constrain-off due to MO forecast error (RTD/ACT: 9624/9541MW)"
01SMC_G03,"LOWER LOAD",05/09/2026 6:54:00 AM,110,90,MOT LOWER,"Constrain-off due to HVDC variance (RTD/ACT: -91/-38MW) and cyclic operation of steelmills"
01SMC_G03,"LOWER LOAD",05/09/2026 7:21:00 AM,90,70,MOT LOWER,"Constrain-off due to HVDC variance (RTD/ACT: -120/-23MW)"
01SMC_G03,"FOLLOW RTD",05/09/2026 9:03:00 AM,70,74,RTD,"MOT instruction lifted"
01SMC_G03,"LOWER LOAD",05/10/2026 5:28:00 AM,133,130,MOT LOWER,"Due to forecast error (RTD: 9339MW; ACT:9172MW)"
01SMC_G03,"LOWER LOAD",05/10/2026 6:36:00 AM,120,80,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -100/-46)"
01SMC_G03,"LOWER LOAD",05/10/2026 7:15:00 AM,80,60,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -100/-46)"
01SMC_G03,"FOLLOW RTD",05/10/2026 9:02:00 AM,60,65,RTD,"From MOT lower"
01SMC_G04,"LOWER LOAD",05/08/2026 6:58:00 AM,131,100,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9897:9869MW) & VRE SOLAR (645:700MW) VARIANCE"
01SMC_G04,"FOLLOW RTD",05/08/2026 7:14:00 AM,101,121,RTD,"MOT LIFTED"
01SMC_G04,"LOWER LOAD",05/09/2026 5:56:00 AM,131,110,MOT LOWER,"Constrain-off due to MO forecast error (RTD/ACT: 9624/9541MW)"
01SMC_G04,"LOWER LOAD",05/09/2026 6:54:00 AM,110,90,MOT LOWER,"Constrain-off due to HVDC variance (RTD/ACT: -91/-38MW) and cyclic operation of steelmills"
01SMC_G04,"LOWER LOAD",05/09/2026 7:21:00 AM,90,70,MOT LOWER,"Constrain-off due to HVDC variance (RTD/ACT: -120/-23MW)"
01SMC_G04,"FOLLOW RTD",05/09/2026 9:03:00 AM,70,74,RTD,"MOT instruction lifted"
01SMC_G04,"LOWER LOAD",05/10/2026 5:28:00 AM,133,130,MOT LOWER,"Due to forecast error (RTD: 9339MW; ACT:9172MW)"
01SMC_G04,"LOWER LOAD",05/10/2026 6:36:00 AM,120,80,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -100/-46)"
01SMC_G04,"LOWER LOAD",05/10/2026 7:15:00 AM,80,60,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -100/-46)"
01SMC_G04,"FOLLOW RTD",05/10/2026 9:02:00 AM,60,65,RTD,"From MOT lower"
01SUAL_G01,"LOWER LOAD",05/07/2026 12:45:00 AM,261,250,SECURITY - LOWER,"Contingency for disabling of NW SIPS requested by MTD/Mr. De Guzman, to troubleshoot NW SIPS activation problem.
Target Total NW(Sual and Masinloc) Generation = 890MW"
01SUAL_G01,"LOWER LOAD",05/07/2026 2:08:00 AM,250,235,SECURITY - LOWER,"Contingency for disabling of NW SIPS requested by MTD/Mr. De Guzman, to troubleshoot NW SIPS activation problem.
Target Total NW(Sual and Masinloc) Generation = 890MW"
01SUAL_G01,"FOLLOW RTD",05/07/2026 3:52:00 AM,235,269,RTD,"Reset security low."
01SUAL_G01,"LOWER LOAD",05/08/2026 6:57:00 AM,270,235,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9897:9869MW) & VRE SOLAR (645:700MW) VARIANCE"
01SUAL_G01,"FOLLOW RTD",05/08/2026 7:16:00 AM,236,260,RTD,"MOT LIFTED"
01SUAL_G01,"LOWER LOAD",05/09/2026 5:55:00 AM,270,250,MOT LOWER,"Constrain-off due to MO forecast error (RTD/ACT: 9624/9541MW)"
01SUAL_G01,"LOWER LOAD",05/09/2026 6:53:00 AM,245,235,MOT LOWER,"Constrain-off due to HVDC variance (RTD/ACT: -91/-38MW) and cyclic operation of steelmills"
01SUAL_G01,"FOLLOW RTD",05/09/2026 7:20:00 AM,235,235,RTD,"MOT instruction lifted"
01SUAL_G01,"LOWER LOAD",05/10/2026 5:42:00 AM,267,235,MOT LOWER,"Due to forecast error (RTD: 9339MW; ACT:9172MW)"
01SUAL_G01,"FOLLOW RTD",05/10/2026 7:09:00 AM,235,235,RTD,"From MOT lower"
01SUAL_G02,"LOWER LOAD",05/07/2026 12:45:00 AM,590,500,SECURITY - LOWER,"Contingency for disabling of NW SIPS requested by MTD/Mr. De Guzman, to troubleshoot NW SIPS activation problem.
Target Total NW(Sual and Masinloc) Generation = 890MW"
01SUAL_G02,"LOWER LOAD",05/07/2026 1:15:00 AM,503,400,SECURITY - LOWER,"Contingency for disabling of NW SIPS requested by MTD/Mr. De Guzman, to troubleshoot NW SIPS activation problem.
Target Total NW(Sual and Masinloc) Generation = 890MW"
01SUAL_G02,"LOWER LOAD",05/07/2026 1:46:00 AM,400,300,SECURITY - LOWER,"Contingency for disabling of NW SIPS requested by MTD/Mr. De Guzman, to troubleshoot NW SIPS activation problem.
Target Total NW(Sual and Masinloc) Generation = 890MW"
01SUAL_G02,"LOWER LOAD",05/07/2026 2:08:00 AM,300,235,SECURITY - LOWER,"Contingency for disabling of NW SIPS requested by MTD/Mr. De Guzman, to troubleshoot NW SIPS activation problem.
Target Total NW(Sual and Masinloc) Generation = 890MW"
01SUAL_G02,"FOLLOW RTD",05/07/2026 3:52:00 AM,235,270,RTD,"Reset security low."
01SUAL_G02,"LOWER LOAD",05/07/2026 5:52:00 AM,450,400,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9493:9375MW)"
01SUAL_G02,"LOWER LOAD",05/07/2026 7:05:00 AM,411,350,MOT LOWER,"DUE TO HVDC (-81:-386MW)"
01SUAL_G02,"FOLLOW RTD",05/07/2026 8:14:00 AM,346,372,RTD,"MOT LIFTED"
01SUAL_G02,"LOWER LOAD",05/08/2026 5:32:00 AM,600,560,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : 121/167MW)"
01SUAL_G02,"LOWER LOAD",05/08/2026 6:55:00 AM,571,500,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9897:9869MW) & VRE SOLAR (645:700MW) VARIANCE"
01SUAL_G02,"LOWER LOAD",05/08/2026 7:40:00 AM,515,450,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (10413:10351MW) & VRE SOLAR (1254:1319MW) VARIANCE"
01SUAL_G02,"FOLLOW RTD",05/08/2026 8:55:00 AM,445,474,RTD,"MOT LIFTED"
01SUAL_G02,"LOWER LOAD",05/09/2026 5:55:00 AM,597,580,MOT LOWER,"Constrain-off due to MO forecast error (RTD/ACT: 9624/9541MW)"
01SUAL_G02,"LOWER LOAD",05/09/2026 6:53:00 AM,574,560,MOT LOWER,"Constrain-off due to HVDC variance (RTD/ACT: -91/-38MW) and cyclic operation of steelmills"
01SUAL_G02,"LOWER LOAD",05/09/2026 7:20:00 AM,560,500,MOT LOWER,"Constrain-off due to HVDC variance (RTD/ACT: -120/-23MW)"
01SUAL_G02,"FOLLOW RTD",05/09/2026 9:03:00 AM,496,472,RTD,"MOT instruction lifted"
01SUAL_G02,"LOWER LOAD",05/10/2026 4:31:00 AM,598,540,MOT LOWER,"Due to HVDC variance, (RTD: -87MW; ACT: 0MW)"
01SUAL_G02,"FOLLOW RTD",05/10/2026 4:58:00 AM,540,564,RTD,"Reset MOT low, follow RTD."
01SUAL_G02,"LOWER LOAD",05/10/2026 5:27:00 AM,539,500,MOT LOWER,"Due to forecast error (RTD: 9339MW; ACT:9172MW)"
01SUAL_G02,"LOWER LOAD",05/10/2026 5:37:00 AM,500,460,MOT LOWER,"Due to forecast error (RTD: 9339MW; ACT:9172MW)"
01SUAL_G02,"LOWER LOAD",05/10/2026 5:38:00 AM,316,290,MOT LOWER,"Due to forecast error (RTD: 9339MW; ACT:9172MW)"
01SUAL_G02,"LOWER LOAD",05/10/2026 6:35:00 AM,460,400,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -100/-46)"
01SUAL_G02,"FOLLOW RTD",05/10/2026 7:09:00 AM,250,243,RTD,"From MOT lower"
01S_ENRO_G01,"ADVISED TO START  AS DR",05/05/2026 11:31:00 AM,0,48,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 2688MW ; ACT: 2309MW)"
01S_ENRO_G01,"ONLINE AS DR",05/05/2026 11:43:00 AM,0,48,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 2688MW ; ACT: 2309MW)"
01S_ENRO_G01,"FOLLOW RTD",05/05/2026 12:37:00 PM,48,0,RTD,"Re-armed DR. End schedule as DR."
01S_ENRO_G01,"LOWER LOAD",05/06/2026 2:50:00 PM,110,70,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 1788/2086MW)"
01S_ENRO_G01,"FOLLOW RTD",05/06/2026 3:49:00 PM,70,110,RTD,"From MOT LOWER"
01S_ENRO_G01,"LOWER LOAD",05/08/2026 5:03:00 PM,110,56,MOT LOWER,"due to solar variance (RTD=416/544)"
01S_ENRO_G01,"FOLLOW RTD",05/08/2026 5:41:00 PM,56,110,RTD,"From MOT Lower. Follow 5-min RTD."
01S_ENRO_G01,"ADVICE TO START",05/10/2026 2:46:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (11245:11348MW) & TOTAL VRE (2441:2120MW) VARIANCES"
01S_ENRO_G01,"RAISE LOAD",05/10/2026 2:55:00 PM,0,82,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11245:11348MW) & TOTAL VRE (2441:2120MW) VARIANCES"
01S_ENRO_G01,"FOLLOW RTD",05/10/2026 3:42:00 PM,82,0,DISPATCHABLE RESERVE,"RE-ARMED"
01S_ENRO_G01,"ADVICE TO START",05/10/2026 10:23:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (11460:11653MW)"
01S_ENRO_G01,"RAISE LOAD",05/10/2026 10:33:00 PM,0,82,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11460:11653MW)"
01VSGRIP_G01,"ONLINE",05/05/2026 10:01:00 AM,0,0,GENERATOR START-UP,"From unplanned outage."
01VSGRIP_G01,"SHUTDOWN",05/06/2026 6:45:00 AM,1,0,GENERATOR SHUTDOWN,"AFFECTED BY THE SHUTDOWN OF CABANATUAN-FATIMA 69KV LINE."
01VSGRIP_G01,"EMERGENCY SHUTDOWN",05/06/2026 5:32:00 PM,2,0,GENERATOR SHUTDOWN,"Due to boiler problem."
02TMOBIL_G01,"ADVISED TO START AS DR",05/04/2026 2:41:00 PM,0,33,DISPATCHABLE RESERVE,"Due to Solar variance (RTD= 2,348MW/ ACT= 2,007MW), Frequency 59.72Hz"
02TMOBIL_G01,"ONLINE AS DR",05/04/2026 2:54:00 PM,0,1,DISPATCHABLE RESERVE,"Follow DR schedule"
02TMOBIL_G01,"ADVISED TO SHUTDOWN AS DR",05/04/2026 5:08:00 PM,33,0,DISPATCHABLE RESERVE,"Re-arm DR"
02TMOBIL_G01,"SHUTDOWN",05/04/2026 5:22:00 PM,1,0,DISPATCHABLE RESERVE,"Re-arm DR"
02TMOBIL_G01,"ADVISED TO START",05/05/2026 11:28:00 AM,0,51,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 2688MW ; ACT: 2309MW)"
02TMOBIL_G01,"ONLINE AS DR",05/05/2026 11:42:00 AM,0,48,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 2688MW ; ACT: 2309MW)"
02TMOBIL_G01,"FOLLOW RTD",05/05/2026 2:58:00 PM,51,17,RTD,"RE-ARMED DR AND FOLLOW 5-MIN RTD"
02TMOBIL_G01,"ADVISE TO START",05/05/2026 3:29:00 PM,0,51,DISPATCHABLE RESERVE,"(RTD + DR) Due to tripping of Ilijan 1-2 (160MW) and RTD variance of Terra Solar (RTD/ACTUAL : 210/0MW)"
02TMOBIL_G01,"ONLINE AS DR",05/05/2026 3:45:00 PM,0,51,DISPATCHABLE RESERVE,"(RTD + DR) Due to tripping of Ilijan 1-2 (160MW) and RTD variance of Terra Solar (RTD/ACTUAL : 210/0MW)"
02TMOBIL_G01,"FOLLOW RTD",05/05/2026 6:18:00 PM,45,6,RTD,"Re-armed DR"
02TMOBIL_G01,"ADVICE TO START",05/10/2026 2:48:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (11245:11348MW) & TOTAL VRE (2441:2120MW) VARIANCES"
02TMOBIL_G01,"RAISE LOAD",05/10/2026 3:00:00 PM,0,51,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11245:11348MW) & TOTAL VRE (2441:2120MW) VARIANCES"
02TMOBIL_G01,"FOLLOW RTD",05/10/2026 3:31:00 PM,33,20,DISPATCHABLE RESERVE,"RE-ARMED"
02TMOBIL_G03,"ADVISED TO START AS DR",05/04/2026 2:41:00 PM,0,30,DISPATCHABLE RESERVE,"Due to Solar variance (RTD= 2,348MW/ ACT= 2,007MW), Frequency 59.72Hz"
02TMOBIL_G03,"ONLINE AS DR",05/04/2026 2:54:00 PM,0,1,DISPATCHABLE RESERVE,"Follow DR schedule"
02TMOBIL_G03,"ADVISED TO SHUTDOWN AS DR",05/04/2026 5:08:00 PM,26,0,DISPATCHABLE RESERVE,"Re-arm DR"
02TMOBIL_G03,"SHUTDOWN",05/04/2026 5:22:00 PM,1,0,DISPATCHABLE RESERVE,"Re-arm DR"
02TMOBIL_G03,"ADVISED TO START  AS DR",05/05/2026 11:28:00 AM,0,45,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 2688MW ; ACT: 2309MW)"
02TMOBIL_G03,"ONLINE AS DR",05/05/2026 11:42:00 AM,0,48,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 2688MW ; ACT: 2309MW)"
02TMOBIL_G03,"FOLLOW RTD",05/05/2026 6:22:00 PM,35,0,RTD,"Re-armed DR"
02TMOBIL_G03,"ADVICE TO START",05/10/2026 2:48:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (11245:11348MW) & TOTAL VRE (2441:2120MW) VARIANCES"
02TMOBIL_G03,"RAISE LOAD",05/10/2026 3:00:00 PM,0,40,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11245:11348MW) & TOTAL VRE (2441:2120MW) VARIANCES"
02TMOBIL_G03,"FOLLOW RTD",05/10/2026 3:31:00 PM,31,17,DISPATCHABLE RESERVE,"RE-ARMED"
03AVION_U01,"ONLINE AS CR",05/04/2026 12:01:00 PM,0,0,GENERATOR START-UP,"Start-up, with schedule as CR"
03AVION_U01,"RAISE LOAD",05/05/2026 9:41:00 AM,5,37,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2587MW ; ACT: 2303MW)"
03AVION_U01,"FOLLOW RTD",05/05/2026 9:50:00 AM,44,5,RTD,"Re-armed CR."
03AVION_U01,"FOLLOW RTD",05/05/2026 9:50:00 AM,44,5,RTD,"Re-armed CR."
03AVION_U01,"RAISE LOAD",05/05/2026 10:00:00 AM,20,37,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2691MW ; ACT: 2324MW)"
03AVION_U01,"FOLLOW RTD",05/05/2026 2:34:00 PM,43,5,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03AVION_U01,"RAISE LOAD",05/05/2026 3:42:00 PM,5,43,CONTINGENCY RESERVE,"(RTD + CR) Due to tripping of Ilijan 1-2 (160MW) and RTD variance of Terra Solar (RTD/ACTUAL : 210/0MW)"
03AVION_U01,"RAISE LOAD",05/05/2026 4:02:00 PM,31,46,MOT RAISE,"(RTD + DR + MOT) Due to Solar Generation variance (RTD/ACTUAL : 1074/920MW)"
03AVION_U01,"FOLLOW RTD",05/05/2026 4:19:00 PM,45,5,RTD,"From MOT RAISE with CR schedule"
03AVION_U01,"ONLINE AS CR",05/07/2026 7:00:00 AM,0,5,GENERATOR START-UP,"Start of CR schedule"
03AVION_U02,"RAISE LOAD",05/05/2026 1:48:00 PM,5,45,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 2155/1827MW)"
03AVION_U02,"FOLLOW RTD",05/05/2026 2:00:00 PM,40,23,RTD,"End of CR schedule"
03AVION_U02,"RAISE LOAD",05/05/2026 2:01:00 PM,40,43,REGULATING RESERVE,"(RTD + SRU) Due to Solar Generation variance (RTD/ACTUAL : 2218/1906MW)"
03AVION_U02,"FOLLOW RTD",05/05/2026 2:34:00 PM,37,23,RTD,"With RR schedule"
03AVION_U02,"RAISE LOAD",05/05/2026 3:42:00 PM,5,43,CONTINGENCY RESERVE,"(RTD + CR) Due to tripping of Ilijan 1-2 (160MW) and RTD variance of Terra Solar (RTD/ACTUAL : 210/0MW)"
03AVION_U02,"FOLLOW RTD",05/05/2026 4:20:00 PM,43,5,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03AVION_U02,"SHUTDOWN AS RR",05/06/2026 10:23:00 AM,20,0,GENERATOR SHUTDOWN,"End of RR schedule"
03AVION_U02,"ON-LINE",05/10/2026 11:00:00 PM,0,0,REGULATING RESERVE,"RR"
03BACMAN_U01,"LOWER LOAD",05/05/2026 6:10:00 AM,60,34,SECURITY - LOWER,"Contingency for the emergency shutdown of Daraga - Tiwi C 230kV line. Limit output of Daraga - Naga 230kV line to 0MW."
03BACMAN_U01,"LOWER LOAD",05/05/2026 6:24:00 AM,34,30,SECURITY - LOWER,"Contingency for the emergency shutdown of Daraga - Tiwi C 230kV line. Limit output of Daraga - Naga 230kV line to 0MW."
03BACMAN_U01,"LOWER LOAD",05/05/2026 8:29:00 AM,30,25,SECURITY - LOWER,"Contingency for the emergency shutdown of Daraga - Tiwi C 230kV line. Limit output of Daraga - Naga 230kV line to 0MW."
03BACMAN_U01,"RAISE LOAD",05/05/2026 9:15:00 AM,25,29,SECURITY - LOWER,"(RTD: 60MW) Contingency for the emergency shutdown of Daraga - Tiwi C 230kV line. Limit output of Daraga - Naga 230kV line to 0MW."
03BACMAN_U01,"RAISE LOAD",05/05/2026 9:32:00 AM,29,32,SECURITY - LOWER,"(RTD: 60MW) Contingency for the emergency shutdown of Daraga - Tiwi C 230kV line. Limit output of Daraga - Naga 230kV line to 0MW."
03BACMAN_U01,"RAISE LOAD",05/05/2026 12:07:00 PM,32,35,SECURITY - LOWER,"(RTD: 60MW) Contingency for the emergency shutdown of Daraga - Tiwi C 230kV line. Limit output of Daraga - Naga 230kV line to 0MW."
03BACMAN_U01,"FOLLOW RTD",05/05/2026 12:54:00 PM,35,60,RTD,"Reset security low."
03BACMAN_U02,"LOWER LOAD",05/05/2026 6:10:00 AM,60,34,SECURITY - LOWER,"Contingency for the emergency shutdown of Daraga - Tiwi C 230kV line. Limit output of Daraga - Naga 230kV line to 0MW."
03BACMAN_U02,"LOWER LOAD",05/05/2026 6:24:00 AM,34,30,SECURITY - LOWER,"Contingency for the emergency shutdown of Daraga - Tiwi C 230kV line. Limit output of Daraga - Naga 230kV line to 0MW."
03BACMAN_U02,"LOWER LOAD",05/05/2026 8:29:00 AM,30,25,SECURITY - LOWER,"Contingency for the emergency shutdown of Daraga - Tiwi C 230kV line. Limit output of Daraga - Naga 230kV line to 0MW."
03BACMAN_U02,"RAISE LOAD",05/05/2026 9:15:00 AM,25,29,SECURITY - LOWER,"(RTD: 60MW) Contingency for the emergency shutdown of Daraga - Tiwi C 230kV line. Limit output of Daraga - Naga 230kV line to 0MW."
03BACMAN_U02,"RAISE LOAD",05/05/2026 9:32:00 AM,29,32,SECURITY - LOWER,"(RTD: 60MW) Contingency for the emergency shutdown of Daraga - Tiwi C 230kV line. Limit output of Daraga - Naga 230kV line to 0MW."
03BACMAN_U02,"RAISE LOAD",05/05/2026 12:07:00 PM,32,35,SECURITY - LOWER,"(RTD: 60MW) Contingency for the emergency shutdown of Daraga - Tiwi C 230kV line. Limit output of Daraga - Naga 230kV line to 0MW."
03BACMAN_U02,"FOLLOW RTD",05/05/2026 12:54:00 PM,35,60,RTD,"Reset security low."
03CALACA_G01,"RAISE LOAD",05/05/2026 11:37:00 AM,228,240,MOT RAISE,"Due to Solar variance (RTD: 2688MW ; ACT: 2309MW)"
03CALACA_G01,"FOLLOW RTD",05/05/2026 1:46:00 PM,240,245,RTD,"Reset MOT raise, follow RTD."
03EERI_G01,"RAISE LOAD",05/05/2026 12:47:00 PM,236,250,MOT RAISE,"Due to Solar variance (RTD: 2436MW ; ACT: 1964MW)"
03EERI_G01,"FOLLOW RTD",05/05/2026 12:59:00 PM,250,260,RTD,"Reset MOT raise, follow RTD."
03EERI_G01,"RAISE LOAD",05/05/2026 3:45:00 PM,380,420,MOT RAISE,"(RTD + MOT) Due to RTD variance of
Terra Solar (RTD/ACTUAL : 150/0MW), 
Ilijan B (RTD/ACTUAL : 368/250MW), 
3BEC Solar (RTD/ACTUAL : 246/70MW)"
03EERI_G01,"FOLLOW RTD",05/05/2026 4:10:00 PM,418,421,RTD,"From MOT RAISE"
03EERI_G01,"LOWER LOAD",05/06/2026 11:25:00 AM,238,200,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 2227/2535MW)"
03EERI_G01,"LOWER LOAD",05/06/2026 11:33:00 AM,200,195,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 2203/2587MW)"
03EERI_G01,"FOLLOW RTD",05/06/2026 1:08:00 PM,195,246,RTD,"From MOT LOWER"
03EERI_G01,"LOWER LOAD",05/06/2026 2:33:00 PM,300,280,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 1946/2230MW)"
03EERI_G01,"FOLLOW RTD",05/06/2026 3:50:00 PM,277,300,RTD,"From MOT LOWER"
03EERI_G01,"LOWER LOAD",05/06/2026 6:22:00 PM,321,300,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 12380/12237MW)"
03EERI_G01,"LOWER LOAD",05/06/2026 6:22:00 PM,321,300,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: MW)"
03EERI_G01,"FOLLOW RTD",05/06/2026 6:38:00 PM,300,421,RTD,"From MOT LOWER"
03EERI_G01,"LOWER LOAD",05/06/2026 10:12:00 PM,300,280,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 12021/11937MW)"
03EERI_G01,"FOLLOW RTD",05/06/2026 10:53:00 PM,280,300,RTD,"From MOT LOWER"
03EERI_G01,"LOWER LOAD",05/08/2026 3:56:00 PM,270,250,MOT LOWER,"due to solar variance (RTD=1077/1330)"
03EERI_G01,"FOLLOW RTD",05/08/2026 4:30:00 PM,250,240,RTD,"From MOT Lower. Follow 5-min RTD."
03EERI_G02,"RAISE LOAD",05/05/2026 12:47:00 PM,212,250,MOT RAISE,"Due to Solar variance (RTD: 2436MW ; ACT: 1964MW)"
03EERI_G02,"FOLLOW RTD",05/05/2026 12:59:00 PM,250,227,RTD,"Reset MOT raise, follow RTD."
03EERI_G02,"FOLLOW RTD",05/05/2026 2:40:00 PM,350,395,RTD,"From MOT LOWER"
03EERI_G02,"RAISE LOAD",05/05/2026 3:45:00 PM,400,420,MOT RAISE,"(RTD + MOT) Due to RTD variance of
Terra Solar (RTD/ACTUAL : 150/0MW), 
Ilijan B (RTD/ACTUAL : 368/250MW), 
3BEC Solar (RTD/ACTUAL : 246/70MW)"
03EERI_G02,"FOLLOW RTD",05/05/2026 4:10:00 PM,408,422,RTD,"From MOT RAISE"
03EERI_G02,"FOLLOW RTD",05/05/2026 4:10:00 PM,408,422,RTD,"From MOT RAISE"
03EERI_G02,"LOWER LOAD",05/06/2026 10:52:00 AM,268,250,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 2218/2655MW) with RR=0.15MW OFF"
03EERI_G02,"LOWER LOAD",05/06/2026 11:33:00 AM,250,230,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 2203/2587MW)"
03EERI_G02,"LOWER LOAD",05/06/2026 11:51:00 AM,230,210,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 2199/2653MW)"
03EERI_G02,"LOWER LOAD",05/06/2026 12:09:00 PM,210,195,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 2441/2723MW)"
03EERI_G02,"FOLLOW RTD",05/06/2026 1:16:00 PM,195,300,RTD,"From MOT LOWER"
03EERI_G02,"LOWER LOAD",05/06/2026 2:33:00 PM,355,350,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 1946/2230MW)"
03EERI_G02,"FOLLOW RTD",05/06/2026 3:11:00 PM,350,311,RTD,"From MOT LOWER"
03EERI_G02,"LOWER LOAD",05/06/2026 6:22:00 PM,408,380,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 12380/12237MW)"
03EERI_G02,"FOLLOW RTD",05/06/2026 7:03:00 PM,386,411,RTD,"From MOT LOWER"
03EERI_G02,"LOWER LOAD",05/06/2026 10:12:00 PM,323,280,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 12021/11937MW)"
03EERI_G02,"FOLLOW RTD",05/06/2026 10:36:00 PM,280,225,RTD,"From MOT LOWER"
03EERI_G02,"LOWER LOAD",05/08/2026 3:56:00 PM,273,250,MOT LOWER,"due to solar variance (RTD=1077/1330)"
03EERI_G02,"FOLLOW RTD",05/08/2026 4:30:00 PM,250,264,RTD,"From MOT Lower. Follow 5-min RTD."
03EERI_G03,"RAISE LOAD",05/05/2026 12:47:00 PM,228,250,MOT RAISE,"Due to Solar variance (RTD: 2436MW ; ACT: 1964MW)"
03EERI_G03,"FOLLOW RTD",05/05/2026 12:59:00 PM,250,246,RTD,"Reset MOT raise, follow RTD."
03EERI_G03,"FOLLOW RTD",05/05/2026 3:03:00 PM,350,400,RTD,"From MOT LOWER"
03EERI_G03,"RAISE LOAD",05/05/2026 3:45:00 PM,360,400,MOT RAISE,"(RTD + MOT) Due to RTD variance of
Terra Solar (RTD/ACTUAL : 150/0MW), 
Ilijan B (RTD/ACTUAL : 368/250MW), 
3BEC Solar (RTD/ACTUAL : 246/70MW)"
03EERI_G03,"FOLLOW RTD",05/05/2026 4:10:00 PM,390,405,RTD,"From MOT RAISE"
03EERI_G03,"LOWER LOAD",05/06/2026 10:52:00 AM,271,250,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 2218/2655MW) with RR=0.15MW OFF"
03EERI_G03,"LOWER LOAD",05/06/2026 11:33:00 AM,250,230,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 2203/2587MW)"
03EERI_G03,"LOWER LOAD",05/06/2026 11:51:00 AM,230,210,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 2199/2653MW)"
03EERI_G03,"LOWER LOAD",05/06/2026 12:09:00 PM,210,195,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 2441/2723MW)"
03EERI_G03,"FOLLOW RTD",05/06/2026 1:21:00 PM,195,300,RTD,"From MOT LOWER"
03EERI_G03,"LOWER LOAD",05/06/2026 2:33:00 PM,355,350,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 1946/2230MW)"
03EERI_G03,"FOLLOW RTD",05/06/2026 3:11:00 PM,350,330,RTD,"From MOT LOWER"
03EERI_G03,"LOWER LOAD",05/06/2026 6:22:00 PM,392,380,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 12380/12237MW)"
03EERI_G03,"FOLLOW RTD",05/06/2026 7:03:00 PM,384,395,RTD,"From MOT LOWER"
03EERI_G03,"LOWER LOAD",05/06/2026 10:12:00 PM,309,280,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 12021/11937MW)"
03EERI_G03,"FOLLOW RTD",05/06/2026 10:23:00 PM,278,239,RTD,"From MOT LOWER"
03EERI_G03,"LOWER LOAD",05/08/2026 3:56:00 PM,274,250,MOT LOWER,"due to solar variance (RTD=1077/1330)"
03EERI_G03,"FOLLOW RTD",05/08/2026 4:30:00 PM,250,263,RTD,"From MOT Lower. Follow 5-min RTD."
03ILIJAN_G01,"LOWER LOAD",05/04/2026 5:21:00 PM,432,400,MOT LOWER,"Due to Terra Solar variance (RTD= 23MW/ ACT= 144MW)"
03ILIJAN_G01,"FOLLOW RTD",05/04/2026 6:50:00 PM,400,460,RTD,"Reset MOT lower"
03ILIJAN_G01,"RAISE LOAD",05/05/2026 12:51:00 PM,370,400,MOT RAISE,"Due to Solar variance (RTD: 2436MW ; ACT: 1964MW)"
03ILIJAN_G01,"FOLLOW RTD",05/05/2026 12:59:00 PM,402,374,RTD,"Reset MOT raise, follow RTD."
03ILIJAN_G01,"ONLINE",05/06/2026 11:29:00 AM,0,10,GENERATOR START-UP,"GT 1-2; From unplanned outage"
03ILIJAN_G01,"LOWER LOAD",05/07/2026 4:48:00 PM,430,400,MOT LOWER,"Due to Solar Variance (RTD/Actual: 706/776)"
03ILIJAN_G01,"FOLLOW RTD",05/07/2026 4:55:00 PM,400,375,RTD,"From MOT lower"
03ILIJAN_G02,"LOWER LOAD",05/04/2026 5:21:00 PM,434,400,MOT LOWER,"Due to Terra Solar variance (RTD= 23MW/ ACT= 144MW)"
03ILIJAN_G02,"FOLLOW RTD",05/04/2026 6:50:00 PM,400,460,RTD,"Reset MOT lower"
03ILIJAN_G02,"RAISE LOAD",05/05/2026 12:51:00 PM,370,400,MOT RAISE,"Due to Solar variance (RTD: 2436MW ; ACT: 1964MW)"
03ILIJAN_G02,"FOLLOW RTD",05/05/2026 12:59:00 PM,398,374,RTD,"Reset MOT raise, follow RTD."
03ILIJAN_G02,"RAISE LOAD",05/05/2026 3:48:00 PM,560,600,MOT RAISE,"(RTD + MOT) Due to RTD variance of
Terra Solar (RTD/ACTUAL : 150/0MW), 
Ilijan B (RTD/ACTUAL : 368/250MW), 
3BEC Solar (RTD/ACTUAL : 246/70MW)"
03ILIJAN_G02,"FOLLOW RTD",05/05/2026 4:13:00 PM,574,600,RTD,"From MOT RAISE"
03ILIJAN_G02,"HOLD LOAD",05/05/2026 6:21:00 PM,480,480,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 12224/12096MW)"
03ILIJAN_G02,"RAISE LOAD",05/05/2026 6:38:00 PM,480,540,MOT LOWER,"With 595MW RTD, Due to low actual system demand (RTD/ACTUAL Demand: 12337/12183MW)"
03ILIJAN_G02,"FOLLOW RTD",05/05/2026 6:42:00 PM,490,508,RTD,"From MOT LOWER"
03ILIJAN_G02,"LOWER LOAD",05/06/2026 10:50:00 AM,435,410,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 2218/2655MW)"
03ILIJAN_G02,"FOLLOW RTD",05/06/2026 11:25:00 AM,409,435,RTD,"From MOT lower"
03ILIJAN_G02,"LOWER LOAD",05/06/2026 10:13:00 PM,525,500,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 12021/11937MW)"
03ILIJAN_G02,"FOLLOW RTD",05/06/2026 10:36:00 PM,500,473,RTD,"From MOT LOWER"
03ILIJAN_G02,"LOWER LOAD",05/07/2026 4:48:00 PM,447,400,MOT LOWER,"Due to Solar Variance (RTD/Actual: 706/776)"
03ILIJAN_G02,"FOLLOW RTD",05/07/2026 4:55:00 PM,400,382,RTD,"From MOT lower"
03INGRID_GS1,"FOLLOW RTD",05/04/2026 2:35:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",05/04/2026 8:56:00 AM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand (RTD: 10831MW; ACT: 10916MW) & active steel mills cyclic operation (60MW)"
03INGRID_GS1,"FOLLOW RTD",05/04/2026 9:02:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",05/04/2026 10:03:00 AM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand (RTD:11588MW; ACT: 11674MW) & active steel mills cyclic operation (60MW)"
03INGRID_GS1,"FOLLOW RTD",05/04/2026 11:48:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",05/04/2026 12:38:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2795MW ; ACT: 2654MW)"
03INGRID_GS1,"RAISE         LOAD",05/04/2026 2:34:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 2,271MW/ ACT= 2,117MW)"
03INGRID_GS1,"FOLLOW RTD",05/04/2026 3:29:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE         LOAD",05/04/2026 8:28:00 PM,0,28,CONTINGENCY RESERVE,"Due to MO forecast error (RTD= 11,997MW/ ACT= 12,100MW)"
03INGRID_GS1,"FOLLOW RTD",05/04/2026 9:14:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE         LOAD",05/04/2026 10:25:00 PM,0,28,CONTINGENCY RESERVE,"Due MO forecast error (RTD= 11,631MW/ ACT= 11,727MW)"
03INGRID_GS1,"FOLLOW RTD",05/04/2026 11:57:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE         LOAD",05/05/2026 1:31:00 AM,0,28,CONTINGENCY RESERVE,"Due to HVDC variance (RTD= 258MW/ ACT= 173MW)"
03INGRID_GS1,"FOLLOW RTD",05/05/2026 2:27:00 AM,28,0,RTD,"Re arm CR"
03INGRID_GS1,"RAISE LOAD",05/05/2026 9:10:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2387MW ; ACT: 2165MW) & active steel mills cyclic operation (60MW)"
03INGRID_GS1,"FOLLOW RTD",05/05/2026 9:47:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",05/05/2026 9:53:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2691MW ; ACT: 2324MW)"
03INGRID_GS1,"FOLLOW RTD",05/05/2026 1:01:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",05/05/2026 3:12:00 PM,0,28,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1773/1229MW)"
03INGRID_GS1,"FOLLOW RTD",05/05/2026 4:01:00 PM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS1,"RAISE LOAD",05/05/2026 11:04:00 PM,0,28,CONTINGENCY RESERVE,"Due to emergency runback of SBPL"
03INGRID_GS1,"FOLLOW RTD",05/05/2026 11:18:00 PM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS1,"RAISE LOAD",05/06/2026 3:51:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 1379/1236MW)"
03INGRID_GS1,"FOLLOW RTD",05/06/2026 4:07:00 PM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS1,"RAISE LOAD",05/06/2026 4:59:00 PM,0,28,CONTINGENCY RESERVE,"(RTD + CR) Due to tripping of Masinloc 2(296MW), 3BBEC, Laoag, Cayanga Solar"
03INGRID_GS1,"FOLLOW RTD",05/06/2026 5:37:00 PM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS1,"RAISE LOAD",05/07/2026 10:30:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2797:2683MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",05/07/2026 10:41:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",05/07/2026 12:00:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12537:12593MW)"
03INGRID_GS1,"FOLLOW RTD",05/07/2026 12:10:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",05/07/2026 12:49:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS1,"FOLLOW RTD",05/07/2026 1:01:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",05/07/2026 1:13:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (13138:13280MW)"
03INGRID_GS1,"FOLLOW RTD",05/07/2026 1:15:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",05/08/2026 9:26:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS1,"FOLLOW RTD",05/08/2026 9:53:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",05/08/2026 10:30:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO TOTAL VRE (2530:2410MW) VARIANCES"
03INGRID_GS1,"FOLLOW RTD",05/08/2026 11:55:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",05/08/2026 12:10:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2449:2277MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",05/08/2026 12:29:00 PM,28,0,CONTINGENCY RESERVE,"re-armed"
03INGRID_GS1,"RAISE LOAD",05/08/2026 12:53:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS1,"FOLLOW RTD",05/08/2026 2:27:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS1,"RAISE LOAD",05/08/2026 3:25:00 PM,0,28,CONTINGENCY RESERVE,"due to solar variance (RTD=1545/1396)"
03INGRID_GS1,"FOLLOW RTD",05/08/2026 3:52:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS1,"RAISE LOAD",05/08/2026 8:17:00 PM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=12528/DEM=12568)"
03INGRID_GS1,"FOLLOW RTD",05/08/2026 9:47:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS1,"RAISE LOAD",05/09/2026 3:32:00 AM,0,28,CONTINGENCY RESERVE,"To assist in the scheduled online of Kalayaan unit 2 (-148MW) as pump."
03INGRID_GS1,"FOLLOW RTD",05/09/2026 5:19:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",05/09/2026 9:06:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2373/2302MW)"
03INGRID_GS1,"FOLLOW RTD",05/09/2026 1:00:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",05/09/2026 1:29:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2456/2141MW)"
03INGRID_GS1,"FOLLOW RTD",05/09/2026 2:19:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS1,"RAISE LOAD",05/09/2026 3:31:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED CR DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1609/1503MW)"
03INGRID_GS1,"FOLLOW RTD",05/09/2026 5:22:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS1,"RAISE LOAD",05/10/2026 3:06:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO TRIPPING OF MPGC 4 AT 133MW, DUE TO BOILER TUBE LEAK."
03INGRID_GS1,"FOLLOW RTD",05/10/2026 4:15:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",05/10/2026 1:37:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2728:2503MW) VARIANCES"
03INGRID_GS1,"FOLLOW RTD",05/10/2026 2:08:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",05/10/2026 2:26:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11177:11290MW) & TOTAL VRE (2675:2293MW) VARIANCES"
03INGRID_GS1,"FOLLOW RTD",05/10/2026 3:08:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",05/10/2026 8:40:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS1,"FOLLOW RTD",05/10/2026 9:00:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",05/10/2026 9:45:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11589:11661MW)"
03INGRID_GS1,"FOLLOW RTD",05/10/2026 10:36:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE         LOAD",05/04/2026 1:11:00 AM,0,22,CONTINGENCY RESERVE,"Due to MO forecast error (RTD= 9,982MW/ ACT= 10,048MW)"
03INGRID_GS2,"FOLLOW RTD",05/04/2026 1:51:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",05/04/2026 2:28:00 AM,0,22,CONTINGENCY RESERVE,"Utilize CR due to high system demand , RTD/ACTUAL: 9535/9567MW and to assist online of Kalayaan 2 pump."
03INGRID_GS2,"FOLLOW RTD",05/04/2026 2:35:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",05/04/2026 10:08:00 AM,0,22,CONTINGENCY RESERVE,"Due to high actual system demand (RTD:11665MW; ACT: 11766MW) & Solar variance (RTD: 2720MW ; ACT: 2573MW)"
03INGRID_GS2,"FOLLOW RTD",05/04/2026 10:23:00 AM,22,0,RTD,"Re-armed CR."
03INGRID_GS2,"RAISE LOAD",05/04/2026 11:22:00 AM,0,22,CONTINGENCY RESERVE,"Due to  Solar variance (RTD: 2877MW ; ACT: 2567MW)"
03INGRID_GS2,"FOLLOW RTD",05/04/2026 11:54:00 AM,22,0,RTD,"Re-armed CR."
03INGRID_GS2,"RAISE LOAD",05/04/2026 1:01:00 PM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2774MW ; ACT: 2606MW)"
03INGRID_GS2,"FOLLOW RTD",05/04/2026 1:27:00 PM,22,0,RTD,"Re-armed CR."
03INGRID_GS2,"RAISE         LOAD",05/04/2026 2:38:00 PM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 2,373MW/ ACT= 2,005MW)"
03INGRID_GS2,"FOLLOW RTD",05/04/2026 3:07:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",05/05/2026 8:32:00 AM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1995MW ; ACT: 1923MW) & active steel mills cyclic operation (60MW)"
03INGRID_GS2,"FOLLOW RTD",05/05/2026 9:29:00 AM,22,0,RTD,"Re-armed CR."
03INGRID_GS2,"RAISE LOAD",05/05/2026 9:54:00 AM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2691MW ; ACT: 2324MW)"
03INGRID_GS2,"FOLLOW RTD",05/05/2026 10:33:00 AM,22,0,RTD,"Re-armed CR."
03INGRID_GS2,"RAISE LOAD",05/05/2026 11:10:00 AM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2649MW ; ACT: 2395MW)"
03INGRID_GS2,"FOLLOW RTD",05/05/2026 11:46:00 AM,22,0,RTD,"Re-armed CR."
03INGRID_GS2,"RAISE LOAD",05/05/2026 11:52:00 AM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2632MW ; ACT: 2082MW)"
03INGRID_GS2,"FOLLOW RTD",05/05/2026 12:31:00 PM,22,0,RTD,"Re-armed CR."
03INGRID_GS2,"RAISE LOAD",05/05/2026 12:35:00 PM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2436MW ; ACT: 1964MW)"
03INGRID_GS2,"FOLLOW RTD",05/05/2026 1:02:00 PM,22,0,RTD,"Re-armed CR."
03INGRID_GS2,"RAISE LOAD",05/05/2026 3:26:00 PM,0,22,CONTINGENCY RESERVE,"(RTD + CR) Due to tripping of Ilijan 1-2 (160MW) and RTD variance of Terra Solar (RTD/ACTUAL : 210/0MW)"
03INGRID_GS2,"FOLLOW RTD",05/05/2026 4:05:00 PM,22,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS2,"RAISE LOAD",05/06/2026 4:27:00 PM,0,22,CONTINGENCY RESERVE,"Due to tripping of Ilijan 1-2 (142MW)"
03INGRID_GS2,"FOLLOW RTD",05/06/2026 4:49:00 PM,22,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS2,"RAISE LOAD",05/06/2026 4:59:00 PM,0,22,CONTINGENCY RESERVE,"(RTD + CR) Due to tripping of Masinloc 2(296MW), 3BBEC, Laoag, Cayanga Solar"
03INGRID_GS2,"FOLLOW RTD",05/06/2026 5:20:00 PM,22,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS2,"RAISE LOAD",05/07/2026 10:33:00 AM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2797:2683MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",05/07/2026 10:42:00 AM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",05/08/2026 10:31:00 AM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO TOTAL VRE (2530:2410MW) VARIANCES"
03INGRID_GS2,"FOLLOW RTD",05/08/2026 10:55:00 AM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",05/08/2026 11:12:00 AM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO VE SOLAR (2575:2295MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",05/08/2026 11:47:00 AM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",05/08/2026 12:17:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (9:-52MW) & VRE SOLAR (2383:2254MW) VARIANCES"
03INGRID_GS2,"FOLLOW RTD",05/08/2026 12:29:00 PM,28,0,CONTINGENCY RESERVE,"re-armed"
03INGRID_GS2,"RAISE LOAD",05/08/2026 12:53:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS2,"FOLLOW RTD",05/08/2026 2:02:00 PM,22,0,RTD,"Re-arm CR."
03INGRID_GS2,"RAISE LOAD",05/09/2026 3:32:00 AM,0,22,CONTINGENCY RESERVE,"To assist in the scheduled online of Kalayaan unit 2 (-148MW) as pump."
03INGRID_GS2,"FOLLOW RTD",05/09/2026 3:44:00 AM,22,0,RTD,"Re-armed CR."
03INGRID_GS2,"RAISE LOAD",05/09/2026 9:06:00 AM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2373/2302MW)"
03INGRID_GS2,"FOLLOW RTD",05/09/2026 1:00:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",05/09/2026 1:29:00 PM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2456/2141MW)"
03INGRID_GS2,"FOLLOW RTD",05/09/2026 2:34:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS2,"RAISE LOAD",05/09/2026 10:47:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA-HOUR SYSTEM DEMAND."
03INGRID_GS2,"FOLLOW RTD",05/10/2026 1:44:00 AM,22,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS2,"RAISE LOAD",05/10/2026 3:33:00 AM,0,22,CONTINGENCY RESERVE,"To assist in the scheduled online of Kalayaan unit 4 (-160MW) as pump."
03INGRID_GS2,"FOLLOW RTD",05/10/2026 4:01:00 AM,22,0,RTD,"Re-armed CR."
03INGRID_GS2,"FOLLOW RTD",05/10/2026 2:08:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",05/10/2026 2:29:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11177:11290MW) & TOTAL VRE (2675:2293MW) VARIANCES"
03INGRID_GS2,"FOLLOW RTD",05/10/2026 3:08:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",05/10/2026 8:47:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11503:11571MW)"
03INGRID_GS2,"FOLLOW RTD",05/10/2026 9:45:00 PM,22,0,RTD,"END OF RMS"
03INGRID_GS2,"RAISE LOAD",05/10/2026 10:11:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11500:11618MW)"
03INGRID_GS2,"FOLLOW RTD",05/10/2026 10:30:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE         LOAD",05/04/2026 1:11:00 AM,0,22,CONTINGENCY RESERVE,"Due to MO forecast error (RTD= 9,982MW/ ACT= 10,048MW)"
03INGRID_GS3,"FOLLOW RTD",05/04/2026 1:51:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS3,"RAISE LOAD",05/04/2026 2:28:00 AM,0,22,CONTINGENCY RESERVE,"Utilize CR due to high system demand , RTD/ACTUAL: 9535/9567MW and to assist online of Kalayaan 2 pump."
03INGRID_GS3,"FOLLOW RTD",05/04/2026 2:35:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS3,"RAISE LOAD",05/04/2026 10:08:00 AM,0,22,CONTINGENCY RESERVE,"Due to high actual system demand (RTD:11665MW; ACT: 11766MW) & Solar variance (RTD: 2720MW ; ACT: 2573MW)"
03INGRID_GS3,"FOLLOW RTD",05/04/2026 10:23:00 AM,22,0,RTD,"Re-armed CR."
03INGRID_GS3,"RAISE LOAD",05/04/2026 11:22:00 AM,0,22,CONTINGENCY RESERVE,"Due to  Solar variance (RTD: 2877MW ; ACT: 2567MW)"
03INGRID_GS3,"FOLLOW RTD",05/04/2026 11:54:00 AM,22,0,RTD,"Re-armed CR."
03INGRID_GS3,"RAISE LOAD",05/04/2026 1:01:00 PM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2774MW ; ACT: 2606MW)"
03INGRID_GS3,"FOLLOW RTD",05/04/2026 1:27:00 PM,22,0,RTD,"Re-armed CR."
03INGRID_GS3,"RAISE         LOAD",05/04/2026 2:38:00 PM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 2,373MW/ ACT= 2,005MW)"
03INGRID_GS3,"FOLLOW RTD",05/04/2026 3:07:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS3,"RAISE LOAD",05/05/2026 8:32:00 AM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1995MW ; ACT: 1923MW) & active steel mills cyclic operation (60MW)"
03INGRID_GS3,"FOLLOW RTD",05/05/2026 9:29:00 AM,22,0,RTD,"Re-armed CR."
03INGRID_GS3,"RAISE LOAD",05/05/2026 9:54:00 AM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2691MW ; ACT: 2324MW)"
03INGRID_GS3,"FOLLOW RTD",05/05/2026 10:33:00 AM,22,0,RTD,"Re-armed CR."
03INGRID_GS3,"RAISE LOAD",05/05/2026 11:10:00 AM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2649MW ; ACT: 2395MW)"
03INGRID_GS3,"FOLLOW RTD",05/05/2026 11:46:00 AM,22,0,RTD,"Re-armed CR."
03INGRID_GS3,"RAISE LOAD",05/05/2026 11:52:00 AM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2632MW ; ACT: 2082MW)"
03INGRID_GS3,"FOLLOW RTD",05/05/2026 12:31:00 PM,22,0,RTD,"Re-armed CR."
03INGRID_GS3,"RAISE LOAD",05/05/2026 12:35:00 PM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2436MW ; ACT: 1964MW)"
03INGRID_GS3,"FOLLOW RTD",05/05/2026 1:02:00 PM,22,0,RTD,"Re-armed CR."
03INGRID_GS3,"RAISE LOAD",05/05/2026 3:26:00 PM,0,22,CONTINGENCY RESERVE,"(RTD + CR) Due to tripping of Ilijan 1-2 (160MW) and RTD variance of Terra Solar (RTD/ACTUAL : 210/0MW)"
03INGRID_GS3,"FOLLOW RTD",05/05/2026 4:05:00 PM,22,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS3,"RAISE LOAD",05/06/2026 4:27:00 PM,0,22,CONTINGENCY RESERVE,"Due to tripping of Ilijan 1-2 (142MW)"
03INGRID_GS3,"FOLLOW RTD",05/06/2026 4:49:00 PM,22,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS3,"RAISE LOAD",05/06/2026 4:59:00 PM,0,22,CONTINGENCY RESERVE,"(RTD + CR) Due to tripping of Masinloc 2(296MW), 3BBEC, Laoag, Cayanga Solar"
03INGRID_GS3,"FOLLOW RTD",05/06/2026 5:20:00 PM,22,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS3,"RAISE LOAD",05/07/2026 10:33:00 AM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2797:2683MW) VARIANCE"
03INGRID_GS3,"FOLLOW RTD",05/07/2026 10:42:00 AM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE LOAD",05/08/2026 10:31:00 AM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO TOTAL VRE (2530:2410MW) VARIANCES"
03INGRID_GS3,"FOLLOW RTD",05/08/2026 10:55:00 AM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE LOAD",05/08/2026 11:12:00 AM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO VE SOLAR (2575:2295MW) VARIANCE"
03INGRID_GS3,"FOLLOW RTD",05/08/2026 11:47:00 AM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE LOAD",05/08/2026 1:26:00 PM,0,22,CONTINGENCY RESERVE,"due to solar variance (RTD=2387/2181)"
03INGRID_GS3,"FOLLOW RTD",05/08/2026 1:58:00 PM,22,0,RTD,"Re-arm CR."
