Luzon System Operations
03INGRID_GS3,"RAISE LOAD",05/09/2026 11:02:00 AM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2620/2286MW)"
03INGRID_GS3,"FOLLOW RTD",05/09/2026 11:59:00 AM,22,0,RTD,"End of CR schedule"
03INGRID_GS3,"RAISE LOAD",05/09/2026 10:47:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA-HOUR SYSTEM DEMAND."
03INGRID_GS3,"FOLLOW RTD",05/10/2026 1:44:00 AM,22,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS3,"RAISE LOAD",05/10/2026 3:33:00 AM,0,22,CONTINGENCY RESERVE,"To assist in the scheduled online of Kalayaan unit 4 (-160MW) as pump."
03INGRID_GS3,"FOLLOW RTD",05/10/2026 4:01:00 AM,22,0,RTD,"Re-armed CR."
03INGRID_GS3,"RAISE LOAD",05/10/2026 8:47:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11503:11571MW)"
03INGRID_GS3,"FOLLOW RTD",05/10/2026 9:45:00 PM,22,0,RTD,"END OF RMS"
03INGRID_GS3,"RAISE LOAD",05/10/2026 10:11:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11500:11618MW)"
03INGRID_GS3,"FOLLOW RTD",05/10/2026 10:30:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"FOLLOW RTD",05/04/2026 2:28:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"ONLINE AS CR",05/04/2026 7:55:00 AM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR."
03INGRID_GS4,"RAISE LOAD",05/04/2026 8:56:00 AM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand (RTD: 10831MW; ACT: 10916MW) & active steel mills cyclic operation (60MW)"
03INGRID_GS4,"FOLLOW RTD",05/04/2026 9:02:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE LOAD",05/04/2026 10:03:00 AM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand (RTD:11588MW; ACT: 11674MW) & active steel mills cyclic operation (60MW)"
03INGRID_GS4,"RAISE LOAD",05/04/2026 10:08:00 AM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand (RTD:12326MW; ACT: 12386MW) & Solar variance (RTD: 2858MW ; ACT: 2685MW)"
03INGRID_GS4,"FOLLOW RTD",05/04/2026 11:01:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"FOLLOW RTD",05/04/2026 11:28:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE LOAD",05/04/2026 12:38:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2795MW ; ACT: 2654MW)"
03INGRID_GS4,"FOLLOW RTD",05/04/2026 1:52:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE         LOAD",05/04/2026 2:34:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 2,271MW/ ACT= 2,117MW)"
03INGRID_GS4,"FOLLOW RTD",05/04/2026 3:29:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE         LOAD",05/04/2026 8:28:00 PM,0,28,CONTINGENCY RESERVE,"Due to MO forecast error (RTD= 11,997MW/ ACT= 12,100MW)"
03INGRID_GS4,"FOLLOW RTD",05/04/2026 9:14:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE         LOAD",05/04/2026 10:25:00 PM,0,28,CONTINGENCY RESERVE,"Due MO forecast error (RTD= 11,631MW/ ACT= 11,727MW)"
03INGRID_GS4,"FOLLOW RTD",05/04/2026 11:25:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE         LOAD",05/05/2026 1:31:00 AM,0,28,CONTINGENCY RESERVE,"Due to HVDC variance (RTD= 258MW/ ACT= 173MW)"
03INGRID_GS4,"FOLLOW RTD",05/05/2026 2:34:00 AM,28,0,RTD,"Re arm CR"
03INGRID_GS4,"RAISE LOAD",05/05/2026 9:11:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2387MW ; ACT: 2165MW) & active steel mills cyclic operation (60MW)"
03INGRID_GS4,"FOLLOW RTD",05/05/2026 9:46:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE LOAD",05/05/2026 9:53:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2691MW ; ACT: 2324MW)"
03INGRID_GS4,"FOLLOW RTD",05/05/2026 10:37:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"FOLLOW RTD",05/05/2026 10:38:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE LOAD",05/05/2026 11:09:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2649MW ; ACT: 2395MW)"
03INGRID_GS4,"FOLLOW RTD",05/05/2026 1:01:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE LOAD",05/05/2026 1:19:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2219MW ; ACT: 1962MW)"
03INGRID_GS4,"RAISE LOAD",05/05/2026 3:12:00 PM,0,28,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1773/1229MW)"
03INGRID_GS4,"FOLLOW RTD",05/05/2026 4:01:00 PM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS4,"RAISE LOAD",05/05/2026 11:04:00 PM,0,28,CONTINGENCY RESERVE,"Due to emergency runback of SBPL"
03INGRID_GS4,"FOLLOW RTD",05/05/2026 11:54:00 PM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS4,"RAISE LOAD",05/06/2026 3:51:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 1379/1236MW)"
03INGRID_GS4,"FOLLOW RTD",05/06/2026 4:07:00 PM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS4,"RAISE LOAD",05/06/2026 4:59:00 PM,0,28,CONTINGENCY RESERVE,"(RTD + CR) Due to tripping of Masinloc 2(296MW), 3BBEC, Laoag, Cayanga Solar"
03INGRID_GS4,"FOLLOW RTD",05/06/2026 5:37:00 PM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS4,"RAISE LOAD",05/07/2026 10:30:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2797:2683MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",05/07/2026 10:41:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",05/07/2026 12:00:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12537:12593MW)"
03INGRID_GS4,"FOLLOW RTD",05/07/2026 12:05:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",05/07/2026 12:49:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS4,"FOLLOW RTD",05/07/2026 1:01:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",05/07/2026 1:13:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (13138:13280MW)"
03INGRID_GS4,"FOLLOW RTD",05/07/2026 1:15:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",05/08/2026 9:26:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS4,"FOLLOW RTD",05/08/2026 9:53:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",05/08/2026 10:30:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO TOTAL VRE (2530:2410MW) VARIANCES"
03INGRID_GS4,"FOLLOW RTD",05/08/2026 11:55:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",05/08/2026 12:10:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2449:2277MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",05/08/2026 12:29:00 PM,28,0,CONTINGENCY RESERVE,"re-armed"
03INGRID_GS4,"RAISE LOAD",05/08/2026 12:53:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS4,"FOLLOW RTD",05/08/2026 2:27:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS4,"RAISE LOAD",05/08/2026 3:25:00 PM,0,28,CONTINGENCY RESERVE,"due to solar variance (RTD=1545/1396)"
03INGRID_GS4,"FOLLOW RTD",05/08/2026 3:47:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS4,"RAISE LOAD",05/08/2026 8:17:00 PM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=12528/DEM=12568)"
03INGRID_GS4,"FOLLOW RTD",05/08/2026 8:42:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS4,"RAISE LOAD",05/09/2026 9:06:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2373/2302MW)"
03INGRID_GS4,"FOLLOW RTD",05/09/2026 1:00:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",05/09/2026 1:29:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2456/2141MW)"
03INGRID_GS4,"FOLLOW RTD",05/09/2026 2:19:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS4,"RAISE LOAD",05/09/2026 3:31:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED CR DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1609/1503MW)"
03INGRID_GS4,"FOLLOW RTD",05/09/2026 5:22:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS4,"RAISE LOAD",05/09/2026 10:47:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA-HOUR SYSTEM DEMAND."
03INGRID_GS4,"FOLLOW RTD",05/10/2026 2:06:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE LOAD",05/10/2026 3:06:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO TRIPPING OF MPGC 4 AT 133MW, DUE TO BOILER TUBE LEAK."
03INGRID_GS4,"FOLLOW RTD",05/10/2026 4:03:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE LOAD",05/10/2026 1:37:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2728:2503MW) VARIANCES"
03INGRID_GS4,"FOLLOW RTD",05/10/2026 2:08:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",05/10/2026 2:26:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11177:11290MW) & TOTAL VRE (2675:2293MW) VARIANCES"
03INGRID_GS4,"FOLLOW RTD",05/10/2026 3:08:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",05/10/2026 8:40:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS4,"FOLLOW RTD",05/10/2026 9:00:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",05/10/2026 9:45:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11589:11661MW)"
03INGRID_GS4,"FOLLOW RTD",05/10/2026 10:36:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS5,"RAISE LOAD",05/04/2026 10:08:00 AM,0,22,CONTINGENCY RESERVE,"Due to high actual system demand (RTD:12326MW; ACT: 12386MW) & Solar variance (RTD: 2858MW ; ACT: 2685MW)"
03INGRID_GS5,"RAISE LOAD",05/04/2026 10:08:00 AM,0,22,CONTINGENCY RESERVE,"Due to high actual system demand (RTD:11665MW; ACT: 11766MW) & Solar variance (RTD: 2720MW ; ACT: 2573MW)"
03INGRID_GS5,"FOLLOW RTD",05/04/2026 11:01:00 AM,22,0,RTD,"Re-armed CR."
03INGRID_GS5,"FOLLOW RTD",05/04/2026 11:28:00 AM,22,0,RTD,"Re-armed CR."
03INGRID_GS5,"RAISE LOAD",05/04/2026 1:01:00 PM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2774MW ; ACT: 2606MW)"
03INGRID_GS5,"FOLLOW RTD",05/04/2026 1:52:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS5,"FOLLOW RTD",05/04/2026 1:53:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS5,"RAISE         LOAD",05/04/2026 2:38:00 PM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 2,373MW/ ACT= 2,005MW)"
03INGRID_GS5,"FOLLOW RTD",05/04/2026 3:07:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS5,"RAISE LOAD",05/05/2026 8:32:00 AM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1995MW ; ACT: 1923MW) & active steel mills cyclic operation (60MW)"
03INGRID_GS5,"FOLLOW RTD",05/05/2026 9:34:00 AM,22,0,RTD,"Re-armed CR."
03INGRID_GS5,"RAISE LOAD",05/05/2026 9:54:00 AM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2691MW ; ACT: 2324MW)"
03INGRID_GS5,"FOLLOW RTD",05/05/2026 10:33:00 AM,22,0,RTD,"Re-armed CR."
03INGRID_GS5,"RAISE LOAD",05/05/2026 11:10:00 AM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2649MW ; ACT: 2395MW)"
03INGRID_GS5,"FOLLOW RTD",05/05/2026 11:46:00 AM,22,0,RTD,"Re-armed CR."
03INGRID_GS5,"RAISE LOAD",05/05/2026 11:52:00 AM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2632MW ; ACT: 2082MW)"
03INGRID_GS5,"FOLLOW RTD",05/05/2026 12:31:00 PM,22,0,RTD,"Re-armed CR."
03INGRID_GS5,"RAISE LOAD",05/05/2026 12:35:00 PM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2436MW ; ACT: 1964MW)"
03INGRID_GS5,"FOLLOW RTD",05/05/2026 2:29:00 PM,22,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS5,"RAISE LOAD",05/05/2026 3:26:00 PM,0,22,CONTINGENCY RESERVE,"(RTD + CR) Due to tripping of Ilijan 1-2 (160MW) and RTD variance of Terra Solar (RTD/ACTUAL : 210/0MW)"
03INGRID_GS5,"FOLLOW RTD",05/05/2026 4:05:00 PM,22,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS5,"RAISE LOAD",05/06/2026 4:27:00 PM,0,22,CONTINGENCY RESERVE,"Due to tripping of Ilijan 1-2 (142MW)"
03INGRID_GS5,"FOLLOW RTD",05/06/2026 4:49:00 PM,22,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS5,"RAISE LOAD",05/06/2026 4:59:00 PM,0,22,CONTINGENCY RESERVE,"(RTD + CR) Due to tripping of Masinloc 2(296MW), 3BBEC, Laoag, Cayanga Solar"
03INGRID_GS5,"FOLLOW RTD",05/06/2026 5:20:00 PM,22,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS5,"RAISE LOAD",05/07/2026 10:33:00 AM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2797:2683MW) VARIANCE"
03INGRID_GS5,"FOLLOW RTD",05/07/2026 10:42:00 AM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS5,"RAISE LOAD",05/08/2026 10:48:00 AM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2490:2351MW) VARIANCE"
03INGRID_GS5,"FOLLOW RTD",05/08/2026 10:55:00 AM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS5,"RAISE LOAD",05/08/2026 11:12:00 AM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO VE SOLAR (2575:2295MW) VARIANCE"
03INGRID_GS5,"FOLLOW RTD",05/08/2026 11:47:00 AM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS5,"RAISE LOAD",05/08/2026 1:26:00 PM,0,11,CONTINGENCY RESERVE,"due to solar variance (RTD=2387/2181)"
03INGRID_GS5,"FOLLOW RTD",05/08/2026 1:58:00 PM,17,0,RTD,"Re-arm CR."
03INGRID_GS5,"RAISE LOAD",05/09/2026 11:02:00 AM,0,15,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2620/2286MW)"
03INGRID_GS5,"FOLLOW RTD",05/09/2026 11:59:00 AM,15,0,RTD,"End of CR schedule"
03INGRID_GS5,"RAISE LOAD",05/10/2026 10:11:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11500:11618MW)"
03INGRID_GS5,"FOLLOW RTD",05/10/2026 10:37:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"FOLLOW RTD",05/04/2026 2:28:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"ONLINE AS CR",05/04/2026 7:55:00 AM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR."
03INGRID_GS6,"RAISE LOAD",05/04/2026 8:56:00 AM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand (RTD: 10831MW; ACT: 10916MW) & active steel mills cyclic operation (60MW)"
03INGRID_GS6,"FOLLOW RTD",05/04/2026 9:02:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS6,"RAISE LOAD",05/04/2026 10:03:00 AM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand (RTD:11588MW; ACT: 11674MW) & active steel mills cyclic operation (60MW)"
03INGRID_GS6,"FOLLOW RTD",05/04/2026 11:48:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS6,"RAISE LOAD",05/04/2026 12:38:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2795MW ; ACT: 2654MW)"
03INGRID_GS6,"FOLLOW RTD",05/04/2026 1:52:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE         LOAD",05/04/2026 2:34:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 2,271MW/ ACT= 2,117MW)"
03INGRID_GS6,"FOLLOW RTD",05/04/2026 3:29:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE         LOAD",05/04/2026 8:28:00 PM,0,28,CONTINGENCY RESERVE,"Due to MO forecast error (RTD= 11,997MW/ ACT= 12,100MW)"
03INGRID_GS6,"FOLLOW RTD",05/04/2026 9:14:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE         LOAD",05/04/2026 10:25:00 PM,0,28,CONTINGENCY RESERVE,"Due MO forecast error (RTD= 11,631MW/ ACT= 11,727MW)"
03INGRID_GS6,"FOLLOW RTD",05/04/2026 11:25:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE         LOAD",05/05/2026 1:31:00 AM,0,28,CONTINGENCY RESERVE,"Due to HVDC variance (RTD= 258MW/ ACT= 173MW)"
03INGRID_GS6,"FOLLOW RTD",05/05/2026 2:18:00 AM,5,0,RTD,"Re arm CR"
03INGRID_GS6,"RAISE LOAD",05/05/2026 9:11:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2387MW ; ACT: 2165MW) & active steel mills cyclic operation (60MW)"
03INGRID_GS6,"FOLLOW RTD",05/05/2026 9:46:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS6,"RAISE LOAD",05/05/2026 9:53:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2691MW ; ACT: 2324MW)"
03INGRID_GS6,"FOLLOW RTD",05/05/2026 10:37:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS6,"FOLLOW RTD",05/05/2026 10:38:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS6,"RAISE LOAD",05/05/2026 11:09:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2649MW ; ACT: 2395MW)"
03INGRID_GS6,"FOLLOW RTD",05/05/2026 12:32:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS6,"RAISE LOAD",05/05/2026 1:19:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2219MW ; ACT: 1962MW)"
03INGRID_GS6,"FOLLOW RTD",05/05/2026 2:29:00 PM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS6,"RAISE LOAD",05/05/2026 3:12:00 PM,0,28,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1773/1229MW)"
03INGRID_GS6,"FOLLOW RTD",05/05/2026 4:07:00 PM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS6,"RAISE LOAD",05/05/2026 11:04:00 PM,0,28,CONTINGENCY RESERVE,"Due to emergency runback of SBPL"
03INGRID_GS6,"FOLLOW RTD",05/05/2026 11:54:00 PM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS6,"ONLINE AS CR",05/06/2026 8:00:00 AM,0,1,GENERATOR START-UP,"Start of CR schedule"
03INGRID_GS6,"RAISE LOAD",05/06/2026 3:51:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 1379/1236MW)"
03INGRID_GS6,"FOLLOW RTD",05/06/2026 4:07:00 PM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS6,"RAISE LOAD",05/06/2026 4:59:00 PM,0,28,CONTINGENCY RESERVE,"(RTD + CR) Due to tripping of Masinloc 2(296MW), 3BBEC, Laoag, Cayanga Solar"
03INGRID_GS6,"FOLLOW RTD",05/06/2026 5:40:00 PM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS6,"RAISE LOAD",05/07/2026 10:30:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2797:2683MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",05/07/2026 10:41:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",05/07/2026 12:00:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12537:12593MW)"
03INGRID_GS6,"FOLLOW RTD",05/07/2026 12:05:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",05/07/2026 12:49:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS6,"FOLLOW RTD",05/07/2026 1:01:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",05/07/2026 1:13:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (13138:13280MW)"
03INGRID_GS6,"FOLLOW RTD",05/07/2026 1:15:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",05/08/2026 9:26:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS6,"FOLLOW RTD",05/08/2026 9:53:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",05/08/2026 10:30:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO TOTAL VRE (2530:2410MW) VARIANCES"
03INGRID_GS6,"FOLLOW RTD",05/08/2026 11:55:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",05/08/2026 12:10:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2449:2277MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",05/08/2026 12:29:00 PM,28,0,CONTINGENCY RESERVE,"re-armed"
03INGRID_GS6,"RAISE LOAD",05/08/2026 12:53:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS6,"FOLLOW RTD",05/08/2026 2:22:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS6,"RAISE LOAD",05/08/2026 3:25:00 PM,0,28,CONTINGENCY RESERVE,"due to solar variance (RTD=1545/1396)"
03INGRID_GS6,"FOLLOW RTD",05/08/2026 3:47:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS6,"RAISE LOAD",05/08/2026 8:17:00 PM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=12528/DEM=12568)"
03INGRID_GS6,"FOLLOW RTD",05/08/2026 8:42:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS6,"RAISE LOAD",05/09/2026 9:06:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2373/2302MW)"
03INGRID_GS6,"FOLLOW RTD",05/09/2026 1:00:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",05/09/2026 1:29:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2456/2141MW)"
03INGRID_GS6,"FOLLOW RTD",05/09/2026 2:19:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS6,"RAISE LOAD",05/10/2026 1:37:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2728:2503MW) VARIANCES"
03INGRID_GS6,"FOLLOW RTD",05/10/2026 2:08:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",05/10/2026 2:26:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11177:11290MW) & TOTAL VRE (2675:2293MW) VARIANCES"
03INGRID_GS6,"FOLLOW RTD",05/10/2026 3:08:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",05/10/2026 8:40:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS6,"FOLLOW RTD",05/10/2026 9:00:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",05/10/2026 9:45:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11589:11661MW)"
03INGRID_GS6,"FOLLOW RTD",05/10/2026 10:36:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03KAL_G01,"ONLINE AS PUMP",05/04/2026 2:01:00 AM,0,-158,RTD,"START OF PUMPING OPERATION"
03KAL_G01,"OFFLINE AS PUMP",05/04/2026 8:31:00 AM,-154,0,RTD,"End operation as pump, zero RTD."
03KAL_G01,"ONLINE AS CR",05/04/2026 1:16:00 PM,0,0,GENERATOR START-UP,"Start-up, with schedule as CR"
03KAL_G01,"RAISE LOAD",05/04/2026 1:22:00 PM,91,127,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2692MW ; ACT: 2433MW)"
03KAL_G01,"FOLLOW RTD",05/04/2026 1:53:00 PM,133,91,RTD,"Re-arm CR"
03KAL_G01,"RAISE         LOAD",05/04/2026 2:33:00 PM,91,133,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 2,271MW/ ACT= 2,117MW)"
03KAL_G01,"FOLLOW RTD",05/04/2026 3:11:00 PM,133,91,RTD,"Re-arm CR"
03KAL_G01,"FOLLOW RTD",05/04/2026 3:43:00 PM,91,181,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 1637MW/ ACT= 1,399MW)"
03KAL_G01,"FOLLOW RTD",05/04/2026 4:00:00 PM,181,131,RTD,"Re-arm CR"
03KAL_G01,"RAISE         LOAD",05/04/2026 4:24:00 PM,91,181,CONTINGENCY RESERVE,"Due to wind variance (RTD= 253MW/ ACT= 215MW)"
03KAL_G01,"FOLLOW RTD",05/04/2026 4:59:00 PM,181,91,RTD,"Re-arm CR"
03KAL_G01,"RAISE         LOAD",05/04/2026 8:11:00 PM,91,181,CONTINGENCY RESERVE,"Due to high system demand (RTD= 12,000MW/ ACT= 12,067MW)"
03KAL_G01,"FOLLOW RTD",05/04/2026 11:54:00 PM,181,91,RTD,"Re-arm CR"
03KAL_G01,"SHUTDOWN",05/05/2026 12:03:00 AM,91,0,GENERATOR SHUTDOWN,"End of RM schedule as CR"
03KAL_G01,"RAISE LOAD",05/05/2026 3:05:00 PM,91,151,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1771/1345MW)"
03KAL_G01,"FOLLOW RTD",05/05/2026 4:15:00 PM,181,91,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03KAL_G01,"RAISE LOAD",05/05/2026 6:47:00 PM,91,181,CONTINGENCY RESERVE,"(RTD + CR) Due to RTD variance of Wind PP (RTD/ACTUAL : 136/78MW)"
03KAL_G01,"FOLLOW RTD",05/06/2026 12:24:00 AM,181,91,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03KAL_G01,"SHUTDOWN",05/06/2026 1:03:00 AM,90,0,GENERATOR SHUTDOWN,"End of CR schedule"
03KAL_G01,"AS PUMP",05/06/2026 2:19:00 AM,0,-158,GENERATOR START-UP,"start of pumping operation"
03KAL_G01,"SHUTDOWN AS PUMP",05/06/2026 1:04:00 PM,-160,0,RTD,"End of pumping operation"
03KAL_G01,"RAISE LOAD",05/06/2026 4:26:00 PM,100,180,CONTINGENCY RESERVE,"Due to tripping of Ilijan 1-2 (142MW)"
03KAL_G01,"FOLLOW RTD",05/06/2026 6:08:00 PM,181,100,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03KAL_G01,"RAISE LOAD",05/06/2026 7:10:00 PM,100,180,CONTINGENCY RESERVE,"(RTD + CR) Due to high actual system demand (RTD/ACTUAL Demand: 12344/12429MW)"
03KAL_G01,"FOLLOW RTD",05/06/2026 8:54:00 PM,150,100,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03KAL_G01,"SHUTDOWN",05/06/2026 9:03:00 PM,90,0,GENERATOR SHUTDOWN,"End of CR schedule"
03KAL_G01,"RAISE LOAD",05/07/2026 8:07:00 PM,130,181,CONTINGENCY RESERVE,"Due to High Actual Demand"
03KAL_G01,"FOLLOW RTD",05/07/2026 10:50:00 PM,180,130,RTD,"Re arm CR"
03KAL_G01,"ONLINE AS PUMP",05/10/2026 5:22:00 AM,0,-158,RTD,"Start operation as pump."
03KAL_G01,"AS PUMP",05/10/2026 3:34:00 PM,-160,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G01,"ON-LINE",05/10/2026 5:01:00 PM,0,0,CONTINGENCY RESERVE,"CR"
03KAL_G01,"RAISE LOAD",05/10/2026 8:37:00 PM,91,141,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03KAL_G01,"FOLLOW RTD",05/10/2026 10:40:00 PM,141,91,CONTINGENCY RESERVE,"RE-ARMED"
03KAL_G02,"SHUTDOWN",05/04/2026 12:02:00 AM,90,0,GENERATOR SHUTDOWN,"End of RM schedule as CR"
03KAL_G02,"ONLINE AS PUMP",05/04/2026 2:41:00 AM,0,-148,RTD,"START OF PUMPING OPERATION"
03KAL_G02,"ONLINE AS  PUMP",05/04/2026 2:41:00 AM,0,-148,GENERATOR SHUTDOWN,"Start of pumping operation, RTD"
03KAL_G02,"OFFLINE AS PUMP",05/04/2026 9:03:00 AM,-149,0,RTD,"End operation as pump, zero RTD."
03KAL_G02,"ONLINE",05/04/2026 3:00:00 PM,0,100,GENERATOR START-UP,"With RM schedule as RM"
03KAL_G02,"SHUTDOWN",05/04/2026 11:01:00 PM,120,0,GENERATOR SHUTDOWN,"End of RM schedule as RR"
03KAL_G02,"ONLINE AS PUMP",05/05/2026 1:32:00 AM,0,-148,GENERATOR START-UP,"Start of pumping operation, RTD"
03KAL_G02,"OFFLINE AS PUMP",05/05/2026 1:04:00 PM,-150,0,RTD,"End operation as pump, zero RTD."
03KAL_G02,"RAISE LOAD",05/05/2026 9:01:00 PM,120,181,CONTINGENCY RESERVE,"From RR schedule ; (RTD + CR) Due to high actual system demand (RTD/ACTUAL Demand: 12088/12192MW)"
03KAL_G02,"SHUTDOWN",05/05/2026 10:18:00 PM,90,0,GENERATOR SHUTDOWN,"End of CR schedule"
03KAL_G02,"RAISE LOAD",05/06/2026 7:22:00 PM,90,120,CONTINGENCY RESERVE,"(RTD + CR) Due to high actual system demand (RTD/ACTUAL Demand: 12326/12446MW)"
03KAL_G02,"FOLLOW RTD",05/06/2026 9:08:00 PM,120,90,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03KAL_G02,"RAISE LOAD",05/06/2026 9:26:00 PM,90,140,CONTINGENCY RESERVE,"(RTD + CR) Due to high actual system demand"
03KAL_G02,"FOLLOW RTD",05/06/2026 9:56:00 PM,136,90,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03KAL_G02,"RAISE LOAD",05/06/2026 10:48:00 PM,90,140,CONTINGENCY RESERVE,"(RTD + CR) Due to high actual system demand (RTD/ACTUAL Demand: 11721/11811MW)"
03KAL_G02,"FOLLOW RTD",05/06/2026 11:16:00 PM,150,90,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03KAL_G02,"SHUTDOWN",05/07/2026 2:02:00 AM,90,0,GENERATOR SHUTDOWN,"End of CR schedule"
03KAL_G02,"ONLINE AS PUMP",05/07/2026 3:02:00 AM,0,-148,RTD,"Start operation as pump."
03KAL_G02,"AS PUMP",05/07/2026 1:16:00 PM,-150,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G02,"RAISE LOAD",05/07/2026 8:07:00 PM,90,120,CONTINGENCY RESERVE,"Due to High Actual Demand"
03KAL_G02,"FOLLOW RTD",05/08/2026 1:03:00 AM,120,90,RTD,"Re arm CR"
03KAL_G02,"ONLINE AS PUMP",05/08/2026 3:02:00 AM,0,-148,RTD,"Start of pumping operation"
03KAL_G02,"SHUTDOWN AS PUMP",05/08/2026 1:08:00 PM,-148,0,GENERATOR SHUTDOWN,"End of pumping operation."
03KAL_G02,"RAISE LOAD",05/08/2026 7:29:00 PM,110,140,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=12577/DEM=12620)"
03KAL_G02,"FOLLOW RTD",05/08/2026 11:26:00 PM,181,151,RTD,"Re-arm CR."
03KAL_G02,"ONLINE AS PUMP",05/09/2026 3:31:00 AM,0,-148,RTD,"Start operation as pump."
03KAL_G02,"SHUTDOWN AS PUMP",05/09/2026 1:46:00 PM,-146,0,RTD,"End of pumping operation"
03KAL_G02,"ONLINE",05/09/2026 4:01:00 PM,0,100,GENERATOR START-UP,"WITH RTD"
03KAL_G02,"RAISE LOAD",05/09/2026 6:36:00 PM,100,150,CONTINGENCY RESERVE,"UTILIZED CR DUE TO HVDC VARIANCE (RTD/ACTUAL)(-100/-150MW)"
03KAL_G02,"FOLLOW RTD",05/09/2026 8:29:00 PM,148,100,CONTINGENCY RESERVE,"RE-ARMED CR"
03KAL_G02,"RAISE LOAD",05/09/2026 10:01:00 PM,100,140,CONTINGENCY RESERVE,"UTILIZED DUE TO WIND VARIANCE (RTD/ACTUAL)(214/200MW)"
03KAL_G02,"RAISE LOAD",05/09/2026 10:14:00 PM,140,180,CONTINGENCY RESERVE,"RAISE LOAD DUE TO WIND VARIANCE (RTD/ACTUAL)(213/200MW) AND HIGH INTRA HOUR SYSTEM DEMAND"
03KAL_G02,"LOWER LOAD",05/09/2026 10:49:00 PM,181,150,CONTINGENCY RESERVE,"LOWER LOAD, CR OFFER CHANGED TO 60MW, WITH RTD OF 90."
03KAL_G02,"FOLLOW RTD",05/09/2026 10:59:00 PM,145,90,CONTINGENCY RESERVE,"RE-ARMED CR"
03KAL_G02,"SHUTDOWN AS GEN",05/10/2026 3:02:00 AM,90,0,GENERATOR SHUTDOWN,"WITH ZERO RTD"
03KAL_G02,"ONLINE AS PUMP",05/10/2026 5:01:00 AM,0,-148,RTD,"Start operation as pump."
03KAL_G02,"OFFLINE AS PUMP",05/10/2026 5:44:00 AM,-148,0,RTD,"End operation as pump, zero RTD."
03KAL_G03,"ONLINE AS PUMP",05/04/2026 3:01:00 AM,0,-157,RTD,"START OF PUMPING OPERATION"
03KAL_G03,"OFFLINE AS PUMP",05/04/2026 11:02:00 AM,-154,0,RTD,"End operation as pump, zero RTD."
03KAL_G03,"ONLINE  & R/L",05/04/2026 4:00:00 PM,0,90,GENERATOR START-UP,"With RM schedule CR"
03KAL_G03,"SHUTDOWN",05/05/2026 1:01:00 AM,90,0,GENERATOR SHUTDOWN,"End RM schedule as CR"
03KAL_G03,"AS PUMP",05/05/2026 3:41:00 AM,0,-157,GENERATOR START-UP,"start of pumping operation"
03KAL_G03,"OFFLINE AS PUMP",05/05/2026 12:33:00 PM,-158,0,RTD,"End operation as pump, zero RTD."
03KAL_G03,"RAISE LOAD",05/05/2026 3:37:00 PM,91,121,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1598/1234MW)"
03KAL_G03,"RAISE LOAD",05/05/2026 3:43:00 PM,140,180,MOT RAISE,"(RTD + MOT) Due to RTD variance of
Terra Solar (RTD/ACTUAL : 150/0MW), 
Ilijan B (RTD/ACTUAL : 368/250MW), 
3BEC Solar (RTD/ACTUAL : 246/70MW)"
03KAL_G03,"FOLLOW RTD",05/05/2026 4:14:00 PM,180,91,RTD,"From MOT RAISE"
03KAL_G03,"RAISE LOAD",05/05/2026 7:07:00 PM,91,181,CONTINGENCY RESERVE,"(RTD + CR) Due to high actual system demand (RTD/ACTUAL Demand: 12109/12193MW)"
03KAL_G03,"FOLLOW RTD",05/05/2026 9:01:00 PM,180,121,RTD,"End of CR schedule, with RR schedule"
03KAL_G03,"HOLD LOAD",05/05/2026 9:04:00 PM,151,151,REGULATING RESERVE,"(RTD + SRU) Due to high actual system demand (RTD/ACTUAL Demand: 12088/12192MW)"
03KAL_G03,"FOLLOW RTD",05/06/2026,151,91,RTD,"End of RR schedule ; shifted to CR schedule"
03KAL_G03,"RAISE LOAD",05/06/2026 12:52:00 AM,91,181,CONTINGENCY RESERVE,"(RTD + CR) Due to high actual system demand (RTD/ACTUAL Demand: 10768/10800MW)"
03KAL_G03,"FOLLOW RTD",05/06/2026 1:35:00 AM,181,91,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03KAL_G03,"RAISE LOAD",05/06/2026 1:46:00 AM,91,150,CONTINGENCY RESERVE,"Due to HVDC variance (RTD/ACTUAL : 224/198MW)"
03KAL_G03,"FOLLOW RTD",05/06/2026 1:59:00 AM,150,91,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03KAL_G03,"AS PUMP",05/06/2026 3:18:00 AM,0,-157,GENERATOR START-UP,"start of pumping operation"
03KAL_G03,"SHUTDOWN AS PUMP",05/06/2026 12:31:00 PM,-156,0,RTD,"End of pumping operation"
03KAL_G03,"RAISE LOAD",05/06/2026 4:29:00 PM,110,130,REGULATING RESERVE,"(RTD + SRU) Due to tripping of Ilijan 1-2 (142MW)"
03KAL_G03,"FOLLOW RTD",05/06/2026 6:15:00 PM,151,120,RTD,"RE-ARMED RR AND FOLLOW 5-MIN RTD"
03KAL_G03,"RAISE LOAD",05/06/2026 9:43:00 PM,110,145,REGULATING RESERVE,"(RTD + RR) Due to high actual system demand"
03KAL_G03,"FOLLOW RTD",05/06/2026 9:56:00 PM,122,110,RTD,"RE-ARMED RR AND FOLLOW 5-MIN RTD"
03KAL_G03,"SHUTDOWN",05/07/2026 12:14:00 AM,90,0,GENERATOR SHUTDOWN,"End of CR schedule"
03KAL_G03,"ONLINE AS PUMP",05/07/2026 1:32:00 AM,0,-157,RTD,"Start of pumping operation"
03KAL_G03,"AS PUMP",05/07/2026 11:10:00 AM,-160,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G03,"AS PUMP",05/08/2026 1:04:00 AM,0,-157,GENERATOR START-UP,"start of pumping operation"
03KAL_G03,"AS PUMP",05/08/2026 12:47:00 PM,-160,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G03,"SHUTDOWN",05/09/2026 12:05:00 AM,90,0,GENERATOR SHUTDOWN,"End of RR schedule."
03KAL_G03,"ONLINE AS PUMP",05/09/2026 2:32:00 AM,0,-157,RTD,"Start operation as pump."
03KAL_G03,"SHUTDOWN AS PUMP",05/09/2026 1:04:00 PM,-155,0,RTD,"End of pumping operation"
03KAL_G03,"SYCHRONIZED",05/09/2026 3:02:00 PM,0,120,GENERATOR START-UP,"WITH RTD"
03KAL_G03,"RAISED LOAD",05/09/2026 3:09:00 PM,120,140,REGULATING RESERVE,"UTILZIED RR DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1721/1639MW)"
03KAL_G03,"FOLLOW RTD",05/09/2026 3:20:00 PM,128,120,REGULATING RESERVE,"RE-ARMED RR"
03KAL_G03,"RAISE LOAD",05/09/2026 3:28:00 PM,132,140,REGULATING RESERVE,"UTILIZED RR DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1650/1518MW)"
03KAL_G03,"FOLLOW RTD",05/09/2026 4:32:00 PM,134,120,REGULATING RESERVE,"RE-ARMED RR"
03KAL_G03,"LOWER LOAD",05/09/2026 5:33:00 PM,111,100,REGULATING RESERVE,"UTILIZED RR DOWN  DUE TO SOLAR VARIANCE (RTD/ACTUAL)(215/315MW)"
03KAL_G03,"FOLLOW RTD",05/09/2026 6:22:00 PM,106,120,REGULATING RESERVE,"FOLLOW RTD FROM RR DOWN INSTRUCTION."
03KAL_G03,"RAISE LOAD",05/09/2026 6:25:00 PM,123,140,REGULATING RESERVE,"UTILIZED RR UP DUE TO HVDC VARIANCE (RTD/ACTUAL)(-100/-156MW)"
03KAL_G03,"RAISE LOAD",05/09/2026 7:11:00 PM,140,170,REGULATING RESERVE,"UTILIZED RR UP DUE TO HVDC VARIANCE (RTD/ACTUAL)(-100/-123MW)"
03KAL_G03,"FOLLOW RTD",05/09/2026 8:27:00 PM,157,140,REGULATING RESERVE,"RE-ARMED RR"
03KAL_G03,"LOWER LOAD",05/09/2026 8:32:00 PM,121,110,REGULATING RESERVE,"UTILIZED RR DOWN DUE TO HVDC VARIANCE (RTD/ACTUAL)(-180/-105MW)"
03KAL_G03,"FOLLOW RTD",05/09/2026 8:53:00 PM,115,140,REGULATING RESERVE,"RE-ARMED RR."
03KAL_G03,"LOWER LOAD",05/09/2026 10:01:00 PM,140,130,REGULATING RESERVE,"LOWER LOAD DUE TO CHANGES IN ENERGY COMPONENT FROM 120MW TO 110MW, PLUS RR UTILIZATION OF 20MW."
03KAL_G03,"RAISE LOAD",05/09/2026 10:21:00 PM,130,172,REGULATING RESERVE,"RAISE LOAD DUE TO WIND VARIANCE (RTD/ACTUAL)(212/201MW) AND HIGH INTRA HOUR SYSTEM DEMAND; RR UP SCHEDULE (62MW), RTD (110MW)"
03KAL_G03,"RAISE LOAD",05/09/2026 10:40:00 PM,172,181,REGULATING RESERVE,"RAISE LOAD DUE TO WIND VARIANCE (RTD/ACTUAL)(212/200MW) AND HIGH INTRA HOUR SYSTEM DEMAND; RR UP SCHEDULE (71MW), RTD (110MW)"
03KAL_G03,"FOLLOW RTD",05/09/2026 11:52:00 PM,181,166,REGULATING RESERVE,"FOLLOW RTD PLUS RR UP; RTD = 110MW, RR UP = 56MW"
03KAL_G03,"OFFLINE AS CR",05/10/2026 2:53:00 AM,110,0,RTD,"End of schedule as CR"
03KAL_G03,"ONLINE AS PUMP",05/10/2026 4:02:00 AM,0,-157,RTD,"Start operation as pump."
03KAL_G03,"AS PUMP",05/10/2026 2:00:00 PM,-160,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G03,"ON-LINE",05/10/2026 4:00:00 PM,0,0,REGULATING RESERVE,"RR"
03KAL_G03,"RAISE LOAD",05/10/2026 8:39:00 PM,140,170,REGULATING RESERVE,"RR"
03KAL_G03,"FOLLOW RTD",05/10/2026 10:59:00 PM,140,120,REGULATING RESERVE,"RR"
03KAL_G04,"SHUTDOWN",05/04/2026 1:02:00 AM,110,0,GENERATOR SHUTDOWN,"End of RM schedule as CR"
03KAL_G04,"ONLINE  & R/L",05/04/2026 6:00:00 PM,0,120,GENERATOR START-UP,"With RM schedule as RR"
03KAL_G04,"AS PUMP",05/05/2026 4:01:00 AM,0,-160,GENERATOR START-UP,"start of pumping operation"
03KAL_G04,"OFFLINE AS PUMP",05/05/2026 12:03:00 PM,-157,0,RTD,"End operation as pump, zero RTD."
03KAL_G04,"RAISE LOAD",05/05/2026 1:56:00 PM,130,185,REGULATING RESERVE,"(RTD + SRU) Due to Solar Generation variance (RTD/ACTUAL : 2155/1827MW)"
03KAL_G04,"FOLLOW RTD",05/05/2026 2:34:00 PM,180,130,RTD,"With RR schedule"
03KAL_G04,"RAISE LOAD",05/05/2026 3:01:00 PM,135,185,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1805/1354MW)"
03KAL_G04,"FOLLOW RTD",05/05/2026 4:21:00 PM,180,150,RTD,"End of CR schedule, with RR schedule"
03KAL_G04,"SHUTDOWN",05/05/2026 10:03:00 PM,90,0,GENERATOR SHUTDOWN,"End of RR schedule"
03KAL_G04,"AS PUMP",05/06/2026 2:48:00 AM,0,-158,GENERATOR START-UP,"start of pumping operation"
03KAL_G04,"SHUTDOWN AS PUMP",05/06/2026 12:11:00 PM,-156,0,RTD,"End of pumping operation"
03KAL_G04,"RAISE LOAD",05/06/2026 7:22:00 PM,145,175,CONTINGENCY RESERVE,"(RTD + CR) Due to high actual system demand (RTD/ACTUAL Demand: 12326/12446MW)"
03KAL_G04,"FOLLOW RTD",05/06/2026 9:05:00 PM,170,90,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03KAL_G04,"SHUTDOWN",05/06/2026 9:32:00 PM,90,0,GENERATOR SHUTDOWN,"End of CR schedule"
03KAL_G04,"ONLINE AS PUMP",05/07/2026 1:02:00 AM,0,-160,RTD,"Start of pumping operation"
03KAL_G04,"AS PUMP",05/07/2026 12:36:00 PM,-160,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G04,"SET POINT",05/07/2026 4:55:00 PM,140,120,REGULATING RESERVE,"(RTD - SRD) Due to Solar Generation variance (RTD/ACTUAL : 632/689MW)"
03KAL_G04,"FOLLOW RTD",05/07/2026 6:28:00 PM,130,160,RTD,"From Regulating Down instruction"
03KAL_G04,"AS PUMP",05/08/2026 1:31:00 AM,0,-157,GENERATOR START-UP,"start of pumping operation"
03KAL_G04,"AS PUMP",05/08/2026 10:57:00 AM,-160,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G04,"RAISE LOAD",05/08/2026 3:24:00 PM,90,146,CONTINGENCY RESERVE,"due to solar variance (RTD=1545/1423)"
03KAL_G04,"FOLLOW RTD",05/08/2026 3:46:00 PM,166,110,RTD,"Re-arm CR."
03KAL_G04,"RAISE LOAD",05/08/2026 7:08:00 PM,130,185,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=12576/DEM=12637"
03KAL_G04,"FOLLOW RTD",05/08/2026 11:30:00 PM,185,130,RTD,"Re-arm CR."
03KAL_G04,"SHUTDOWN",05/08/2026 11:39:00 PM,90,0,GENERATOR SHUTDOWN,"End of CR schedule."
03KAL_G04,"ONLINE AS PUMP",05/09/2026 3:01:00 AM,0,-160,RTD,"Start operation as pump."
03KAL_G04,"SHUTDOWN AS PUMP",05/09/2026 12:35:00 PM,-157,0,GENERATOR SHUTDOWN,"End of pumping operation"
03KAL_G04,"ONLINE AS PUMP",05/10/2026 3:31:00 AM,0,-160,RTD,"Start operation as pump."
03KAL_G04,"AS PUMP",05/10/2026 1:30:00 PM,-160,0,GENERATOR SHUTDOWN,"ZERO RTD"
03PAGBIL_G01,"RAISE LOAD",05/04/2026 4:11:00 AM,347,382,CONTINGENCY RESERVE,"Utilize CR due  to HVDC variance RTD/ACTUAL: 150/119MW"
03PAGBIL_G01,"FOLLOW RTD",05/04/2026 6:06:00 AM,382,382,RTD,"Re-amred CR."
03PAGBIL_G01,"LOWER LOAD",05/04/2026 7:55:00 AM,347,310,MOT LOWER,"Due to low actual system demand (RTD: 10138MW; ACT: 10054MW) & active steel mills cyclic operation (60MW)"
03PAGBIL_G01,"FOLLOW RTD",05/04/2026 8:24:00 AM,314,347,RTD,"Reset MOT low, follow RTD."
03PAGBIL_G01,"RAISE LOAD",05/04/2026 8:44:00 AM,290,325,CONTINGENCY RESERVE,"Due to forecast error (RTD: 10704MW; ACT: 10840MW)"
03PAGBIL_G01,"FOLLOW RTD",05/04/2026 12:06:00 PM,375,339,RTD,"Re-armed CR."
03PAGBIL_G01,"LOWER LOAD",05/04/2026 12:14:00 PM,343,300,MOT LOWER,"Due to low actual system demand (RTD:12350MW; ACT: 12268MW) & active steel mills cyclic operation (60MW)"
03PAGBIL_G01,"FOLLOW RTD",05/04/2026 12:33:00 PM,303,318,RTD,"Reset MOT low, follow RTD."
03PAGBIL_G01,"RAISE LOAD",05/04/2026 12:43:00 PM,341,376,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2785MW ; ACT: 2688MW)"
03PAGBIL_G01,"FOLLOW RTD",05/04/2026 3:32:00 PM,382,347,RTD,"Re-arm CR"
03PAGBIL_G01,"RAISE LOAD",05/05/2026 3:01:00 AM,347,382,CONTINGENCY RESERVE,"Due to High Actual Demand"
03PAGBIL_G01,"FOLLOW RTD",05/05/2026 4:04:00 AM,382,347,RTD,"Re arm CR"
03PAGBIL_G01,"RAISE LOAD",05/05/2026 4:58:00 AM,347,382,CONTINGENCY RESERVE,"Due to HVDC Variance (RTD/Actual : 346/284)"
03PAGBIL_G01,"FOLLOW RTD",05/05/2026 5:59:00 AM,380,347,RTD,"Re-armed CR."
03PAGBIL_G01,"RAISE LOAD",05/05/2026 6:52:00 AM,347,382,CONTINGENCY RESERVE,"Due to high actual system demand (RTD:9412MW; ACT: 9494MW) & active steel mills cyclic operation (60MW)"
03PAGBIL_G01,"FOLLOW RTD",05/05/2026 7:03:00 AM,383,347,RTD,"Re-armed CR."
03PAGBIL_G01,"RAISE LOAD",05/05/2026 8:00:00 AM,347,382,CONTINGENCY RESERVE,"Due to high actual system demand & active steel mills cyclic operation (60MW)"
03PAGBIL_G01,"RAISE LOAD",05/05/2026 9:52:00 AM,370,382,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2691MW ; ACT: 2324MW)"
03PAGBIL_G01,"FOLLOW RTD",05/05/2026 2:57:00 PM,381,347,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G01,"RAISE LOAD",05/05/2026 3:11:00 PM,365,382,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1771/1230MW)"
03PAGBIL_G01,"FOLLOW RTD",05/05/2026 4:08:00 PM,379,382,RTD,"End of CR schedule"
03PAGBIL_G01,"LOWER LOAD",05/06/2026 6:33:00 AM,325,300,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 337/418MW)"
03PAGBIL_G01,"LOWER LOAD",05/06/2026 6:49:00 AM,300,280,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 506/635MW)"
03PAGBIL_G01,"LOWER LOAD",05/06/2026 7:14:00 AM,280,270,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 794/959MW) and MO forecast error (RTD/ACT: 9919/9722MW)"
03PAGBIL_G01,"FOLLOW RTD",05/06/2026 9:58:00 AM,271,308,RTD,"From MOT lower"
03PAGBIL_G01,"LOWER LOAD",05/06/2026 12:03:00 PM,332,310,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 2443/2722MW)"
03PAGBIL_G01,"FOLLOW RTD",05/06/2026 12:17:00 PM,310,347,RTD,"From MOT lower"
03PAGBIL_G01,"RAISE LOAD",05/06/2026 4:30:00 PM,368,382,CONTINGENCY RESERVE,"(RTD + CR) Due to tripping of Ilijan 1-2 (142MW)"
03PAGBIL_G01,"FOLLOW RTD",05/06/2026 6:36:00 PM,380,380,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G01,"RAISE LOAD",05/07/2026 12:48:00 AM,347,382,CONTINGENCY RESERVE,"(RTD + CR) Contingency for lowering load of NW Plants (Total 870MW of Sual & Masinloc). Disabling of NW SIPS requested by MTD/Mr. De Guzman"
03PAGBIL_G01,"FOLLOW RTD",05/07/2026 3:03:00 AM,382,347,RTD,"Re-armed CR."
03PAGBIL_G01,"LOWER LOAD",05/07/2026 5:40:00 AM,339,300,MOT LOWER,"ue to low actual system demand (RTD: 9550MW; ACT: 9457MW) & active steel mills cyclic operation (60MW)"
03PAGBIL_G01,"LOWER LOAD",05/07/2026 6:04:00 AM,283,250,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9484:9346MW)"
03PAGBIL_G01,"FOLLOW RTD",05/07/2026 6:41:00 AM,254,240,RTD,"MOT LIFTED"
03PAGBIL_G01,"LOWER LOAD",05/07/2026 11:05:00 AM,321,290,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12645:12604MW) & VRE SOLAR (2788:2887MW) VARIANCE"
03PAGBIL_G01,"FOLLOW RTD",05/07/2026 11:31:00 AM,284,320,RTD,"MOT LIFTED"
03PAGBIL_G01,"LOWER LOAD",05/07/2026 12:15:00 PM,329,300,MOT LOWER,"DUE TO HVDC (-80:-23MW) & VRE SOLAR (2681:2803MW) VARIANCES"
03PAGBIL_G01,"FOLLOW RTD",05/07/2026 12:47:00 PM,301,344,RTD,"MOT LIFTED"
03PAGBIL_G01,"RAISE LOAD",05/07/2026 3:45:00 PM,347,382,CONTINGENCY RESERVE,"Due to High Actual Demand"
03PAGBIL_G01,"FOLLOW RTD",05/07/2026 4:25:00 PM,351,317,RTD,"Re arm CR"
03PAGBIL_G01,"RAISE LOAD",05/07/2026 9:44:00 PM,315,350,CONTINGENCY RESERVE,"Due to High Actual Demand"
03PAGBIL_G01,"FOLLOW RTD",05/08/2026 2:17:00 AM,351,315,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G01,"RAISE LOAD",05/08/2026 2:59:00 AM,317,350,CONTINGENCY RESERVE,"(RTD + CR) To assist in the start-up sequence of Kalayaan Pump 2"
03PAGBIL_G01,"FOLLOW RTD",05/08/2026 3:48:00 AM,351,315,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G01,"RAISE LOAD",05/08/2026 9:38:00 AM,242,278,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2468:2327MW) VARIANCE"
03PAGBIL_G01,"FOLLOW RTD",05/08/2026 10:07:00 AM,326,304,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G01,"RAISE LOAD",05/08/2026 11:14:00 AM,314,350,CONTINGENCY RESERVE,"UTILIZED DUE TO VE SOLAR (2575:2252MW) VARIANCE"
03PAGBIL_G01,"FOLLOW RTD",05/08/2026 12:27:00 PM,352,316,RTD,"Re-arm CR"
03PAGBIL_G01,"LOWER LOAD",05/08/2026 12:45:00 PM,316,300,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12935:12834MW) & VRE SOLAR (2364:2455MW) VARIANCE"
03PAGBIL_G01,"FOLLOW RTD",05/08/2026 12:54:00 PM,301,316,RTD,"MOT LIFTED"
03PAGBIL_G01,"RAISE LOAD",05/08/2026 1:24:00 PM,315,350,CONTINGENCY RESERVE,"due to solar variance (RTD=2387/2181)"
03PAGBIL_G01,"FOLLOW RTD",05/08/2026 2:28:00 PM,350,319,RTD,"Re-arm CR."
03PAGBIL_G01,"RAISE LOAD",05/08/2026 3:26:00 PM,315,350,CONTINGENCY RESERVE,"due to solar variance (RTD=1545/1396)"
03PAGBIL_G01,"FOLLOW RTD",05/08/2026 3:53:00 PM,350,318,RTD,"Re-arm CR."
03PAGBIL_G01,"RAISE LOAD",05/08/2026 7:34:00 PM,320,350,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=12554/DEM=12636)"
03PAGBIL_G01,"FOLLOW RTD",05/08/2026 11:01:00 PM,350,315,RTD,"Re-arm CR."
03PAGBIL_G01,"RAISE LOAD",05/09/2026 11:25:00 AM,240,270,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2651/2305MW)"
03PAGBIL_G01,"FOLLOW RTD",05/09/2026 2:39:00 PM,351,315,CONTINGENCY RESERVE,"RE-ARMED CR"
03PAGBIL_G01,"RAISE LOAD",05/09/2026 8:07:00 PM,315,350,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-1/-114MW)"
03PAGBIL_G01,"FOLLOW RTD",05/09/2026 8:28:00 PM,353,315,CONTINGENCY RESERVE,"RE-ARMED CR"
03PAGBIL_G01,"RAISE LOAD",05/09/2026 10:45:00 PM,239,274,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND."
03PAGBIL_G01,"FOLLOW RTD",05/10/2026 2:31:00 AM,290,248,RTD,"Re-armed CR."
03PAGBIL_G01,"LOWER LOAD",05/10/2026 7:45:00 AM,180,150,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -100/-46)"
03PAGBIL_G01,"FOLLOW RTD",05/10/2026 9:00:00 AM,150,180,RTD,"From MOT lower"
03PAGBIL_G01,"RAISE LOAD",05/10/2026 11:22:00 AM,180,215,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual: 2696/2385)"
03PAGBIL_G01,"FOLLOW RTD",05/10/2026 11:42:00 AM,193,163,RTD,"Re arm CR"
03PAGBIL_G01,"RAISE LOAD",05/10/2026 12:08:00 PM,140,175,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual: 2675/2495)"
03PAGBIL_G01,"FOLLOW RTD",05/10/2026 3:21:00 PM,283,265,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G01,"RAISE LOAD",05/10/2026 10:12:00 PM,346,382,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11500:11618MW)"
03PAGBIL_G01,"FOLLOW RTD",05/10/2026 11:41:00 PM,380,346,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G02,"RAISE LOAD",05/04/2026 4:11:00 AM,347,382,CONTINGENCY RESERVE,"Utilize CR due  to HVDC variance RTD/ACTUAL: 150/119MW"
03PAGBIL_G02,"FOLLOW RTD",05/04/2026 6:06:00 AM,382,382,RTD,"Re-amred CR."
03PAGBIL_G02,"LOWER LOAD",05/04/2026 7:55:00 AM,346,310,MOT LOWER,"Due to low actual system demand (RTD: 10138MW; ACT: 10054MW) & active steel mills cyclic operation (60MW)"
03PAGBIL_G02,"FOLLOW RTD",05/04/2026 8:24:00 AM,311,346,RTD,"Reset MOT low, follow RTD."
03PAGBIL_G02,"RAISE LOAD",05/04/2026 8:44:00 AM,287,323,CONTINGENCY RESERVE,"Due to forecast error (RTD: 10704MW; ACT: 10840MW)"
03PAGBIL_G02,"FOLLOW RTD",05/04/2026 12:11:00 PM,374,337,RTD,"Re-armed CR."
03PAGBIL_G02,"LOWER LOAD",05/04/2026 12:14:00 PM,261,230,MOT LOWER,"Due to low actual system demand (RTD:12350MW; ACT: 12268MW) & active steel mills cyclic operation (60MW)"
03PAGBIL_G02,"RAISE LOAD",05/04/2026 12:45:00 PM,346,382,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2785MW ; ACT: 2688MW)"
03PAGBIL_G02,"FOLLOW RTD",05/04/2026 3:32:00 PM,382,346,RTD,"Re-arm CR"
03PAGBIL_G02,"RAISE LOAD",05/05/2026 3:01:00 AM,346,382,CONTINGENCY RESERVE,"Due to High Actual Demand"
03PAGBIL_G02,"FOLLOW RTD",05/05/2026 4:04:00 AM,382,346,RTD,"Re arm CR"
03PAGBIL_G02,"RAISE LOAD",05/05/2026 4:58:00 AM,346,382,CONTINGENCY RESERVE,"Due to HVDC Variance (RTD/Actual : 346/284)"
03PAGBIL_G02,"FOLLOW RTD",05/05/2026 5:55:00 AM,379,346,RTD,"Re-armed CR."
03PAGBIL_G02,"RAISE LOAD",05/05/2026 6:52:00 AM,346,382,CONTINGENCY RESERVE,"Due to high actual system demand (RTD:9412MW; ACT: 9494MW) & active steel mills cyclic operation (60MW)"
03PAGBIL_G02,"FOLLOW RTD",05/05/2026 7:03:00 AM,369,346,RTD,"Re-armed CR."
03PAGBIL_G02,"RAISE LOAD",05/05/2026 8:00:00 AM,346,382,CONTINGENCY RESERVE,"Due to high actual system demand & active steel mills cyclic operation (60MW)"
03PAGBIL_G02,"RAISE LOAD",05/05/2026 9:52:00 AM,370,382,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2691MW ; ACT: 2324MW)"
03PAGBIL_G02,"FOLLOW RTD",05/05/2026 2:53:00 PM,374,346,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G02,"RAISE LOAD",05/05/2026 3:11:00 PM,361,382,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1771/1230MW)"
03PAGBIL_G02,"FOLLOW RTD",05/05/2026 4:08:00 PM,379,382,RTD,"End of CR schedule"
03PAGBIL_G02,"RAISE LOAD",05/06/2026 3:32:00 AM,352,382,CONTINGENCY RESERVE,"Due to HVDC Variance (RTD/Actual : 324/284)"
03PAGBIL_G02,"FOLLOW RTD",05/06/2026 4:27:00 AM,382,346,RTD,"Re arm CR"
03PAGBIL_G02,"LOWER LOAD",05/06/2026 7:17:00 AM,150,120,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 794/959MW) and MO forecast error (RTD/ACT: 9919/9722MW)"
03PAGBIL_G02,"FOLLOW RTD",05/06/2026 7:49:00 AM,117,150,RTD,"From MOT lower"
03PAGBIL_G02,"LOWER LOAD",05/06/2026 12:03:00 PM,332,310,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 2443/2722MW)"
03PAGBIL_G02,"FOLLOW RTD",05/06/2026 12:17:00 PM,308,346,RTD,"From MOT lower"
03PAGBIL_G02,"RAISE LOAD",05/06/2026 4:30:00 PM,377,382,CONTINGENCY RESERVE,"(RTD + CR) Due to tripping of Ilijan 1-2 (142MW)"
03PAGBIL_G02,"FOLLOW RTD",05/06/2026 4:49:00 PM,380,346,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G02,"RAISE LOAD",05/07/2026 12:48:00 AM,347,382,CONTINGENCY RESERVE,"(RTD + CR) Contingency for lowering load of NW Plants (Total 870MW of Sual & Masinloc). Disabling of NW SIPS requested by MTD/Mr. De Guzman"
03PAGBIL_G02,"FOLLOW RTD",05/07/2026 3:03:00 AM,382,346,RTD,"Re-armed CR."
03PAGBIL_G02,"LOWER LOAD",05/07/2026 5:40:00 AM,339,300,MOT LOWER,"ue to low actual system demand (RTD: 9550MW; ACT: 9457MW) & active steel mills cyclic operation (60MW)"
03PAGBIL_G02,"LOWER LOAD",05/07/2026 6:04:00 AM,283,250,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9484:9346MW)"
03PAGBIL_G02,"FOLLOW RTD",05/07/2026 6:41:00 AM,254,240,RTD,"MOT LIFTED"
03PAGBIL_G02,"LOWER LOAD",05/07/2026 11:05:00 AM,321,290,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12645:12604MW) & VRE SOLAR (2788:2887MW) VARIANCE"
03PAGBIL_G02,"FOLLOW RTD",05/07/2026 11:20:00 AM,295,346,RTD,"MOT LIFTED"
03PAGBIL_G02,"LOWER LOAD",05/07/2026 12:15:00 PM,329,300,MOT LOWER,"DUE TO HVDC (-80:-23MW) & VRE SOLAR (2681:2803MW) VARIANCES"
03PAGBIL_G02,"FOLLOW RTD",05/07/2026 12:47:00 PM,299,339,RTD,"MOT LIFTED"
03PAGBIL_G02,"RAISE LOAD",05/07/2026 3:45:00 PM,346,382,CONTINGENCY RESERVE,"Due to High Actual Demand"
