Luzon System Operations
03PAGBIL_G02,"FOLLOW RTD",05/07/2026 4:25:00 PM,351,318,RTD,"Re arm CR"
03PAGBIL_G02,"RAISE LOAD",05/07/2026 9:44:00 PM,314,350,CONTINGENCY RESERVE,"Due to High Actual Demand"
03PAGBIL_G02,"FOLLOW RTD",05/08/2026 2:21:00 AM,351,314,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G02,"RAISE LOAD",05/08/2026 9:38:00 AM,242,278,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2468:2327MW) VARIANCE"
03PAGBIL_G02,"FOLLOW RTD",05/08/2026 10:07:00 AM,326,304,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G02,"RAISE LOAD",05/08/2026 11:14:00 AM,314,350,CONTINGENCY RESERVE,"UTILIZED DUE TO VE SOLAR (2575:2252MW) VARIANCE"
03PAGBIL_G02,"FOLLOW RTD",05/08/2026 12:27:00 PM,352,316,RTD,"Re-arm CR"
03PAGBIL_G02,"LOWER LOAD",05/08/2026 12:45:00 PM,316,300,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12935:12834MW) & VRE SOLAR (2364:2455MW) VARIANCE"
03PAGBIL_G02,"FOLLOW RTD",05/08/2026 12:54:00 PM,301,316,RTD,"MOT LIFTED"
03PAGBIL_G02,"RAISE LOAD",05/08/2026 1:24:00 PM,314,350,CONTINGENCY RESERVE,"due to solar variance (RTD=2387/2181)"
03PAGBIL_G02,"FOLLOW RTD",05/08/2026 2:28:00 PM,350,318,RTD,"Re-arm CR."
03PAGBIL_G02,"RAISE LOAD",05/08/2026 3:26:00 PM,320,350,CONTINGENCY RESERVE,"due to solar variance (RTD=1545/1396)"
03PAGBIL_G02,"FOLLOW RTD",05/08/2026 3:53:00 PM,350,320,RTD,"Re-arm CR."
03PAGBIL_G02,"RAISE LOAD",05/08/2026 7:34:00 PM,320,350,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=12554/DEM=12636)"
03PAGBIL_G02,"FOLLOW RTD",05/08/2026 11:01:00 PM,350,314,RTD,"Re-arm CR."
03PAGBIL_G02,"RAISE LOAD",05/09/2026 11:25:00 AM,240,270,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2651/2305MW)"
03PAGBIL_G02,"FOLLOW RTD",05/09/2026 3:19:00 PM,346,314,CONTINGENCY RESERVE,"RE-ARMED CR"
03PAGBIL_G02,"RAISE LOAD",05/09/2026 8:07:00 PM,315,351,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-1/-114MW)"
03PAGBIL_G02,"FOLLOW RTD",05/09/2026 8:28:00 PM,349,327,CONTINGENCY RESERVE,"RE-ARMED CR"
03PAGBIL_G02,"RAISE LOAD",05/09/2026 10:45:00 PM,216,252,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND."
03PAGBIL_G02,"FOLLOW RTD",05/10/2026 2:31:00 AM,351,349,RTD,"Re-armed CR."
03PAGBIL_G02,"LOWER LOAD",05/10/2026 4:29:00 AM,345,315,MOT LOWER,"Due to HVDC variance, (RTD: -87MW; ACT: 0MW)"
03PAGBIL_G02,"FOLLOW RTD",05/10/2026 4:59:00 AM,315,337,RTD,"Reset MOT low, follow RTD."
03PAGBIL_G02,"LOWER LOAD",05/10/2026 5:29:00 AM,336,316,MOT LOWER,"Due to forecast error (RTD: 9339MW; ACT:9172MW)"
03PAGBIL_G02,"LOWER LOAD",05/10/2026 6:34:00 AM,290,250,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -100/-46)"
03PAGBIL_G02,"FOLLOW RTD",05/10/2026 7:09:00 AM,250,243,RTD,"From MOT lower"
03PAGBIL_G02,"LOWER LOAD",05/10/2026 7:45:00 AM,180,150,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -100/-46)"
03PAGBIL_G02,"FOLLOW RTD",05/10/2026 9:00:00 AM,150,180,RTD,"From MOT lower"
03PAGBIL_G02,"RAISE LOAD",05/10/2026 11:22:00 AM,180,216,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual: 2696/2385)"
03PAGBIL_G02,"FOLLOW RTD",05/10/2026 11:42:00 AM,193,163,RTD,"Re arm CR"
03PAGBIL_G02,"RAISE LOAD",05/10/2026 12:08:00 PM,140,176,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual: 2675/2495)"
03PAGBIL_G02,"FOLLOW RTD",05/10/2026 3:21:00 PM,283,265,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G02,"RAISE LOAD",05/10/2026 10:12:00 PM,346,382,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11500:11618MW)"
03PAGBIL_G02,"FOLLOW RTD",05/10/2026 11:41:00 PM,380,346,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G03,"LOWER LOAD",05/04/2026 7:55:00 AM,323,300,MOT LOWER,"Due to low actual system demand (RTD: 10138MW; ACT: 10054MW) & active steel mills cyclic operation (60MW)"
03PAGBIL_G03,"FOLLOW RTD",05/04/2026 8:24:00 AM,300,289,RTD,"Reset MOT low, follow RTD."
03PAGBIL_G03,"RAISE LOAD",05/04/2026 8:53:00 AM,231,272,CONTINGENCY RESERVE,"Due to high actual system demand (RTD: 10831MW; ACT: 10916MW) & active steel mills cyclic operation (60MW)"
03PAGBIL_G03,"FOLLOW RTD",05/04/2026 11:54:00 AM,326,286,RTD,"Re-armed CR."
03PAGBIL_G03,"FOLLOW RTD",05/04/2026 12:33:00 PM,232,264,RTD,"Reset MOT low, follow RTD."
03PAGBIL_G03,"RAISE LOAD",05/04/2026 12:45:00 PM,285,326,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2785MW ; ACT: 2688MW)"
03PAGBIL_G03,"RAISE LOAD",05/05/2026 3:13:00 AM,289,330,CONTINGENCY RESERVE,"Due to High Actual Demand"
03PAGBIL_G03,"FOLLOW RTD",05/05/2026 5:55:00 AM,330,289,RTD,"Re-armed CR."
03PAGBIL_G03,"RAISE LOAD",05/05/2026 6:53:00 AM,235,276,CONTINGENCY RESERVE,"Due to high actual system demand (RTD:9412MW; ACT: 9494MW) & active steel mills cyclic operation (60MW)"
03PAGBIL_G03,"FOLLOW RTD",05/05/2026 7:06:00 AM,268,288,RTD,"Re-armed CR."
03PAGBIL_G03,"RAISE LOAD",05/05/2026 8:13:00 AM,289,330,CONTINGENCY RESERVE,"Due to high actual system demand & active steel mills cyclic operation (60MW)"
03PAGBIL_G03,"RAISE LOAD",05/05/2026 9:52:00 AM,320,330,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2691MW ; ACT: 2324MW)"
03PAGBIL_G03,"FOLLOW RTD",05/05/2026 2:47:00 PM,331,289,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G03,"LOWER LOAD",05/06/2026 6:33:00 AM,289,270,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 337/418MW)"
03PAGBIL_G03,"LOWER LOAD",05/06/2026 6:49:00 AM,270,250,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 506/635MW)"
03PAGBIL_G03,"LOWER LOAD",05/06/2026 7:14:00 AM,250,230,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 794/959MW) and MO forecast error (RTD/ACT: 9919/9722MW)"
03PAGBIL_G03,"FOLLOW RTD",05/06/2026 9:58:00 AM,232,276,RTD,"From MOT lower"
03PAGBIL_G03,"LOWER LOAD",05/06/2026 12:03:00 PM,290,280,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 2443/2722MW)"
03PAGBIL_G03,"FOLLOW RTD",05/06/2026 12:17:00 PM,283,310,RTD,"From MOT lower"
03PAGBIL_G03,"LOWER LOAD",05/07/2026 6:04:00 AM,283,250,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9484:9346MW)"
03PAGBIL_G03,"FOLLOW RTD",05/07/2026 6:41:00 AM,247,201,RTD,"MOT LIFTED"
03PAGBIL_G03,"LOWER LOAD",05/07/2026 12:35:00 PM,176,150,MOT LOWER,"DUE TO VRE SOLAR (2527:2761MW) VARIANCE"
03PAGBIL_G03,"FOLLOW RTD",05/07/2026 12:47:00 PM,149,199,RTD,"MOT LIFTED"
03PAGBIL_G03,"LOWER LOAD",05/08/2026 7:42:00 AM,231,200,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (10413:10351MW) & VRE SOLAR (1254:1319MW) VARIANCE"
03PAGBIL_G03,"FOLLOW RTD",05/08/2026 8:56:00 AM,200,231,RTD,"MOT LIFTED"
03PAGBIL_G03,"RAISE LOAD",05/08/2026 11:40:00 AM,296,330,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (3:-43MW) & VRE SOLAR (2539:2324MW) VARIANCES"
03PAGBIL_G03,"LOWER LOAD",05/08/2026 12:45:00 PM,330,300,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12935:12834MW) & VRE SOLAR (2364:2455MW) VARIANCE"
03PAGBIL_G03,"FOLLOW RTD",05/08/2026 12:54:00 PM,309,330,RTD,"MOT LIFTED"
03PAGBIL_G03,"FOLLOW RTD",05/09/2026 9:02:00 AM,140,150,RTD,"MOT instruction lifted"
03PAGBIL_G03,"RAISE LOAD",05/09/2026 8:15:00 PM,309,330,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-1/-101MW)"
03PAGBIL_G03,"RAISE LOAD",05/09/2026 8:15:00 PM,309,330,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-1/-101MW)"
03PAGBIL_G03,"FOLLOW RTD",05/09/2026 8:26:00 PM,327,327,CONTINGENCY RESERVE,"RE-ARMED CR"
03PAGBIL_G03,"RAISE LOAD",05/10/2026 1:47:00 PM,142,168,CONTINGENCY RESERVE,"UTILIZED DUE TO TOTAL VRE (2708:2373MW) VARIANCES"
03PAGBIL_G03,"FOLLOW RTD",05/10/2026 3:21:00 PM,269,254,CONTINGENCY RESERVE,"RE-ARMED"
03PALAYAN_G01,"TRIPPED",05/07/2026 4:21:00 AM,25,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Due to low temperature condenser low as per Mr. Dumiquita - PO."
03PALAYAN_G01,"ONLINE",05/07/2026 5:24:00 AM,0,0,GENERATOR START-UP,"From unplanned outage."
03PALAYAN_G01,"TRIPPED",05/08/2026 3:56:00 PM,20,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unit tripped During the outage of fed pump 1."
03PALAYAN_G01,"ON-LINE",05/08/2026 4:51:00 PM,0,2,GENERATOR START-UP,"From unplanned outage."
03QPPL_G01,"LOWER LOAD",05/04/2026 7:53:00 AM,328,300,MOT LOWER,"Due to low actual system demand (RTD: 10138MW; ACT: 10054MW) & active steel mills cyclic operation (60MW)"
03QPPL_G01,"FOLLOW RTD",05/04/2026 8:42:00 AM,300,295,RTD,"Reset MOT low, follow RTD."
03QPPL_G01,"LOWER LOAD",05/04/2026 12:12:00 PM,319,270,MOT LOWER,"Due to low actual system demand (RTD:12350MW; ACT: 12268MW) & active steel mills cyclic operation (60MW)"
03QPPL_G01,"FOLLOW RTD",05/04/2026 12:37:00 PM,280,288,RTD,"Reset MOT low, follow RTD."
03QPPL_G01,"LOWER LOAD",05/05/2026 7:08:00 AM,315,270,MOT LOWER,"Due to Solar variance (RTD: 727MW ; ACT: 984MW)"
03QPPL_G01,"FOLLOW RTD",05/05/2026 7:51:00 AM,270,293,RTD,"Reset MOT low, follow RTD."
03QPPL_G01,"LOWER LOAD",05/06/2026 6:32:00 AM,328,300,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 337/418MW)"
03QPPL_G01,"LOWER LOAD",05/06/2026 6:49:00 AM,300,280,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 506/635MW)"
03QPPL_G01,"LOWER LOAD",05/06/2026 7:15:00 AM,280,260,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 794/959MW) and MO forecast error (RTD/ACT: 9919/9722MW)"
03QPPL_G01,"LOWER LOAD",05/06/2026 12:04:00 PM,268,250,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 2443/2722MW)"
03QPPL_G01,"FOLLOW RTD",05/06/2026 12:16:00 PM,252,278,RTD,"From MOT LOWER"
03QPPL_G01,"LOWER LOAD",05/07/2026 11:02:00 AM,350,330,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 2788/2885MW)"
03QPPL_G01,"FOLLOW RTD",05/07/2026 11:24:00 AM,332,355,RTD,"MOT LIFTED"
03QPPL_G01,"LOWER LOAD",05/07/2026 12:33:00 PM,367,320,MOT LOWER,"DUE TO VRE SOLAR (2527:2761MW) VARIANCE"
03QPPL_G01,"FOLLOW RTD",05/07/2026 1:15:00 PM,325,345,RTD,"MOT LIFTED"
03RCBMI_G02,"ONLINE",05/05/2026 2:54:00 PM,0,1,GENERATOR START-UP,"With RTD"
03SBPL_G01,"LOWER LOAD",05/04/2026 12:17:00 PM,455,410,MOT LOWER,"Due to low actual system demand (RTD:12350MW; ACT: 12268MW) & active steel mills cyclic operation (60MW)"
03SBPL_G01,"FOLLOW RTD",05/04/2026 12:33:00 PM,420,455,RTD,"Reset MOT low, follow RTD."
03SBPL_G01,"FOR INFORMATION",05/05/2026 11:02:00 PM,453,338,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency runback ; reason to follow. Mr. Julios-PO"
03SBPL_G01,"LOWER LOAD",05/06/2026 6:53:00 AM,455,430,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 506/635MW)"
03SBPL_G01,"LOWER LOAD",05/06/2026 7:17:00 AM,430,410,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 794/959MW) and MO forecast error (RTD/ACT: 9919/9722MW)"
03SBPL_G01,"FOLLOW RTD",05/06/2026 7:57:00 AM,410,444,RTD,"From MOT lower"
03SBPL_G01,"LOWER LOAD",05/07/2026 11:02:00 AM,455,430,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 2788/2885MW)"
03SBPL_G01,"FOLLOW RTD",05/07/2026 11:23:00 AM,434,455,RTD,"MOT LIFTED"
03SBPL_G01,"LOWER LOAD",05/07/2026 12:34:00 PM,455,410,MOT LOWER,"DUE TO VRE SOLAR (2527:2761MW) VARIANCE"
03SBPL_G01,"FOLLOW RTD",05/07/2026 1:14:00 PM,414,443,RTD,"MOT LIFTED"
03SBPL_G01,"LOWER LOAD",05/09/2026 6:55:00 AM,340,320,MOT LOWER,"Constrain-off due to HVDC variance (RTD/ACT: -91/-38MW) and cyclic operation of steelmills"
03SBPL_G01,"LOWER LOAD",05/09/2026 7:21:00 AM,320,280,MOT LOWER,"Constrain-off due to HVDC variance (RTD/ACT: -120/-23MW)"
03SBPL_G01,"FOLLOW RTD",05/09/2026 9:03:00 AM,281,247,RTD,"MOT instruction lifted"
03SBPL_G01,"LOWER LOAD",05/10/2026 7:11:00 AM,418,350,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -100/-46)"
03SBPL_G01,"LOWER LOAD",05/10/2026 7:42:00 AM,350,300,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -100/-46)"
03SBPL_G01,"FOLLOW RTD",05/10/2026 8:17:00 AM,300,269,RTD,"From MOT lower"
03SNGAB_G01,"ONLINE",05/04/2026 10:26:00 AM,0,0,GENERATOR START-UP,"From Reserve shutdown."
03SNGAB_G01,"ONLINE",05/05/2026 8:53:00 AM,0,0,GENERATOR START-UP,"From reserved shutdown."
03SNGAB_G01,"LOWER LOAD",05/06/2026 10:29:00 AM,340,300,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 2322/2533MW)"
03SNGAB_G01,"FOLLOW RTD",05/06/2026 10:42:00 AM,321,340,RTD,"From MOT lower"
03SNGAB_G01,"LOWER LOAD",05/06/2026 11:34:00 AM,390,350,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 2203/2587MW) with RR=5MW"
03SNGAB_G01,"LOWER LOAD",05/06/2026 11:52:00 AM,350,330,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 2199/2714MW)"
03SNGAB_G01,"LOWER LOAD",05/06/2026 12:01:00 PM,330,290,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 2443/2722MW)"
03SNGAB_G01,"LOWER LOAD",05/06/2026 12:03:00 PM,290,270,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 2443/2722MW)"
03SNGAB_G01,"LOWER LOAD",05/06/2026 12:10:00 PM,290,210,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 2441/2723MW)"
03SNGAB_G01,"FOLLOW RTD",05/06/2026 12:28:00 PM,210,288,RTD,"From MOT lower"
03SNGAB_G01,"LOWER LOAD",05/06/2026 1:30:00 PM,320,300,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 2305/2549MW) and
RTD variance of Sual 2 (RTD/ACTUAL : 147/200MW)"
03SNGAB_G01,"FOLLOW RTD",05/06/2026 2:06:00 PM,300,270,RTD,"From MOT LOWER"
03SNGAB_G01,"RAISE LOAD",05/06/2026 3:52:00 PM,270,390,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1379/1236MW)"
03SNGAB_G01,"FOLLOW RTD",05/06/2026 4:14:00 PM,383,298,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03SNGAB_G01,"RAISE LOAD",05/07/2026 12:59:00 AM,270,390,CONTINGENCY RESERVE,"(RTD + CR) Contingency for lowering load of NW Plants (Total 870MW of Sual & Masinloc). Disabling of NW SIPS requested by MTD/Mr. De Guzman.
And to assist in the start-up sequence of Kalayaan Pump 4"
03SNGAB_G01,"LOWER LOAD",05/07/2026 1:32:00 AM,391,350,CONTINGENCY RESERVE,"To re-arm CR"
03SNGAB_G01,"FOLLOW RTD",05/07/2026 1:34:00 AM,371,270,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03SNGAB_G01,"LOWER LOAD",05/07/2026 1:37:00 PM,241,200,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (13528:13484MW) AND HVDC (-80:-24MW) & VRE SOLAR (24:2561MW) VARIANCES"
03SNGAB_G01,"FOLLOW RTD",05/07/2026 2:25:00 PM,200,330,RTD,"From MOT lower"
03SNGAB_G01,"LOWER LOAD",05/08/2026 3:53:00 AM,240,191,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 10134/10070MW)"
03SNGAB_G01,"FOLLOW RTD",05/08/2026 3:59:00 AM,191,228,RTD,"From MOT LOWER"
03SNGAB_G01,"LOWER LOAD",05/08/2026 2:37:00 PM,408,370,MOT LOWER,"due to solar variance (RTD=1789/2030)"
03SNGAB_G01,"FOLLOW RTD",05/08/2026 2:49:00 PM,370,408,RTD,"From MOT Lower. Follow 5-min RTD."
03SNGAB_G01,"ONLINE",05/09/2026 12:57:00 PM,0,7,GENERATOR START-UP,"From reserved shutdown"
03STA-RI_G01,"LOWER LOAD",05/04/2026 2:16:00 AM,161,140,MOT LOWER,"To meet requirements for looping of Sta Rita - San Lorenzo 230kV Bus Tie due to caution tag of Batangas SIPS."
03STA-RI_G01,"FOLLOW RTD",05/04/2026 2:29:00 AM,140,161,RTD,"from MOT instruction."
03STA-RI_G01,"RAISE LOAD",05/05/2026 11:36:00 AM,161,263,MOT RAISE,"Due to Solar variance (RTD: 2688MW ; ACT: 2309MW)"
03STA-RI_G01,"FOLLOW RTD",05/05/2026 12:56:00 PM,263,263,RTD,"Reset MOT raise, follow RTD."
03STA-RI_G01,"LOWER LOAD",05/06/2026 11:35:00 AM,260,230,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 2203/2587MW) with RR=5MW"
03STA-RI_G01,"LOWER LOAD",05/06/2026 11:37:00 AM,230,200,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 2199/2653MW)"
03STA-RI_G01,"LOWER LOAD",05/06/2026 11:52:00 AM,200,161,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 2199/2714MW)"
03STA-RI_G01,"FOLLOW RTD",05/06/2026 12:28:00 PM,161,161,RTD,"From MOT lower"
03STA-RI_G01,"HOLD LOAD",05/06/2026 1:31:00 PM,161,161,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 2305/2549MW) and
RTD variance of Sual 2 (RTD/ACTUAL : 147/200MW)"
03STA-RI_G01,"FOLLOW RTD",05/06/2026 1:44:00 PM,161,197,RTD,"From MOT LOWER"
03STA-RI_G01,"LOWER LOAD",05/06/2026 2:34:00 PM,263,220,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 1946/2230MW)"
03STA-RI_G01,"FOLLOW RTD",05/06/2026 3:00:00 PM,220,263,RTD,"From MOT LOWER"
03STA-RI_G01,"HOLD LOAD",05/07/2026 2:01:00 AM,170,170,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 10286/10228MW)"
03STA-RI_G01,"FOLLOW RTD",05/07/2026 2:15:00 AM,171,173,RTD,"From MOT LOWER"
03STA-RI_G01,"LOWER LOAD",05/07/2026 1:37:00 PM,191,161,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (13528:13484MW) AND HVDC (-80:-24MW) & VRE SOLAR (24:2561MW) VARIANCES"
03STA-RI_G01,"RAISE LOAD",05/07/2026 2:32:00 PM,162,190,MOT LOWER,"with RTD greater than current raise load instruction"
03STA-RI_G01,"RAISE LOAD",05/07/2026 2:35:00 PM,190,210,MOT LOWER,"with RTD greater than current raise load instruction"
03STA-RI_G01,"FOLLOW RTD",05/07/2026 2:46:00 PM,210,177,RTD,"From MOT lower"
03STA-RI_G01,"LOWER LOAD",05/07/2026 3:02:00 PM,249,230,MOT LOWER,"Due to Solar Variance (RTD/Actual: 1752:2070)"
03STA-RI_G01,"FOLLOW RTD",05/07/2026 3:09:00 PM,230,219,RTD,"From MOT lower"
03STA-RI_G01,"LOWER LOAD",05/07/2026 5:00:00 PM,263,240,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 495/675MW)"
03STA-RI_G01,"FOLLOW RTD",05/07/2026 6:22:00 PM,240,263,RTD,"From MOT lower"
03STA-RI_G01,"LOWER LOAD",05/08/2026 5:16:00 AM,170,161,MOT LOWER,"Due to RTD variance of SLTEC 1 (RTD/ACTUAL : 4/118MW) and SLTEC 2 (RTD/ACTUAL : 4/123MW)"
03STA-RI_G01,"FOLLOW RTD",05/08/2026 5:26:00 AM,161,161,RTD,"From MOT LOWER"
03STA-RI_G01,"LOWER LOAD",05/08/2026 2:57:00 PM,263,240,MOT LOWER,"due to solar variance (RTD=1706/1947)"
03STA-RI_G01,"LOWER LOAD",05/08/2026 3:00:00 PM,240,220,MOT LOWER,"due to solar variance (RTD=1647/1947)"
03STA-RI_G01,"FOLLOW RTD",05/08/2026 3:06:00 PM,220,203,RTD,"From MOT Lower. Follow 5-min RTD."
03STA-RI_G02,"LOWER LOAD",05/04/2026 2:11:00 AM,173,161,MOT LOWER,"To meet requirements for looping of Sta Rita - San Lorenzo 230kV Bus Tie due to caution tag of Batangas SIPS."
03STA-RI_G02,"LOWER LOAD",05/04/2026 2:19:00 AM,161,140,MOT LOWER,"To meet requirements for looping of Sta Rita - San Lorenzo 230kV Bus Tie due to caution tag of Batangas SIPS."
03STA-RI_G02,"FOLLOW RTD",05/04/2026 2:29:00 AM,140,161,RTD,"from MOT instruction."
03STA-RI_G02,"LOWER LOAD",05/04/2026 2:38:00 AM,171,161,MOT LOWER,"Due to Kalayaan U2 sequence fault"
03STA-RI_G02,"FOLLOW RTD",05/04/2026 2:45:00 AM,162,193,RTD,"From MOT instruction."
03STA-RI_G02,"RAISE LOAD",05/05/2026 11:36:00 AM,221,263,MOT RAISE,"Due to Solar variance (RTD: 2688MW ; ACT: 2309MW)"
03STA-RI_G02,"FOLLOW RTD",05/05/2026 11:47:00 AM,263,239,RTD,"Reset MOT raise, follow RTD."
03STA-RI_G02,"LOWER LOAD",05/06/2026 10:29:00 AM,176,161,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 2322/2533MW)"
03STA-RI_G02,"FOLLOW RTD",05/06/2026 10:42:00 AM,162,228,RTD,"From MOT lower"
03STA-RI_G02,"LOWER LOAD",05/06/2026 11:35:00 AM,260,230,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 2203/2587MW) with RR=5MW"
03STA-RI_G02,"LOWER LOAD",05/06/2026 11:37:00 AM,230,200,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 2199/2653MW)"
03STA-RI_G02,"LOWER LOAD",05/06/2026 11:52:00 AM,200,161,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 2199/2714MW)"
03STA-RI_G02,"FOLLOW RTD",05/06/2026 12:28:00 PM,161,161,RTD,"From MOT lower"
03STA-RI_G02,"LOWER LOAD",05/06/2026 1:30:00 PM,241,200,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 2305/2549MW) and
RTD variance of Sual 2 (RTD/ACTUAL : 147/200MW)"
03STA-RI_G02,"RAISE LOAD",05/06/2026 2:20:00 PM,200,230,MOT LOWER,"(With 263MW RTD) Due to Solar Generation variance (RTD/ACTUAL : 2003/2184MW)"
03STA-RI_G02,"LOWER LOAD",05/06/2026 2:34:00 PM,230,220,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 1946/2230MW)"
03STA-RI_G02,"FOLLOW RTD",05/06/2026 3:00:00 PM,220,263,RTD,"From MOT LOWER"
03STA-RI_G02,"HOLD LOAD",05/07/2026 2:01:00 AM,170,170,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 10286/10228MW)"
03STA-RI_G02,"FOLLOW RTD",05/07/2026 2:31:00 AM,171,249,RTD,"Reset MOT low, follow RTD."
03STA-RI_G02,"LOWER LOAD",05/07/2026 1:37:00 PM,191,161,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (13528:13484MW) AND HVDC (-80:-24MW) & VRE SOLAR (24:2561MW) VARIANCES"
03STA-RI_G02,"RAISE LOAD",05/07/2026 2:32:00 PM,162,190,MOT LOWER,"with RTD greater than current raise load instruction"
03STA-RI_G02,"RAISE LOAD",05/07/2026 2:35:00 PM,190,210,MOT LOWER,"with RTD greater than current raise load instruction"
03STA-RI_G02,"FOLLOW RTD",05/07/2026 2:46:00 PM,210,228,RTD,"From MOT lower"
03STA-RI_G02,"LOWER LOAD",05/07/2026 3:02:00 PM,263,230,MOT LOWER,"Due to Solar Variance (RTD/Actual: 1752:2070)"
03STA-RI_G02,"FOLLOW RTD",05/07/2026 3:41:00 PM,230,263,RTD,"From MOT lower"
03STA-RI_G02,"LOWER LOAD",05/07/2026 5:00:00 PM,263,240,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 495/675MW)"
03STA-RI_G02,"FOLLOW RTD",05/07/2026 6:22:00 PM,240,263,RTD,"From MOT lower"
03STA-RI_G02,"LOWER LOAD",05/08/2026 5:16:00 AM,170,161,MOT LOWER,"Due to RTD variance of SLTEC 1 (RTD/ACTUAL : 4/118MW) and SLTEC 2 (RTD/ACTUAL : 4/123MW)"
03STA-RI_G02,"FOLLOW RTD",05/08/2026 5:26:00 AM,161,161,RTD,"From MOT LOWER"
03STA-RI_G02,"LOWER LOAD",05/08/2026 2:35:00 PM,263,240,MOT LOWER,"due to solar variance (RTD=1789/2030)"
03STA-RI_G02,"LOWER LOAD",05/08/2026 3:00:00 PM,240,220,MOT LOWER,"due to solar variance (RTD=1647/1947)"
03STA-RI_G02,"LOWER LOAD",05/08/2026 3:06:00 PM,220,200,MOT LOWER,"due to solar variance (RTD=1647/1947)"
03STA-RI_G02,"FOLLOW RTD",05/08/2026 3:17:00 PM,200,263,RTD,"From MOT Lower. Follow 5-min RTD."
03STA-RI_G02,"LOWER LOAD",05/08/2026 5:03:00 PM,263,240,MOT LOWER,"due to solar variance (RTD=416/544)"
03STA-RI_G02,"FOLLOW RTD",05/08/2026 5:25:00 PM,240,248,RTD,"From MOT Lower. Follow 5-min RTD."
03STA-RI_G03,"LOWER LOAD",05/04/2026 2:11:00 AM,173,161,MOT LOWER,"To meet requirements for looping of Sta Rita - San Lorenzo 230kV Bus Tie due to caution tag of Batangas SIPS."
03STA-RI_G03,"LOWER LOAD",05/04/2026 2:19:00 AM,161,140,MOT LOWER,"To meet requirements for looping of Sta Rita - San Lorenzo 230kV Bus Tie due to caution tag of Batangas SIPS."
03STA-RI_G03,"FOLLOW RTD",05/04/2026 2:29:00 AM,140,161,RTD,"from MOT instruction."
03STA-RI_G03,"LOWER LOAD",05/04/2026 2:38:00 AM,171,161,MOT LOWER,"Due to Kalayaan U2 sequence fault"
03STA-RI_G03,"FOLLOW RTD",05/04/2026 2:45:00 AM,162,194,RTD,"From MOT instruction."
03STA-RI_G03,"RAISE LOAD",05/05/2026 11:36:00 AM,221,263,MOT RAISE,"Due to Solar variance (RTD: 2688MW ; ACT: 2309MW)"
03STA-RI_G03,"FOLLOW RTD",05/05/2026 11:46:00 AM,263,239,RTD,"Reset MOT raise, follow RTD."
03STA-RI_G03,"RAISE LOAD",05/05/2026 12:25:00 PM,191,263,MOT RAISE,"Due to Solar variance (RTD: 2503MW ; ACT: 1851MW)"
03STA-RI_G03,"FOLLOW RTD",05/05/2026 12:56:00 PM,263,263,RTD,"Reset MOT raise, follow RTD."
03STA-RI_G03,"LOWER LOAD",05/06/2026 10:29:00 AM,176,161,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 2322/2533MW)"
03STA-RI_G03,"FOLLOW RTD",05/06/2026 12:28:00 PM,161,161,RTD,"From MOT lower"
03STA-RI_G03,"LOWER LOAD",05/06/2026 1:30:00 PM,241,200,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 2305/2549MW) and
RTD variance of Sual 2 (RTD/ACTUAL : 147/200MW)"
03STA-RI_G03,"RAISE LOAD",05/06/2026 2:20:00 PM,200,230,MOT LOWER,"(With 263MW RTD) Due to Solar Generation variance (RTD/ACTUAL : 2003/2184MW)"
03STA-RI_G03,"LOWER LOAD",05/06/2026 2:34:00 PM,230,220,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 1946/2230MW)"
03STA-RI_G03,"FOLLOW RTD",05/06/2026 3:25:00 PM,221,263,RTD,"From MOT LOWER"
03STA-RI_G03,"HOLD LOAD",05/07/2026 2:01:00 AM,170,170,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 10286/10228MW)"
03STA-RI_G03,"FOLLOW RTD",05/07/2026 2:39:00 AM,171,255,RTD,"Reset MOT low, follow RTD."
03STA-RI_G03,"LOWER LOAD",05/07/2026 1:37:00 PM,191,161,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (13528:13484MW) AND HVDC (-80:-24MW) & VRE SOLAR (24:2561MW) VARIANCES"
03STA-RI_G03,"RAISE LOAD",05/07/2026 2:32:00 PM,162,190,MOT LOWER,"with RTD greater than current raise load instruction"
03STA-RI_G03,"RAISE LOAD",05/07/2026 2:35:00 PM,190,210,MOT LOWER,"with RTD greater than current raise load instruction"
03STA-RI_G03,"FOLLOW RTD",05/07/2026 2:46:00 PM,210,229,RTD,"From MOT lower"
03STA-RI_G03,"LOWER LOAD",05/07/2026 3:02:00 PM,263,230,MOT LOWER,"Due to Solar Variance (RTD/Actual: 1752:2070)"
03STA-RI_G03,"FOLLOW RTD",05/07/2026 3:41:00 PM,230,263,RTD,"From MOT lower"
03STA-RI_G03,"LOWER LOAD",05/07/2026 5:00:00 PM,263,240,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 495/675MW)"
03STA-RI_G03,"FOLLOW RTD",05/07/2026 6:22:00 PM,240,263,RTD,"From MOT lower"
03STA-RI_G03,"LOWER LOAD",05/08/2026 5:16:00 AM,170,161,MOT LOWER,"Due to RTD variance of SLTEC 1 (RTD/ACTUAL : 4/118MW) and SLTEC 2 (RTD/ACTUAL : 4/123MW)"
03STA-RI_G03,"FOLLOW RTD",05/08/2026 5:26:00 AM,161,161,RTD,"From MOT LOWER"
03STA-RI_G03,"LOWER LOAD",05/08/2026 2:35:00 PM,263,240,MOT LOWER,"due to solar variance (RTD=1789/2030)"
03STA-RI_G03,"LOWER LOAD",05/08/2026 3:00:00 PM,240,220,MOT LOWER,"due to solar variance (RTD=1647/1947)"
03STA-RI_G03,"LOWER LOAD",05/08/2026 3:06:00 PM,220,200,MOT LOWER,"due to solar variance (RTD=1647/1947)"
03STA-RI_G03,"FOLLOW RTD",05/08/2026 3:21:00 PM,200,263,RTD,"From MOT Lower. Follow 5-min RTD."
03STA-RI_G03,"LOWER LOAD",05/08/2026 5:03:00 PM,263,240,MOT LOWER,"due to solar variance (RTD=416/544)"
03STA-RI_G03,"FOLLOW RTD",05/08/2026 5:25:00 PM,240,248,RTD,"From MOT Lower. Follow 5-min RTD."
03STA-RI_G04,"LOWER LOAD",05/04/2026 2:11:00 AM,173,161,MOT LOWER,"To meet requirements for looping of Sta Rita - San Lorenzo 230kV Bus Tie due to caution tag of Batangas SIPS."
03STA-RI_G04,"LOWER LOAD",05/04/2026 2:19:00 AM,161,140,MOT LOWER,"To meet requirements for looping of Sta Rita - San Lorenzo 230kV Bus Tie due to caution tag of Batangas SIPS."
03STA-RI_G04,"FOLLOW RTD",05/04/2026 2:29:00 AM,140,161,RTD,"from MOT instruction."
03STA-RI_G04,"LOWER LOAD",05/04/2026 2:38:00 AM,171,161,MOT LOWER,"Due to Kalayaan U2 sequence fault"
03STA-RI_G04,"FOLLOW RTD",05/04/2026 2:45:00 AM,162,192,RTD,"From MOT instruction."
03STA-RI_G04,"RAISE LOAD",05/05/2026 11:36:00 AM,222,263,MOT RAISE,"Due to Solar variance (RTD: 2688MW ; ACT: 2309MW)"
03STA-RI_G04,"FOLLOW RTD",05/05/2026 11:46:00 AM,263,239,RTD,"Reset MOT raise, follow RTD."
03STA-RI_G04,"RAISE LOAD",05/05/2026 12:25:00 PM,191,263,MOT RAISE,"Due to Solar variance (RTD: 2503MW ; ACT: 1851MW)"
03STA-RI_G04,"FOLLOW RTD",05/05/2026 12:56:00 PM,263,263,RTD,"Reset MOT raise, follow RTD."
03STA-RI_G04,"LOWER LOAD",05/06/2026 10:29:00 AM,176,161,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 2322/2533MW)"
03STA-RI_G04,"FOLLOW RTD",05/06/2026 12:28:00 PM,161,161,RTD,"From MOT lower"
03STA-RI_G04,"LOWER LOAD",05/06/2026 1:30:00 PM,238,200,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 2305/2549MW) and
RTD variance of Sual 2 (RTD/ACTUAL : 147/200MW)"
03STA-RI_G04,"RAISE LOAD",05/06/2026 2:20:00 PM,200,230,MOT LOWER,"(With 263MW RTD) Due to Solar Generation variance (RTD/ACTUAL : 2003/2184MW)"
03STA-RI_G04,"LOWER LOAD",05/06/2026 2:34:00 PM,230,220,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 1946/2230MW)"
03STA-RI_G04,"FOLLOW RTD",05/06/2026 3:49:00 PM,221,263,RTD,"From MOT LOWER"
03STA-RI_G04,"HOLD LOAD",05/07/2026 2:01:00 AM,170,170,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 10286/10228MW)"
03STA-RI_G04,"FOLLOW RTD",05/07/2026 2:15:00 AM,171,250,RTD,"From MOT LOWER"
03STA-RI_G04,"LOWER LOAD",05/07/2026 1:37:00 PM,191,161,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (13528:13484MW) AND HVDC (-80:-24MW) & VRE SOLAR (24:2561MW) VARIANCES"
03STA-RI_G04,"RAISE LOAD",05/07/2026 2:32:00 PM,162,190,MOT LOWER,"with RTD greater than current raise load instruction"
03STA-RI_G04,"RAISE LOAD",05/07/2026 2:35:00 PM,190,210,MOT LOWER,"with RTD greater than current raise load instruction"
03STA-RI_G04,"FOLLOW RTD",05/07/2026 2:46:00 PM,210,228,RTD,"From MOT lower"
03STA-RI_G04,"LOWER LOAD",05/07/2026 3:02:00 PM,263,230,MOT LOWER,"Due to Solar Variance (RTD/Actual: 1752:2070)"
03STA-RI_G04,"FOLLOW RTD",05/07/2026 3:41:00 PM,230,263,RTD,"From MOT lower"
03STA-RI_G04,"LOWER LOAD",05/07/2026 5:00:00 PM,263,240,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 495/675MW)"
03STA-RI_G04,"FOLLOW RTD",05/07/2026 6:22:00 PM,240,263,RTD,"From MOT lower"
03STA-RI_G04,"LOWER LOAD",05/08/2026 5:16:00 AM,170,161,MOT LOWER,"Due to RTD variance of SLTEC 1 (RTD/ACTUAL : 4/118MW) and SLTEC 2 (RTD/ACTUAL : 4/123MW)"
03STA-RI_G04,"FOLLOW RTD",05/08/2026 5:26:00 AM,161,161,RTD,"From MOT LOWER"
03STA-RI_G04,"LOWER LOAD",05/08/2026 2:35:00 PM,263,240,MOT LOWER,"due to solar variance (RTD=1789/2030)"
03STA-RI_G04,"LOWER LOAD",05/08/2026 3:00:00 PM,240,220,MOT LOWER,"due to solar variance (RTD=1647/1947)"
03STA-RI_G04,"LOWER LOAD",05/08/2026 3:06:00 PM,220,200,MOT LOWER,"due to solar variance (RTD=1647/1947)"
03STA-RI_G04,"FOLLOW RTD",05/08/2026 3:24:00 PM,200,263,RTD,"From MOT Lower. Follow 5-min RTD."
03STA-RI_G04,"LOWER LOAD",05/08/2026 5:03:00 PM,263,240,MOT LOWER,"due to solar variance (RTD=416/544)"
03STA-RI_G04,"FOLLOW RTD",05/08/2026 5:25:00 PM,240,249,RTD,"From MOT Lower. Follow 5-min RTD."
03STA-RI_G05,"HOLD LOAD",05/04/2026 2:20:00 AM,265,265,MOT RAISE,"To meet requirements for looping of Sta Rita - San Lorenzo 230kV Bus Tie due to caution tag of Batangas SIPS. 
Note: San Lorenzo 50 & 60 RTD - 237MW"
03STA-RI_G05,"FOLLOW RTD",05/04/2026 2:29:00 AM,265,227,RTD,"From MOT instruction."
03STA-RI_G05,"LOWER LOAD",05/08/2026 5:16:00 AM,170,161,MOT LOWER,"Due to RTD variance of SLTEC 1 (RTD/ACTUAL : 4/118MW) and SLTEC 2 (RTD/ACTUAL : 4/123MW)"
03STA-RI_G05,"FOLLOW RTD",05/08/2026 5:26:00 AM,161,161,RTD,"From MOT LOWER"
03STA-RI_G05,"LOWER LOAD",05/09/2026 5:38:00 PM,265,210,MOT LOWER,"CONSTRAIN OFF  DUE TO SOLAR VARIANCE (RTD/ACTUAL)(181/281MW)"
03STA-RI_G05,"FOLLOW RTD",05/09/2026 6:21:00 PM,210,265,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED."
03STA-RI_G05,"LOWER LOAD",05/10/2026 5:48:00 PM,243,200,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11020:10919MW)"
03STA-RI_G05,"FOLLOW RTD",05/10/2026 6:20:00 PM,200,245,RTD,"MOT LIFTED"
03STA-RI_G06,"HOLD LOAD",05/04/2026 2:20:00 AM,265,265,MOT RAISE,"To meet requirements for looping of Sta Rita - San Lorenzo 230kV Bus Tie due to caution tag of Batangas SIPS. 
Note: San Lorenzo 50 & 60 RTD - 237MW"
03STA-RI_G06,"FOLLOW RTD",05/04/2026 2:29:00 AM,265,226,RTD,"From MOT instruction."
03STA-RI_G06,"LOWER LOAD",05/08/2026 5:16:00 AM,170,161,MOT LOWER,"Due to RTD variance of SLTEC 1 (RTD/ACTUAL : 4/118MW) and SLTEC 2 (RTD/ACTUAL : 4/123MW)"
03STA-RI_G06,"FOLLOW RTD",05/08/2026 5:26:00 AM,161,161,RTD,"From MOT LOWER"
03STA-RI_G06,"LOWER LOAD",05/09/2026 5:38:00 PM,265,210,MOT LOWER,"CONSTRAIN OFF  DUE TO SOLAR VARIANCE (RTD/ACTUAL)(181/281MW)"
03STA-RI_G06,"FOLLOW RTD",05/09/2026 6:14:00 PM,211,265,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED."
03STA-RI_G06,"LOWER LOAD",05/10/2026 5:48:00 PM,243,200,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11020:10919MW)"
03STA-RI_G06,"FOLLOW RTD",05/10/2026 6:20:00 PM,200,245,RTD,"MOT LIFTED"
03TGPP_G01,"EMERGENCY SHUTDOWN",05/05/2026 11:35:00 AM,7,0,GENERATOR SHUTDOWN,"EMERGENCY SHUTDOWN DUE TO LOW BRINE FLOW"
EOF
