Luzon System Operations
01LIMAY_U03,"ADVISE TO START",05/15/2026 10:26:00 AM,0,60,MOT RAISE,"MOT CONSTRAIN ON DUE TO TRIPPING OF GNPD 1 FROM 635MW."
01LIMAY_U03,"ONLINE",05/15/2026 10:56:00 AM,0,60,MOT RAISE,"MOT CONSTRAIN ON DUE TO TRIPPING OF GNPD 1 (635MW)"
01LIMAY_U03,"LOWER LOAD",05/15/2026 12:13:00 PM,60,40,MOT LOWER,"MOT CONSTRAIN OFF AS A REQUIREMENT/PREPARATION FOR COMBINE CYCLE WITH LIMAY UNIT 1."
01LIMAY_U03,"RAISE LOAD",05/15/2026 12:38:00 PM,40,60,MOT RAISE,"MOT CONSTRAIN ON AS A REQUIREMENT/PREPARATION FOR COMBINE CYCLE WITH LIMAY UNIT 4"
01LIMAY_U03,"FOLLOW RTD",05/15/2026 1:58:00 PM,60,60,MOT RAISE,"WITH RTD OF 60MW. MOT RAISE INSTRUCTION LIFTED."
01LIMAY_U03,"LOWER LOAD",05/15/2026 4:52:00 PM,60,40,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (market suspension) in preparation for combined cycle."
01LIMAY_U03,"FOLLOW RTD",05/15/2026 5:10:00 PM,40,60,RTD,"From market intervention to facilitate combine cycle process."
01LIMAY_U03,"HOLD LOAD",05/15/2026 5:22:00 PM,60,60,DISPATCHABLE RESERVE,"Utilize DR due to high system demand, (Red alert status) with RTD schedule. of 48MW and 47MW"
01LIMAY_U03,"FOLLOW RTD",05/15/2026 11:51:00 PM,60,32,RTD,"Re-arm DR"
01LIMAY_U03,"SHUTDOWN",05/16/2026 12:28:00 AM,8,0,GENERATOR SHUTDOWN,"WITH ZERO RTD"
01LIMAY_U04,"RAISE LOAD",05/13/2026 12:57:00 PM,0,90,MOT RAISE,"Due to forecast error (RTD:12936MW; ACT: 13045MW) & Solar variance (RTD: 2413MW ; ACT: 2214MW)"
01LIMAY_U04,"ONLINE AS GEN",05/13/2026 3:54:00 PM,0,4,GENERATOR START-UP,"online as steam (combined cycle)"
01LIMAY_U04,"TRIPPED",05/13/2026 5:27:00 PM,30,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Due to pressure exhaust steam channel 1 trip."
01LIMAY_U04,"TRIPPED",05/13/2026 6:46:00 PM,30,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped"
01LIMAY_U04,"FOLLOW RTD",05/14/2026 2:16:00 AM,60,0,RTD,"RTD"
01LIMAY_U04,"RAISE LOAD",05/14/2026 2:36:00 AM,0,28,MOT RAISE,"Constrained ON Due to high system demand,."
01LIMAY_U04,"FOLLOW RTD",05/14/2026 4:18:00 AM,28,0,RTD,"ZERO RTD"
01LIMAY_U04,"ADVISE TO START",05/14/2026 12:03:00 PM,0,60,MOT RAISE,"(To combine with GT Limay 1 and Limay 3) Due to Solar Generation variance (RTD/ACTUAL : 2350/2122MW)"
01LIMAY_U04,"ONLINE",05/14/2026 1:21:00 PM,0,8,MOT RAISE,"(To combine with GT Limay 1 and Limay 3) Due to Solar Generation variance (RTD/ACTUAL : 2350/2122MW)"
01LIMAY_U04,"FOLLOW RTD",05/14/2026 4:24:00 PM,30,29,RTD,"From MOT RAISE"
01LIMAY_U04,"ADVISE TO START",05/15/2026 10:26:00 AM,0,60,MOT RAISE,"MOT CONSTRAIN ON DUE TO TRIPPING OF GNPD 1 FROM 635MW."
01LIMAY_U04,"RAISE LOAD",05/15/2026 12:12:00 PM,0,60,MOT RAISE,"MOT CONSTRAIN ON DUE TO TRIPPING OF GNPD 1 (635MW)"
01LIMAY_U04,"TRIPPED",05/15/2026 1:59:00 PM,50,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"TRIPPED DUE TO LOW CONDENSER VACUUM PRESSURE."
01LIMAY_U04,"ONLINE AS GEN",05/15/2026 4:42:00 PM,0,2,GENERATOR START-UP,"Combined from Limay U1"
01LIMAY_U04,"SHUTDOWN",05/16/2026 12:14:00 AM,60,0,GENERATOR SHUTDOWN,"WITH ZERO RTD"
01LIMAY_U05,"ONLINE",05/11/2026 8:30:00 PM,0,4,GENERATOR START-UP,"WITH RTD SCHEDULE"
01LIMAY_U05,"SHUTDOWN",05/12/2026 12:09:00 AM,11,0,GENERATOR SHUTDOWN,"WITH ZERO RTD"
01LIMAY_U05,"ADVISED TO START AS DR",05/13/2026 12:57:00 PM,0,52,DISPATCHABLE RESERVE,"Due to forecast error (RTD:12936MW; ACT: 13045MW) & Solar variance (RTD: 2413MW ; ACT: 2214MW)"
01LIMAY_U05,"ONLINE AS DR",05/13/2026 1:14:00 PM,0,52,DISPATCHABLE RESERVE,"Due to forecast error (RTD:12936MW; ACT: 13045MW) & Solar variance (RTD: 2413MW ; ACT: 2214MW)"
01LIMAY_U05,"HOLD LOAD",05/14/2026 12:16:00 AM,60,60,DISPATCHABLE RESERVE,"Utilize DR with energy due to high system demand (Red alert status)"
01LIMAY_U05,"HOLD LOAD",05/14/2026 1:06:00 AM,60,60,DISPATCHABLE RESERVE,"Utilize DR with energy schedule due to high system demand"
01LIMAY_U05,"RAISE LOAD",05/14/2026 2:28:00 AM,0,0,DISPATCHABLE RESERVE,"Utilize DR due to Due to high system demand"
01LIMAY_U05,"ONLINE",05/14/2026 12:15:00 PM,0,2,GENERATOR START-UP,"With 14MW RTD"
01LIMAY_U05,"RAISE LOAD",05/14/2026 12:30:00 PM,40,60,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 2338/2069MW)"
01LIMAY_U05,"FOLLOW RTD",05/14/2026 2:53:00 PM,60,60,RTD,"End of CR schedule"
01LIMAY_U05,"RAISE LOAD",05/15/2026 10:26:00 AM,4,60,CONTINGENCY RESERVE,"(RTD + CR) Due to tripping of GNPD 1 (635MW)"
01LIMAY_U05,"FOLLOW RTD",05/15/2026 1:58:00 PM,60,60,CONTINGENCY RESERVE,"WITH RTD OF 60MW. CR SCHEDULE ENDED"
01LIMAY_U05,"HOLD LOAD",05/15/2026 5:22:00 PM,60,60,DISPATCHABLE RESERVE,"Utilize DR due to high system demand, (Red alert status) with RTD schedule. of 48MW and 47MW"
01LIMAY_U05,"FOLLOW RTD",05/15/2026 11:51:00 PM,60,30,RTD,"Re-arm DR"
01LIMAY_U06,"ONLINE",05/11/2026 8:24:00 PM,0,3,GENERATOR START-UP,"WITH RTD SCHEDULE"
01LIMAY_U06,"SHUTDOWN",05/11/2026 11:53:00 PM,8,0,GENERATOR SHUTDOWN,"WITH ZERO RTD"
01LIMAY_U06,"RAISE LOAD",05/13/2026 2:10:00 PM,20,60,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (128:21MW) & VRE SOLAR (2078:1961MW) VARIANCES"
01LIMAY_U06,"HOLD LOAD",05/14/2026 1:06:00 AM,60,60,CONTINGENCY RESERVE,"Utilize CR with energy schedule due to high system demand"
01LIMAY_U06,"RAISE LOAD",05/14/2026 1:29:00 AM,0,60,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (226:177MW) VARIANCE"
01LIMAY_U06,"ONLINE",05/14/2026 10:56:00 AM,0,0,GENERATOR START-UP,"With CR schedule next interval"
01LIMAY_U06,"RAISE LOAD",05/14/2026 10:59:00 AM,8,49,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 2668/2229MW)"
01LIMAY_U06,"FOLLOW RTD",05/14/2026 2:53:00 PM,60,60,RTD,"End of CR schedule"
01LIMAY_U06,"ADVISE TO START",05/15/2026 10:05:00 AM,0,51,DISPATCHABLE RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2529/2356MW)"
01LIMAY_U06,"RAISE LOAD",05/15/2026 10:26:00 AM,9,60,DISPATCHABLE RESERVE,"(RTD + DR) Due to tripping of GNPD 1 (635MW)"
01LIMAY_U06,"FOLLOW RTD",05/15/2026 1:58:00 PM,60,60,DISPATCHABLE RESERVE,"WITH RTD OF 60MW. DR SCHEDULE ENDED"
01LIMAY_U06,"FOLLOW RTD",05/15/2026 11:51:00 PM,60,30,RTD,"Re-arm DR"
01LIMAY_U07,"ONLINE",05/11/2026 8:38:00 PM,0,5,GENERATOR START-UP,"WITH RTD SCHEDULE"
01LIMAY_U07,"SHUTDOWN",05/12/2026 12:09:00 AM,10,0,GENERATOR SHUTDOWN,"WITH ZERO RTD"
01LIMAY_U07,"ADVISED TO START AS DR",05/13/2026 12:57:00 PM,0,52,DISPATCHABLE RESERVE,"Due to forecast error (RTD:12936MW; ACT: 13045MW) & Solar variance (RTD: 2413MW ; ACT: 2214MW)"
01LIMAY_U07,"ONLINE AS DR",05/13/2026 1:14:00 PM,0,52,DISPATCHABLE RESERVE,"Due to forecast error (RTD:12936MW; ACT: 13045MW) & Solar variance (RTD: 2413MW ; ACT: 2214MW)"
01LIMAY_U07,"HOLD LOAD",05/14/2026 1:06:00 AM,60,60,DISPATCHABLE RESERVE,"Utilize DR with energy schedule due to high system demand"
01LIMAY_U07,"ADVISE TO START",05/14/2026 12:20:00 PM,0,52,DISPATCHABLE RESERVE,"(RTD + DR) Due to Solar Generation variance (RTD/ACTUAL : 2351/2020MW)"
01LIMAY_U07,"ONLINE",05/14/2026 12:35:00 PM,0,52,DISPATCHABLE RESERVE,"(RTD + DR) Due to Solar Generation variance (RTD/ACTUAL : 2350/2122MW)"
01LIMAY_U07,"FOLLOW RTD",05/14/2026 2:53:00 PM,60,60,RTD,"End of CR schedule"
01LIMAY_U07,"ADVISE TO START",05/15/2026 10:26:00 AM,0,60,MOT RAISE,"MOT CONSTRAIN ON DUE TO TRIPPING OF GNPD 1 FROM 635MW."
01LIMAY_U07,"ONLINE",05/15/2026 10:56:00 AM,0,60,MOT RAISE,"MOT CONSTRAIN ON DUE TO TRIPPING OF GNPD 1 (635MW)"
01LIMAY_U07,"FOLLOW RTD",05/15/2026 1:58:00 PM,60,60,MOT RAISE,"WITH RTD OF 60MW. MOT RAISE INSTRUCTION LIFTED."
01LIMAY_U07,"HOLD LOAD",05/15/2026 5:22:00 PM,60,60,DISPATCHABLE RESERVE,"Utilize DR due to high system demand, (Red alert status) with RTD schedule. of 48MW and 47MW"
01LIMAY_U07,"FOLLOW RTD",05/15/2026 11:51:00 PM,60,30,RTD,"Re-arm DR"
01MAGAT_U01,"RAISE LOAD",05/11/2026 12:18:00 PM,2,85,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual : 2848/2566)"
01MAGAT_U01,"FOLLOW RTD",05/11/2026 1:31:00 PM,74,0,RTD,"Re arm CR"
01MAGAT_U01,"RAISE LOAD",05/11/2026 2:18:00 PM,2,85,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARANCE (RTD/ACTUAL0(2393/2119MW)"
01MAGAT_U01,"FOLLOW RTD",05/11/2026 2:46:00 PM,85,2,CONTINGENCY RESERVE,"RE-ARMED CR"
01MAGAT_U01,"SHUTDOWN",05/11/2026 7:31:00 PM,1,0,GENERATOR SHUTDOWN,"OMC OUTAGE"
01MAGAT_U01,"SYCHRONIZED",05/11/2026 11:50:00 PM,0,1,GENERATOR START-UP,"FROM UNPLANNED OUTAGE (OMC)"
01MAGAT_U01,"ONLINE",05/12/2026 12:06:00 AM,0,2,GENERATOR START-UP,"FROM OMC OUTAGE"
01MAGAT_U01,"RAISE LOAD",05/13/2026 6:33:00 AM,2,86,CONTINGENCY RESERVE,"Due to tripping of Ilijan Blocks A & B, and EERI 1,2,3 (1319MW)."
01MAGAT_U01,"FOLLOW RTD",05/13/2026 6:51:00 AM,86,2,RTD,"Re-armed CR."
01MAGAT_U01,"RAISE LOAD",05/13/2026 2:17:00 PM,2,84,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (128:21MW) & VRE SOLAR (2078:1961MW) VARIANCES"
01MAGAT_U01,"LOWER LOAD",05/13/2026 3:36:00 PM,85,50,MARKET INTERVENTION/SUSPENSION,"DUE TO ALLOWABLE WATER RELEASE (AWR) OF MAGAT DAM"
01MAGAT_U01,"LOWER LOAD",05/13/2026 3:57:00 PM,85,2,MARKET INTERVENTION/SUSPENSION,"DUE TO ALLOWABLE WATER RELEASE (AWR) OF MAGAT DAM"
01MAGAT_U01,"HOLD LOAD",05/14/2026 3:13:00 PM,2,2,MOT LOWER,"To minimize the utilization of Hydro Plants."
01MAGAT_U01,"FOLLOW RTD",05/15/2026 2:08:00 AM,2,2,RTD,"From security lower. Follow 5-min RTD."
01MAGAT_U01,"FOLLOW RTD",05/15/2026 10:30:00 AM,85,2,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MAGAT_U01,"HOLD LOAD",05/15/2026 3:06:00 PM,2,2,MARKET INTERVENTION/SUSPENSION,"Constrained OFF (Market suspension)"
01MAGAT_U01,"FOLLOW RTD",05/16/2026 12:19:00 AM,2,2,RTD,"From MOT instruction."
01MAGAT_U01,"RAISE LOAD",05/16/2026 12:37:00 PM,2,84,CONTINGENCY RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 2304/1733MW)"
01MAGAT_U01,"FOLLOW RTD",05/16/2026 12:50:00 PM,84,2,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MAGAT_U01,"RAISE LOAD",05/17/2026 12:29:00 AM,2,60,CONTINGENCY RESERVE,"To assist in the scheduled online of Kalayaan unit 1 (-158MW) as pump."
01MAGAT_U01,"FOLLOW RTD",05/17/2026 12:53:00 AM,60,2,RTD,"Re-armed CR."
01MAGAT_U01,"RAISE LOAD",05/17/2026 8:02:00 AM,0,40,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (8735:8765MW) & VRE SOLAR (1476:1416MW) VARIANCE"
01MAGAT_U01,"FOLLOW RTD",05/17/2026 8:10:00 AM,40,0,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE LOAD",05/17/2026 9:36:00 AM,0,30,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01MAGAT_U01,"RAISE LOAD",05/17/2026 10:09:00 AM,2,85,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10104:10134MW) & HVDC (140:-23MW) VARIANCE"
01MAGAT_U01,"FOLLOW RTD",05/17/2026 10:32:00 AM,82,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE LOAD",05/17/2026 11:57:00 AM,2,40,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10491:10625MW)"
01MAGAT_U01,"FOLLOW RTD",05/17/2026 12:02:00 PM,34,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE LOAD",05/17/2026 12:41:00 PM,2,40,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01MAGAT_U01,"RAISE LOAD",05/17/2026 1:06:00 PM,2,85,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (75:-52MW) VARIANCE"
01MAGAT_U01,"FOLLOW RTD",05/17/2026 1:59:00 PM,76,2,CONTINGENCY RESERVE,"RE-ARMED CR."
01MAGAT_U01,"RAISE LOAD",05/17/2026 2:24:00 PM,16,85,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1954/1740MW)"
01MAGAT_U01,"FOLLOW RTD",05/17/2026 2:53:00 PM,79,2,CONTINGENCY RESERVE,"RE-ARMED CR"
01MAGAT_U01,"RAISE LOAD",05/17/2026 4:12:00 PM,12,85,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(858/771MW)"
01MAGAT_U01,"LOWER LOAD",05/17/2026 4:35:00 PM,84,50,CONTINGENCY RESERVE,"RE-ARMED CR"
01MAGAT_U01,"FOLLOW RTD",05/17/2026 4:53:00 PM,50,2,CONTINGENCY RESERVE,"RE-ARMED CR"
01MAGAT_U02,"SHUTDOWN",05/11/2026 4:05:00 PM,85,0,GENERATOR SHUTDOWN,"OMC OUTAGE"
01MAGAT_U02,"ONLINE",05/12/2026 1:02:00 PM,0,2,GENERATOR START-UP,"Start of CR schedule"
01MAGAT_U02,"LOWER LOAD",05/12/2026 3:13:00 PM,2,2,SECURITY - LOWER,"Preserving water elevation to extend the generation of Magat units for system reliability at Cagayan Area (RTD/ACT: 12/2MW)"
01MAGAT_U02,"HOLD LOAD",05/12/2026 8:01:00 PM,2,2,MOT LOWER,"To conserve resources and help improve voltage quality at Cagayan Area."
01MAGAT_U02,"SHUTDOWN",05/13/2026 4:06:00 AM,2,0,GENERATOR SHUTDOWN,"No water allocation."
01MAGAT_U02,"DECLARED UNAVAILABLE",05/13/2026 4:06:00 AM,2,0,GENERATOR SHUTDOWN,"No water allocation."
01MAGAT_U02,"LOWER LOAD",05/13/2026 10:03:00 AM,2,2,MOT LOWER,"To conserve resources and help improve voltage quality at Cagayan Area."
01MAGAT_U02,"HOLD LOAD",05/13/2026 10:03:00 AM,2,2,MOT LOWER,"To conserve resources and help improve voltage quality at Cagayan Area."
01MAGAT_U02,"RAISE LOAD",05/13/2026 2:24:00 PM,20,85,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (247:21MW) & VRE SOLAR (1871:1809MW) VARIANCES"
01MAGAT_U02,"LOWER LOAD",05/13/2026 3:36:00 PM,85,50,MARKET INTERVENTION/SUSPENSION,"DUE TO ALLOWABLE WATER RELEASE (AWR) OF MAGAT DAM"
01MAGAT_U02,"LOWER LOAD",05/13/2026 3:57:00 PM,85,2,MARKET INTERVENTION/SUSPENSION,"DUE TO ALLOWABLE WATER RELEASE (AWR) OF MAGAT DAM"
01MAGAT_U02,"ONLINE",05/14/2026 10:01:00 AM,0,2,GENERATOR START-UP,"With CR schedule interval"
01MAGAT_U02,"HOLD LOAD",05/14/2026 3:13:00 PM,2,2,MOT LOWER,"To minimize the utilization of Hydro Plants."
01MAGAT_U02,"FOLLOW RTD",05/14/2026 4:10:00 PM,2,0,RTD,"From MOT LOWER"
01MAGAT_U02,"HOLD LOAD",05/15/2026 12:04:00 AM,2,2,SECURITY - LOWER,"To secure allowable water release to maintain reliable voltage at Cagayan valley area. With 85MW RTD."
01MAGAT_U02,"FOLLOW RTD",05/15/2026 2:08:00 AM,2,2,RTD,"From security lower. Follow 5-min RTD."
01MAGAT_U02,"FOLLOW RTD",05/15/2026 10:27:00 AM,84,2,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MAGAT_U02,"FOLLOW RTD",05/16/2026 12:19:00 AM,2,2,RTD,"From MOT instruction."
01MAGAT_U02,"RAISE LOAD",05/16/2026 12:40:00 PM,2,85,CONTINGENCY RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 2304/1733MW)"
01MAGAT_U02,"FOLLOW RTD",05/16/2026 12:45:00 PM,85,2,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MAGAT_U02,"RAISE LOAD",05/17/2026 8:02:00 AM,0,40,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (8735:8765MW) & VRE SOLAR (1476:1416MW) VARIANCE"
01MAGAT_U02,"FOLLOW RTD",05/17/2026 8:20:00 AM,40,0,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U02,"RAISE LOAD",05/17/2026 9:36:00 AM,0,30,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01MAGAT_U02,"RAISE LOAD",05/17/2026 10:09:00 AM,2,85,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10104:10134MW) & HVDC (140:-23MW) VARIANCE"
01MAGAT_U02,"FOLLOW RTD",05/17/2026 10:34:00 AM,82,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U02,"RAISE LOAD",05/17/2026 11:57:00 AM,2,40,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10491:10625MW)"
01MAGAT_U02,"FOLLOW RTD",05/17/2026 12:02:00 PM,34,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U02,"RAISE LOAD",05/17/2026 12:41:00 PM,2,40,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01MAGAT_U02,"RAISE LOAD",05/17/2026 1:06:00 PM,2,85,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (75:-52MW) VARIANCE"
01MAGAT_U02,"FOLLOW RTD",05/17/2026 1:47:00 PM,85,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U03,"ONLINE",05/11/2026 4:24:00 PM,0,25,GENERATOR START-UP,"WITH RTD"
01MAGAT_U03,"SHUTDOWN",05/11/2026 5:07:00 PM,6,0,GENERATOR SHUTDOWN,"WITH 0 RTD AND WITH DR SCHEDULE."
01MAGAT_U03,"SYCHRONIZED",05/11/2026 6:42:00 PM,0,55,GENERATOR START-UP,"FROM DR, WITH RTD SCHEDULE."
01MAGAT_U03,"SHUTDOWN",05/11/2026 7:33:00 PM,1,0,GENERATOR SHUTDOWN,"OMC OUTAGE"
01MAGAT_U03,"ADVISED NOT TO START",05/12/2026 12:07:00 AM,0,0,MOT LOWER,"FROM OMC OUTAGE, ADVISE NOT TO START TO PRESERVE WATER ELEVATION, WITH FIRM DR SCHEDULE."
01MAGAT_U03,"LOWER LOAD",05/12/2026 8:01:00 PM,0,0,MOT LOWER,"Advised not to start due to DR schedule. With 55MW RTD."
01MAGAT_U03,"ADVISED TO START  AS DR",05/13/2026 6:33:00 AM,0,85,DISPATCHABLE RESERVE,"Due to tripping of Ilijan Blocks A & B, and EERI 1,2,3 (1319MW)."
01MAGAT_U03,"ONLINE AS DR",05/13/2026 6:36:00 AM,0,85,DISPATCHABLE RESERVE,"Due to tripping of Ilijan Blocks A & B, and EERI 1,2,3 (1319MW)."
01MAGAT_U03,"FOLLOW RTD",05/13/2026 6:51:00 AM,85,0,RTD,"Re-armed DR."
01MAGAT_U03,"ADVISE NOT TO START",05/14/2026 1:11:00 PM,0,0,MOT LOWER,"To minimize the utilization of Hydro Plants."
01MAGAT_U03,"REMAIN SHUTDOWN",05/16/2026 12:19:00 AM,0,0,DISPATCHABLE RESERVE,"With schedule as DR and RTD schedule."
01MAGAT_U04,"ONLINE",05/12/2026 7:06:00 PM,0,6,GENERATOR START-UP,"Online and available as CR; From OMC outage"
01MAGAT_U04,"HOLD LOAD",05/12/2026 8:01:00 PM,2,2,MOT LOWER,"To conserve resources and help improve voltage quality at Cagayan Area."
01MAGAT_U04,"OMC",05/13/2026 12:09:00 AM,0,0,GENERATOR SHUTDOWN,"OMC"
01MAGAT_U04,"ONLINE AS CR",05/16/2026 12:03:00 AM,0,2,GENERATOR START-UP,"With schedule as CR at RM"
01MAGAT_U04,"FOLLOW RTD",05/16/2026 12:19:00 AM,2,2,RTD,"From MOT instruction."
01MAGAT_U04,"SHUTDOWN",05/17/2026 4:03:00 AM,2,0,GENERATOR SHUTDOWN,"WITH ZERO RTD"
01MAGAT_U04,"RAISE LOAD",05/17/2026 8:02:00 AM,0,40,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (8735:8765MW) & VRE SOLAR (1476:1416MW) VARIANCE"
01MAGAT_U04,"FOLLOW RTD",05/17/2026 8:36:00 AM,40,0,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U04,"RAISE LOAD",05/17/2026 9:36:00 AM,0,30,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01MAGAT_U04,"RAISE LOAD",05/17/2026 10:09:00 AM,2,85,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10104:10134MW) & HVDC (140:-23MW) VARIANCE"
01MAGAT_U04,"FOLLOW RTD",05/17/2026 10:34:00 AM,85,82,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U04,"RAISE LOAD",05/17/2026 11:57:00 AM,2,40,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10491:10625MW)"
01MAGAT_U04,"FOLLOW RTD",05/17/2026 12:02:00 PM,34,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U04,"RAISE LOAD",05/17/2026 12:41:00 PM,2,40,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01MAGAT_U04,"RAISE LOAD",05/17/2026 1:06:00 PM,2,85,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (75:-52MW) VARIANCE"
01MAGAT_U04,"FOLLOW RTD",05/17/2026 1:41:00 PM,80,2,CONTINGENCY RESERVE,"RE-ARMED"
01MARIS_U01,"TRIPPED",05/11/2026 7:33:00 PM,1,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"TRIPPED DUE TO LOW VOLTAGE BROUGHT BY THE UNAVAILABILITY OF MAGAT UNITS."
01MARIS_U01,"ONLINE",05/12/2026 12:11:00 AM,0,1,GENERATOR START-UP,"FROM OMC OUTAGE"
01MARVEL_G01,"LOWER LOAD",05/11/2026 5:49:00 AM,285,250,MOT LOWER,"CNSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL) (-122/-76MW)"
01MARVEL_G01,"LOWER LOAD",05/11/2026 6:32:00 AM,250,200,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -72/-26)"
01MARVEL_G01,"FOLLOW RTD",05/11/2026 9:00:00 AM,200,228,RTD,"From MOT lower"
01MARVEL_G01,"RAISE LOAD",05/11/2026 9:25:00 AM,226,256,CONTINGENCY RESERVE,"Due to solar variance (RTD=2495/ACT=2175)"
01MARVEL_G01,"FOLLOW RTD",05/11/2026 1:34:00 PM,311,286,RTD,"Re arm CR"
01MARVEL_G01,"RAISE LOAD",05/11/2026 2:10:00 PM,284,314,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARANCE (RTD/ACTUAL0(2354/2210MW)"
01MARVEL_G01,"FOLLOW RTD",05/11/2026 6:05:00 PM,312,316,CONTINGENCY RESERVE,"RE-ARMED CR"
01MARVEL_G01,"LOWER LOAD",05/12/2026 5:47:00 AM,286,260,MOT LOWER,"Constrain-off due to cyclic operation of steelmills"
01MARVEL_G01,"LOWER LOAD",05/12/2026 6:35:00 AM,260,220,MOT LOWER,"Constrain-off due to cyclic operation of steelmills"
01MARVEL_G01,"LOWER LOAD",05/12/2026 6:35:00 AM,260,220,MOT LOWER,"Constrain-off due to cyclic operation of steelmills"
01MARVEL_G01,"FOLLOW RTD",05/12/2026 7:28:00 AM,224,246,RTD,"From constrain-off"
01MARVEL_G01,"RAISE LOAD",05/12/2026 8:29:00 AM,286,316,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1878/1628MW)"
01MARVEL_G01,"FOLLOW RTD",05/12/2026 10:56:00 AM,309,286,RTD,"Re-arm CR"
01MARVEL_G01,"RAISE LOAD",05/12/2026 1:09:00 PM,272,302,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2423/2216)"
01MARVEL_G01,"FOLLOW RTD",05/12/2026 4:50:00 PM,312,316,RTD,"Re-arm CR"
01MARVEL_G01,"RAISE LOAD",05/13/2026 6:34:00 AM,207,237,CONTINGENCY RESERVE,"Due to tripping of Ilijan Blocks A & B, and EERI 1,2,3 (1319MW)."
01MARVEL_G01,"FOLLOW RTD",05/13/2026 9:06:00 AM,310,286,RTD,"Re-armed CR."
01MARVEL_G01,"RAISE LOAD",05/13/2026 12:31:00 PM,290,316,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2473MW ; ACT: 2270MW)"
01MARVEL_G01,"LOWER LOAD",05/13/2026 10:51:00 PM,286,316,CONTINGENCY RESERVE,"Utilize CR due to Due to high system demand, (red alert status) RTD 11513/11643MW"
01MARVEL_G01,"FOLLOW RTD",05/14/2026 3:11:00 AM,311,314,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G01,"RAISE LOAD",05/14/2026 6:37:00 AM,288,316,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 357/289MW)"
01MARVEL_G01,"FOLLOW RTD",05/15/2026 12:21:00 AM,312,303,RTD,"Re-arm CR."
01MARVEL_G01,"FOLLOW RTD",05/15/2026 7:53:00 AM,250,275,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01MARVEL_G01,"RAISE LOAD",05/15/2026 9:58:00 AM,284,314,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2517/2315MW)"
01MARVEL_G01,"FOLLOW RTD",05/15/2026 11:03:00 AM,314,301,CONTINGENCY RESERVE,"RE-ARMED CR"
01MARVEL_G01,"FOLLOW RTD",05/16/2026 12:28:00 AM,311,303,RTD,"Re-arm CR"
01MARVEL_G01,"LOWER LOAD",05/16/2026 5:39:00 AM,276,240,MOT LOWER,"Constrained OFF due to low system demand, RTD/ACTUAL: 9702/9600 MW."
01MARVEL_G01,"FOLLOW RTD",05/16/2026 6:03:00 AM,245,236,RTD,"From MOT instruction."
01MARVEL_G01,"RAISE LOAD",05/16/2026 6:52:00 AM,180,220,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 523/348MW)"
01MARVEL_G01,"FOLLOW RTD",05/16/2026 8:48:00 AM,251,223,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MARVEL_G01,"LOWER LOAD",05/16/2026 9:10:00 AM,221,200,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -100/-23MW)"
01MARVEL_G01,"FOLLOW RTD",05/16/2026 10:19:00 AM,198,226,RTD,"From MOT LOWER"
01MARVEL_G01,"RAISE LOAD",05/16/2026 12:21:00 PM,251,276,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 2195/2098MW)"
01MARVEL_G01,"FOLLOW RTD",05/16/2026 12:31:00 PM,251,282,RTD,"MOT LIFTED"
01MARVEL_G01,"FOLLOW RTD",05/16/2026 1:31:00 PM,309,276,RTD,"From MOT RAISE"
01MARVEL_G01,"LOWER LOAD",05/16/2026 11:45:00 PM,286,250,MOT LOWER,"Due to HVDC variance (RTD: -250MW; ACT:-182MW)"
01MARVEL_G01,"FOLLOW RTD",05/17/2026 12:16:00 AM,250,235,RTD,"Reset MOT low, follow RTD."
01MARVEL_G01,"LOWER LOAD",05/17/2026 7:22:00 AM,166,150,MOT LOWER,"DUE TO TOTAL VRE (1065:1263MW) VARIANCES"
01MARVEL_G01,"FOLLOW RTD",05/17/2026 9:53:00 AM,150,178,RTD,"MOT LIFTED"
01MARVEL_G01,"LOWER LOAD",05/17/2026 12:28:00 PM,239,200,MOT LOWER,"DUE TO HVDC (-58:23MW) & VRE SOLAR (2344:2598MW) VARIANCES"
01MARVEL_G01,"FOLLOW RTD",05/17/2026 12:53:00 PM,201,239,RTD,"MOT LIFTED"
01MARVEL_G01,"LOWER LOAD",05/17/2026 2:12:00 PM,262,240,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1894/2084MW)"
01MARVEL_G01,"FOLLOW RTD",05/17/2026 3:23:00 PM,240,254,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01MARVEL_G01,"LOWER LOAD",05/17/2026 3:53:00 PM,284,260,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1120/1257MW)"
01MARVEL_G01,"FOLLOW RTD",05/17/2026 4:00:00 PM,266,286,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01MARVEL_G01,"LOWER LOAD",05/17/2026 7:13:00 PM,284,260,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE(RTD/ACTUAL)(21/130MW)"
01MARVEL_G01,"FOLLOW RTD",05/17/2026 8:57:00 PM,259,284,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01MARVEL_G02,"LOWER LOAD",05/11/2026 5:49:00 AM,278,250,MOT LOWER,"CNSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL) (-122/-76MW)"
01MARVEL_G02,"LOWER LOAD",05/11/2026 6:32:00 AM,250,200,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -72/-26)"
01MARVEL_G02,"FOLLOW RTD",05/11/2026 9:00:00 AM,200,228,RTD,"From MOT lower"
01MARVEL_G02,"RAISE LOAD",05/11/2026 9:25:00 AM,226,256,CONTINGENCY RESERVE,"Due to solar variance (RTD=2495/ACT=2175)"
01MARVEL_G02,"FOLLOW RTD",05/11/2026 1:34:00 PM,300,275,RTD,"Re arm CR"
01MARVEL_G02,"RAISE LOAD",05/11/2026 2:10:00 PM,276,306,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARANCE (RTD/ACTUAL0(2354/2210MW)"
01MARVEL_G02,"FOLLOW RTD",05/11/2026 6:05:00 PM,300,288,CONTINGENCY RESERVE,"RE-ARMED CR"
01MARVEL_G02,"LOWER LOAD",05/12/2026 5:47:00 AM,275,260,MOT LOWER,"Constrain-off due to cyclic operation of steelmills"
01MARVEL_G02,"LOWER LOAD",05/12/2026 6:35:00 AM,260,220,MOT LOWER,"Constrain-off due to cyclic operation of steelmills"
01MARVEL_G02,"LOWER LOAD",05/12/2026 6:35:00 AM,260,220,MOT LOWER,"Constrain-off due to cyclic operation of steelmills"
01MARVEL_G02,"FOLLOW RTD",05/12/2026 7:28:00 AM,230,244,RTD,"From constrain-off"
01MARVEL_G02,"RAISE LOAD",05/12/2026 8:29:00 AM,275,305,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1878/1628MW)"
01MARVEL_G02,"FOLLOW RTD",05/12/2026 10:56:00 AM,295,275,RTD,"Re-arm CR"
01MARVEL_G02,"RAISE LOAD",05/12/2026 1:09:00 PM,272,302,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2423/2216)"
01MARVEL_G02,"FOLLOW RTD",05/12/2026 4:50:00 PM,298,305,RTD,"Re-arm CR"
01MARVEL_G02,"RAISE LOAD",05/13/2026 6:34:00 AM,200,230,CONTINGENCY RESERVE,"Due to tripping of Ilijan Blocks A & B, and EERI 1,2,3 (1319MW)."
01MARVEL_G02,"FOLLOW RTD",05/13/2026 9:06:00 AM,300,275,RTD,"Re-armed CR."
01MARVEL_G02,"RAISE LOAD",05/13/2026 12:32:00 PM,275,315,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2473MW ; ACT: 2270MW)"
01MARVEL_G02,"FOLLOW RTD",05/14/2026 3:11:00 AM,301,275,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G02,"RAISE LOAD",05/14/2026 6:37:00 AM,270,305,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 357/289MW)"
01MARVEL_G02,"FOLLOW RTD",05/14/2026 7:36:00 AM,302,275,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MARVEL_G02,"RAISE LOAD",05/14/2026 7:59:00 AM,272,305,CONTINGENCY RESERVE,"(RTD + CR) Due to high actual system demand (RTD/ACTUAL Demand: 10886/11011MW)"
01MARVEL_G02,"FOLLOW RTD",05/15/2026 12:21:00 AM,299,280,RTD,"Re-arm CR."
01MARVEL_G02,"FOLLOW RTD",05/15/2026 7:53:00 AM,248,275,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01MARVEL_G02,"RAISE LOAD",05/15/2026 9:58:00 AM,273,300,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2517/2315MW)"
01MARVEL_G02,"FOLLOW RTD",05/15/2026 11:03:00 AM,302,275,CONTINGENCY RESERVE,"RE-ARMED CR"
01MARVEL_G02,"FOLLOW RTD",05/16/2026 12:28:00 AM,297,290,RTD,"Re-arm CR"
01MARVEL_G02,"LOWER LOAD",05/16/2026 5:39:00 AM,265,240,MOT LOWER,"Constrained OFF due to low system demand, RTD/ACTUAL: 9702/9600 MW."
01MARVEL_G02,"FOLLOW RTD",05/16/2026 6:03:00 AM,237,226,RTD,"From MOT instruction."
01MARVEL_G02,"RAISE LOAD",05/16/2026 6:52:00 AM,180,220,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 523/348MW)"
01MARVEL_G02,"FOLLOW RTD",05/16/2026 7:33:00 AM,223,196,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MARVEL_G02,"RAISE LOAD",05/16/2026 8:34:00 AM,210,245,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1561/1422MW)"
01MARVEL_G02,"FOLLOW RTD",05/16/2026 9:19:00 AM,246,218,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MARVEL_G02,"LOWER LOAD",05/16/2026 9:53:00 AM,217,200,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -100/-34MW)"
01MARVEL_G02,"FOLLOW RTD",05/16/2026 10:27:00 AM,200,229,RTD,"From MOT LOWER"
01MARVEL_G02,"RAISE LOAD",05/16/2026 12:21:00 PM,243,276,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 2195/2098MW)"
01MARVEL_G02,"FOLLOW RTD",05/16/2026 12:31:00 PM,251,282,RTD,"MOT LIFTED"
01MARVEL_G02,"FOLLOW RTD",05/16/2026 1:31:00 PM,295,265,RTD,"From MOT RAISE"
01MARVEL_G02,"RAISE LOAD",05/16/2026 7:00:00 PM,272,305,CONTINGENCY RESERVE,"(RTD + CR) Due to high actual system demand"
01MARVEL_G02,"FOLLOW RTD",05/16/2026 9:21:00 PM,298,275,RTD,"Re-armed CR."
01MARVEL_G02,"LOWER LOAD",05/16/2026 11:45:00 PM,275,240,MOT LOWER,"Due to HVDC variance (RTD: -250MW; ACT:-182MW)"
01MARVEL_G02,"FOLLOW RTD",05/17/2026 12:16:00 AM,240,235,RTD,"Reset MOT low, follow RTD."
01MARVEL_G02,"LOWER LOAD",05/17/2026 7:22:00 AM,166,150,MOT LOWER,"DUE TO TOTAL VRE (1065:1263MW) VARIANCES"
01MARVEL_G02,"FOLLOW RTD",05/17/2026 9:53:00 AM,150,178,RTD,"MOT LIFTED"
01MARVEL_G02,"LOWER LOAD",05/17/2026 12:28:00 PM,239,200,MOT LOWER,"DUE TO HVDC (-58:23MW) & VRE SOLAR (2344:2598MW) VARIANCES"
01MARVEL_G02,"FOLLOW RTD",05/17/2026 12:53:00 PM,201,239,RTD,"MOT LIFTED"
01MARVEL_G02,"LOWER LOAD",05/17/2026 2:12:00 PM,256,230,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1894/2084MW)"
01MARVEL_G02,"RAISE LOAD",05/17/2026 2:30:00 PM,240,270,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1954/1726MW)"
01MARVEL_G02,"FOLLOW RTD",05/17/2026 3:23:00 PM,230,254,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01MARVEL_G02,"FOLLOW RTD",05/17/2026 3:36:00 PM,301,275,CONTINGENCY RESERVE,"RE-ARMED CR"
01MARVEL_G02,"LOWER LOAD",05/17/2026 3:53:00 PM,269,240,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1120/1257MW)"
01MARVEL_G02,"FOLLOW RTD",05/17/2026 4:00:00 PM,265,275,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01MARVEL_G02,"RAISE LOAD",05/17/2026 4:33:00 PM,273,303,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-86/-121MW)"
01MARVEL_G02,"FOLLOW RTD",05/17/2026 5:35:00 PM,303,305,CONTINGENCY RESERVE,"END OF CR SCHEDULE"
01MARVEL_G02,"LOWER LOAD",05/17/2026 7:13:00 PM,287,260,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE(RTD/ACTUAL)(21/130MW)"
01MARVEL_G02,"FOLLOW RTD",05/17/2026 8:57:00 PM,261,275,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01MPGC_U01,"RAISE LOAD",05/16/2026 12:46:00 PM,115,135,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 2304/1733MW)"
01MPGC_U01,"FOLLOW RTD",05/16/2026 1:32:00 PM,134,135,RTD,"From MOT RAISE"
01MPGC_U02,"RAISE LOAD",05/16/2026 12:46:00 PM,111,135,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 2304/1733MW)"
01MPGC_U02,"FOLLOW RTD",05/16/2026 1:32:00 PM,134,133,RTD,"From MOT RAISE"
01MPGC_U03,"RAISE LOAD",05/16/2026 12:46:00 PM,115,135,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 2304/1733MW)"
01MPGC_U03,"FOLLOW RTD",05/16/2026 1:32:00 PM,134,133,RTD,"From MOT RAISE"
01MPGC_U04,"ONLINE",05/15/2026 3:11:00 AM,0,0,GENERATOR START-UP,"From unplanned outage."
01MPGC_U04,"RAISE LOAD",05/16/2026 12:46:00 PM,115,135,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 2304/1733MW)"
01MPGC_U04,"FOLLOW RTD",05/16/2026 1:32:00 PM,137,137,RTD,"From MOT RAISE"
01MSINLO_G03,"TRIPPED",05/13/2026 6:35:00 AM,324,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Due to turbine protection actuated trip as per Mr. Misa -PO"
01PASQSOL_G01,"LIFTED VRE CURTAILMENT",05/15/2026 2:32:00 PM,55,50,LIFTED VRE Output Restriction,"From VRE curtailment to mitigate voltage fluctuation at Laoag area."
01PASQSOL_G01,"LIFTED VRE CURTAILMENT",05/15/2026 2:47:00 PM,55,50,LIFTED VRE Output Restriction,"From VRE curtailment to mitigate voltage fluctuation at Laoag area."
01PASQSOL_G01,"LOWER LOAD",05/17/2026 9:33:00 AM,59,50,VRE OUTPUT RESTRICTION,"Due to voltage fluctuation at Laoag Area."
01PASQSOL_G01,"LOWER LOAD",05/17/2026 10:19:00 AM,55,50,VRE OUTPUT RESTRICTION,"Due to voltage fluctuation at Laoag Area."
01PASQSOL_G01,"LOWER LOAD",05/17/2026 10:38:00 AM,50,45,VRE OUTPUT RESTRICTION,"(Requested by plant) Due to voltage fluctuation at Laoag Area."
01PASQSOL_G01,"LOWER LOAD",05/17/2026 11:01:00 AM,45,40,VRE OUTPUT RESTRICTION,"(Requested by plant) Due to voltage fluctuation at Laoag Area."
01PASQSOL_G01,"RAISE LOAD",05/17/2026 1:20:00 PM,40,45,VRE OUTPUT RESTRICTION,"(Plant request) Due to voltage fluctuation at Laoag Area."
01PASQSOL_G01,"RAISE LOAD",05/17/2026 2:07:00 PM,45,50,VRE OUTPUT RESTRICTION,"To mitigate voltage fluctuation at Laoag area."
01PASQSOL_G01,"RAISE LOAD",05/17/2026 2:32:00 PM,50,55,VRE OUTPUT RESTRICTION,"To mitigate voltage fluctuation at Laoag area."
01PASQSOL_G01,"LIFTED VRE CURTAILMENT",05/17/2026 2:47:00 PM,55,50,LIFTED VRE Output Restriction,"From VRE curtailment."
01PNTBNG_U01,"LOWER LOAD",05/16/2026 11:47:00 PM,40,22,MOT LOWER,"Due to HVDC variance (RTD: -250MW; ACT:-182MW)"
01PNTBNG_U01,"FOLLOW RTD",05/16/2026 11:58:00 PM,22,22,RTD,"Reset MOT low, follow RTD."
01PNTBNG_U01,"LOWER LOAD",05/17/2026 12:27:00 PM,39,22,MOT LOWER,"DUE TO HVDC (-58:23MW) & VRE SOLAR (2344:2598MW) VARIANCES"
01PNTBNG_U01,"FOLLOW RTD",05/17/2026 12:40:00 PM,22,39,RTD,"MOT LIFTED"
01SABANG_G01,"SHUTDOWN",05/14/2026 7:04:00 AM,1,0,GENERATOR SHUTDOWN,"Affected by planned shutdown of La Trinidad 69kV Bus 1 (La Trinidad - Sagada/Lepanto/Sablan 69kV Lines)"
01SMC_G01,"LOWER LOAD",05/16/2026 11:03:00 AM,120,110,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 2109/2232MW)"
01SMC_G01,"FOLLOW RTD",05/16/2026 12:20:00 PM,110,120,RTD,"From MOT LOWER"
01SMC_G01,"LOWER LOAD",05/17/2026 6:07:00 AM,130,100,MOT LOWER,"DUE TO HVDC (-100:-53MW) VARIANCE"
01SMC_G01,"LOWER LOAD",05/17/2026 6:45:00 AM,96,60,MOT LOWER,"DUE TO HVDC (-71:-41MW) VARIANCE"
01SMC_G01,"FOLLOW RTD",05/17/2026 9:56:00 AM,60,62,RTD,"MOT LIFTED"
01SMC_G02,"ONLINE",05/12/2026 9:10:00 AM,0,0,GENERATOR START-UP,"From unplanned outage."
01SMC_G02,"LOWER LOAD",05/16/2026 5:38:00 AM,134,120,MOT LOWER,"Constrained OFF due to low system demand, RTD/ACTUAL: 9702/9600 MW."
01SMC_G02,"FOLLOW RTD",05/16/2026 6:05:00 AM,120,127,RTD,"From MOT instruction."
01SMC_G02,"LOWER LOAD",05/16/2026 11:03:00 AM,133,110,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 2109/2232MW)"
01SMC_G02,"FOLLOW RTD",05/16/2026 11:43:00 AM,110,97,RTD,"From MOT LOWER"
01SMC_G02,"RAISE LOAD",05/16/2026 12:48:00 PM,100,120,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 2129/1697MW)"
01SMC_G02,"FOLLOW RTD",05/16/2026 1:33:00 PM,120,120,RTD,"From MOT RAISE"
01SMC_G02,"LOWER LOAD",05/16/2026 1:46:00 PM,130,100,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 1773/2018MW)"
01SMC_G02,"FOLLOW RTD",05/16/2026 1:56:00 PM,110,127,RTD,"From MOT RAISE"
01SMC_G02,"LOWER LOAD",05/17/2026 6:07:00 AM,130,100,MOT LOWER,"DUE TO HVDC (-100:-53MW) VARIANCE"
01SMC_G02,"LOWER LOAD",05/17/2026 6:45:00 AM,96,60,MOT LOWER,"DUE TO HVDC (-71:-41MW) VARIANCE"
01SMC_G02,"FOLLOW RTD",05/17/2026 9:56:00 AM,60,62,RTD,"MOT LIFTED"
01SMC_G03,"LOWER LOAD",05/16/2026 5:38:00 AM,134,120,MOT LOWER,"Constrained OFF due to low system demand, RTD/ACTUAL: 9702/9600 MW."
01SMC_G03,"FOLLOW RTD",05/16/2026 6:05:00 AM,120,127,RTD,"From MOT instruction."
01SMC_G03,"LOWER LOAD",05/16/2026 11:03:00 AM,133,110,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 2109/2232MW)"
01SMC_G03,"FOLLOW RTD",05/16/2026 11:43:00 AM,110,96,RTD,"From MOT LOWER"
01SMC_G03,"RAISE LOAD",05/16/2026 12:48:00 PM,100,120,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 2129/1697MW)"
01SMC_G03,"FOLLOW RTD",05/16/2026 1:33:00 PM,120,127,RTD,"From MOT RAISE"
01SMC_G03,"LOWER LOAD",05/16/2026 1:46:00 PM,130,100,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 1773/2018MW)"
01SMC_G03,"FOLLOW RTD",05/16/2026 1:56:00 PM,112,128,RTD,"From MOT LOWER"
01SMC_G03,"LOWER LOAD",05/17/2026 6:07:00 AM,130,100,MOT LOWER,"DUE TO HVDC (-100:-53MW) VARIANCE"
01SMC_G03,"LOWER LOAD",05/17/2026 6:45:00 AM,96,60,MOT LOWER,"DUE TO HVDC (-71:-41MW) VARIANCE"
01SMC_G03,"FOLLOW RTD",05/17/2026 9:56:00 AM,60,62,RTD,"MOT LIFTED"
01SMC_G04,"LOWER LOAD",05/16/2026 5:38:00 AM,134,120,MOT LOWER,"Constrained OFF due to low system demand, RTD/ACTUAL: 9702/9600 MW."
01SMC_G04,"FOLLOW RTD",05/16/2026 6:05:00 AM,120,126,RTD,"From MOT instruction."
01SMC_G04,"LOWER LOAD",05/16/2026 11:03:00 AM,133,110,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 2109/2232MW)"
01SMC_G04,"FOLLOW RTD",05/16/2026 11:43:00 AM,110,95,RTD,"From MOT LOWER"
01SMC_G04,"RAISE LOAD",05/16/2026 12:48:00 PM,100,120,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 2129/1697MW)"
01SMC_G04,"FOLLOW RTD",05/16/2026 1:33:00 PM,120,128,RTD,"From MOT RAISE"
01SMC_G04,"LOWER LOAD",05/16/2026 1:46:00 PM,130,100,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 1773/2018MW)"
01SMC_G04,"FOLLOW RTD",05/16/2026 1:56:00 PM,109,129,RTD,"From MOT LOWER"
01SMC_G04,"LOWER LOAD",05/17/2026 6:07:00 AM,130,100,MOT LOWER,"DUE TO HVDC (-100:-53MW) VARIANCE"
01SMC_G04,"LOWER LOAD",05/17/2026 6:45:00 AM,96,60,MOT LOWER,"DUE TO HVDC (-71:-41MW) VARIANCE"
01SMC_G04,"FOLLOW RTD",05/17/2026 9:56:00 AM,60,62,RTD,"MOT LIFTED"
01SROQUE_U01,"ADVICE TO START",05/13/2026 3:26:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"DUE TO OUTAGE OF ILIJAN & EERI UNITS"
01SROQUE_U01,"ON-LINE",05/13/2026 3:33:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"MRU DUE TO OUTAGE OF ILIJAN & EERI UNITS"
01SROQUE_U01,"RAISE LOAD",05/13/2026 3:34:00 PM,0,115,MARKET INTERVENTION/SUSPENSION,"MRU DUE TO OUTAGE OF ILIJAN & EERI UNITS"
01SROQUE_U01,"RAISE LOAD",05/13/2026 3:37:00 PM,0,65,MARKET INTERVENTION/SUSPENSION,"DUE TO OUTAGE OF ILIJAN & EERI UNITS"
01SROQUE_U01,"RAISE LOAD",05/13/2026 3:42:00 PM,0,60,MARKET INTERVENTION/SUSPENSION,"DUE TO OUTAGE OF ILIJAN & EERI UNITS"
01SROQUE_U01,"FOLLOW RTD",05/13/2026 6:22:00 PM,55,55,MARKET INTERVENTION/SUSPENSION,"MARKET INTERVENTION"
01SROQUE_U03,"ADVICE TO START",05/13/2026 3:26:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"DUE TO OUTAGE OF ILIJAN & EERI UNITS"
01SROQUE_U03,"ON-LINE",05/13/2026 3:33:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"MRU DUE TO OUTAGE OF ILIJAN & EERI UNITS"
01SROQUE_U03,"RAISE LOAD",05/13/2026 3:34:00 PM,0,115,MARKET INTERVENTION/SUSPENSION,"MRU DUE TO OUTAGE OF ILIJAN & EERI UNITS"
01SROQUE_U03,"RAISE LOAD",05/13/2026 3:37:00 PM,0,65,MARKET INTERVENTION/SUSPENSION,"DUE TO OUTAGE OF ILIJAN & EERI UNITS"
01SROQUE_U03,"RAISE LOAD",05/13/2026 3:42:00 PM,0,55,MARKET INTERVENTION/SUSPENSION,"DUE TO OUTAGE OF ILIJAN & EERI UNITS"
01SROQUE_U03,"FOLLOW RTD",05/13/2026 6:22:00 PM,60,60,MARKET INTERVENTION/SUSPENSION,"MARKET INTERVENTION"
01SUAL_G01,"LOWER LOAD",05/11/2026 6:33:00 AM,268,235,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -72/-26)"
01SUAL_G01,"FOLLOW RTD",05/11/2026 9:17:00 AM,235,269,RTD,"From MOT lower"
01SUAL_G02,"LOWER LOAD",05/11/2026 5:48:00 AM,600,570,MOT LOWER,"CNSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL) (-122/-76MW)"
01SUAL_G02,"LOWER LOAD",05/11/2026 6:31:00 AM,570,500,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -72/-26)"
01SUAL_G02,"LOWER LOAD",05/11/2026 7:26:00 AM,500,450,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -72/-26)"
01SUAL_G02,"FOLLOW RTD",05/11/2026 9:17:00 AM,455,471,RTD,"From MOT lower"
01SUAL_G02,"LOWER LOAD",05/12/2026 5:47:00 AM,599,570,MOT LOWER,"Constrain-off due to cyclic operation of steelmills"
01SUAL_G02,"LOWER LOAD",05/12/2026 6:34:00 AM,570,550,MOT LOWER,"Constrain-off due to cyclic operation of steelmills"
01SUAL_G02,"FOLLOW RTD",05/12/2026 7:36:00 AM,554,561,RTD,"From constrain-off"
01SUAL_G02,"LOWER LOAD",05/13/2026 4:49:00 AM,599,560,MOT LOWER,"Due to low actual system demand (RTD=10299/DEM=10169)"
01SUAL_G02,"FOLLOW RTD",05/13/2026 7:55:00 AM,560,592,RTD,"Reset MOT low, follow RTD."
01SUAL_G02,"FOLLOW RTD",05/15/2026 7:26:00 AM,564,585,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED."
01SUAL_G02,"LOWER LOAD",05/16/2026 5:41:00 AM,570,540,MOT LOWER,"Constrained OFF due to low system demand, RTD/ACTUAL: 9702/9600 MW."
01SUAL_G02,"FOLLOW RTD",05/16/2026 6:03:00 AM,541,557,RTD,"From MOT instruction."
01S_ENRO_G01,"FOLLOW RTD",05/11/2026 12:04:00 AM,82,0,DISPATCHABLE RESERVE,"RE-ARMED"
01S_ENRO_G01,"ADVISE TO START",05/11/2026 12:19:00 PM,0,82,DISPATCHABLE RESERVE,"To Re arm CR"
01S_ENRO_G01,"ONLINE",05/11/2026 12:30:00 PM,0,82,DISPATCHABLE RESERVE,"To Re arm CR , first unit online"
01S_ENRO_G01,"FOLLOW RTD",05/11/2026 1:25:00 PM,82,0,DISPATCHABLE RESERVE,"End of RM Schedule"
01S_ENRO_G01,"SHUTDOWN",05/11/2026 1:26:00 PM,0,0,DISPATCHABLE RESERVE,"End of RM Schedule"
01S_ENRO_G01,"ADVISED TO START AS DR",05/11/2026 3:22:00 PM,0,82,DISPATCHABLE RESERVE,"UTILIZED DUE TO SOLAR VARANCE (RTD/ACTUAL0(1786/1622MW)"
01S_ENRO_G01,"ONLINE AND RAISED LOAD",05/11/2026 3:30:00 PM,0,82,DISPATCHABLE RESERVE,"UTILIZED DUE TO SOLAR VARANCE (RTD/ACTUAL0(1786/1622MW)"
01S_ENRO_G01,"LOWER LOAD",05/11/2026 4:38:00 PM,82,40,DISPATCHABLE RESERVE,"RE-ARMED DR"
01S_ENRO_G01,"SHUTDOWN",05/11/2026 4:52:00 PM,40,0,GENERATOR SHUTDOWN,"END OF DR  SCHEDULE"
01S_ENRO_G01,"ADVISED TO START",05/12/2026 10:38:00 AM,0,92,DISPATCHABLE RESERVE,"Utilized as DR due to solar variance (RTD/ACT: 2523/2140MW)"
01S_ENRO_G01,"ADVISED TO SHUTDOWN",05/12/2026 11:35:00 AM,92,0,RTD,"Re-arm DR"
01S_ENRO_G01,"SHUTDOWN AS DR",05/12/2026 11:44:00 AM,92,0,GENERATOR SHUTDOWN,"End of DR schedule"
01S_ENRO_G01,"ADVISED TO START",05/12/2026 3:21:00 PM,0,92,DISPATCHABLE RESERVE,"Utilized as DR due to solar variance (RTD/ACT: 1652/1342MW)"
01S_ENRO_G01,"ONLINE AS DR",05/12/2026 3:30:00 PM,0,92,GENERATOR START-UP,"Start of DR schedule"
01S_ENRO_G01,"LOWER LOAD",05/12/2026 4:55:00 PM,92,20,DISPATCHABLE RESERVE,"Re-arm DR (RTD/ACT: 0/92MW)"
01S_ENRO_G01,"RAISE LOAD",05/12/2026 6:25:00 PM,20,30,DISPATCHABLE RESERVE,"Utilized as DR due to MO forecast error (RTD/ACT: 12910/12648MW)"
01S_ENRO_G01,"ADVISED TO SHUTDOWN",05/12/2026 6:55:00 PM,30,0,RTD,"Re-arm DR"
01S_ENRO_G01,"SHUTDOWN AS DR",05/12/2026 6:59:00 PM,30,0,GENERATOR SHUTDOWN,"End of DR schedule"
01S_ENRO_G01,"ADVISED TO START AS DR",05/13/2026 8:51:00 AM,0,110,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1833MW ; ACT: 1535MW)"
01S_ENRO_G01,"ONLINE AS DR",05/13/2026 9:00:00 AM,0,110,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1833MW ; ACT: 1535MW)"
01S_ENRO_G01,"LOWER LOAD",05/13/2026 9:15:00 AM,110,80,DISPATCHABLE RESERVE,"Re-armed DR."
01S_ENRO_G01,"RAISE LOAD",05/13/2026 9:26:00 AM,80,105,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 2055MW ; ACT: 1768MW)"
01S_ENRO_G01,"FOLLOW RTD",05/13/2026 10:01:00 AM,105,0,RTD,"Re-armed DR."
01S_ENRO_G01,"ADVISED TO START AS DR",05/13/2026 12:49:00 PM,0,26,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 2431MW ; ACT: 2234MW)"
01S_ENRO_G01,"ONLINE  AS DR",05/13/2026 12:56:00 PM,0,26,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 2431MW ; ACT: 2234MW)"
01S_ENRO_G01,"HOLD LOAD",05/13/2026 11:30:00 PM,286,286,DISPATCHABLE RESERVE,"Utilize DR due to Due to high system demand, (red alert status)"
01S_ENRO_G01,"FOLLOW RTD",05/14/2026 1:07:00 AM,95,4,DISPATCHABLE RESERVE,"RE-ARMED"
01S_ENRO_G01,"ADVISE TO START",05/14/2026 9:41:00 AM,0,110,DISPATCHABLE RESERVE,"(RTD + DR) Due to Solar Generation variance (RTD/ACTUAL : 2411/2269MW)"
01S_ENRO_G01,"ONLINE",05/14/2026 9:50:00 AM,0,110,DISPATCHABLE RESERVE,"(RTD + DR) Due to Solar Generation variance (RTD/ACTUAL : 2411/2269MW)"
01S_ENRO_G01,"LOWER LOAD",05/14/2026 11:09:00 AM,110,56,DISPATCHABLE RESERVE,"To re-arm DR"
01S_ENRO_G01,"RAISE LOAD",05/14/2026 11:54:00 AM,56,110,DISPATCHABLE RESERVE,"(RTD + DR) Due to Terra Solar problem (RTD/ACTUAL : 2383/2108MW)"
01S_ENRO_G01,"FOLLOW RTD",05/14/2026 4:50:00 PM,110,104,RTD,"End of DR schedule"
01S_ENRO_G01,"HOLD LOAD",05/14/2026 5:04:00 PM,110,110,DISPATCHABLE RESERVE,"(RTD + DR) Due to high actual system demand (RTD/ACTUAL Demand: 12429/12593MW)"
01S_ENRO_G01,"FOLLOW RTD",05/15/2026 12:23:00 AM,96,96,RTD,"End of DR utilization."
01S_ENRO_G01,"ONLINE",05/15/2026 10:15:00 AM,0,78,DISPATCHABLE RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2517/2325MW)"
01S_ENRO_G01,"RAISE LOAD",05/15/2026 11:30:00 AM,110,115,DISPATCHABLE RESERVE,"DR (110MW) PLUS ENERGY (RTD @5MW)"
01S_ENRO_G01,"LOWER LOAD",05/15/2026 12:55:00 PM,110,56,DISPATCHABLE RESERVE,"To re-arm DR"
01S_ENRO_G01,"RAISE LOAD",05/15/2026 1:09:00 PM,83,109,DISPATCHABLE RESERVE,"DR (83MW)PLUS RTD (29MW)"
01S_ENRO_G01,"LOWER LOAD",05/15/2026 2:59:00 PM,110,96,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Due to trouble at bleeder valve  Unit no. 5"
01S_ENRO_G01,"FOLLOW RTD",05/15/2026 5:09:00 PM,110,62,RTD,"Re-arm DR"
01S_ENRO_G01,"LOWER LOAD",05/15/2026 5:21:00 PM,87,56,DISPATCHABLE RESERVE,"With RTD schedule plus DR, utilize due to high system demand."
01S_ENRO_G01,"FOLLOW RTD",05/15/2026 11:13:00 PM,110,5,RTD,"Re-arm DR"
01S_ENRO_G01,"RAISE LOAD",05/16/2026 12:42:00 PM,0,88,DISPATCHABLE RESERVE,"(RTD + DR) Due to Solar Generation variance (RTD/ACTUAL : 2304/1733MW)"
01S_ENRO_G01,"ONLINE",05/16/2026 12:52:00 PM,0,88,DISPATCHABLE RESERVE,"(RTD + DR) Due to Solar Generation variance (RTD/ACTUAL : 2304/1733MW)"
01S_ENRO_G01,"LOWER LOAD",05/16/2026 1:31:00 PM,88,56,DISPATCHABLE RESERVE,"To re-arm DR"
01S_ENRO_G01,"FOLLOW RTD",05/16/2026 1:41:00 PM,56,3,RTD,"Instructed follow RTD but PO utilized RM-DR schedule"
01TERRASOL_G01,"SUDDEN LOAD DOWN",05/14/2026 11:48:00 AM,225,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Due to the activation of gradient working mode as per Terra PO"
01T_ASIA_G01,"ADVISED TO START",05/12/2026 10:39:00 AM,0,40,DISPATCHABLE RESERVE,"Utilized as DR due to solar variance (RTD/ACT: 2523/2140MW)"
01T_ASIA_G01,"ONLINE AS DR",05/12/2026 10:45:00 AM,0,41,GENERATOR START-UP,"Start of DR schedule"
01T_ASIA_G01,"ADVISED TO SHUTDOWN",05/12/2026 11:37:00 AM,40,0,RTD,"Re-arm DR"
01T_ASIA_G01,"SHUTDOWN AS DR",05/12/2026 11:44:00 AM,40,0,GENERATOR SHUTDOWN,"End of DR schedule"
01T_ASIA_G01,"ADVISED TO START",05/12/2026 3:21:00 PM,0,40,DISPATCHABLE RESERVE,"Utilized as DR due to solar variance (RTD/ACT: 1652/1342MW)"
01T_ASIA_G01,"ONLINE AS DR",05/12/2026 3:30:00 PM,0,40,GENERATOR START-UP,"Start of DR schedule"
01T_ASIA_G01,"LOWER LOAD",05/12/2026 4:55:00 PM,40,10,DISPATCHABLE RESERVE,"Re-arm DR (RTD/ACT: 0/40MW)"
01T_ASIA_G01,"ADVISED TO SHUTDOWN",05/12/2026 6:25:00 PM,11,0,RTD,"Re-arm DR"
01T_ASIA_G01,"SHUTDOWN AS DR",05/12/2026 6:29:00 PM,11,0,GENERATOR SHUTDOWN,"End of DR schedule"
01T_ASIA_G01,"HOLD LOAD",05/13/2026 11:06:00 PM,48,48,MARKET INTERVENTION/SUSPENSION,"Constrained ON Due to high system demand,. (Red alert status)"
01T_ASIA_G01,"FOLLOW RTD",05/14/2026 1:06:00 AM,48,0,DISPATCHABLE RESERVE,"RE-ARMED"
01T_ASIA_G01,"ADVISE TO START",05/14/2026 1:28:00 PM,0,47,DISPATCHABLE RESERVE,"(RTD + DR) Due to Solar Generation variance (RTD/ACTUAL : 2234/1946MW)"
01T_ASIA_G01,"ONLINE",05/14/2026 1:35:00 PM,0,47,DISPATCHABLE RESERVE,"(RTD + DR) Due to Solar Generation variance (RTD/ACTUAL : 2234/1946MW)"
01T_ASIA_G01,"FOLLOW RTD",05/15/2026 4:20:00 AM,33,0,RTD,"Re-armed DR. End of schedule as DR"
01T_ASIA_G01,"OFFLINE AS DR",05/15/2026 4:28:00 AM,33,0,RTD,"Re-armed DR. End of schedule as DR"
01T_ASIA_G01,"ADVISE TO START",05/15/2026 10:18:00 AM,0,27,DISPATCHABLE RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL0(2529/2356MW)"
01T_ASIA_G01,"RAISE LOAD",05/15/2026 2:24:00 PM,22,35,DISPATCHABLE RESERVE,"Utilize DR due to solar variance RT/ACTUAL: 2233/2021MW with RTD schedule."
01T_ASIA_G01,"FOLLOW RTD",05/15/2026 11:08:00 PM,48,22,RTD,"Re-arm DR"
02TMOBIL_G01,"ADVISE TO START",05/11/2026 1:09:00 PM,0,0,DISPATCHABLE RESERVE,"TO Re arm CR"
02TMOBIL_G01,"ONLINE",05/11/2026 1:21:00 PM,0,51,DISPATCHABLE RESERVE,"Raise load to Re arm CR"
02TMOBIL_G01,"FOLLOW RTD",05/11/2026 1:37:00 PM,44,10,RTD,"DR to Energy RTD"
02TMOBIL_G01,"ADVISED TO START",05/11/2026 2:29:00 PM,0,51,DISPATCHABLE RESERVE,"UTILIZED DUE TO SOLAR VARANCE (RTD/ACTUAL0(2346/2118MW)"
02TMOBIL_G01,"ONLINE AND RAISE LOAD",05/11/2026 2:40:00 PM,0,51,DISPATCHABLE RESERVE,"UTILIZED DUE TO SOLAR VARANCE (RTD/ACTUAL0(2346/2118MW)"
02TMOBIL_G01,"FOLLOW RTD",05/11/2026 4:01:00 PM,46,32,DISPATCHABLE RESERVE,"RE-ARMED DR"
02TMOBIL_G01,"ADVISED TO START",05/12/2026 10:37:00 AM,0,51,DISPATCHABLE RESERVE,"Utilized as DR due to solar variance (RTD/ACT: 2523/2140MW)"
02TMOBIL_G01,"ONLINE AS DR",05/12/2026 10:48:00 AM,0,16,GENERATOR START-UP,"Start of DR schedule"
02TMOBIL_G01,"ADVISED TO SHUTDOWN",05/12/2026 1:04:00 PM,34,0,RTD,"Re-arm DR"
02TMOBIL_G01,"SHUTDOWN AS DR",05/12/2026 1:19:00 PM,34,0,GENERATOR SHUTDOWN,"End of DR schedule"
02TMOBIL_G01,"ADVISED TO START",05/12/2026 3:20:00 PM,0,33,DISPATCHABLE RESERVE,"Utilized as DR due to solar variance (RTD/ACT: 1652/1342MW)"
