Luzon System Operations
Dispatch Instruction Report
18May2026-24May2026
UNIT,INSTRUCTION,INSTRUCTION_TIME,MW_FROM,MW_TO,CATEGORY,REMARKS
01AMBUK_U01,"RAISE LOAD",05/18/2026 12:51:00 PM,5,36,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2136:1798MW) VARIANCE"
01AMBUK_U01,"FOLLOW RTD",05/18/2026 1:00:00 PM,36,5,CONTINGENCY RESERVE,"RE-ARMED"
01AMBUK_U01,"RAISE LOAD",05/19/2026 10:55:00 AM,1,36,CONTINGENCY RESERVE,"Due to Solar variance (RTD=2271/ACT=1868)"
01AMBUK_U01,"FOLLOW RTD",05/19/2026 11:16:00 AM,36,5,RTD,"Re-arm CR."
01AMBUK_U01,"RAISE LOAD",05/19/2026 1:04:00 PM,5,36,CONTINGENCY RESERVE,"Due to Solar variance (RTD=1953/ACT=1841)"
01AMBUK_U01,"FOLLOW RTD",05/19/2026 2:15:00 PM,31,5,CONTINGENCY RESERVE,"RE-ARMED"
01AMBUK_U01,"ON-LINE",05/20/2026 7:51:00 AM,0,5,GENERATOR START-UP,"With CR schedule next interval."
01AMBUK_U01,"RAISE LOAD",05/20/2026 9:45:00 AM,5,35,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=11437/DEM=11526)"
01AMBUK_U01,"FOLLOW RTD",05/20/2026 2:32:00 PM,35,5,CONTINGENCY RESERVE,"RE-ARMED"
01AMBUK_U01,"ON-LINE",05/20/2026 11:51:00 PM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
01AMBUK_U01,"RAISE LOAD",05/21/2026 12:22:00 AM,5,36,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11088:11199MW)"
01AMBUK_U01,"FOLLOW RTD",05/21/2026 2:53:00 AM,36,5,RTD,"Re-arm CR"
01AMBUK_U01,"RAISE LOAD",05/21/2026 10:00:00 AM,5,35,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2364/2219MW)"
01AMBUK_U01,"FOLLOW RTD",05/21/2026 10:05:00 AM,36,5,RTD,"Re-arm CR"
01AMBUK_U01,"RAISE LOAD",05/21/2026 8:26:00 PM,5,36,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12567:12796MW) & HVDC (-50:-131MW) VARIANCE"
01AMBUK_U01,"FOLLOW RTD",05/21/2026 8:51:00 PM,32,5,CONTINGENCY RESERVE,"RE-ARMED"
01AMBUK_U02,"RAISE LOAD",05/18/2026 12:51:00 PM,5,36,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2136:1798MW) VARIANCE"
01AMBUK_U02,"FOLLOW RTD",05/18/2026 1:00:00 PM,36,5,CONTINGENCY RESERVE,"RE-ARMED"
01AMBUK_U02,"RAISE LOAD",05/19/2026 10:55:00 AM,1,36,CONTINGENCY RESERVE,"Due to Solar variance (RTD=2271/ACT=1868)"
01AMBUK_U02,"FOLLOW RTD",05/19/2026 11:16:00 AM,36,5,RTD,"Re-arm CR."
01AMBUK_U02,"RAISE LOAD",05/19/2026 1:04:00 PM,5,36,CONTINGENCY RESERVE,"Due to Solar variance (RTD=1953/ACT=1841)"
01AMBUK_U02,"FOLLOW RTD",05/19/2026 2:15:00 PM,31,5,CONTINGENCY RESERVE,"RE-ARMED"
01AMBUK_U02,"RAISE LOAD",05/20/2026 9:45:00 AM,5,35,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=11437/DEM=11526)"
01AMBUK_U02,"FOLLOW RTD",05/20/2026 2:32:00 PM,35,5,CONTINGENCY RESERVE,"RE-ARMED"
01AMBUK_U02,"RAISE LOAD",05/21/2026 12:22:00 AM,5,36,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11088:11199MW)"
01AMBUK_U02,"FOLLOW RTD",05/21/2026 2:40:00 AM,36,5,RTD,"Re-arm CR"
01AMBUK_U02,"RAISE LOAD",05/21/2026 10:00:00 AM,5,35,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2364/2219MW)"
01AMBUK_U02,"FOLLOW RTD",05/21/2026 10:05:00 AM,36,5,RTD,"Re-arm CR"
01AMBUK_U02,"RAISE LOAD",05/21/2026 8:26:00 PM,5,36,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12567:12796MW) & HVDC (-50:-131MW) VARIANCE"
01AMBUK_U02,"FOLLOW RTD",05/21/2026 8:51:00 PM,32,5,CONTINGENCY RESERVE,"RE-ARMED"
01AMBUK_U02,"RAISE LOAD",05/22/2026 12:53:00 PM,5,36,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2681MW ; ACT: 2394MW)"
01AMBUK_U02,"FOLLOW RTD",05/22/2026 2:58:00 PM,31,5,RTD,"Re-arm CR"
01AMBUK_U02,"RAISE LOAD",05/23/2026 7:00:00 PM,5,36,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11821:12130MW)"
01AMBUK_U02,"FOLLOW RTD",05/23/2026 7:26:00 PM,32,5,CONTINGENCY RESERVE,"RE-ARMED"
01AMBUK_U02,"RAISE LOAD",05/23/2026 10:23:00 PM,6,36,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11971:12032MW)"
01AMBUK_U02,"FOLLOW RTD",05/24/2026 3:19:00 AM,33,5,RTD,"Re-arm CR"
01AMBUK_U02,"SHUTDOWN",05/24/2026 8:06:00 AM,7,0,GENERATOR SHUTDOWN,"PLANNED OUTAGE"
01ANDA_G01,"SHUTDOWN",05/19/2026 3:38:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"o safely remove bamboo/foreign object on line,"
01ANDA_G01,"ONLINE",05/19/2026 5:58:00 PM,0,0,GENERATOR START-UP,"o safely remove bamboo/foreign object on line,"
01ANGAT_A,"LOWER LOAD",05/24/2026 7:12:00 AM,28,25,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(755/1000MW)"
01ANGAT_A,"FOLLOW RTD",05/24/2026 9:37:00 AM,25,28,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01APEC_G01,"LOWER LOAD",05/21/2026 7:04:00 AM,16,1,MOT LOWER,"Constrain-off due to MO forecast error (RTD/ACT: 9683/9800MW) and cyclic operation of steelmills"
01APEC_G01,"FOLLOW RTD",05/21/2026 9:53:00 AM,1,7,RTD,"Constrain-off lifted"
01ARMSOL_G01,"ON-LINE",05/23/2026 10:11:00 AM,0,0,GENERATOR START-UP,"Affected by unplanned outage of line."
01BAKUN_G01,"ONLINE",05/22/2026 9:24:00 AM,0,8,GENERATOR START-UP,"From unplanned outage."
01BAUANG_GS1,"ADVICE TO START",05/19/2026 2:47:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (13052:13176MW) & VRE SOLAR (1378:1186MW) VARIANCE"
01BAUANG_GS1,"RAISE LOAD",05/19/2026 2:54:00 PM,0,70,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (13052:13176MW) & VRE SOLAR (1378:1186MW) VARIANCE"
01BAUANG_GS1,"FOLLOW RTD",05/19/2026 3:17:00 PM,70,6,DISPATCHABLE RESERVE,"RE-ARMED"
01BAUANG_GS1,"ADVICE TO START",05/21/2026 7:37:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (12471:12743MW) & HVDC (-50:-119MW) VARIANCE"
01BAUANG_GS1,"RAISE LOAD",05/21/2026 7:44:00 PM,0,70,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12471:12743MW) & HVDC (-50:-119MW) VARIANCE"
01BAUANG_GS1,"FOLLOW RTD",05/21/2026 10:10:00 PM,56,56,DISPATCHABLE RESERVE,"RE-ARMED"
01BAUANG_GS1,"ADVISED TO START  AS DR",05/23/2026 3:31:00 AM,0,70,DISPATCHABLE RESERVE,"Utilize DR due to high system demand and HVDC variance, RTD/ACTUAL: 12/-41MW"
01BAUANG_GS1,"ONLINE AS DR",05/23/2026 3:40:00 AM,0,70,DISPATCHABLE RESERVE,"Utilize DR due to high system demand and HVDC variance, RTD/ACTUAL: 12/-41MW"
01BAUANG_GS1,"LOWER LOAD",05/23/2026 5:31:00 AM,70,40,DISPATCHABLE RESERVE,"Utilize DR due to high system demand and to limit load at Nagsaag - Binga 230kV Line 2."
01BAUANG_GS1,"FOLLOW RTD",05/23/2026 5:54:00 AM,40,0,RTD,"Re-arm DR"
01BAUANG_GS1,"ADVISE TO START",05/23/2026 12:07:00 PM,0,70,DISPATCHABLE RESERVE,"To re arm CR, instruction is RTD + scheduled DR"
01BAUANG_GS1,"ONLINE",05/23/2026 12:15:00 PM,0,70,DISPATCHABLE RESERVE,"To re arm CR, instruction is RTD + scheduled DR, first unit online"
01BAUANG_GS1,"FOLLOW RTD",05/23/2026 2:49:00 PM,70,10,RTD,"follow RTd from DR, with energy schedule RTD"
01BAUANG_GS2,"ADVICE TO START",05/19/2026 1:58:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (12961:13092MW) & VRE SOLAR (1773:1468MW) VARIANCE"
01BAUANG_GS2,"RAISE LOAD",05/19/2026 2:09:00 PM,0,70,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12961:13092MW) & VRE SOLAR (1773:1468MW) VARIANCE"
01BAUANG_GS2,"FOLLOW RTD",05/19/2026 2:22:00 PM,62,0,RTD,"End of RTD schedule as RM - DR"
01BAUANG_GS2,"ADVICE TO START",05/21/2026 7:37:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (12471:12743MW) & HVDC (-50:-119MW) VARIANCE"
01BAUANG_GS2,"RAISE LOAD",05/21/2026 7:44:00 PM,0,70,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12471:12743MW) & HVDC (-50:-119MW) VARIANCE"
01BAUANG_GS2,"FOLLOW RTD",05/21/2026 8:57:00 PM,49,0,DISPATCHABLE RESERVE,"RE-ARMED"
01BAUANG_GS2,"LOWER LOAD",05/22/2026 10:52:00 PM,31,20,SECURITY - LOWER,"DUE TO THERMAL LIMIT OF PAYOCPOC - BAUANG 230KV LINE (278MW)"
01BAUANG_GS2,"FOLLOW RTD",05/22/2026 11:01:00 PM,20,41,RTD,"SECURITY LOWER LIFTED"
01BAUANG_GS3,"ADVICE TO START",05/19/2026 1:58:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (12961:13092MW) & VRE SOLAR (1773:1468MW) VARIANCE"
01BAUANG_GS3,"RAISE LOAD",05/19/2026 2:09:00 PM,0,70,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12961:13092MW) & VRE SOLAR (1773:1468MW) VARIANCE"
01BAUANG_GS3,"FOLLOW RTD",05/19/2026 2:22:00 PM,62,0,RTD,"End of RTD schedule as RM - DR"
01BAUANG_GS3,"LOWER LOAD",05/22/2026 10:52:00 PM,31,20,SECURITY - LOWER,"DUE TO THERMAL LIMIT OF PAYOCPOC - BAUANG 230KV LINE (278MW)"
01BAUANG_GS3,"FOLLOW RTD",05/22/2026 11:01:00 PM,20,0,RTD,"SECURITY LOWER LIFTED"
01BAUANG_GS3,"LOWER LOAD",05/23/2026 9:20:00 PM,49,30,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12242:12188MW) & HVDC (-150:-121MW) VARIANCE"
01BAUANG_GS3,"FOLLOW RTD",05/23/2026 9:42:00 PM,30,51,RTD,"MOT LIFTED"
01BAUANG_GS3,"ADVICE TO START",05/24/2026 3:04:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (11728:11787MW)"
01BAUANG_GS3,"RAISE LOAD",05/24/2026 3:12:00 PM,0,70,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11728:11787MW)"
01BAUANG_GS3,"FOLLOW RTD",05/24/2026 3:28:00 PM,70,0,RTD,"END OF RMS"
01BINGA_U01,"RAISE LOAD",05/18/2026 3:03:00 AM,1,34,CONTINGENCY RESERVE,"Utilize CR to assist online of Kalayaan 3 pump."
01BINGA_U01,"FOLLOW RTD",05/18/2026 3:57:00 AM,34,1,RTD,"Re-arm CR"
01BINGA_U01,"SHUTDOWN",05/19/2026 4:01:00 AM,1,0,GENERATOR SHUTDOWN,"WITH 0 RTD AND DR SCHED ON NEXT INTERVAL"
01BINGA_U01,"ON-LINE",05/19/2026 11:50:00 AM,0,1,GENERATOR START-UP,"With CR schedule next interval."
01BINGA_U01,"RAISE LOAD",05/19/2026 1:05:00 PM,1,33,CONTINGENCY RESERVE,"Due to Solar variance (RTD=1966/ACT=1774)"
01BINGA_U01,"FOLLOW RTD",05/19/2026 2:12:00 PM,30,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U01,"ON-LINE",05/20/2026 11:53:00 AM,0,1,GENERATOR START-UP,"With CR schedule next interval."
01BINGA_U01,"RAISE LOAD",05/20/2026 2:16:00 PM,1,32,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (13270:13379MW) & VRE SOLAR (1930:1787MW) VARIANCE"
01BINGA_U01,"FOLLOW RTD",05/20/2026 2:46:00 PM,32,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U01,"RAISE LOAD",05/20/2026 7:04:00 PM,1,33,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12338:12401MW)"
01BINGA_U01,"FOLLOW RTD",05/20/2026 7:17:00 PM,33,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U01,"ONLINE AS CR",05/21/2026 11:52:00 AM,0,1,GENERATOR START-UP,"Start of CR schedule"
01BINGA_U01,"RAISE LOAD",05/21/2026 5:18:00 PM,1,33,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12512:12725MW)"
01BINGA_U01,"FOLLOW RTD",05/21/2026 6:03:00 PM,29,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U01,"RAISE LOAD",05/21/2026 7:23:00 PM,1,32,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12466:12699MW)"
01BINGA_U01,"FOLLOW RTD",05/21/2026 9:38:00 PM,27,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U01,"ONLINE AS CR",05/22/2026 11:51:00 AM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR."
01BINGA_U01,"RAISE LOAD",05/22/2026 12:53:00 PM,1,34,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2681MW ; ACT: 2394MW)"
01BINGA_U01,"FOLLOW RTD",05/22/2026 1:28:00 PM,33,1,RTD,"Re-armed CR."
01BINGA_U01,"RAISE LOAD",05/22/2026 3:21:00 PM,5,37,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1753/1579MW)"
01BINGA_U01,"FOLLOW RTD",05/22/2026 4:50:00 PM,34,1,RTD,"Re-arm CR"
01BINGA_U01,"FOLLOW RTD",05/24/2026 12:27:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED CR"
01BINGA_U01,"FOLLOW RTD",05/24/2026 2:46:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U02,"SHUTDOWN",05/19/2026 4:01:00 AM,1,0,GENERATOR SHUTDOWN,"WITH 0 RTD AND DR SCHED ON NEXT INTERVAL"
01BINGA_U02,"RAISE LOAD",05/19/2026 1:05:00 PM,1,33,CONTINGENCY RESERVE,"Due to Solar variance (RTD=1966/ACT=1774)"
01BINGA_U02,"FOLLOW RTD",05/19/2026 2:12:00 PM,30,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U02,"ON-LINE",05/20/2026 7:51:00 AM,0,1,GENERATOR START-UP,"With CR schedule next interval."
01BINGA_U02,"RAISE LOAD",05/20/2026 2:16:00 PM,1,32,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (13270:13379MW) & VRE SOLAR (1930:1787MW) VARIANCE"
01BINGA_U02,"FOLLOW RTD",05/20/2026 2:57:00 PM,32,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U02,"RAISE LOAD",05/20/2026 7:04:00 PM,1,33,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12338:12401MW)"
01BINGA_U02,"FOLLOW RTD",05/20/2026 8:37:00 PM,33,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U02,"ONLINE AS CR",05/21/2026 7:53:00 AM,0,1,GENERATOR START-UP,"Start of CR schedule"
01BINGA_U02,"RAISE LOAD",05/21/2026 10:02:00 AM,1,35,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2364/2199MW)"
01BINGA_U02,"FOLLOW RTD",05/21/2026 10:08:00 AM,35,1,RTD,"Re-arm CR"
01BINGA_U02,"RAISE LOAD",05/21/2026 5:18:00 PM,1,33,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12512:12725MW)"
01BINGA_U02,"FOLLOW RTD",05/21/2026 9:41:00 PM,32,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U02,"ONLINE AS CR",05/22/2026 7:50:00 AM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR."
01BINGA_U02,"RAISE LOAD",05/22/2026 12:53:00 PM,1,35,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2681MW ; ACT: 2394MW)"
01BINGA_U02,"FOLLOW RTD",05/22/2026 1:28:00 PM,34,1,RTD,"Re-armed CR."
01BINGA_U02,"RAISE LOAD",05/22/2026 3:21:00 PM,5,37,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1753/1579MW)"
01BINGA_U02,"FOLLOW RTD",05/22/2026 4:47:00 PM,33,1,RTD,"Re-arm CR"
01BINGA_U02,"RAISE LOAD",05/23/2026 1:15:00 AM,1,34,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11432:11491MW) & HVDC (-97:-141MW) VARIANCE"
01BINGA_U02,"FOLLOW RTD",05/23/2026 1:48:00 AM,33,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U02,"RAISE LOAD",05/23/2026 7:00:00 PM,1,35,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11821:12130MW)"
01BINGA_U02,"FOLLOW RTD",05/23/2026 7:29:00 PM,31,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U02,"RAISE LOAD",05/23/2026 8:04:00 PM,1,34,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01BINGA_U02,"FOLLOW RTD",05/23/2026 10:23:00 PM,34,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U02,"RAISE LOAD",05/23/2026 11:48:00 PM,1,34,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01BINGA_U02,"FOLLOW RTD",05/24/2026 1:27:00 AM,34,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U02,"ONLINE AS CR",05/24/2026 7:48:00 AM,0,1,GENERATOR START-UP,"WIH CR SCHEDULE"
01BINGA_U02,"FOLLOW RTD",05/24/2026 2:46:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U03,"SHUTDOWN",05/19/2026 4:01:00 AM,1,0,GENERATOR SHUTDOWN,"WITH 0 RTD AND DR SCHED ON NEXT INTERVAL"
01BINGA_U03,"ON-LINE",05/19/2026 7:52:00 AM,0,1,GENERATOR START-UP,"With CR schedule next interval."
01BINGA_U03,"ON-LINE",05/20/2026 7:51:00 AM,0,1,GENERATOR START-UP,"With CR schedule next interval."
01BINGA_U03,"RAISE LOAD",05/20/2026 2:16:00 PM,1,32,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (13270:13379MW) & VRE SOLAR (1930:1787MW) VARIANCE"
01BINGA_U03,"FOLLOW RTD",05/20/2026 2:46:00 PM,32,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U03,"RAISE LOAD",05/20/2026 7:04:00 PM,1,33,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12338:12401MW)"
01BINGA_U03,"FOLLOW RTD",05/21/2026 12:22:00 AM,33,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U03,"ONLINE AS CR",05/21/2026 7:53:00 AM,0,1,GENERATOR START-UP,"Start of CR schedule"
01BINGA_U03,"RAISE LOAD",05/21/2026 10:02:00 AM,1,35,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2364/2199MW)"
01BINGA_U03,"FOLLOW RTD",05/21/2026 10:08:00 AM,35,1,RTD,"Re-arm CR"
01BINGA_U03,"RAISE LOAD",05/21/2026 5:18:00 PM,1,33,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12512:12725MW)"
01BINGA_U03,"FOLLOW RTD",05/21/2026 9:45:00 PM,33,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U03,"ONLINE AS CR",05/22/2026 7:50:00 AM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR."
01BINGA_U03,"RAISE LOAD",05/22/2026 10:22:00 PM,1,35,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12689:12772MW) & HVDC (-100:-142MW) VARIANCE"
01BINGA_U03,"FOLLOW RTD",05/22/2026 11:25:00 PM,35,35,RTD,"END OF RMS"
01BINGA_U03,"RAISE LOAD",05/23/2026 1:15:00 AM,1,34,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11432:11491MW) & HVDC (-97:-141MW) VARIANCE"
01BINGA_U03,"FOLLOW RTD",05/23/2026 1:48:00 AM,33,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U03,"RAISE LOAD",05/23/2026 3:26:00 AM,1,35,CONTINGENCY RESERVE,"Utilize CR to assist online of Kalayaan 1 pump."
01BINGA_U03,"FOLLOW RTD",05/23/2026 3:50:00 AM,0,1,RTD,"Re-arm CR"
01BINGA_U03,"RAISE LOAD",05/23/2026 7:00:00 PM,1,35,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11821:12130MW)"
01BINGA_U03,"FOLLOW RTD",05/23/2026 7:29:00 PM,31,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U03,"RAISE LOAD",05/23/2026 8:04:00 PM,1,34,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01BINGA_U03,"FOLLOW RTD",05/24/2026 12:02:00 AM,34,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U03,"ONLINE AS CR",05/24/2026 7:48:00 AM,0,1,GENERATOR START-UP,"WIH CR SCHEDULE"
01BINGA_U04,"SHUTDOWN",05/19/2026 4:01:00 AM,1,0,GENERATOR SHUTDOWN,"WITH 0 RTD AND DR SCHED ON NEXT INTERVAL"
01BINGA_U04,"ON-LINE",05/19/2026 7:52:00 AM,0,1,GENERATOR START-UP,"With CR schedule next interval."
01BINGA_U04,"ON-LINE",05/19/2026 11:50:00 AM,0,1,GENERATOR START-UP,"With CR schedule next interval."
01BINGA_U04,"ON-LINE",05/20/2026 11:53:00 AM,0,1,GENERATOR START-UP,"With CR schedule next interval."
01BINGA_U04,"RAISE LOAD",05/20/2026 2:16:00 PM,1,32,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (13270:13379MW) & VRE SOLAR (1930:1787MW) VARIANCE"
01BINGA_U04,"FOLLOW RTD",05/20/2026 2:59:00 PM,32,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U04,"RAISE LOAD",05/20/2026 9:29:00 PM,1,32,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12279:12409MW)"
01BINGA_U04,"FOLLOW RTD",05/21/2026 12:22:00 AM,33,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U04,"ONLINE AS CR",05/21/2026 11:52:00 AM,0,1,GENERATOR START-UP,"Start of CR schedule"
01BINGA_U04,"RAISE LOAD",05/21/2026 7:23:00 PM,1,32,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12466:12699MW)"
01BINGA_U04,"FOLLOW RTD",05/21/2026 9:38:00 PM,27,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U04,"ONLINE AS CR",05/22/2026 11:51:00 AM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR."
01BINGA_U04,"RAISE LOAD",05/22/2026 10:22:00 PM,1,35,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12689:12772MW) & HVDC (-100:-142MW) VARIANCE"
01BINGA_U04,"FOLLOW RTD",05/22/2026 10:45:00 PM,28,1,CONTINGENCY RESERVE,"RE-ARMED"
01CASECN_U01,"TRIPPED",05/18/2026 2:04:00 PM,52,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"DUE TO ACTIVATION OF OIL FLOW SENSOR."
01CASECN_U01,"ONLINE",05/18/2026 3:00:00 PM,0,65,GENERATOR START-UP,"FROM GENERATOR TRIPPING"
01CNCEP_BAT,"RAISE LOAD",05/18/2026 2:32:00 AM,0,49,CONTINGENCY RESERVE,"Utilize CR due to assist online of Kalayaan 4 pump."
01CNCEP_BAT,"FOLLOW RTD",05/18/2026 2:51:00 AM,49,0,RTD,"Re-arm CR"
01CNCEP_BAT,"RAISE LOAD",05/18/2026 8:08:00 AM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01CNCEP_BAT,"FOLLOW RTD",05/18/2026 8:16:00 AM,49,0,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",05/18/2026 10:37:00 AM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2284:2084MW) VARIANCE"
01CNCEP_BAT,"FOLLOW RTD",05/18/2026 11:07:00 AM,49,0,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",05/18/2026 8:49:00 PM,0,40,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01CNCEP_BAT,"FOLLOW RTD",05/18/2026 9:03:00 PM,40,0,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",05/19/2026 1:22:00 AM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10522:10590MW) & HVDC (-86:-116MW) VARIANCE"
01CNCEP_BAT,"FOLLOW RTD",05/19/2026 1:49:00 AM,49,0,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",05/19/2026 1:55:00 PM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12961:13092MW) & VRE SOLAR (1773:1468MW) VARIANCE"
01CNCEP_BAT,"FOLLOW RTD",05/19/2026 2:29:00 PM,49,0,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",05/20/2026 2:12:00 PM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (13270:13379MW) & VRE SOLAR (1930:1787MW) VARIANCE"
01CNCEP_BAT,"FOLLOW RTD",05/20/2026 2:37:00 PM,49,0,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",05/20/2026 9:01:00 PM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12271:12403MW)"
01CNCEP_BAT,"FOLLOW RTD",05/20/2026 9:31:00 PM,49,0,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",05/21/2026 9:56:00 AM,0,49,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2326/2052MW)"
01CNCEP_BAT,"FOLLOW RTD",05/21/2026 10:28:00 AM,49,0,RTD,"Re-arm CR"
01CNCEP_BAT,"RAISE LOAD",05/21/2026 7:03:00 PM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12526:12744MW)"
01CNCEP_BAT,"FOLLOW RTD",05/21/2026 7:53:00 PM,49,0,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",05/22/2026 10:18:00 PM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12722:12778MW) & HVDC (-100:-142MW) VARIANCE"
01CNCEP_BAT,"FOLLOW RTD",05/22/2026 10:53:00 PM,49,0,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",05/23/2026 1:12:00 AM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01CNCEP_BAT,"FOLLOW RTD",05/23/2026 1:34:00 AM,49,0,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",05/23/2026 3:03:00 AM,0,49,CONTINGENCY RESERVE,"Utilize CR due to high system demand RTD/ACTUAL: 10671/10710MW."
01CNCEP_BAT,"FOLLOW RTD",05/23/2026 3:14:00 AM,49,0,RTD,"Re-arm CR"
01CNCEP_BAT,"RAISE LOAD",05/23/2026 9:31:00 AM,0,40,CONTINGENCY RESERVE,"To assist load rejection test of Masinloc 4."
01CNCEP_BAT,"FOLLOW RTD",05/23/2026 9:36:00 AM,40,0,RTD,"Re arm CR"
01CNCEP_BAT,"RAISE LOAD",05/23/2026 2:29:00 PM,0,49,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual : 1823/1402) and tripping of San Lorenzo 60 (80MW)"
01CNCEP_BAT,"FOLLOW RTD",05/23/2026 2:37:00 PM,49,0,RTD,"Re arm CR"
01CNCEP_BAT,"RAISE LOAD",05/23/2026 6:58:00 PM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11889:12069MW)"
01CNCEP_BAT,"FOLLOW RTD",05/23/2026 7:18:00 PM,49,0,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",05/23/2026 11:19:00 PM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11693:11774MW)"
01CNCEP_BAT,"FOLLOW RTD",05/23/2026 11:42:00 PM,49,0,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",05/24/2026 12:15:00 PM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL0(2910/2631MW)"
01CNCEP_BAT,"FOLLOW RTD",05/24/2026 12:29:00 PM,49,0,CONTINGENCY RESERVE,"RE-ARMED CR"
01CNCEP_BAT,"RAISE LOAD",05/24/2026 12:45:00 PM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2842/2691MW)"
01CNCEP_BAT,"FOLLOW RTD",05/24/2026 1:01:00 PM,49,0,CONTINGENCY RESERVE,"REARMED CR"
01CNCEP_BAT,"RAISE LOAD",05/24/2026 7:51:00 PM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12040:12112MW)"
01CNCEP_BAT,"FOLLOW RTD",05/24/2026 8:28:00 PM,49,0,CONTINGENCY RESERVE,"RE-ARMED"
01GAMU_BAT,"RAISE LOAD",05/18/2026 11:20:00 AM,0,36,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12688:12752MW) & VRE SOLAR (2244:1908MW) VARIANCE"
01GAMU_BAT,"FOLLOW RTD",05/18/2026 11:30:00 AM,36,0,CONTINGENCY RESERVE,"RE-ARMED"
01GAMU_BAT,"RAISE LOAD",05/23/2026 11:21:00 PM,1,36,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11693:11774MW)"
01GAMU_BAT,"FOLLOW RTD",05/23/2026 11:38:00 PM,36,0,CONTINGENCY RESERVE,"RE-ARMED"
01GFII_G01,"ONLINE",05/18/2026 6:30:00 PM,0,5,GENERATOR START-UP,"FROM UNPLANNED OUTAGE"
01GFII_G01,"EMERGENCY SHUTDOWN",05/24/2026 5:30:00 PM,5,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"INSUFFICIENT FUEL"
01GIFT_G02,"TRIPPED",05/20/2026 6:46:00 AM,6,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Due to low steam pressure."
01GIFT_G02,"ON-LINE",05/20/2026 8:19:00 AM,0,6,GENERATOR START-UP,"From unplanned outage."
01GNPD_U01,"LOWER LOAD",05/18/2026 11:46:00 AM,668,610,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12825:12774MW) AND HVDC (-100:-31MW) & VRE SOLAR (2100:2202MW) VARIANCES"
01GNPD_U01,"FOLLOW RTD",05/18/2026 12:27:00 PM,610,650,RTD,"MOT LIFTED"
01GNPD_U01,"LOWER LOAD",05/18/2026 5:04:00 PM,656,630,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(376/503MW)"
01GNPD_U01,"FOLLOW RTD",05/18/2026 5:47:00 PM,630,668,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01GNPD_U01,"LOWER LOAD",05/19/2026 12:28:00 AM,652,610,MOT LOWER,"DUE TO HVDC (-139:-84MW) & VRE WIND (64:118MW) VARIANCES"
01GNPD_U01,"FOLLOW RTD",05/19/2026 1:04:00 AM,610,608,RTD,"MOT LIFTED"
01GNPD_U01,"LOWER LOAD",05/20/2026 5:56:00 AM,608,580,MOT LOWER,"Due to HVDC variance (RTD=-210/-82)"
01GNPD_U01,"FOLLOW RTD",05/20/2026 6:21:00 AM,580,563,RTD,"From MOT Lower. Follow 5-min RTD."
01GNPD_U01,"RAISE LOAD",05/21/2026 4:31:00 AM,608,668,CONTINGENCY RESERVE,"Utilize CR due to high system demand RTD/ACTUAL: 9607/9712 MW."
01GNPD_U01,"FOLLOW RTD",05/21/2026 6:14:00 AM,658,616,RTD,"Re-arm CR"
01GNPD_U01,"RAISE LOAD",05/21/2026 9:54:00 AM,545,605,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2326/2052MW)"
01GNPD_U01,"FOLLOW RTD",05/21/2026 11:53:00 AM,628,623,RTD,"Re-arm CR"
01GNPD_U01,"LOWER LOAD",05/21/2026 2:31:00 PM,661,610,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (13741:13699MW) & VRE SOLAR (2089:2163MW) VARIANCE"
01GNPD_U01,"FOLLOW RTD",05/21/2026 2:44:00 PM,615,667,RTD,"MOT LIFTED"
01GNPD_U01,"RAISE LOAD",05/21/2026 9:22:00 PM,608,668,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12623:12794MW) AND HVDC (-50:-105MW) VARIANCE"
01GNPD_U01,"FOLLOW RTD",05/21/2026 10:02:00 PM,655,614,CONTINGENCY RESERVE,"RE-ARMED"
01GNPD_U01,"RAISE LOAD",05/21/2026 10:56:00 PM,608,668,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-109MW) VARIANCE"
01GNPD_U01,"FOLLOW RTD",05/22/2026 12:31:00 AM,656,610,CONTINGENCY RESERVE,"RE-ARMED"
01GNPD_U01,"RAISE LOAD",05/22/2026 10:12:00 PM,608,668,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12722:12778MW) & HVDC (-100:-142MW) VARIANCE"
01GNPD_U01,"FOLLOW RTD",05/22/2026 11:17:00 PM,660,632,CONTINGENCY RESERVE,"RE-ARMED"
01GNPD_U01,"RAISE LOAD",05/23/2026 12:42:00 AM,608,668,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01GNPD_U01,"FOLLOW RTD",05/23/2026 1:52:00 AM,659,628,CONTINGENCY RESERVE,"RE-ARMED"
01GNPD_U01,"LOWER LOAD",05/23/2026 5:53:00 AM,608,570,MOT LOWER,"Constrained OFF due low system demand RTD/ACTUAL: 9941/9806MW."
01GNPD_U01,"FOLLOW RTD",05/23/2026 8:16:00 AM,577,608,RTD,"From MOT lower"
01GNPD_U01,"LOWER LOAD",05/23/2026 6:08:00 PM,668,630,MOT LOWER,"Constrained OFF due to forecast error RTD/ACTUAL: 120002/11767MW"
01GNPD_U01,"FOLLOW RTD",05/23/2026 6:34:00 PM,630,668,RTD,"MOT LIFTED"
01GNPD_U01,"LOWER LOAD",05/24/2026 5:39:00 AM,665,620,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -111/-53)"
01GNPD_U01,"LOWER LOAD",05/24/2026 6:20:00 AM,619,600,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(243/318MW)"
01GNPD_U01,"FOLLOW RTD",05/24/2026 6:48:00 AM,598,560,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01GNPD_U01,"LOWER LOAD",05/24/2026 7:22:00 AM,530,500,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(940/1171MW)"
01GNPD_U01,"LOWER LOAD",05/24/2026 7:38:00 AM,499,480,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1128/1357MW)"
01GNPD_U01,"FOLLOW RTD",05/24/2026 9:37:00 AM,482,502,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01GNPD_U01,"LOWER LOAD",05/24/2026 1:16:00 PM,488,480,MOT LOWER,"CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(-50/49MW) AND SOLAR VARIANCE (RTD/ACTUAL)(2568/2620MW)"
01GNPD_U01,"FOLLOW RTD",05/24/2026 1:36:00 PM,483,500,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01GNPD_U02,"LOWER LOAD",05/18/2026 11:46:00 AM,668,610,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12825:12774MW) AND HVDC (-100:-31MW) & VRE SOLAR (2100:2202MW) VARIANCES"
01GNPD_U02,"FOLLOW RTD",05/18/2026 12:27:00 PM,610,650,RTD,"MOT LIFTED"
01GNPD_U02,"LOWER LOAD",05/18/2026 5:04:00 PM,663,630,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(376/503MW)"
01GNPD_U02,"FOLLOW RTD",05/18/2026 5:47:00 PM,630,668,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01GNPD_U02,"LOWER LOAD",05/19/2026 12:28:00 AM,652,610,MOT LOWER,"DUE TO HVDC (-139:-84MW) & VRE WIND (64:118MW) VARIANCES"
01GNPD_U02,"FOLLOW RTD",05/19/2026 1:04:00 AM,610,608,RTD,"MOT LIFTED"
01GNPD_U02,"LOWER LOAD",05/20/2026 5:56:00 AM,608,580,MOT LOWER,"Due to HVDC variance (RTD=-210/-82)"
01GNPD_U02,"FOLLOW RTD",05/20/2026 6:21:00 AM,580,563,RTD,"From MOT Lower. Follow 5-min RTD."
01GNPD_U02,"RAISE LOAD",05/21/2026 4:49:00 AM,608,668,CONTINGENCY RESERVE,"Utilize CR due to high system demand RTD/ACTUAL: 9588/9702 MW."
01GNPD_U02,"FOLLOW RTD",05/21/2026 5:33:00 AM,660,617,RTD,"Re-arm CR"
01GNPD_U02,"LOWER LOAD",05/21/2026 2:31:00 PM,661,610,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (13741:13699MW) & VRE SOLAR (2089:2163MW) VARIANCE"
01GNPD_U02,"FOLLOW RTD",05/21/2026 2:44:00 PM,615,667,RTD,"MOT LIFTED"
01GNPD_U02,"RAISE LOAD",05/21/2026 9:22:00 PM,608,668,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12623:12794MW) AND HVDC (-50:-105MW) VARIANCE"
01GNPD_U02,"FOLLOW RTD",05/21/2026 10:02:00 PM,655,614,CONTINGENCY RESERVE,"RE-ARMED"
01GNPD_U02,"RAISE LOAD",05/21/2026 10:56:00 PM,608,668,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-109MW) VARIANCE"
01GNPD_U02,"FOLLOW RTD",05/22/2026 12:31:00 AM,656,610,CONTINGENCY RESERVE,"RE-ARMED"
01GNPD_U02,"RAISE LOAD",05/22/2026 10:12:00 PM,608,668,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12722:12778MW) & HVDC (-100:-142MW) VARIANCE"
01GNPD_U02,"FOLLOW RTD",05/22/2026 11:17:00 PM,654,615,CONTINGENCY RESERVE,"RE-ARMED"
01GNPD_U02,"RAISE LOAD",05/23/2026 12:42:00 AM,608,668,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01GNPD_U02,"FOLLOW RTD",05/23/2026 1:52:00 AM,659,628,CONTINGENCY RESERVE,"RE-ARMED"
01GNPD_U02,"LOWER LOAD",05/23/2026 5:53:00 AM,608,570,MOT LOWER,"Constrained OFF due low system demand RTD/ACTUAL: 9941/9806MW."
01GNPD_U02,"FOLLOW RTD",05/23/2026 8:16:00 AM,577,608,RTD,"From MOT lower"
01GNPD_U02,"LOWER LOAD",05/23/2026 6:08:00 PM,668,630,MOT LOWER,"Constrained OFF due to forecast error RTD/ACTUAL: 120002/11767MW"
01GNPD_U02,"FOLLOW RTD",05/23/2026 6:34:00 PM,630,668,RTD,"MOT LIFTED"
01GNPD_U02,"LOWER LOAD",05/24/2026 5:39:00 AM,661,620,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -111/-53)"
01GNPD_U02,"LOWER LOAD",05/24/2026 6:20:00 AM,618,600,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(243/318MW)"
01GNPD_U02,"FOLLOW RTD",05/24/2026 6:48:00 AM,600,562,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01GNPD_U02,"LOWER LOAD",05/24/2026 7:22:00 AM,530,500,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(940/1171MW)"
01GNPD_U02,"LOWER LOAD",05/24/2026 7:38:00 AM,498,480,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1128/1357MW)"
01GNPD_U02,"FOLLOW RTD",05/24/2026 9:37:00 AM,480,480,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01GNPD_U02,"LOWER LOAD",05/24/2026 1:16:00 PM,522,480,MOT LOWER,"CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(-50/49MW) AND SOLAR VARIANCE (RTD/ACTUAL)(2568/2620MW)"
01GNPD_U02,"FOLLOW RTD",05/24/2026 1:36:00 PM,480,536,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01GRGOLD_G01,"TRIPPED",05/18/2026 4:52:00 PM,4,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"FOR CHECKING TO DETERMINE THE ROOTCAUSE"
01LAMAO_BAT,"RAISE LOAD",05/23/2026 11:23:00 PM,0,45,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11693:11774MW)"
01LAMAO_BAT,"FOLLOW RTD",05/23/2026 11:36:00 PM,45,0,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE LOAD",05/18/2026 8:05:00 AM,2,40,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01MAGAT_U01,"FOLLOW RTD",05/18/2026 8:22:00 AM,40,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE LOAD",05/18/2026 9:21:00 AM,2,30,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01MAGAT_U01,"FOLLOW RTD",05/18/2026 9:30:00 AM,30,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE LOAD",05/18/2026 10:06:00 AM,2,30,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2236:2152MW) VARIANCE"
01MAGAT_U01,"FOLLOW RTD",05/18/2026 10:17:00 AM,30,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE LOAD",05/18/2026 10:36:00 AM,2,30,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2284:2084MW) VARIANCE"
01MAGAT_U01,"RAISE LOAD",05/18/2026 11:13:00 AM,0,83,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2244:1908MW) VARIANCE"
01MAGAT_U01,"FOLLOW RTD",05/18/2026 11:33:00 AM,72,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE LOAD",05/18/2026 12:42:00 PM,2,85,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2212:1905MW) VARIANCE"
01MAGAT_U01,"FOLLOW RTD",05/18/2026 1:53:00 PM,85,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE LOAD",05/19/2026 1:11:00 AM,2,20,CONTINGENCY RESERVE,"UTILIZED TO ASSIST KALAYAAN 1 ON-LIN AS PUMP"
01MAGAT_U01,"FOLLOW RTD",05/19/2026 2:11:00 AM,20,0,CONTINGENCY RESERVE,"RE-ARMED CR"
01MAGAT_U01,"RAISE LOAD",05/19/2026 10:43:00 AM,2,50,CONTINGENCY RESERVE,"Due to Solar variance (RTD=2197/ACT=1998)"
01MAGAT_U01,"RAISE LOAD",05/19/2026 10:49:00 AM,2,85,CONTINGENCY RESERVE,"Due to Solar variance (RTD=2248/ACT=1945)"
01MAGAT_U01,"LOWER LOAD",05/19/2026 11:31:00 AM,85,50,CONTINGENCY RESERVE,"Re-arm CR."
01MAGAT_U01,"FOLLOW RTD",05/19/2026 11:42:00 AM,50,2,RTD,"Re-arm CR."
01MAGAT_U01,"RAISE LOAD",05/19/2026 12:11:00 PM,2,50,CONTINGENCY RESERVE,"Due to Solar variance (RTD=2086/ACT=1905)"
01MAGAT_U01,"RAISE LOAD",05/19/2026 1:02:00 PM,50,85,CONTINGENCY RESERVE,"Due to Solar variance (RTD=1953/ACT=1841)"
01MAGAT_U01,"FOLLOW RTD",05/19/2026 3:09:00 PM,75,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE LOAD",05/19/2026 6:27:00 PM,2,40,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01MAGAT_U01,"RAISE LOAD",05/19/2026 6:42:00 PM,2,69,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11528:11582MW)"
01MAGAT_U01,"RAISE LOAD",05/19/2026 6:44:00 PM,2,85,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11484:11597MW)"
01MAGAT_U01,"FOLLOW RTD",05/19/2026 8:26:00 PM,85,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE LOAD",05/20/2026 2:21:00 AM,2,85,CONTINGENCY RESERVE,"Due to high actual demand"
01MAGAT_U01,"FOLLOW RTD",05/20/2026 3:39:00 AM,75,2,RTD,"Re arm CR"
01MAGAT_U01,"RAISE LOAD",05/20/2026 6:49:00 AM,2,50,CONTINGENCY RESERVE,"Due to runback of GNPD 1 from 585MW to 334MW."
01MAGAT_U01,"FOLLOW RTD",05/20/2026 7:39:00 AM,50,2,RTD,"Re-arm CR."
01MAGAT_U01,"RAISE LOAD",05/20/2026 9:00:00 AM,2,50,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=11020/DEM=11136)"
01MAGAT_U01,"FOLLOW RTD",05/20/2026 10:17:00 AM,50,2,RTD,"Re-arm CR."
01MAGAT_U01,"RAISE LOAD",05/20/2026 11:24:00 AM,2,50,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=12320/DEM=12521)"
01MAGAT_U01,"FOLLOW RTD",05/20/2026 12:21:00 PM,50,2,RTD,"Re-arm CR."
01MAGAT_U01,"RAISE LOAD",05/21/2026 5:03:00 AM,2,50,CONTINGENCY RESERVE,"Utilize CR to assist online of Kalayaan 4 pump."
01MAGAT_U01,"FOLLOW RTD",05/21/2026 5:29:00 AM,50,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE LOAD",05/21/2026 2:11:00 PM,2,42,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2326:2172MW) VARIANCE"
01MAGAT_U01,"FOLLOW RTD",05/21/2026 2:25:00 PM,42,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE LOAD",05/21/2026 2:46:00 PM,2,70,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2059:1932MW) VARIANCE"
01MAGAT_U01,"FOLLOW RTD",05/21/2026 2:57:00 PM,64,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE LOAD",05/21/2026 3:30:00 PM,2,85,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (13661:13742MW) AND HVDC (-50:-95MW) VARIANCE"
01MAGAT_U01,"FOLLOW RTD",05/21/2026 4:03:00 PM,75,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE LOAD",05/21/2026 5:11:00 PM,2,85,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12523:12685MW) & HVDC (-50:-156MW)"
01MAGAT_U01,"FOLLOW RTD",05/21/2026 7:49:00 PM,75,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE LOAD",05/22/2026 8:49:00 AM,2,85,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2040MW ; ACT: 1982MW)"
01MAGAT_U01,"FOLLOW RTD",05/22/2026 10:02:00 AM,85,2,RTD,"Re-armed CR."
01MAGAT_U01,"RAISE LOAD",05/22/2026 10:27:00 AM,2,85,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2567MW ; ACT: 2377MW)"
01MAGAT_U01,"FOLLOW RTD",05/22/2026 12:18:00 PM,85,2,RTD,"Re-armed CR."
01MAGAT_U01,"RAISE LOAD",05/22/2026 12:31:00 PM,2,85,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2531MW ; ACT: 2341MW)"
01MAGAT_U01,"FOLLOW RTD",05/22/2026 12:54:00 PM,85,2,RTD,"Re-armed CR."
01MAGAT_U01,"ON-LINE",05/23/2026 12:53:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
01MAGAT_U01,"RAISE LOAD",05/23/2026 10:30:00 AM,2,85,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual : 2527/2282)"
01MAGAT_U01,"FOLLOW RTD",05/23/2026 11:31:00 AM,85,0,RTD,"Re arm CR"
01MAGAT_U01,"RAISE LOAD",05/23/2026 11:58:00 AM,2,85,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual : 2583/2227)"
01MAGAT_U01,"FOLLOW RTD",05/23/2026 12:31:00 PM,85,2,RTD,"Re arm CR"
01MAGAT_U01,"RAISE LOAD",05/23/2026 1:02:00 PM,2,85,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual : 2252/1991)"
01MAGAT_U01,"RAISE LOAD",05/23/2026 2:29:00 PM,2,85,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual : 1823/1402) and tripping of San Lorenzo 60 (80MW)"
01MAGAT_U01,"FOLLOW RTD",05/23/2026 2:47:00 PM,85,2,RTD,"Re arm CR"
01MAGAT_U01,"RAISE LOAD",05/23/2026 3:54:00 PM,2,85,CONTINGENCY RESERVE,"Due to Solar Variance (1467/1151)"
01MAGAT_U01,"FOLLOW RTD",05/23/2026 4:42:00 PM,85,2,RTD,"Re arm CR"
01MAGAT_U01,"RAISE LOAD",05/24/2026 2:02:00 AM,2,32,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10662:10686MW)"
01MAGAT_U01,"FOLLOW RTD",05/24/2026 3:48:00 AM,32,2,RTD,"Re-arm CR"
01MAGAT_U01,"RAISE LOAD",05/24/2026 2:23:00 PM,2,72,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11544:11660MW) & VRE SOLAR (2308:2207MW) VARIANCE"
01MAGAT_U01,"FOLLOW RTD",05/24/2026 2:48:00 PM,70,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE LOAD",05/24/2026 8:55:00 PM,2,52,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12214:12314MW)"
01MAGAT_U01,"FOLLOW RTD",05/24/2026 9:20:00 PM,41,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE LOAD",05/24/2026 10:04:00 PM,2,85,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12241:12313MW) & HVDC (48:-23MW) VARIANCE"
01MAGAT_U02,"RAISE LOAD",05/18/2026 8:05:00 AM,2,40,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01MAGAT_U02,"FOLLOW RTD",05/18/2026 8:31:00 AM,40,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U02,"RAISE LOAD",05/18/2026 9:21:00 AM,2,30,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01MAGAT_U02,"FOLLOW RTD",05/18/2026 9:35:00 AM,30,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U02,"RAISE LOAD",05/18/2026 10:06:00 AM,2,30,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2236:2152MW) VARIANCE"
01MAGAT_U02,"FOLLOW RTD",05/18/2026 10:17:00 AM,30,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U02,"RAISE LOAD",05/18/2026 10:36:00 AM,2,30,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2284:2084MW) VARIANCE"
01MAGAT_U02,"RAISE LOAD",05/18/2026 11:13:00 AM,0,83,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2244:1908MW) VARIANCE"
01MAGAT_U02,"FOLLOW RTD",05/18/2026 11:29:00 AM,72,0,RTD,"Re-armed CR."
01MAGAT_U02,"RAISE LOAD",05/18/2026 12:42:00 PM,2,85,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2212:1905MW) VARIANCE"
01MAGAT_U02,"FOLLOW RTD",05/18/2026 1:19:00 PM,85,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U02,"RAISE LOAD",05/18/2026 1:25:00 PM,2,85,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1875:1666MW) VARIANCE"
01MAGAT_U02,"FOLLOW RTD",05/18/2026 1:51:00 PM,77,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U02,"RAISE LOAD",05/19/2026 1:11:00 AM,2,20,CONTINGENCY RESERVE,"UTILIZED TO ASSIST KALAYAAN 1 ON-LIN AS PUMP"
01MAGAT_U02,"FOLLOW RTD",05/19/2026 2:11:00 AM,20,0,CONTINGENCY RESERVE,"RE-ARMED CR"
01MAGAT_U02,"RAISE LOAD",05/19/2026 10:43:00 AM,2,50,CONTINGENCY RESERVE,"Due to Solar variance (RTD=2197/ACT=1998)"
01MAGAT_U02,"RAISE LOAD",05/19/2026 10:49:00 AM,2,85,CONTINGENCY RESERVE,"Due to Solar variance (RTD=2248/ACT=1945)"
01MAGAT_U02,"LOWER LOAD",05/19/2026 11:31:00 AM,85,50,CONTINGENCY RESERVE,"Re-arm CR."
01MAGAT_U02,"FOLLOW RTD",05/19/2026 11:42:00 AM,50,2,RTD,"Re-arm CR."
01MAGAT_U02,"RAISE LOAD",05/19/2026 12:11:00 PM,2,50,CONTINGENCY RESERVE,"Due to Solar variance (RTD=2086/ACT=1905)"
01MAGAT_U02,"RAISE LOAD",05/19/2026 1:02:00 PM,2,67,CONTINGENCY RESERVE,"Due to Solar variance (RTD=1953/ACT=1841)"
01MAGAT_U02,"FOLLOW RTD",05/19/2026 3:08:00 PM,61,43,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U02,"RAISE LOAD",05/19/2026 6:27:00 PM,2,40,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01MAGAT_U02,"RAISE LOAD",05/19/2026 6:42:00 PM,2,69,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11528:11582MW)"
01MAGAT_U02,"FOLLOW RTD",05/19/2026 8:15:00 PM,69,6,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U02,"RAISE LOAD",05/20/2026 6:49:00 AM,2,50,CONTINGENCY RESERVE,"Due to runback of GNPD 1 from 585MW to 334MW."
01MAGAT_U02,"FOLLOW RTD",05/20/2026 7:30:00 AM,50,2,RTD,"Re-arm CR."
01MAGAT_U02,"RAISE LOAD",05/20/2026 9:00:00 AM,2,50,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=11020/DEM=11136)"
01MAGAT_U02,"FOLLOW RTD",05/20/2026 10:17:00 AM,50,2,RTD,"Re-arm CR."
01MAGAT_U02,"RAISE LOAD",05/20/2026 11:24:00 AM,2,50,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=12320/DEM=12521)"
01MAGAT_U02,"FOLLOW RTD",05/20/2026 12:17:00 PM,50,2,RTD,"Re-arm CR."
01MAGAT_U02,"LOWER LOAD",05/21/2026 11:53:00 AM,49,2,MOT LOWER,"Constrain-off due to 3BEC solar (RTD/ACT: 0/234MW)"
01MAGAT_U02,"FOLLOW RTD",05/21/2026 12:04:00 PM,2,0,RTD,"Constrain-off lifted"
01MAGAT_U02,"RAISE LOAD",05/21/2026 2:11:00 PM,2,42,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2326:2172MW) VARIANCE"
01MAGAT_U02,"FOLLOW RTD",05/21/2026 2:25:00 PM,42,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U02,"RAISE LOAD",05/21/2026 2:46:00 PM,2,70,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2059:1932MW) VARIANCE"
01MAGAT_U02,"FOLLOW RTD",05/21/2026 2:56:00 PM,64,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U02,"RAISE LOAD",05/21/2026 3:30:00 PM,2,85,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (13661:13742MW) AND HVDC (-50:-95MW) VARIANCE"
01MAGAT_U02,"FOLLOW RTD",05/21/2026 4:03:00 PM,75,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U02,"RAISE LOAD",05/21/2026 5:11:00 PM,2,85,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12523:12685MW) & HVDC (-50:-156MW)"
01MAGAT_U02,"FOLLOW RTD",05/21/2026 7:49:00 PM,85,85,RTD,"END OF RMS"
01MAGAT_U02,"RAISE LOAD",05/22/2026 9:59:00 AM,2,85,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2526MW ; ACT: 2300MW)"
01MAGAT_U02,"FOLLOW RTD",05/22/2026 11:00:00 AM,85,2,RTD,"Re-armed CR."
01MAGAT_U02,"RAISE LOAD",05/22/2026 12:31:00 PM,2,85,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2531MW ; ACT: 2341MW)"
01MAGAT_U02,"FOLLOW RTD",05/22/2026 12:58:00 PM,85,2,RTD,"Re-armed CR."
01MAGAT_U02,"ON-LINE",05/23/2026 12:53:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
01MAGAT_U02,"RAISE LOAD",05/23/2026 2:30:00 PM,2,85,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual : 1823/1402) and tripping of San Lorenzo 60 (80MW)"
01MAGAT_U02,"FOLLOW RTD",05/23/2026 2:47:00 PM,85,2,RTD,"Re arm CR"
01MAGAT_U02,"RAISE LOAD",05/23/2026 3:54:00 PM,2,85,CONTINGENCY RESERVE,"Due to Solar Variance (1467/1151)"
01MAGAT_U02,"FOLLOW RTD",05/23/2026 5:28:00 PM,85,2,RTD,"Re arm CR"
01MAGAT_U02,"RAISE LOAD",05/24/2026 2:02:00 AM,2,32,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10662:10686MW)"
01MAGAT_U02,"FOLLOW RTD",05/24/2026 3:19:00 AM,29,2,RTD,"Re-arm CR"
01MAGAT_U02,"RAISE LOAD",05/24/2026 2:23:00 PM,2,72,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11544:11660MW) & VRE SOLAR (2308:2207MW) VARIANCE"
01MAGAT_U02,"FOLLOW RTD",05/24/2026 2:52:00 PM,65,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U02,"RAISE LOAD",05/24/2026 8:55:00 PM,2,52,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12214:12314MW)"
01MAGAT_U02,"FOLLOW RTD",05/24/2026 10:12:00 PM,39,18,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U03,"FOLLOW RTD",05/22/2026 5:22:00 PM,0,9,RTD,"Advised to follow RTD with schedule as DR."
01MAGAT_U03,"LOWER LOAD",05/23/2026 1:07:00 AM,67,0,MOT LOWER,"DUE TO HIGH WATER ELEVATION OF MARIS (104.45m)"
01MAGAT_U03,"FOLLOW RTD",05/23/2026 1:40:00 AM,0,62,RTD,"MOT LIFTED"
01MAGAT_U04,"RAISE LOAD",05/18/2026 8:05:00 AM,2,40,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01MAGAT_U04,"FOLLOW RTD",05/18/2026 8:41:00 AM,40,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U04,"RAISE LOAD",05/18/2026 9:21:00 AM,2,30,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01MAGAT_U04,"FOLLOW RTD",05/18/2026 9:35:00 AM,30,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U04,"RAISE LOAD",05/18/2026 10:06:00 AM,2,30,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2236:2152MW) VARIANCE"
01MAGAT_U04,"FOLLOW RTD",05/18/2026 10:17:00 AM,30,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U04,"RAISE LOAD",05/18/2026 10:36:00 AM,2,30,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2284:2084MW) VARIANCE"
01MAGAT_U04,"FOLLOW RTD",05/18/2026 11:01:00 AM,30,0,DISPATCHABLE RESERVE,"ARMED AS DR"
01MAGAT_U04,"RAISE LOAD",05/19/2026 1:11:00 AM,2,20,CONTINGENCY RESERVE,"UTILIZED TO ASSIST KALAYAAN 1 ON-LIN AS PUMP"
01MAGAT_U04,"FOLLOW RTD",05/19/2026 3:00:00 AM,20,0,CONTINGENCY RESERVE,"RE-ARMED CR"
01MAGAT_U04,"LOWER LOAD",05/21/2026 11:53:00 AM,56,2,MOT LOWER,"Constrain-off due to 3BEC solar (RTD/ACT: 0/234MW)"
01MAGAT_U04,"FOLLOW RTD",05/21/2026 12:04:00 PM,4,48,RTD,"Constrain-off lifted"
01MAGAT_U04,"RAISE LOAD",05/21/2026 2:03:00 PM,32,70,REGULATING RESERVE,"RR"
01MAGAT_U04,"FOLLOW RTD",05/21/2026 2:28:00 PM,56,42,REGULATING RESERVE,"RR"
01MAGAT_U04,"RAISE LOAD",05/21/2026 3:27:00 PM,42,0,REGULATING RESERVE,"RR"
01MAGAT_U04,"FOLLOW RTD",05/21/2026 4:02:00 PM,60,42,REGULATING RESERVE,"RR"
01MAGAT_U04,"RAISE LOAD",05/22/2026 6:03:00 AM,0,52,REGULATING RESERVE,"To assist in the scheduled online of Kalayaan unit 3 (-157MW) as pump."
01MAGAT_U04,"FOLLOW RTD",05/22/2026 6:34:00 AM,52,26,RTD,"Re-armed RR (RM)."
01MAGAT_U04,"RAISE LOAD",05/22/2026 8:47:00 AM,32,62,REGULATING RESERVE,"Due to Solar variance (RTD: 2040MW ; ACT: 1982MW)"
01MAGAT_U04,"RAISE LOAD",05/22/2026 1:49:00 PM,30,50,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2271/2207MW)"
01MAGAT_U04,"FOLLOW RTD",05/22/2026 2:40:00 PM,44,2,RTD,"Re-arm CR"
01MAGAT_U04,"SHUTDOWN AS CR",05/22/2026 9:04:00 PM,2,0,GENERATOR SHUTDOWN,"End of CR schedule"
01MAGAT_U04,"SHUTDOWN AS CR",05/22/2026 9:04:00 PM,2,0,GENERATOR SHUTDOWN,"End of CR schedule; Unavailable due to low elevation of Maris"
01MAGAT_U04,"LOWER LOAD",05/23/2026 1:07:00 AM,67,0,MOT LOWER,"DUE TO HIGH WATER ELEVATION OF MARIS (104.45m)"
01MAGAT_U04,"FOLLOW RTD",05/23/2026 1:40:00 AM,0,62,RTD,"MOT LIFTED"
01MAGAT_U04,"LOWER LOAD",05/23/2026 6:29:00 PM,26,2,REGULATING RESERVE,"RR"
01MAGAT_U04,"LOWER LOAD",05/23/2026 8:33:00 PM,61,2,REGULATING RESERVE,"RR / MOT LOWER DUE TO LOW ACTUAL SYSTEM DEMAND (12275:12224MW)"
01MAGAT_U04,"FOLLOW RTD",05/23/2026 11:47:00 PM,2,26,REGULATING RESERVE,"RR"
01MAGAT_U04,"LOWER LOAD",05/24/2026 2:53:00 PM,32,2,REGULATING RESERVE,"RR"
01MAGAT_U04,"FOLLOW RTD",05/24/2026 3:45:00 PM,11,56,REGULATING RESERVE,"RR"
01MAGAT_U04,"LOWER LOAD",05/24/2026 5:34:00 PM,56,25,REGULATING RESERVE,"RR"
01MAGAT_U04,"FOLLOW RTD",05/24/2026 6:27:00 PM,39,75,REGULATING RESERVE,"RR"
01MARVEL_G01,"RAISE LOAD",05/18/2026 11:11:00 AM,276,299,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2244:1908MW) VARIANCE"
