Luzon System Operations
01MARVEL_G01,"FOLLOW RTD",05/18/2026 11:34:00 AM,311,286,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G01,"LOWER LOAD",05/18/2026 12:06:00 PM,286,255,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12659:12596MW) AND HVDC (-92:-29MW) & VRE SOLAR (2073:2116MW) VARIANCES"
01MARVEL_G01,"FOLLOW RTD",05/18/2026 12:31:00 PM,261,279,RTD,"MOT LIFTED"
01MARVEL_G01,"LOWER LOAD",05/18/2026 5:03:00 PM,311,290,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(376/503MW)"
01MARVEL_G01,"FOLLOW RTD",05/18/2026 5:49:00 PM,288,296,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01MARVEL_G01,"LOWER LOAD",05/19/2026 5:04:00 PM,316,280,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11864:11788MW) & VRE SOLAR (261:326MW) VARIANCE"
01MARVEL_G01,"FOLLOW RTD",05/19/2026 5:44:00 PM,279,308,RTD,"MOT LIFTED"
01MARVEL_G01,"RAISE LOAD",05/20/2026 6:52:00 AM,199,229,CONTINGENCY RESERVE,"Due to runback of GNPD 1 from 585MW to 334MW."
01MARVEL_G01,"FOLLOW RTD",05/20/2026 7:24:00 AM,227,200,RTD,"Re-arm CR."
01MARVEL_G01,"LOWER LOAD",05/23/2026 5:36:00 AM,286,250,MOT LOWER,"Constrained OFF due low system demand RTD/ACTUAL: 10009/9925MW."
01MARVEL_G01,"LOWER LOAD",05/23/2026 5:53:00 AM,250,230,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -88/-33)"
01MARVEL_G01,"LOWER LOAD",05/23/2026 6:23:00 AM,230,200,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -88/-33)"
01MARVEL_G01,"LOWER LOAD",05/23/2026 6:37:00 AM,200,180,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -150/-98)"
01MARVEL_G01,"FOLLOW RTD",05/23/2026 8:47:00 AM,180,207,RTD,"From MOT lower"
01MARVEL_G01,"RAISE LOAD",05/23/2026 1:20:00 PM,286,316,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual : 2252/1991)"
01MARVEL_G01,"FOLLOW RTD",05/23/2026 3:15:00 PM,309,286,RTD,"Re arm CR"
01MARVEL_G01,"LOWER LOAD",05/24/2026 5:27:00 AM,266,230,MOT LOWER,"Due to Low actual system demand"
01MARVEL_G01,"FOLLOW RTD",05/24/2026 5:54:00 AM,226,218,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01MARVEL_G01,"LOWER LOAD",05/24/2026 6:19:00 AM,187,150,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(243/318MW)"
01MARVEL_G01,"FOLLOW RTD",05/24/2026 6:49:00 AM,148,180,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01MARVEL_G01,"LOWER LOAD",05/24/2026 7:09:00 AM,182,160,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(755/1000MW)"
01MARVEL_G01,"LOWER LOAD",05/24/2026 7:25:00 AM,159,150,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(999/1188MW)"
01MARVEL_G01,"FOLLOW RTD",05/24/2026 8:13:00 AM,153,178,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01MARVEL_G01,"LOWER LOAD",05/24/2026 8:37:00 AM,202,180,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1929/1576MW)"
01MARVEL_G01,"LOWER LOAD",05/24/2026 8:46:00 AM,184,160,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2036/2038MW)"
01MARVEL_G01,"FOLLOW RTD",05/24/2026 9:34:00 AM,161,185,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01MARVEL_G01,"LOWER LOAD",05/24/2026 10:41:00 AM,216,190,MOT LOWER,"CONSTRAIN OFF DUE HVDC VARIANCE (RTD/ACTUAL)(-50/91MW)"
01MARVEL_G01,"FOLLOW RTD",05/24/2026 10:59:00 AM,188,194,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01MARVEL_G02,"RAISE LOAD",05/18/2026 9:22:00 AM,236,266,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01MARVEL_G02,"FOLLOW RTD",05/18/2026 9:44:00 AM,263,234,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G02,"RAISE LOAD",05/18/2026 11:11:00 AM,265,295,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2244:1908MW) VARIANCE"
01MARVEL_G02,"FOLLOW RTD",05/18/2026 11:34:00 AM,300,275,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G02,"LOWER LOAD",05/18/2026 12:06:00 PM,286,255,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12659:12596MW) AND HVDC (-92:-29MW) & VRE SOLAR (2073:2116MW) VARIANCES"
01MARVEL_G02,"FOLLOW RTD",05/18/2026 12:31:00 PM,261,279,RTD,"MOT LIFTED"
01MARVEL_G02,"RAISE LOAD",05/18/2026 12:50:00 PM,280,305,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2136:1798MW) VARIANCE"
01MARVEL_G02,"FOLLOW RTD",05/18/2026 1:33:00 PM,303,305,RTD,"Re-armed CR."
01MARVEL_G02,"RAISE LOAD",05/18/2026 2:14:00 PM,282,308,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1737/1685MW)"
01MARVEL_G02,"FOLLOW RTD",05/18/2026 2:45:00 PM,300,305,CONTINGENCY RESERVE,"END OF CR SCHEDULE"
01MARVEL_G02,"LOWER LOAD",05/18/2026 5:03:00 PM,294,270,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(376/503MW)"
01MARVEL_G02,"FOLLOW RTD",05/18/2026 5:49:00 PM,271,275,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01MARVEL_G02,"RAISE LOAD",05/19/2026 10:54:00 AM,275,305,CONTINGENCY RESERVE,"Due to Solar variance (RTD=2271/ACT=1868)"
01MARVEL_G02,"FOLLOW RTD",05/19/2026 11:49:00 AM,293,263,RTD,"Re-arm CR."
01MARVEL_G02,"RAISE LOAD",05/19/2026 1:05:00 PM,275,305,CONTINGENCY RESERVE,"Due to Solar variance (RTD=1966/ACT=1774)"
01MARVEL_G02,"FOLLOW RTD",05/19/2026 3:11:00 PM,298,305,RTD,"END OF RMS"
01MARVEL_G02,"LOWER LOAD",05/19/2026 5:04:00 PM,316,280,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11864:11788MW) & VRE SOLAR (261:326MW) VARIANCE"
01MARVEL_G02,"FOLLOW RTD",05/19/2026 5:44:00 PM,274,279,RTD,"MOT LIFTED"
01MARVEL_G02,"RAISE LOAD",05/19/2026 6:46:00 PM,275,305,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11484:11597MW)"
01MARVEL_G02,"FOLLOW RTD",05/20/2026 5:53:00 AM,280,254,RTD,"Re arm CR"
01MARVEL_G02,"LOWER LOAD",05/20/2026 5:56:00 AM,253,230,MOT LOWER,"Due to HVDC variance (RTD=-210/-82)"
01MARVEL_G02,"FOLLOW RTD",05/20/2026 6:23:00 AM,230,217,RTD,"From MOT Lower. Follow 5-min RTD."
01MARVEL_G02,"RAISE LOAD",05/20/2026 6:52:00 AM,199,229,CONTINGENCY RESERVE,"Due to runback of GNPD 1 from 585MW to 334MW."
01MARVEL_G02,"FOLLOW RTD",05/20/2026 7:24:00 AM,229,203,RTD,"Re-arm CR."
01MARVEL_G02,"RAISE LOAD",05/20/2026 9:57:00 AM,284,305,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=11594/DEM=11696)"
01MARVEL_G02,"FOLLOW RTD",05/20/2026 6:31:00 PM,299,305,RTD,"END OF RMS"
01MARVEL_G02,"RAISE LOAD",05/21/2026 1:32:00 AM,275,305,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10546:10647MW) & HVDC (-52:-106MW) VARIANCE"
01MARVEL_G02,"FOLLOW RTD",05/21/2026 2:40:00 AM,300,275,RTD,"Re-arm CR"
01MARVEL_G02,"RAISE LOAD",05/21/2026 1:55:00 PM,284,305,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2477:2363MW) VARIANCE"
01MARVEL_G02,"FOLLOW RTD",05/21/2026 2:58:00 PM,305,294,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G02,"RAISE LOAD",05/21/2026 9:27:00 PM,0,0,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12617:12826MW) AND HVDC (-50:-105MW) VARIANCE"
01MARVEL_G02,"FOLLOW RTD",05/21/2026 9:53:00 PM,300,275,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G02,"LOWER LOAD",05/22/2026 6:56:00 AM,246,230,MOT LOWER,"Due to Solar variance (RTD: 560MW ; ACT: 703MW)"
01MARVEL_G02,"FOLLOW RTD",05/22/2026 8:01:00 AM,230,255,RTD,"Reset MOT low, follow RTD."
01MARVEL_G02,"RAISE LOAD",05/22/2026 10:16:00 PM,275,305,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12722:12778MW) & HVDC (-100:-142MW) VARIANCE"
01MARVEL_G02,"FOLLOW RTD",05/22/2026 11:18:00 PM,297,275,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G02,"LOWER LOAD",05/23/2026 5:36:00 AM,275,250,MOT LOWER,"Constrained OFF due low system demand RTD/ACTUAL: 10009/9925MW."
01MARVEL_G02,"LOWER LOAD",05/23/2026 5:53:00 AM,250,230,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -88/-33)"
01MARVEL_G02,"LOWER LOAD",05/23/2026 6:23:00 AM,230,200,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -88/-33)"
01MARVEL_G02,"LOWER LOAD",05/23/2026 6:37:00 AM,200,180,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -150/-98)"
01MARVEL_G02,"FOLLOW RTD",05/23/2026 8:47:00 AM,180,207,RTD,"From MOT lower"
01MARVEL_G02,"RAISE LOAD",05/23/2026 8:59:00 AM,207,237,CONTINGENCY RESERVE,"In preparation of Load Rejection Test of Masinloc 4 (175MW)"
01MARVEL_G02,"FOLLOW RTD",05/23/2026 9:05:00 AM,216,206,RTD,"Re arm CR"
01MARVEL_G02,"RAISE LOAD",05/23/2026 9:45:00 AM,221,251,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual : 2527/2282)"
01MARVEL_G02,"FOLLOW RTD",05/23/2026 3:15:00 PM,304,275,RTD,"Re arm CR"
01MARVEL_G02,"RAISE LOAD",05/23/2026 3:55:00 PM,274,305,CONTINGENCY RESERVE,"Due to Solar Variance (1467/1151)"
01MARVEL_G02,"FOLLOW RTD",05/23/2026 6:04:00 PM,302,280,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G02,"RAISE LOAD",05/23/2026 7:03:00 PM,275,305,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11821:12130MW)"
01MARVEL_G02,"FOLLOW RTD",05/24/2026 1:02:00 AM,303,280,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G02,"LOWER LOAD",05/24/2026 5:27:00 AM,255,230,MOT LOWER,"Due to Low actual system demand"
01MARVEL_G02,"FOLLOW RTD",05/24/2026 5:54:00 AM,233,212,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01MARVEL_G02,"LOWER LOAD",05/24/2026 6:19:00 AM,187,150,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(243/318MW)"
01MARVEL_G02,"FOLLOW RTD",05/24/2026 6:49:00 AM,148,180,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01MARVEL_G02,"LOWER LOAD",05/24/2026 7:09:00 AM,178,160,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(755/1000MW)"
01MARVEL_G02,"LOWER LOAD",05/24/2026 7:25:00 AM,166,150,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(999/1188MW)"
01MARVEL_G02,"FOLLOW RTD",05/24/2026 8:13:00 AM,156,182,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01MARVEL_G02,"LOWER LOAD",05/24/2026 8:37:00 AM,203,180,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1929/1576MW)"
01MARVEL_G02,"LOWER LOAD",05/24/2026 8:46:00 AM,184,160,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2036/2038MW)"
01MARVEL_G02,"FOLLOW RTD",05/24/2026 9:34:00 AM,160,186,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01MARVEL_G02,"LOWER LOAD",05/24/2026 10:41:00 AM,216,190,MOT LOWER,"CONSTRAIN OFF DUE HVDC VARIANCE (RTD/ACTUAL)(-50/91MW)"
01MARVEL_G02,"FOLLOW RTD",05/24/2026 10:59:00 AM,189,191,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01MARVEL_G02,"RAISE LOAD",05/24/2026 12:50:00 PM,215,245,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2810/2608MW)"
01MARVEL_G02,"FOLLOW RTD",05/24/2026 1:15:00 PM,278,243,CONTINGENCY RESERVE,"RE-ARMED  CR"
01MARVEL_G02,"RAISE LOAD",05/24/2026 2:21:00 PM,262,292,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11544:11660MW) & VRE SOLAR (2308:2207MW) VARIANCE"
01MARVEL_G02,"FOLLOW RTD",05/24/2026 3:13:00 PM,303,275,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G02,"RAISE LOAD",05/24/2026 9:11:00 PM,280,305,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01MPGC_U01,"LOWER LOAD",05/18/2026 6:39:00 AM,130,100,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9239:9184MW) AND HVDC (-93:-61MW) & TOTAL VRE (447:483MW) VARIANCES"
01MPGC_U01,"FOLLOW RTD",05/18/2026 8:06:00 AM,100,111,RTD,"MOT LIFTED"
01MPGC_U01,"LOWER LOAD",05/18/2026 9:45:00 AM,135,110,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11868:11789MW) & VRE WIND (142:179MW) VARIANCE"
01MPGC_U01,"FOLLOW RTD",05/18/2026 10:03:00 AM,112,137,RTD,"MOT LIFTED"
01MPGC_U01,"LOWER LOAD",05/20/2026 5:56:00 AM,118,105,MOT LOWER,"Due to HVDC variance (RTD=-210/-82)"
01MPGC_U01,"FOLLOW RTD",05/20/2026 6:22:00 AM,105,116,RTD,"From MOT Lower. Follow 5-min RTD."
01MPGC_U01,"LOWER LOAD",05/23/2026 6:33:00 AM,120,105,MOT LOWER,"Due to Solar Variance (RTD/Actual : 1338/1463)"
01MPGC_U01,"FOLLOW RTD",05/23/2026 8:49:00 AM,105,116,RTD,"From MOT lower"
01MPGC_U01,"LOWER LOAD",05/24/2026 5:38:00 AM,122,110,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -111/-53)"
01MPGC_U01,"LOWER LOAD",05/24/2026 6:23:00 AM,112,100,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(284/361MW)"
01MPGC_U01,"LOWER LOAD",05/24/2026 7:07:00 AM,84,65,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(755/1000MW)"
01MPGC_U01,"FOLLOW RTD",05/24/2026 8:10:00 AM,65,68,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01MPGC_U02,"LOWER LOAD",05/18/2026 6:39:00 AM,130,100,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9239:9184MW) AND HVDC (-93:-61MW) & TOTAL VRE (447:483MW) VARIANCES"
01MPGC_U02,"FOLLOW RTD",05/18/2026 8:06:00 AM,100,111,RTD,"MOT LIFTED"
01MPGC_U02,"LOWER LOAD",05/18/2026 9:45:00 AM,135,110,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11868:11789MW) & VRE WIND (142:179MW) VARIANCE"
01MPGC_U02,"FOLLOW RTD",05/18/2026 10:03:00 AM,112,137,RTD,"MOT LIFTED"
01MPGC_U02,"LOWER LOAD",05/20/2026 5:56:00 AM,116,105,MOT LOWER,"Due to HVDC variance (RTD=-210/-82)"
01MPGC_U02,"FOLLOW RTD",05/20/2026 6:22:00 AM,105,116,RTD,"From MOT Lower. Follow 5-min RTD."
01MPGC_U02,"LOWER LOAD",05/23/2026 6:33:00 AM,118,105,MOT LOWER,"Due to Solar Variance (RTD/Actual : 1338/1463)"
01MPGC_U02,"FOLLOW RTD",05/23/2026 8:49:00 AM,105,116,RTD,"From MOT lower"
01MPGC_U02,"LOWER LOAD",05/24/2026 5:38:00 AM,133,110,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -111/-53)"
01MPGC_U02,"LOWER LOAD",05/24/2026 6:23:00 AM,110,100,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(284/361MW)"
01MPGC_U02,"LOWER LOAD",05/24/2026 7:07:00 AM,82,65,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(755/1000MW)"
01MPGC_U02,"FOLLOW RTD",05/24/2026 8:10:00 AM,65,67,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01MPGC_U03,"LOWER LOAD",05/18/2026 6:39:00 AM,130,100,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9239:9184MW) AND HVDC (-93:-61MW) & TOTAL VRE (447:483MW) VARIANCES"
01MPGC_U03,"FOLLOW RTD",05/18/2026 8:06:00 AM,100,111,RTD,"MOT LIFTED"
01MPGC_U03,"LOWER LOAD",05/18/2026 9:45:00 AM,135,110,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11868:11789MW) & VRE WIND (142:179MW) VARIANCE"
01MPGC_U03,"FOLLOW RTD",05/18/2026 10:03:00 AM,112,137,RTD,"MOT LIFTED"
01MPGC_U03,"LOWER LOAD",05/20/2026 5:56:00 AM,107,95,MOT LOWER,"Due to HVDC variance (RTD=-210/-82)"
01MPGC_U03,"FOLLOW RTD",05/20/2026 6:22:00 AM,95,106,RTD,"From MOT Lower. Follow 5-min RTD."
01MPGC_U03,"LOWER LOAD",05/23/2026 6:33:00 AM,119,105,MOT LOWER,"Due to Solar Variance (RTD/Actual : 1338/1463)"
01MPGC_U03,"FOLLOW RTD",05/23/2026 8:49:00 AM,105,105,RTD,"From MOT lower"
01MPGC_U03,"LOWER LOAD",05/24/2026 5:38:00 AM,133,110,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -111/-53)"
01MPGC_U03,"LOWER LOAD",05/24/2026 6:23:00 AM,110,100,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(284/361MW)"
01MPGC_U03,"LOWER LOAD",05/24/2026 7:07:00 AM,82,65,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(755/1000MW)"
01MPGC_U03,"FOLLOW RTD",05/24/2026 8:10:00 AM,67,68,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01MPGC_U04,"LOWER LOAD",05/18/2026 6:39:00 AM,130,100,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9239:9184MW) AND HVDC (-93:-61MW) & TOTAL VRE (447:483MW) VARIANCES"
01MPGC_U04,"FOLLOW RTD",05/18/2026 8:06:00 AM,100,111,RTD,"MOT LIFTED"
01MPGC_U04,"LOWER LOAD",05/18/2026 9:45:00 AM,135,110,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11868:11789MW) & VRE WIND (142:179MW) VARIANCE"
01MPGC_U04,"FOLLOW RTD",05/18/2026 10:03:00 AM,112,137,RTD,"MOT LIFTED"
01MPGC_U04,"LOWER LOAD",05/20/2026 5:56:00 AM,105,95,MOT LOWER,"Due to HVDC variance (RTD=-210/-82)"
01MPGC_U04,"FOLLOW RTD",05/20/2026 6:22:00 AM,95,101,RTD,"From MOT Lower. Follow 5-min RTD."
01MPGC_U04,"LOWER LOAD",05/23/2026 6:33:00 AM,122,105,MOT LOWER,"Due to Solar Variance (RTD/Actual : 1338/1463)"
01MPGC_U04,"FOLLOW RTD",05/23/2026 8:49:00 AM,105,105,RTD,"From MOT lower"
01MPGC_U04,"LOWER LOAD",05/24/2026 5:38:00 AM,137,110,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -111/-53)"
01MPGC_U04,"LOWER LOAD",05/24/2026 6:23:00 AM,110,100,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(284/361MW)"
01MPGC_U04,"LOWER LOAD",05/24/2026 7:07:00 AM,83,65,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(755/1000MW)"
01MPGC_U04,"FOLLOW RTD",05/24/2026 8:10:00 AM,65,67,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01MSINLO_G02,"LOWER LOAD",05/18/2026 6:25:00 AM,291,250,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9239:9184MW) AND HVDC (-93:-61MW) & TOTAL VRE (447:483MW) VARIANCES"
01MSINLO_G02,"FOLLOW RTD",05/18/2026 8:10:00 AM,250,264,RTD,"MOT LIFTED"
01MSINLO_G02,"LOWER LOAD",05/22/2026 6:57:00 AM,280,250,MOT LOWER,"Due to Solar variance (RTD: 560MW ; ACT: 703MW)"
01MSINLO_G02,"FOLLOW RTD",05/22/2026 7:57:00 AM,250,265,RTD,"Reset MOT low, follow RTD."
01MSINLO_G02,"LOWER LOAD",05/23/2026 6:38:00 AM,296,270,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -150/-98)"
01MSINLO_G02,"FOLLOW RTD",05/23/2026 7:47:00 AM,270,234,RTD,"From MOT lower"
01MSINLO_G03,"LOWER LOAD",05/18/2026 6:28:00 AM,291,250,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9239:9184MW) AND HVDC (-93:-61MW) & TOTAL VRE (447:483MW) VARIANCES"
01MSINLO_G03,"FOLLOW RTD",05/18/2026 8:10:00 AM,250,264,RTD,"MOT LIFTED"
01MSINLO_G03,"LOWER LOAD",05/22/2026 7:11:00 AM,303,260,MOT LOWER,"Due to Solar variance (RTD: 856MW ; ACT: 1040MW)"
01MSINLO_G03,"FOLLOW RTD",05/22/2026 7:57:00 AM,260,261,RTD,"Reset MOT low, follow RTD."
01MSINLO_G04,"ONLINE",05/18/2026 3:25:00 PM,0,18,GENERATOR START-UP,"FROM GENERATOR TRIPPING DUE TO FEED WATER LOW LOW. (UNDER COMMISSIONING)"
01MSINLO_G04,"TRIPPED",05/18/2026 5:31:00 PM,68,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"TRIPPED DUE TO MASTER FUEL TRIP."
01MSINLO_G04,"ON-LINE",05/19/2026 12:30:00 PM,0,6.7,GENERATOR START-UP,"On test and commissioning."
01MSINLO_G04,"SHUTDOWN",05/21/2026 10:04:00 AM,80,0,GENERATOR SHUTDOWN,"Load rejection test (25%)"
01PASQSOL_G01,"LOWER LOAD",05/18/2026 12:21:00 PM,70,65,THERMAL LIMITS,"To mitigate line overloading of Pasuquin - Laoag 115kV line (139MW)"
01PASQSOL_G01,"FOLLOW RTD",05/18/2026 12:55:00 PM,65,50,RTD,"Reset thermal limit instruction."
01PETSOL_G01,"ISOLATED FROM THE GIRD",05/22/2026 7:19:00 PM,0,0,GENERATOR SHUTDOWN,"Planned outage"
01RASLAG_G03,"TRIPPED",05/18/2026 3:09:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"FOR CHECKING THE ROOTCAUSE C/O MR. GABRIEL BADUA."
01SMC_G01,"LOWER LOAD",05/18/2026 6:27:00 AM,125,90,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9239:9184MW) AND HVDC (-93:-61MW) & TOTAL VRE (447:483MW) VARIANCES"
01SMC_G01,"LOWER LOAD",05/18/2026 7:25:00 AM,95,80,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9865:9792MW) AND HVDC (-87:-27MW) & TOTAL VRE (1140:1209MW) VARIANCES"
01SMC_G01,"FOLLOW RTD",05/18/2026 8:07:00 AM,80,95,RTD,"MOT LIFTED"
01SMC_G01,"LOWER LOAD",05/20/2026 5:56:00 AM,103,93,MOT LOWER,"Due to HVDC variance (RTD=-210/-82)"
01SMC_G01,"FOLLOW RTD",05/20/2026 6:23:00 AM,93,96,RTD,"From MOT Lower. Follow 5-min RTD."
01SMC_G01,"LOWER LOAD",05/21/2026 7:09:00 AM,120,100,MOT LOWER,"Constrain-off due to MO forecast error (RTD/ACT: 9683/9800MW) and cyclic operation of steelmills"
01SMC_G01,"FOLLOW RTD",05/21/2026 8:06:00 AM,101,102,RTD,"Constrain-off lifted"
01SMC_G01,"LOWER LOAD",05/23/2026 6:45:00 AM,120,90,MOT LOWER,"Due to Solar Variance (RTD/Actual : 1338/1463)"
01SMC_G01,"LOWER LOAD",05/23/2026 7:49:00 AM,90,70,MOT LOWER,"Due to Solar Variance (RTD/Actual : 1338/1463)"
01SMC_G01,"FOLLOW RTD",05/23/2026 8:48:00 AM,70,73,RTD,"From MOT lower"
01SMC_G01,"LOWER LOAD",05/24/2026 5:37:00 AM,120,110,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -111/-53)"
01SMC_G01,"LOWER LOAD",05/24/2026 6:21:00 AM,110,100,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(284/361MW)"
01SMC_G01,"FOLLOW RTD",05/24/2026 6:42:00 AM,100,91,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01SMC_G01,"LOWER LOAD",05/24/2026 7:05:00 AM,78,65,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(755/953MW)"
01SMC_G01,"LOWER LOAD",05/24/2026 7:53:00 AM,64,60,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1425/1597MW)"
01SMC_G01,"FOLLOW RTD",05/24/2026 10:05:00 AM,61,73,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01SMC_G01,"LOWER LOAD  TO",05/24/2026 1:13:00 PM,120,110,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL0(2570/2624MW)"
01SMC_G01,"FOLLOW RTD",05/24/2026 1:49:00 PM,101,110,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01SMC_G02,"LOWER LOAD",05/18/2026 6:27:00 AM,125,90,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9239:9184MW) AND HVDC (-93:-61MW) & TOTAL VRE (447:483MW) VARIANCES"
01SMC_G02,"LOWER LOAD",05/18/2026 7:25:00 AM,95,80,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9865:9792MW) AND HVDC (-87:-27MW) & TOTAL VRE (1140:1209MW) VARIANCES"
01SMC_G02,"FOLLOW RTD",05/18/2026 8:07:00 AM,80,95,RTD,"MOT LIFTED"
01SMC_G02,"LOWER LOAD",05/20/2026 5:56:00 AM,103,93,MOT LOWER,"Due to HVDC variance (RTD=-210/-82)"
01SMC_G02,"FOLLOW RTD",05/20/2026 6:23:00 AM,93,89,RTD,"From MOT Lower. Follow 5-min RTD."
01SMC_G02,"LOWER LOAD",05/21/2026 7:09:00 AM,134,120,MOT LOWER,"Constrain-off due to MO forecast error (RTD/ACT: 9683/9800MW) and cyclic operation of steelmills"
01SMC_G02,"FOLLOW RTD",05/21/2026 8:06:00 AM,120,130,RTD,"Constrain-off lifted"
01SMC_G02,"LOWER LOAD",05/23/2026 6:45:00 AM,120,90,MOT LOWER,"Due to Solar Variance (RTD/Actual : 1338/1463)"
01SMC_G02,"LOWER LOAD",05/23/2026 7:49:00 AM,90,70,MOT LOWER,"Due to Solar Variance (RTD/Actual : 1338/1463)"
01SMC_G02,"FOLLOW RTD",05/23/2026 8:48:00 AM,70,73,RTD,"From MOT lower"
01SMC_G02,"LOWER LOAD",05/24/2026 5:37:00 AM,132,110,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -111/-53)"
01SMC_G02,"LOWER LOAD",05/24/2026 6:21:00 AM,110,100,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(284/361MW)"
01SMC_G02,"FOLLOW RTD",05/24/2026 6:42:00 AM,100,91,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01SMC_G02,"LOWER LOAD",05/24/2026 7:05:00 AM,78,65,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(755/953MW)"
01SMC_G02,"LOWER LOAD",05/24/2026 7:53:00 AM,64,60,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1425/1597MW)"
01SMC_G02,"FOLLOW RTD",05/24/2026 10:05:00 AM,59,72,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01SMC_G02,"LOWER LOAD",05/24/2026 1:13:00 PM,133,110,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL0(2570/2624MW)"
01SMC_G02,"FOLLOW RTD",05/24/2026 1:49:00 PM,109,119,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01SMC_G03,"LOWER LOAD",05/18/2026 6:27:00 AM,125,90,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9239:9184MW) AND HVDC (-93:-61MW) & TOTAL VRE (447:483MW) VARIANCES"
01SMC_G03,"LOWER LOAD",05/18/2026 7:25:00 AM,95,80,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9865:9792MW) AND HVDC (-87:-27MW) & TOTAL VRE (1140:1209MW) VARIANCES"
01SMC_G03,"FOLLOW RTD",05/18/2026 8:07:00 AM,80,95,RTD,"MOT LIFTED"
01SMC_G03,"LOWER LOAD",05/20/2026 5:56:00 AM,106,96,MOT LOWER,"Due to HVDC variance (RTD=-210/-82)"
01SMC_G03,"FOLLOW RTD",05/20/2026 6:23:00 AM,96,101,RTD,"From MOT Lower. Follow 5-min RTD."
01SMC_G03,"LOWER LOAD",05/21/2026 7:09:00 AM,134,120,MOT LOWER,"Constrain-off due to MO forecast error (RTD/ACT: 9683/9800MW) and cyclic operation of steelmills"
01SMC_G03,"FOLLOW RTD",05/21/2026 8:06:00 AM,120,130,RTD,"Constrain-off lifted"
01SMC_G03,"LOWER LOAD",05/23/2026 7:49:00 AM,90,70,MOT LOWER,"Due to Solar Variance (RTD/Actual : 1338/1463)"
01SMC_G03,"FOLLOW RTD",05/23/2026 8:48:00 AM,70,73,RTD,"From MOT lower"
01SMC_G03,"LOWER LOAD",05/24/2026 5:37:00 AM,132,110,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -111/-53)"
01SMC_G03,"LOWER LOAD",05/24/2026 6:21:00 AM,110,100,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(284/361MW)"
01SMC_G03,"FOLLOW RTD",05/24/2026 6:42:00 AM,100,91,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01SMC_G03,"LOWER LOAD",05/24/2026 7:05:00 AM,76,65,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(755/953MW)"
01SMC_G03,"LOWER LOAD",05/24/2026 7:05:00 AM,80,65,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(755/953MW)"
01SMC_G03,"LOWER LOAD",05/24/2026 7:53:00 AM,64,60,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1425/1597MW)"
01SMC_G03,"FOLLOW RTD",05/24/2026 10:05:00 AM,60,73,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01SMC_G03,"LOWER LOAD",05/24/2026 1:13:00 PM,134,110,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL0(2570/2624MW)"
01SMC_G03,"FOLLOW RTD",05/24/2026 1:49:00 PM,108,119,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01SMC_G04,"LOWER LOAD",05/18/2026 6:27:00 AM,125,90,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9239:9184MW) AND HVDC (-93:-61MW) & TOTAL VRE (447:483MW) VARIANCES"
01SMC_G04,"LOWER LOAD",05/18/2026 7:25:00 AM,95,80,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9865:9792MW) AND HVDC (-87:-27MW) & TOTAL VRE (1140:1209MW) VARIANCES"
01SMC_G04,"FOLLOW RTD",05/18/2026 8:07:00 AM,80,95,RTD,"MOT LIFTED"
01SMC_G04,"LOWER LOAD",05/20/2026 5:56:00 AM,100,90,MOT LOWER,"Due to HVDC variance (RTD=-210/-82)"
01SMC_G04,"FOLLOW RTD",05/20/2026 6:23:00 AM,90,98,RTD,"From MOT Lower. Follow 5-min RTD."
01SMC_G04,"LOWER LOAD",05/21/2026 7:09:00 AM,134,120,MOT LOWER,"Constrain-off due to MO forecast error (RTD/ACT: 9683/9800MW) and cyclic operation of steelmills"
01SMC_G04,"FOLLOW RTD",05/21/2026 8:06:00 AM,120,130,RTD,"Constrain-off lifted"
01SMC_G04,"LOWER LOAD",05/23/2026 6:45:00 AM,120,90,MOT LOWER,"Due to Solar Variance (RTD/Actual : 1338/1463)"
01SMC_G04,"LOWER LOAD",05/23/2026 7:49:00 AM,90,70,MOT LOWER,"Due to Solar Variance (RTD/Actual : 1338/1463)"
01SMC_G04,"FOLLOW RTD",05/23/2026 8:48:00 AM,70,68,RTD,"From MOT lower"
01SMC_G04,"LOWER LOAD",05/24/2026 5:37:00 AM,124,110,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -111/-53)"
01SMC_G04,"FOLLOW RTD",05/24/2026 6:42:00 AM,99,91,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01SMC_G04,"LOWER LOAD",05/24/2026 7:53:00 AM,66,60,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1425/1597MW)"
01SMC_G04,"FOLLOW RTD",05/24/2026 10:05:00 AM,59,72,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01SMC_G04,"LOWER LOAD",05/24/2026 1:13:00 PM,131,110,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL0(2570/2624MW)"
01SMC_G04,"FOLLOW RTD",05/24/2026 1:49:00 PM,109,118,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01SUAL_G01,"LOWER LOAD",05/18/2026 7:28:00 AM,270,235,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9865:9792MW) AND HVDC (-87:-27MW) & TOTAL VRE (1140:1209MW) VARIANCES"
01SUAL_G01,"FOLLOW RTD",05/18/2026 8:08:00 AM,229,266,RTD,"MOT LIFTED"
01SUAL_G01,"LOWER LOAD",05/19/2026 8:35:00 AM,265,235,MOT LOWER,"Due to HVDC variance (RTD=-100/ACT=-29)"
01SUAL_G01,"FOLLOW RTD",05/19/2026 9:53:00 AM,235,247,RTD,"From MOT lower. Follow 5-min RTD."
01SUAL_G01,"LOWER LOAD",05/22/2026 6:55:00 AM,269,250,MOT LOWER,"Due to Solar variance (RTD: 560MW ; ACT: 703MW)"
01SUAL_G01,"FOLLOW RTD",05/22/2026 7:50:00 AM,240,270,RTD,"Reset MOT low, follow RTD."
01SUAL_G02,"LOWER LOAD",05/18/2026 6:26:00 AM,363,350,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9239:9184MW) AND HVDC (-93:-61MW) & TOTAL VRE (447:483MW) VARIANCES"
01SUAL_G02,"LOWER LOAD",05/18/2026 7:28:00 AM,357,300,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9865:9792MW) AND HVDC (-87:-27MW) & TOTAL VRE (1140:1209MW) VARIANCES"
01SUAL_G02,"FOLLOW RTD",05/18/2026 8:08:00 AM,301,330,RTD,"MOT LIFTED"
01SUAL_G02,"LOWER LOAD",05/18/2026 8:43:00 AM,348,300,MOT LOWER,"DUE TO HVDC (-100:-37MW) & TOTAL VRE (1944:2058MW) VARIANCES"
01SUAL_G02,"FOLLOW RTD",05/18/2026 9:00:00 AM,300,360,RTD,"MOT LIFTED"
01SUAL_G02,"LOWER LOAD",05/19/2026 8:33:00 AM,599,570,MOT LOWER,"Due to HVDC variance (RTD=-100/ACT=-29)"
01SUAL_G02,"FOLLOW RTD",05/19/2026 9:53:00 AM,570,545,RTD,"From MOT lower. Follow 5-min RTD."
01SUAL_G02,"LOWER LOAD",05/22/2026 6:55:00 AM,293,240,MOT LOWER,"Due to Solar variance (RTD: 560MW ; ACT: 703MW)"
01SUAL_G02,"FOLLOW RTD",05/22/2026 7:50:00 AM,250,273,RTD,"Reset MOT low, follow RTD."
01SUAL_G02,"LOWER LOAD",05/23/2026 5:32:00 AM,523,480,MOT LOWER,"Constrained OFF due low system demand RTD/ACTUAL: 10053/9980MW."
01SUAL_G02,"LOWER LOAD",05/23/2026 5:52:00 AM,480,420,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -150/-98)"
01SUAL_G02,"LOWER LOAD",05/23/2026 6:16:00 AM,420,350,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -150/-98)"
01SUAL_G02,"LOWER LOAD",05/23/2026 6:44:00 AM,350,280,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -150/-98)"
01SUAL_G02,"FOLLOW RTD",05/23/2026 7:31:00 AM,280,247,RTD,"From MOT lower"
01SUAL_G02,"RAISE LOAD",05/23/2026 10:37:00 AM,267,300,MOT RAISE,"Due to Solar Variance (RTD/Actual : 2654/2276)"
01SUAL_G02,"RAISE LOAD",05/23/2026 11:04:00 AM,300,400,MOT RAISE,"Due to Solar Variance (RTD/Actual : 2654/2276)"
01SUAL_G02,"FOLLOW RTD",05/23/2026 11:37:00 AM,364,347,RTD,"From MOT raise"
01SUAL_G02,"RAISE LOAD",05/23/2026 1:18:00 PM,497,550,MOT RAISE,"Due to Solar Variance (RTD/Actual : 2252/1991)"
01SUAL_G02,"RAISE LOAD",05/23/2026 1:43:00 PM,550,600,MOT RAISE,"Due to Solar Variance (RTD/Actual : 2118/1866)"
01SUAL_G02,"FOLLOW RTD",05/23/2026 2:16:00 PM,600,600,RTD,"From MOT raise"
01SUAL_G02,"LOWER LOAD",05/24/2026 5:27:00 AM,458,380,MOT LOWER,"Due to Low actual system demand"
01SUAL_G02,"FOLLOW RTD",05/24/2026 6:17:00 AM,375,333,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01SUAL_G02,"LOWER LOAD",05/24/2026 7:04:00 AM,276,250,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(709/940MW)"
01SUAL_G02,"FOLLOW RTD",05/24/2026 8:07:00 AM,247,235,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
01S_ENRO_G01,"ADVICE TO START",05/19/2026 2:25:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (1708:1388MW) VARIANCE"
01S_ENRO_G01,"RAISE LOAD",05/19/2026 2:38:00 PM,0,80,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO VRE SOLAR (1708:1388MW) VARIANCE"
01S_ENRO_G01,"FOLLOW RTD",05/19/2026 3:19:00 PM,80,0,DISPATCHABLE RESERVE,"RE-ARMED"
01S_ENRO_G01,"ADVICE TO START",05/20/2026 2:27:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (13326:13416MW) & VRE SOLAR (1852:1642MW) VARIANCE"
01S_ENRO_G01,"RAISE LOAD",05/20/2026 2:40:00 PM,0,74,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (13326:13416MW) & VRE SOLAR (1852:1642MW) VARIANCE"
01S_ENRO_G01,"FOLLOW RTD",05/20/2026 4:08:00 PM,74,0,DISPATCHABLE RESERVE,"RE-ARMED"
01S_ENRO_G01,"ADVICE TO START",05/23/2026 1:30:00 AM,0,0,DISPATCHABLE RESERVE,"DUE TO NON-COMPLIANCE OF MAGAT 3 (86:0MW) & MAGAT 4 (35:0MW) VARIANCE"
01S_ENRO_G01,"RAISE LOAD",05/23/2026 1:41:00 AM,0,110,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO NON-COMPLIANCE OF MAGAT 3 (86:0MW) & MAGAT 4 (35:0MW) VARIANCE"
01S_ENRO_G01,"LOWER LOAD",05/23/2026 2:21:00 AM,110,56,DISPATCHABLE RESERVE,"Utilize DR due to high system demand, RTD/ACTUAL: 10955/11009MW"
01S_ENRO_G01,"FOLLOW RTD",05/23/2026 3:51:00 AM,56,0,RTD,"Re-arm DR"
01S_ENRO_G01,"OFFLINE AS DR",05/23/2026 3:56:00 AM,56,0,GENERATOR SHUTDOWN,"Re-arm DR"
01S_ENRO_G01,"ADVISE TO START",05/23/2026 10:31:00 AM,0,74,DISPATCHABLE RESERVE,"To re arm CR"
01S_ENRO_G01,"ONLINE",05/23/2026 10:42:00 AM,0,74,DISPATCHABLE RESERVE,"To re arm CR, first unit online"
01S_ENRO_G01,"ADVISE TO SHUTDOWN",05/23/2026 11:35:00 AM,70,0,DISPATCHABLE RESERVE,"End of RM schedule"
01S_ENRO_G01,"SHUTDOWN",05/23/2026 11:37:00 AM,70,0,DISPATCHABLE RESERVE,"last unit shutdown"
01S_ENRO_G01,"LOWER LOAD",05/23/2026 6:07:00 PM,110,70,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12002:11841MW)"
01S_ENRO_G01,"FOLLOW RTD",05/23/2026 6:52:00 PM,70,40,RTD,"MOT LIFTED"
01S_ENRO_G01,"LOWER LOAD",05/23/2026 9:25:00 PM,96,70,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12242:12188MW) & HVDC (-150:-121MW) VARIANCE"
01S_ENRO_G01,"FOLLOW RTD",05/23/2026 9:40:00 PM,70,0,RTD,"MOT LIFTED"
01S_ENRO_G01,"ADVICE TO START",05/24/2026 2:34:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (11544:11660MW) & VRE SOLAR (2308:2207MW) VARIANCE"
01S_ENRO_G01,"RAISE LOAD",05/24/2026 2:45:00 PM,0,74,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11638:11727MW) & VRE SOLAR (2118:2007MW) VARIANCE"
01S_ENRO_G01,"FOLLOW RTD",05/24/2026 3:29:00 PM,79,0,RTD,"END OF RMS"
01T_ASIA_G01,"ADVICE TO START",05/22/2026 10:24:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (12689:12825MW) & HVDC (-100:-142MW) VARIANCE"
01T_ASIA_G01,"RAISE LOAD",05/22/2026 10:30:00 PM,0,48,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12689:12825MW) & HVDC (-100:-142MW) VARIANCE"
01T_ASIA_G01,"FOLLOW RTD",05/22/2026 11:19:00 PM,47,0,DISPATCHABLE RESERVE,"RE-ARMED"
01T_ASIA_G01,"LOWER LOAD",05/23/2026 6:19:00 PM,46,25,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12097:11793MW)"
01T_ASIA_G01,"FOLLOW RTD",05/23/2026 6:52:00 PM,25,21,RTD,"MOT LIFTED"
01T_ASIA_G01,"LOWER LOAD",05/23/2026 9:24:00 PM,48,25,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12242:12188MW) & HVDC (-150:-121MW) VARIANCE"
01T_ASIA_G01,"FOLLOW RTD",05/23/2026 9:41:00 PM,25,0,RTD,"MOT LIFTED"
01VSGRIP_G01,"EMERGENCY SHUTDOWN",05/18/2026 10:37:00 AM,4,0,GENERATOR SHUTDOWN,"Due to water wall leak as per Mr. Awayang - PO"
02TMOBIL_G01,"ADVICE TO START",05/19/2026 2:06:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (1708:1388MW) VARIANCE"
02TMOBIL_G01,"RAISE LOAD",05/19/2026 2:20:00 PM,0,45,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO VRE SOLAR (1708:1388MW) VARIANCE"
02TMOBIL_G01,"FOLLOW RTD",05/19/2026 3:12:00 PM,45,32,DISPATCHABLE RESERVE,"RE-ARMED"
02TMOBIL_G01,"ADVICE TO START",05/21/2026 7:35:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (12471:12743MW) & HVDC (-50:-119MW) VARIANCE"
02TMOBIL_G01,"RAISE LOAD",05/21/2026 7:48:00 PM,0,51,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12471:12743MW) & HVDC (-50:-119MW) VARIANCE"
02TMOBIL_G01,"FOLLOW RTD",05/21/2026 10:11:00 PM,45,33,DISPATCHABLE RESERVE,"RE-ARMED"
02TMOBIL_G01,"ADVICE TO START",05/22/2026 10:19:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (12689:12825MW) & HVDC (-100:-142MW) VARIANCE"
02TMOBIL_G01,"RAISE LOAD",05/22/2026 10:29:00 PM,0,51,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12689:12825MW) & HVDC (-100:-142MW) VARIANCE"
02TMOBIL_G01,"FOLLOW RTD",05/22/2026 11:20:00 PM,51,33,DISPATCHABLE RESERVE,"RE-ARMED"
02TMOBIL_G01,"ADVICE TO START",05/23/2026 1:32:00 AM,0,0,DISPATCHABLE RESERVE,"DUE TO NON-COMPLIANCE OF MAGAT 3 (86:0MW) & MAGAT 4 (35:0MW) VARIANCE"
02TMOBIL_G01,"RAISE LOAD",05/23/2026 1:48:00 AM,0,51,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO NON-COMPLIANCE OF MAGAT 3 (86:0MW) & MAGAT 4 (35:0MW)"
02TMOBIL_G01,"FOLLOW RTD",05/23/2026 2:06:00 AM,52,31,DISPATCHABLE RESERVE,"RE-ARMED"
02TMOBIL_G01,"ADVISE TO START",05/23/2026 10:35:00 AM,0,51,DISPATCHABLE RESERVE,"To re arm CR, instruction is RTD + scheduled DR"
02TMOBIL_G01,"ONLINE",05/23/2026 10:35:00 AM,0,51,DISPATCHABLE RESERVE,"To re arm CR, instruction is RTD + scheduled DR"
02TMOBIL_G01,"FOLLOW RTD",05/23/2026 11:41:00 AM,52,36,DISPATCHABLE RESERVE,"Re arm DR"
02TMOBIL_G01,"ADVISE TO START",05/23/2026 2:33:00 PM,0,50,DISPATCHABLE RESERVE,"To rearm CR"
02TMOBIL_G01,"ONLINE",05/23/2026 2:43:00 PM,0,0,DISPATCHABLE RESERVE,"first unit online"
02TMOBIL_G01,"FOLLOW RTD",05/23/2026 3:14:00 PM,45,10,RTD,"From DR to RTD energy"
02TMOBIL_G01,"ADVICE TO START",05/23/2026 7:04:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (11821:12130MW)"
02TMOBIL_G01,"RAISE LOAD",05/23/2026 7:15:00 PM,0,51,DISPATCHABLE RESERVE,"ON-LIN / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11821:12130MW)"
02TMOBIL_G01,"FOLLOW RTD",05/23/2026 8:10:00 PM,52,4,DISPATCHABLE RESERVE,"RE-ARMED"
02TMOBIL_G01,"ADVICE TO START",05/24/2026 2:35:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (11638:11727MW) & VRE SOLAR (2118:2007MW) VARIANCE"
02TMOBIL_G01,"RAISE LOAD",05/24/2026 2:45:00 PM,0,51,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11638:11727MW) & VRE SOLAR (2118:2007MW) VARIANCE"
02TMOBIL_G01,"FOLLOW RTD",05/24/2026 5:36:00 PM,45,0,DISPATCHABLE RESERVE,"RE-ARMED"
02TMOBIL_G03,"ADVICE TO START",05/19/2026 2:06:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (1708:1388MW) VARIANCE"
02TMOBIL_G03,"RAISE LOAD",05/19/2026 2:20:00 PM,0,35,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO VRE SOLAR (1708:1388MW) VARIANCE"
02TMOBIL_G03,"FOLLOW RTD",05/19/2026 3:12:00 PM,30,17,DISPATCHABLE RESERVE,"RE-ARMED"
02TMOBIL_G03,"ADVICE TO START",05/21/2026 7:35:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (12471:12743MW) & HVDC (-50:-119MW) VARIANCE"
02TMOBIL_G03,"RAISE LOAD",05/21/2026 7:48:00 PM,0,51,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12471:12743MW) & HVDC (-50:-119MW) VARIANCE"
02TMOBIL_G03,"FOLLOW RTD",05/21/2026 10:11:00 PM,49,36,DISPATCHABLE RESERVE,"RE-ARMED"
02TMOBIL_G03,"ADVICE TO START",05/22/2026 10:19:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (12689:12825MW) & HVDC (-100:-142MW) VARIANCE"
02TMOBIL_G03,"RAISE LOAD",05/22/2026 10:29:00 PM,0,51,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12689:12825MW) & HVDC (-100:-142MW) VARIANCE"
02TMOBIL_G03,"FOLLOW RTD",05/22/2026 11:20:00 PM,51,33,DISPATCHABLE RESERVE,"RE-ARMED"
02TMOBIL_G03,"ADVICE TO START",05/23/2026 1:32:00 AM,0,0,DISPATCHABLE RESERVE,"DUE TO NON-COMPLIANCE OF MAGAT 3 (86:0MW) & MAGAT 4 (35:0MW) VARIANCE"
02TMOBIL_G03,"RAISE LOAD",05/23/2026 1:48:00 AM,0,51,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO NON-COMPLIANCE OF MAGAT 3 (86:0MW) & MAGAT 4 (35:0MW)"
02TMOBIL_G03,"FOLLOW RTD",05/23/2026 2:06:00 AM,43,25,DISPATCHABLE RESERVE,"RE-ARMED"
02TMOBIL_G03,"ADVISE TO START",05/23/2026 2:33:00 PM,0,51,DISPATCHABLE RESERVE,"To rearm CR"
02TMOBIL_G03,"ONLINE",05/23/2026 2:43:00 PM,0,0,DISPATCHABLE RESERVE,"first unit online"
02TMOBIL_G03,"FOLLOW RTD",05/23/2026 3:14:00 PM,47,29,RTD,"From DR to RTD energy"
02TMOBIL_G03,"ADVICE TO START",05/23/2026 7:04:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (11821:12130MW)"
02TMOBIL_G03,"RAISE LOAD",05/23/2026 7:15:00 PM,0,51,DISPATCHABLE RESERVE,"ON-LIN / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11821:12130MW)"
02TMOBIL_G03,"FOLLOW RTD",05/23/2026 8:06:00 PM,50,16,DISPATCHABLE RESERVE,"RE-ARMED"
02TMOBIL_G03,"ADVICE TO START",05/24/2026 2:35:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (11638:11727MW) & VRE SOLAR (2118:2007MW) VARIANCE"
02TMOBIL_G03,"RAISE LOAD",05/24/2026 2:45:00 PM,0,51,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11638:11727MW) & VRE SOLAR (2118:2007MW) VARIANCE"
02TMOBIL_G03,"FOLLOW RTD",05/24/2026 3:16:00 PM,49,15,DISPATCHABLE RESERVE,"RE-ARMED"
03AVION_U02,"ONLINE AS RR",05/18/2026 10:03:00 AM,0,0,REGULATING RESERVE,"With scheduled as RR."
03AVION_U02,"SHUTDOWN AS RR",05/18/2026 5:41:00 PM,23,0,GENERATOR SHUTDOWN,"End of RR schedule"
03AVION_U02,"ON-LINE",05/19/2026 8:01:00 AM,0,23,GENERATOR START-UP,"With RR schedule."
03AVION_U02,"ON-LINE",05/20/2026 8:00:00 AM,0,23,GENERATOR START-UP,"With RR schedule next interval."
03AVION_U02,"ONLINE AS GEN",05/20/2026 7:36:00 PM,0,46,RTD,"With RTD schedule."
03AVION_U02,"ONLINE AS RR",05/21/2026 11:05:00 AM,0,27,GENERATOR START-UP,"Start of RR schedule"
03AVION_U02,"ONLINE AS CR",05/22/2026 7:01:00 PM,0,26,GENERATOR START-UP,"Start of CR schedule"
03AVION_U02,"ONLINE AS CR",05/22/2026 7:01:00 PM,0,26,GENERATOR START-UP,"Start of CR schedule"
03BOTOCA_G01,"SHUTDOWN",05/18/2026 5:55:00 PM,5,0,GENERATOR SHUTDOWN,"WITH ZERO RTD"
03BOTOCA_G01,"ONLINE",05/24/2026 1:02:00 PM,0,3.5,GENERATOR START-UP,"WITH RTD"
03CALACA_G01,"LOWER LOAD",05/24/2026 7:10:00 AM,182,170,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(755/1000MW)"
03CALACA_G01,"FOLLOW RTD",05/24/2026 8:16:00 AM,164,174,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
03CALACA_G02,"LOWER LOAD",05/24/2026 7:10:00 AM,288,270,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(755/1000MW)"
03CALACA_G02,"LOWER LOAD",05/24/2026 7:44:00 AM,271,240,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1288/1481MW)"
03CALACA_G02,"FOLLOW RTD",05/24/2026 8:16:00 AM,238,249,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
03CALACA_G02,"LOWER LOAD",05/24/2026 10:43:00 AM,289,260,MOT LOWER,"CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(-50/61MW)"
03CALACA_G02,"FOLLOW RTD",05/24/2026 11:05:00 AM,268,283,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
03CLABSOL_G01,"TRIPPED",05/18/2026 5:43:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"tripping of line"
03EERI_G01,"LOWER LOAD",05/20/2026 3:47:00 PM,294,250,MOT LOWER,"DUE TO VRE SOLAR (984:1270MW) VARIANCE"
03EERI_G01,"LOWER LOAD",05/20/2026 3:50:00 PM,333,220,MOT LOWER,"DUE TO VRE SOLAR (956:1294MW) VARIANCE"
03EERI_G01,"FOLLOW RTD",05/20/2026 4:21:00 PM,220,195,RTD,"MOT LIFTED"
03EERI_G01,"LOWER LOAD",05/21/2026 11:55:00 AM,240,220,MOT LOWER,"Constrain-off due to 3BEC solar (RTD/ACT: 0/234MW) with RR off"
03EERI_G01,"FOLLOW RTD",05/21/2026 12:04:00 PM,220,195,RTD,"Constrain-off lifted (RR ON)"
03EERI_G01,"LOWER LOAD",05/23/2026 9:22:00 PM,284,250,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12242:12188MW) & HVDC (-150:-121MW) VARIANCE"
03EERI_G01,"LOWER LOAD",05/23/2026 9:27:00 PM,251,220,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12242:12188MW) & HVDC (-150:-121MW) VARIANCE"
03EERI_G01,"FOLLOW RTD",05/23/2026 9:43:00 PM,220,256,RTD,"MOT LIFTED"
03EERI_G02,"LOWER LOAD",05/20/2026 3:47:00 PM,294,250,MOT LOWER,"DUE TO VRE SOLAR (984:1270MW) VARIANCE"
03EERI_G02,"LOWER LOAD",05/20/2026 3:50:00 PM,333,220,MOT LOWER,"DUE TO VRE SOLAR (956:1294MW) VARIANCE"
03EERI_G02,"FOLLOW RTD",05/20/2026 4:21:00 PM,220,195,RTD,"MOT LIFTED"
03EERI_G02,"LOWER LOAD",05/21/2026 11:55:00 AM,229,220,MOT LOWER,"Constrain-off due to 3BEC solar (RTD/ACT: 0/234MW) with RR off"
03EERI_G02,"FOLLOW RTD",05/21/2026 12:04:00 PM,220,195,RTD,"Constrain-off lifted (RR ON)"
03EERI_G02,"LOWER LOAD",05/23/2026 9:22:00 PM,284,250,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12242:12188MW) & HVDC (-150:-121MW) VARIANCE"
03EERI_G02,"LOWER LOAD",05/23/2026 9:27:00 PM,251,220,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12242:12188MW) & HVDC (-150:-121MW) VARIANCE"
03EERI_G02,"FOLLOW RTD",05/23/2026 9:43:00 PM,220,256,RTD,"MOT LIFTED"
03EERI_G03,"LOWER LOAD",05/20/2026 3:47:00 PM,294,250,MOT LOWER,"DUE TO VRE SOLAR (984:1270MW) VARIANCE"
03EERI_G03,"LOWER LOAD",05/20/2026 3:50:00 PM,333,220,MOT LOWER,"DUE TO VRE SOLAR (956:1294MW) VARIANCE"
03EERI_G03,"FOLLOW RTD",05/20/2026 4:21:00 PM,220,195,RTD,"MOT LIFTED"
03EERI_G03,"LOWER LOAD",05/21/2026 11:55:00 AM,229,220,MOT LOWER,"Constrain-off due to 3BEC solar (RTD/ACT: 0/234MW) with RR off"
03EERI_G03,"FOLLOW RTD",05/21/2026 12:04:00 PM,220,195,RTD,"Constrain-off lifted (RR ON)"
03EERI_G03,"LOWER LOAD",05/23/2026 9:22:00 PM,284,250,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12242:12188MW) & HVDC (-150:-121MW) VARIANCE"
03EERI_G03,"LOWER LOAD",05/23/2026 9:27:00 PM,251,220,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12242:12188MW) & HVDC (-150:-121MW) VARIANCE"
03EERI_G03,"FOLLOW RTD",05/23/2026 9:43:00 PM,220,256,RTD,"MOT LIFTED"
03ILIJAN_G01,"LOWER LOAD",05/20/2026 3:48:00 PM,394,370,MOT LOWER,"DUE TO VRE SOLAR (984:1270MW) VARIANCE"
03ILIJAN_G01,"FOLLOW RTD",05/20/2026 4:29:00 PM,370,370,RTD,"MOT LIFTED"
03ILIJAN_G02,"LOWER LOAD",05/20/2026 3:48:00 PM,394,370,MOT LOWER,"DUE TO VRE SOLAR (984:1270MW) VARIANCE"
03ILIJAN_G02,"FOLLOW RTD",05/20/2026 4:29:00 PM,370,370,RTD,"MOT LIFTED"
03INGRID_GS1,"ON-LINE",05/18/2026 7:56:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
03INGRID_GS1,"RAISE LOAD",05/18/2026 10:02:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2257:2188MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",05/18/2026 10:14:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",05/18/2026 12:26:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS1,"FOLLOW RTD",05/18/2026 1:01:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",05/18/2026 2:22:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1781/1605MW)"
03INGRID_GS1,"FOLLOW RTD",05/18/2026 3:08:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS1,"ON-LINE",05/19/2026 8:00:00 AM,0,0,GENERATOR START-UP,"With CR schedule next interval."
03INGRID_GS1,"RAISE LOAD",05/19/2026 1:40:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD=1867/ACT=1676)"
03INGRID_GS1,"FOLLOW RTD",05/19/2026 2:09:00 PM,28,0,RTD,"Re arm CR"
03INGRID_GS1,"RAISE LOAD",05/19/2026 9:29:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11387:11454MW)"
03INGRID_GS1,"FOLLOW RTD",05/19/2026 11:48:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"ON-LINE",05/20/2026 7:56:00 AM,0,0,GENERATOR START-UP,"With CR schedule next interval."
03INGRID_GS1,"RAISE LOAD",05/20/2026 11:28:00 AM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=12264/DEM=12552)"
03INGRID_GS1,"FOLLOW RTD",05/20/2026 12:38:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS1,"RAISE LOAD",05/20/2026 1:00:00 PM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD=2176/ACT=2045)"
03INGRID_GS1,"FOLLOW RTD",05/20/2026 2:43:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",05/20/2026 3:12:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1587:1269MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",05/20/2026 3:36:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",05/20/2026 4:24:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12710:12883MW)"
03INGRID_GS1,"FOLLOW RTD",05/20/2026 11:02:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",05/21/2026 9:30:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar generation variance (RTD/ACT: 2200/2148MW)"
03INGRID_GS1,"FOLLOW RTD",05/21/2026 10:27:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",05/21/2026 10:53:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2481/2384MW)"
03INGRID_GS1,"FOLLOW RTD",05/21/2026 11:01:00 AM,25,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",05/21/2026 11:12:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2501/2324MW)"
03INGRID_GS1,"FOLLOW RTD",05/21/2026 11:52:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",05/21/2026 12:41:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2490/2263MW)"
03INGRID_GS1,"FOLLOW RTD",05/21/2026 2:19:00 PM,28,2,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",05/21/2026 3:19:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS1,"FOLLOW RTD",05/21/2026 3:40:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",05/21/2026 4:48:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (13044:13145MW) & HVDC (-50:-149MW)"
03INGRID_GS1,"FOLLOW RTD",05/21/2026 6:06:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",05/21/2026 7:31:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12466:12699MW)"
03INGRID_GS1,"FOLLOW RTD",05/21/2026 9:38:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",05/21/2026 10:35:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-118MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",05/21/2026 11:58:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"ONLINE AS CR",05/22/2026 7:55:00 AM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR."
03INGRID_GS1,"RAISE LOAD",05/22/2026 9:59:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2526MW ; ACT: 2300MW)"
03INGRID_GS1,"FOLLOW RTD",05/22/2026 10:01:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",05/22/2026 10:16:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2618MW ; ACT: 2377MW)"
03INGRID_GS1,"FOLLOW RTD",05/22/2026 10:57:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",05/22/2026 12:31:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2531MW ; ACT: 2341MW)"
03INGRID_GS1,"FOLLOW RTD",05/22/2026 12:43:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",05/22/2026 2:07:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2199/2058MW)"
03INGRID_GS1,"FOLLOW RTD",05/22/2026 2:58:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",05/22/2026 3:15:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1753/1579MW)"
03INGRID_GS1,"FOLLOW RTD",05/22/2026 6:10:00 PM,28,0,RTD,"Re-arm CR"
