Luzon System Operations
03INGRID_GS1,"RAISE LOAD",05/22/2026 9:05:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to Terra BESS variance (RTD/ACT: 113/21MW)"
03INGRID_GS1,"FOLLOW RTD",05/22/2026 10:40:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",05/22/2026 11:34:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12238:12320MW)"
03INGRID_GS1,"FOLLOW RTD",05/23/2026 12:14:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",05/23/2026 12:21:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11855:11887MW) & HVDC (-141:182MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",05/23/2026 12:28:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",05/23/2026 9:19:00 AM,0,28,CONTINGENCY RESERVE,"Assist in the Load Rejection Test of Masinloc 4 (175MW)"
03INGRID_GS1,"FOLLOW RTD",05/23/2026 9:22:00 AM,28,0,RTD,"Re arm CR"
03INGRID_GS1,"RAISE LOAD",05/23/2026 9:30:00 AM,0,28,CONTINGENCY RESERVE,"Assist in the Load Rejection Test of Masinloc 4 (175MW)"
03INGRID_GS1,"FOLLOW RTD",05/23/2026 11:31:00 AM,28,0,RTD,"Re arm CR"
03INGRID_GS1,"RAISE LOAD",05/23/2026 12:06:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual : 2583/2010)"
03INGRID_GS1,"FOLLOW RTD",05/23/2026 2:47:00 PM,28,0,RTD,"Re arm CR"
03INGRID_GS1,"RAISE LOAD",05/23/2026 3:35:00 PM,0,28,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 1627/1439MW."
03INGRID_GS1,"FOLLOW RTD",05/23/2026 5:56:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",05/23/2026 6:54:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11889:12069MW)"
03INGRID_GS1,"FOLLOW RTD",05/23/2026 7:46:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",05/23/2026 9:56:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12063:12132MW)"
03INGRID_GS1,"FOLLOW RTD",05/23/2026 11:49:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",05/24/2026 12:04:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2863/2717MW)"
03INGRID_GS1,"FOLLOW RTD",05/24/2026 12:07:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS1,"RAISE LOAD",05/24/2026 12:16:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL0(2910/2635MW)"
03INGRID_GS1,"FOLLOW RTD",05/24/2026 12:27:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS1,"RAISE LOAD",05/24/2026 12:43:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DIE TO SOLAR VARIANCE (RTD/ACTUAL)(2898/2720MW)"
03INGRID_GS1,"FOLLOW RTD",05/24/2026 1:05:00 PM,28,0,CONTINGENCY RESERVE,"REARMED CR"
03INGRID_GS1,"RAISE LOAD",05/24/2026 1:35:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2483/2350MW)"
03INGRID_GS1,"RAISE LOAD",05/24/2026 4:09:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (82:-23MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",05/24/2026 4:30:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",05/24/2026 6:48:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS1,"FOLLOW RTD",05/24/2026 10:55:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"ON-LINE",05/18/2026 7:56:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
03INGRID_GS2,"RAISE LOAD",05/18/2026 2:22:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1781/1605MW)"
03INGRID_GS2,"FOLLOW RTD",05/18/2026 3:09:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS2,"ON-LINE",05/19/2026 8:00:00 AM,0,0,GENERATOR START-UP,"With CR schedule next interval."
03INGRID_GS2,"RAISE LOAD",05/19/2026 1:59:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12961:13092MW) & VRE SOLAR (1773:1468MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",05/19/2026 2:09:00 PM,22,0,RTD,"Re arm CR"
03INGRID_GS2,"ON-LINE",05/20/2026 7:56:00 AM,0,0,GENERATOR START-UP,"With CR schedule next interval."
03INGRID_GS2,"RAISE LOAD",05/20/2026 3:12:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1587:1269MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",05/20/2026 3:36:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",05/20/2026 4:32:00 PM,0,22,CONTINGENCY RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (12681:12894MW) & HVDC (-50:110MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",05/20/2026 7:17:00 PM,22,1,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",05/21/2026 9:45:00 AM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2309/2155MW)"
03INGRID_GS2,"RAISE LOAD",05/21/2026 12:41:00 PM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2490/2263MW)"
03INGRID_GS2,"FOLLOW RTD",05/21/2026 2:19:00 PM,28,2,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",05/21/2026 5:33:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12356:12659MW) & HVDC (-50:-142MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",05/21/2026 6:06:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",05/21/2026 7:31:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12466:12699MW)"
03INGRID_GS2,"FOLLOW RTD",05/21/2026 7:52:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",05/21/2026 8:23:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12555:12768MW)"
03INGRID_GS2,"FOLLOW RTD",05/21/2026 9:32:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"ONLINE AS CR",05/22/2026 7:55:00 AM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR."
03INGRID_GS2,"RAISE LOAD",05/22/2026 2:07:00 PM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2199/2058MW)"
03INGRID_GS2,"FOLLOW RTD",05/22/2026 2:58:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",05/22/2026 10:18:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12722:12778MW) & HVDC (-100:-142MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",05/22/2026 10:42:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",05/23/2026 12:21:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11855:11887MW) & HVDC (-141:182MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",05/23/2026 12:58:00 AM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",05/23/2026 9:30:00 AM,0,22,CONTINGENCY RESERVE,"Assist in the Load Rejection Test of Masinloc 4 (175MW)"
03INGRID_GS2,"FOLLOW RTD",05/23/2026 11:42:00 AM,22,0,RTD,"Re arm CR"
03INGRID_GS2,"RAISE LOAD",05/23/2026 2:30:00 PM,0,22,CONTINGENCY RESERVE,"Utilize CR to SOLAR VARIANCE RTD/ACTUAL: 1935/1553MW."
03INGRID_GS2,"FOLLOW RTD",05/23/2026 2:45:00 PM,22,0,RTD,"Re arm CR"
03INGRID_GS2,"RAISE LOAD",05/23/2026 3:35:00 PM,0,22,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 1627/1439MW."
03INGRID_GS2,"FOLLOW RTD",05/23/2026 3:58:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",05/23/2026 6:54:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11889:12069MW)"
03INGRID_GS2,"FOLLOW RTD",05/23/2026 7:14:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",05/24/2026 12:51:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2810/2612MW)"
03INGRID_GS2,"FOLLOW RTD",05/24/2026 1:05:00 PM,22,0,CONTINGENCY RESERVE,"REARMED CR"
03INGRID_GS2,"RAISE LOAD",05/24/2026 2:14:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2402/2144MW)"
03INGRID_GS2,"RAISE LOAD",05/24/2026 4:22:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (50:-23MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",05/24/2026 4:30:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",05/24/2026 6:48:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS2,"FOLLOW RTD",05/24/2026 8:59:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",05/24/2026 10:02:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12241:12313MW) & HVDC (48:-23MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",05/24/2026 10:13:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE LOAD",05/21/2026 7:31:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12466:12699MW)"
03INGRID_GS3,"FOLLOW RTD",05/21/2026 7:52:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE LOAD",05/21/2026 8:23:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12555:12768MW)"
03INGRID_GS3,"FOLLOW RTD",05/21/2026 9:19:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE LOAD",05/22/2026 10:18:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12722:12778MW) & HVDC (-100:-142MW) VARIANCE"
03INGRID_GS3,"FOLLOW RTD",05/22/2026 10:42:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE LOAD",05/23/2026 12:41:00 AM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS3,"FOLLOW RTD",05/23/2026 12:58:00 AM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE LOAD",05/23/2026 2:30:00 PM,0,22,CONTINGENCY RESERVE,"Utilize CR to SOLAR VARIANCE RTD/ACTUAL: 1935/1553MW."
03INGRID_GS3,"FOLLOW RTD",05/23/2026 2:45:00 PM,22,0,RTD,"Re arm CR"
03INGRID_GS3,"RAISE LOAD",05/23/2026 3:35:00 PM,0,22,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 1627/1439MW."
03INGRID_GS3,"FOLLOW RTD",05/23/2026 3:58:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS3,"RAISE LOAD",05/23/2026 7:08:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11908:12170MW)"
03INGRID_GS3,"FOLLOW RTD",05/23/2026 7:14:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE LOAD",05/24/2026 10:02:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12241:12313MW) & HVDC (48:-23MW) VARIANCE"
03INGRID_GS3,"FOLLOW RTD",05/24/2026 10:13:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"ON-LINE",05/18/2026 7:56:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
03INGRID_GS4,"RAISE LOAD",05/18/2026 10:02:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2257:2188MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",05/18/2026 10:13:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE LOAD",05/18/2026 12:26:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS4,"FOLLOW RTD",05/18/2026 1:06:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",05/18/2026 2:22:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1781/1605MW)"
03INGRID_GS4,"FOLLOW RTD",05/18/2026 3:08:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS4,"ON-LINE",05/19/2026 8:00:00 AM,0,0,GENERATOR START-UP,"With CR schedule next interval."
03INGRID_GS4,"RAISE LOAD",05/19/2026 1:40:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD=1867/ACT=1676)"
03INGRID_GS4,"FOLLOW RTD",05/19/2026 2:09:00 PM,28,0,RTD,"Re arm CR"
03INGRID_GS4,"RAISE LOAD",05/19/2026 9:29:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11387:11454MW)"
03INGRID_GS4,"FOLLOW RTD",05/19/2026 11:48:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"ON-LINE",05/20/2026 7:56:00 AM,0,0,GENERATOR START-UP,"With CR schedule next interval."
03INGRID_GS4,"RAISE LOAD",05/20/2026 11:28:00 AM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=12264/DEM=12552)"
03INGRID_GS4,"FOLLOW RTD",05/20/2026 12:38:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS4,"RAISE LOAD",05/20/2026 1:00:00 PM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD=2176/ACT=2045)"
03INGRID_GS4,"FOLLOW RTD",05/20/2026 2:43:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",05/20/2026 3:12:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1587:1269MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",05/20/2026 3:44:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",05/20/2026 4:24:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12710:12883MW)"
03INGRID_GS4,"FOLLOW RTD",05/20/2026 11:26:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"ONLINE AS CR",05/21/2026 7:55:00 AM,0,0,GENERATOR START-UP,"Start of CR schedule"
03INGRID_GS4,"RAISE LOAD",05/21/2026 9:30:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar generation variance (RTD/ACT: 2200/2148MW)"
03INGRID_GS4,"FOLLOW RTD",05/21/2026 10:27:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",05/21/2026 10:53:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2481/2384MW)"
03INGRID_GS4,"FOLLOW RTD",05/21/2026 11:01:00 AM,25,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",05/21/2026 11:12:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2501/2324MW)"
03INGRID_GS4,"FOLLOW RTD",05/21/2026 11:52:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",05/21/2026 12:41:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2490/2263MW)"
03INGRID_GS4,"FOLLOW RTD",05/21/2026 2:20:00 PM,28,2,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",05/21/2026 3:19:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS4,"FOLLOW RTD",05/21/2026 3:59:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",05/21/2026 4:48:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (13044:13145MW) & HVDC (-50:-149MW)"
03INGRID_GS4,"FOLLOW RTD",05/21/2026 9:40:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",05/21/2026 10:35:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-118MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",05/21/2026 11:58:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"ONLINE AS CR",05/22/2026 7:55:00 AM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR."
03INGRID_GS4,"RAISE LOAD",05/22/2026 9:59:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2526MW ; ACT: 2300MW)"
03INGRID_GS4,"FOLLOW RTD",05/22/2026 10:01:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE LOAD",05/22/2026 10:16:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2618MW ; ACT: 2377MW)"
03INGRID_GS4,"FOLLOW RTD",05/22/2026 10:56:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE LOAD",05/22/2026 12:31:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2531MW ; ACT: 2341MW)"
03INGRID_GS4,"FOLLOW RTD",05/22/2026 12:43:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE LOAD",05/22/2026 2:07:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2199/2058MW)"
03INGRID_GS4,"FOLLOW RTD",05/22/2026 3:00:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",05/22/2026 3:15:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1753/1579MW)"
03INGRID_GS4,"FOLLOW RTD",05/22/2026 6:09:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",05/22/2026 9:05:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to Terra BESS variance (RTD/ACT: 113/21MW)"
03INGRID_GS4,"FOLLOW RTD",05/22/2026 10:40:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",05/22/2026 11:34:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12238:12320MW)"
03INGRID_GS4,"FOLLOW RTD",05/23/2026 12:19:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",05/23/2026 9:19:00 AM,0,28,CONTINGENCY RESERVE,"Assist in the Load Rejection Test of Masinloc 4 (175MW)"
03INGRID_GS4,"FOLLOW RTD",05/23/2026 9:22:00 AM,28,0,RTD,"Re arm CR"
03INGRID_GS4,"RAISE LOAD",05/23/2026 9:30:00 AM,0,28,CONTINGENCY RESERVE,"Assist in the Load Rejection Test of Masinloc 4 (175MW)"
03INGRID_GS4,"FOLLOW RTD",05/23/2026 11:31:00 AM,28,0,RTD,"Re arm CR"
03INGRID_GS4,"RAISE LOAD",05/23/2026 12:06:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual : 2583/2010)"
03INGRID_GS4,"FOLLOW RTD",05/23/2026 2:47:00 PM,28,0,RTD,"Re arm CR"
03INGRID_GS4,"RAISE LOAD",05/23/2026 3:35:00 PM,0,28,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 1627/1439MW."
03INGRID_GS4,"FOLLOW RTD",05/23/2026 4:02:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",05/23/2026 4:43:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar Variance (1467/1151)"
03INGRID_GS4,"FOLLOW RTD",05/23/2026 5:56:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",05/23/2026 6:54:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11889:12069MW)"
03INGRID_GS4,"FOLLOW RTD",05/23/2026 7:46:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",05/23/2026 9:56:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12063:12132MW)"
03INGRID_GS4,"FOLLOW RTD",05/23/2026 11:57:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",05/24/2026 12:04:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2863/2717MW)"
03INGRID_GS4,"FOLLOW RTD",05/24/2026 12:07:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS4,"RAISE LOAD",05/24/2026 12:16:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL0(2910/2635MW)"
03INGRID_GS4,"FOLLOW RTD",05/24/2026 12:27:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS4,"RAISE LOAD",05/24/2026 12:43:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DIE TO SOLAR VARIANCE (RTD/ACTUAL)(2898/2720MW)"
03INGRID_GS4,"FOLLOW RTD",05/24/2026 1:05:00 PM,28,0,CONTINGENCY RESERVE,"REARMED CR"
03INGRID_GS4,"RAISE LOAD",05/24/2026 1:35:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2483/2350MW)"
03INGRID_GS4,"FOLLOW RTD",05/24/2026 2:47:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",05/24/2026 4:09:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (82:-23MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",05/24/2026 4:30:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",05/24/2026 6:48:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS4,"FOLLOW RTD",05/24/2026 11:42:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS5,"RAISE LOAD",05/21/2026 7:31:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12466:12699MW)"
03INGRID_GS5,"FOLLOW RTD",05/21/2026 7:52:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS5,"RAISE LOAD",05/21/2026 8:23:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12555:12768MW)"
03INGRID_GS5,"FOLLOW RTD",05/21/2026 9:19:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS5,"RAISE LOAD",05/22/2026 10:18:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12722:12778MW) & HVDC (-100:-142MW) VARIANCE"
03INGRID_GS5,"FOLLOW RTD",05/22/2026 10:42:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS5,"RAISE LOAD",05/23/2026 12:41:00 AM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS5,"FOLLOW RTD",05/23/2026 12:58:00 AM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS5,"RAISE LOAD",05/23/2026 2:30:00 PM,0,5,CONTINGENCY RESERVE,"Utilize CR to SOLAR VARIANCE RTD/ACTUAL: 1935/1553MW."
03INGRID_GS5,"FOLLOW RTD",05/23/2026 2:45:00 PM,22,0,RTD,"Re arm CR"
03INGRID_GS5,"RAISE LOAD",05/23/2026 3:35:00 PM,0,22,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 1627/1439MW."
03INGRID_GS5,"FOLLOW RTD",05/23/2026 4:02:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS5,"RAISE LOAD",05/23/2026 7:08:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11908:12170MW)"
03INGRID_GS5,"FOLLOW RTD",05/23/2026 7:14:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS5,"RAISE LOAD",05/24/2026 10:02:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12241:12313MW) & HVDC (48:-23MW) VARIANCE"
03INGRID_GS5,"FOLLOW RTD",05/24/2026 10:13:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"ON-LINE",05/18/2026 7:56:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
03INGRID_GS6,"RAISE LOAD",05/18/2026 10:02:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2257:2188MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",05/18/2026 10:13:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS6,"RAISE LOAD",05/18/2026 12:26:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS6,"FOLLOW RTD",05/18/2026 1:06:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",05/18/2026 2:22:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1781/1605MW)"
03INGRID_GS6,"FOLLOW RTD",05/18/2026 3:08:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS6,"ON-LINE",05/19/2026 8:00:00 AM,0,0,GENERATOR START-UP,"With CR schedule next interval."
03INGRID_GS6,"RAISE LOAD",05/19/2026 1:59:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12961:13092MW) & VRE SOLAR (1773:1468MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",05/19/2026 2:09:00 PM,28,0,RTD,"Re arm CR"
03INGRID_GS6,"RAISE LOAD",05/19/2026 9:29:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11387:11454MW)"
03INGRID_GS6,"FOLLOW RTD",05/19/2026 11:48:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"ON-LINE",05/20/2026 7:56:00 AM,0,0,GENERATOR START-UP,"With CR schedule next interval."
03INGRID_GS6,"RAISE LOAD",05/20/2026 11:28:00 AM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=12264/DEM=12552)"
03INGRID_GS6,"FOLLOW RTD",05/20/2026 12:41:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS6,"RAISE LOAD",05/20/2026 1:00:00 PM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD=2176/ACT=2045)"
03INGRID_GS6,"FOLLOW RTD",05/20/2026 2:43:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",05/20/2026 3:12:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1587:1269MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",05/20/2026 3:44:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",05/20/2026 4:24:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12710:12883MW)"
03INGRID_GS6,"FOLLOW RTD",05/20/2026 11:26:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"ONLINE AS CR",05/21/2026 7:55:00 AM,0,0,GENERATOR START-UP,"Start of CR schedule"
03INGRID_GS6,"RAISE LOAD",05/21/2026 9:30:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar generation variance (RTD/ACT: 2200/2148MW)"
03INGRID_GS6,"FOLLOW RTD",05/21/2026 10:27:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",05/21/2026 10:53:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2481/2384MW)"
03INGRID_GS6,"FOLLOW RTD",05/21/2026 11:01:00 AM,25,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",05/21/2026 11:12:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2501/2324MW)"
03INGRID_GS6,"FOLLOW RTD",05/21/2026 11:52:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",05/21/2026 12:41:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2490/2263MW)"
03INGRID_GS6,"FOLLOW RTD",05/21/2026 2:20:00 PM,28,2,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",05/21/2026 3:19:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS6,"FOLLOW RTD",05/21/2026 3:59:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",05/21/2026 4:48:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (13044:13145MW) & HVDC (-50:-149MW)"
03INGRID_GS6,"FOLLOW RTD",05/21/2026 9:40:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",05/21/2026 10:35:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-118MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",05/21/2026 11:58:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"ONLINE AS CR",05/22/2026 7:55:00 AM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR."
03INGRID_GS6,"RAISE LOAD",05/22/2026 9:59:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2526MW ; ACT: 2300MW)"
03INGRID_GS6,"FOLLOW RTD",05/22/2026 10:01:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS6,"RAISE LOAD",05/22/2026 10:16:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2618MW ; ACT: 2377MW)"
03INGRID_GS6,"FOLLOW RTD",05/22/2026 10:56:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS6,"RAISE LOAD",05/22/2026 12:31:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2531MW ; ACT: 2341MW)"
03INGRID_GS6,"FOLLOW RTD",05/22/2026 12:43:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS6,"RAISE LOAD",05/22/2026 2:07:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2199/2058MW)"
03INGRID_GS6,"FOLLOW RTD",05/22/2026 3:00:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",05/22/2026 3:15:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1753/1579MW)"
03INGRID_GS6,"FOLLOW RTD",05/22/2026 6:09:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",05/22/2026 9:05:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to Terra BESS variance (RTD/ACT: 113/21MW)"
03INGRID_GS6,"FOLLOW RTD",05/22/2026 10:40:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",05/22/2026 11:34:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12238:12320MW)"
03INGRID_GS6,"FOLLOW RTD",05/23/2026 12:19:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",05/23/2026 9:19:00 AM,0,28,CONTINGENCY RESERVE,"Assist in the Load Rejection Test of Masinloc 4 (175MW)"
03INGRID_GS6,"FOLLOW RTD",05/23/2026 9:22:00 AM,28,0,RTD,"Re arm CR"
03INGRID_GS6,"RAISE LOAD",05/23/2026 9:30:00 AM,0,28,CONTINGENCY RESERVE,"Assist in the Load Rejection Test of Masinloc 4 (175MW)"
03INGRID_GS6,"FOLLOW RTD",05/23/2026 11:31:00 AM,28,0,RTD,"Re arm CR"
03INGRID_GS6,"RAISE LOAD",05/23/2026 12:06:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual : 2583/2010)"
03INGRID_GS6,"FOLLOW RTD",05/23/2026 2:47:00 PM,28,0,RTD,"Re arm CR"
03INGRID_GS6,"RAISE LOAD",05/23/2026 3:35:00 PM,0,28,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 1627/1439MW."
03INGRID_GS6,"FOLLOW RTD",05/23/2026 4:02:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",05/23/2026 4:43:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar Variance (1467/1151)"
03INGRID_GS6,"FOLLOW RTD",05/23/2026 5:56:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",05/23/2026 6:54:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11889:12069MW)"
03INGRID_GS6,"FOLLOW RTD",05/23/2026 7:46:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",05/23/2026 9:56:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12063:12132MW)"
03INGRID_GS6,"FOLLOW RTD",05/23/2026 11:57:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",05/24/2026 12:04:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2863/2717MW)"
03INGRID_GS6,"FOLLOW RTD",05/24/2026 12:07:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS6,"RAISE LOAD",05/24/2026 12:16:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL0(2910/2635MW)"
03INGRID_GS6,"FOLLOW RTD",05/24/2026 12:27:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS6,"RAISE LOAD",05/24/2026 12:43:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DIE TO SOLAR VARIANCE (RTD/ACTUAL)(2898/2720MW)"
03INGRID_GS6,"FOLLOW RTD",05/24/2026 1:05:00 PM,28,0,CONTINGENCY RESERVE,"REARMED CR"
03INGRID_GS6,"RAISE LOAD",05/24/2026 1:35:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2483/2350MW)"
03INGRID_GS6,"FOLLOW RTD",05/24/2026 2:47:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",05/24/2026 4:09:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (82:-23MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",05/24/2026 4:30:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",05/24/2026 6:48:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS6,"FOLLOW RTD",05/24/2026 11:42:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03KAL_G01,"ONLINE AS PUMP",05/18/2026 12:20:00 AM,0,-158,GENERATOR START-UP,"WITH RTD"
03KAL_G01,"AS PUMP",05/18/2026 11:10:00 AM,-160,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G01,"ON-LINE",05/18/2026 1:21:00 PM,0,0,CONTINGENCY RESERVE,"CR"
03KAL_G01,"RAISE LOAD",05/18/2026 2:34:00 PM,91,141,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1720/1505MW)"
03KAL_G01,"FOLLOW RTD",05/18/2026 3:00:00 PM,143,121,CONTINGENCY RESERVE,"RE-ARMED CR"
03KAL_G01,"RAISE LOAD",05/18/2026 6:38:00 PM,121,151,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-100/-145MW)"
03KAL_G01,"FOLLOW RTD",05/18/2026 9:04:00 PM,180,41,CONTINGENCY RESERVE,"RE-ARMED"
03KAL_G01,"RAISE LOAD",05/18/2026 10:15:00 PM,121,161,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03KAL_G01,"AS CR",05/18/2026 11:02:00 PM,100,0,GENERATOR SHUTDOWN,"END OF RMS"
03KAL_G01,"ON-LINE AS PUMP",05/19/2026 1:15:00 AM,0,-160,RTD,"RTD"
03KAL_G01,"SHUTDOWN AS PUMP",05/19/2026 10:30:00 AM,-158,0,GENERATOR SHUTDOWN,"End of pumping operation."
03KAL_G01,"ON-LINE",05/19/2026 3:01:00 PM,0,0,CONTINGENCY RESERVE,"CR"
03KAL_G01,"RAISE LOAD",05/19/2026 4:07:00 PM,91,141,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (613:538MW) VARIANCE"
03KAL_G01,"FOLLOW RTD",05/19/2026 5:16:00 PM,106,91,CONTINGENCY RESERVE,"RE-ARMED"
03KAL_G01,"SHUTDOWN",05/19/2026 7:03:00 PM,90,0,GENERATOR SHUTDOWN,"Shutdown as turbine"
03KAL_G01,"ONLINE AS PUMP",05/20/2026 1:29:00 AM,0,-158,RTD,"Start of pumping operation"
03KAL_G01,"AS PUMP",05/20/2026 11:02:00 AM,-158,0,GENERATOR SHUTDOWN,"End of pumping operation."
03KAL_G01,"ON-LINE",05/20/2026 11:02:00 AM,-158,0,GENERATOR START-UP,"End of pumping operation."
03KAL_G01,"ON-LINE",05/20/2026 2:01:00 PM,0,0,REGULATING RESERVE,"RR"
03KAL_G01,"RAISE LOAD",05/20/2026 4:22:00 PM,131,175,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12710:12883MW)"
03KAL_G01,"FOLLOW RTD",05/20/2026 11:24:00 PM,120,90,CONTINGENCY RESERVE,"RE-ARMED"
03KAL_G01,"ONLINE AS PUMP",05/21/2026 2:29:00 AM,0,-158,RTD,"Start of pumping operation."
03KAL_G01,"SHUTDOWN AS PUMP",05/21/2026 11:02:00 AM,-156,0,RTD,"End of pumping operation"
03KAL_G01,"ON-LINE",05/21/2026 3:26:00 PM,0,0,CONTINGENCY RESERVE,"CR"
03KAL_G01,"ON-LINE AS PUMP",05/22/2026 3:28:00 AM,0,-158,GENERATOR START-UP,"Start of pumping operation."
03KAL_G01,"OFFLINE AS PUMP",05/22/2026 1:02:00 PM,-158,0,RTD,"End operation as pump, zero RTD."
03KAL_G01,"ONLINE AS CR",05/22/2026 2:00:00 PM,0,20,GENERATOR START-UP,"Start of CR schedule"
03KAL_G01,"RAISE LOAD",05/23/2026 1:13:00 AM,91,171,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03KAL_G01,"FOLLOW RTD",05/23/2026 1:46:00 AM,164,91,CONTINGENCY RESERVE,"RE-ARMED"
03KAL_G01,"ONLINE AS PUMP",05/23/2026 3:25:00 AM,0,-158,RTD,"Start of pumping operation."
03KAL_G01,"SHUTDOWN AS PUMP",05/23/2026 1:31:00 PM,-156,0,GENERATOR SHUTDOWN,"End of pumping operation RTD"
03KAL_G01,"ON-LINE",05/23/2026 6:01:00 PM,0,0,CONTINGENCY RESERVE,"CR"
03KAL_G01,"RAISE LOAD",05/23/2026 7:05:00 PM,91,141,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11908:12170MW)"
03KAL_G01,"FOLLOW RTD",05/23/2026 7:48:00 PM,138,91,CONTINGENCY RESERVE,"RE-ARMED"
03KAL_G01,"ONLINE AS PUMP",05/24/2026 2:30:00 AM,0,-158,RTD,"Start of pumping operation."
03KAL_G01,"AS PUMP",05/24/2026 5:04:00 PM,-160,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G02,"ONLINE AS PUMP",05/24/2026 3:31:00 AM,0,-148,RTD,"Start of pumping operation."
03KAL_G02,"AS PUMP",05/24/2026 4:31:00 PM,-160,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G03,"SHUTDOWN AS GEN",05/18/2026 1:43:00 AM,106,0,GENERATOR SHUTDOWN,"WITH ZERO RTD"
03KAL_G03,"ONLINE AS PUMP",05/18/2026 3:02:00 AM,0,-157,RTD,"Start of pumping operation."
03KAL_G03,"AS PUMP",05/18/2026 1:02:00 PM,-160,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G03,"ONLINE AS GEN",05/18/2026 2:01:00 PM,0,110,GENERATOR START-UP,"WITH RTD AND CR SCHEDULE."
03KAL_G03,"RAISE LOAD",05/18/2026 2:24:00 PM,110,130,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1781/1605MW)"
03KAL_G03,"FOLLOW RTD",05/18/2026 3:00:00 PM,130,121,CONTINGENCY RESERVE,"RE-ARMED CR"
03KAL_G03,"RAISE LOAD",05/18/2026 6:38:00 PM,131,141,REGULATING RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-100/-145MW)"
03KAL_G03,"FOLLOW RTD",05/18/2026 11:40:00 PM,130,121,REGULATING RESERVE,"RR"
03KAL_G03,"SHUTDOWN AS GEN",05/19/2026 2:01:00 AM,90,0,GENERATOR SHUTDOWN,"WITH ZERO RTD"
03KAL_G03,"ONLINE AS PUMP",05/19/2026 3:12:00 AM,0,-155,GENERATOR START-UP,"Start of pumping operation."
03KAL_G03,"SHUTDOWN AS PUMP",05/19/2026 11:54:00 AM,-158,0,GENERATOR SHUTDOWN,"End of pumping operation."
03KAL_G03,"ON-LINE",05/19/2026 2:01:00 PM,0,0,REGULATING RESERVE,"RR"
03KAL_G03,"SHUTDOWN AS RR",05/20/2026 1:03:00 AM,106,0,GENERATOR SHUTDOWN,"End of RR schedule"
03KAL_G03,"ON-LINE",05/20/2026 1:00:00 PM,0,110,GENERATOR START-UP,"With RR schedule,"
03KAL_G03,"FOLLOW RTD",05/21/2026 6:01:00 AM,0,-157,RTD,"Start of pumping operation"
03KAL_G03,"SHUTDOWN AS PUMP",05/21/2026 10:31:00 AM,-156,0,RTD,"End of pumping operation"
03KAL_G03,"ADVICE TO STAR",05/21/2026 9:25:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (12623:12794MW) AND HVDC (-50:-105MW) VARIANCE"
03KAL_G03,"RAISE LOAD",05/21/2026 9:29:00 PM,0,155,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12623:12794MW) AND HVDC (-50:-105MW) VARIANCE"
03KAL_G03,"FOLLOW RTD",05/21/2026 11:02:00 PM,102,0,RTD,"END OF RMS"
03KAL_G03,"ONLINE AS PUMP",05/22/2026 6:02:00 AM,0,-157,RTD,"Start operation as pump."
03KAL_G03,"OFFLINE AS PUMP",05/22/2026 10:01:00 AM,-156,0,RTD,"End operation as pump, zero RTD."
03KAL_G03,"ONLINE AS CR",05/22/2026 7:35:00 PM,0,57,GENERATOR START-UP,"Start of CR schedule"
03KAL_G03,"SHUTDOWN",05/22/2026 8:49:00 PM,90,0,GENERATOR SHUTDOWN,"End of schedule."
03KAL_G03,"ONLINE AS PUMP",05/23/2026 4:01:00 AM,0,-157,RTD,"Start of pumping operation."
03KAL_G03,"SHUTDOWN AS PUMP",05/23/2026 11:33:00 AM,-155,0,GENERATOR SHUTDOWN,"End of pumping operation RTD"
03KAL_G04,"ONLINE AS PUMP",05/18/2026 2:30:00 AM,0,-160,RTD,"Start of pumping operation."
03KAL_G04,"AS PUMP",05/18/2026 12:30:00 PM,-160,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G04,"ONLINE AS GEN",05/18/2026 4:01:00 PM,0,95,GENERATOR START-UP,"WITH RTD SCHEDULE"
03KAL_G04,"SHUTDOWN AS GEN",05/18/2026 11:46:00 PM,95,0,GENERATOR SHUTDOWN,"WITH 0 RTD SCHEDULE"
03KAL_G04,"ONLINE AS PUMP",05/19/2026 2:42:00 AM,0,-157,GENERATOR START-UP,"Start of pumping operation."
03KAL_G04,"SHUTDOWN AS PUMP",05/19/2026 12:16:00 PM,0,-160,GENERATOR SHUTDOWN,"End of pumping operation."
03KAL_G04,"ON-LINE AS PUMP",05/20/2026 6:27:00 AM,0,-160,GENERATOR START-UP,"Start of pumping operation."
03KAL_G04,"SHUTDOWN AS PUMP",05/20/2026 10:02:00 AM,-160,0,GENERATOR SHUTDOWN,"End of pumping operation."
03KAL_G04,"RAISE LOAD",05/20/2026 4:22:00 PM,95,125,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12710:12883MW)"
03KAL_G04,"FOLLOW RTD",05/20/2026 11:24:00 PM,140,110,CONTINGENCY RESERVE,"RE-ARMED"
03KAL_G04,"ONLINE AS PUMP",05/21/2026 5:01:00 AM,0,-160,RTD,"Start of pumping operation."
03KAL_G04,"SHUTDOWN AS PUMP",05/21/2026 10:08:00 AM,-158,0,RTD,"End of pumping operation"
03KAL_G04,"ON-LINE",05/21/2026 2:33:00 PM,0,0,REGULATING RESERVE,"RR"
03KAL_G04,"SHUTDOWN",05/22/2026 2:04:00 AM,90,0,GENERATOR SHUTDOWN,"End of schedule."
03KAL_G04,"ON-LINE AS PUMP",05/22/2026 5:31:00 AM,0,-160,GENERATOR START-UP,"Start of pumping operation."
03KAL_G04,"OFFLINE AS PUMP",05/22/2026 10:31:00 AM,-158,0,RTD,"End operation as pump, zero RTD."
03KAL_G04,"ON-LINE",05/22/2026 1:31:00 PM,0,90,GENERATOR START-UP,"With RR schedule next interval."
03KAL_G04,"ONLINE AS PUMP",05/23/2026 4:31:00 AM,0,-160,RTD,"Start of pumping operation."
03KAL_G04,"SHUTDOWN AS PUMP",05/23/2026 12:32:00 PM,-159,0,GENERATOR SHUTDOWN,"End of pumping operation RTD"
03KAL_G04,"ONLINE AS RR",05/23/2026 4:01:00 PM,0,90,GENERATOR START-UP,"Online turbine operation (as regulating reserve RM)"
03KAL_G04,"ONLINE AS RR",05/23/2026 4:01:00 PM,0,110,REGULATING RESERVE,"With schedule as RR-RM."
03KAL_G04,"LOWER LOAD",05/23/2026 6:02:00 PM,140,115,REGULATING RESERVE,"RR"
03KAL_G04,"FOLLOW RTD",05/23/2026 6:33:00 PM,121,140,REGULATING RESERVE,"RR"
03KAL_G04,"RAISE LOAD",05/23/2026 7:06:00 PM,120,145,REGULATING RESERVE,"RR"
03KAL_G04,"FOLLOW RTD",05/23/2026 7:48:00 PM,145,120,REGULATING RESERVE,"RR"
03KAL_G04,"ONLINE AS PUMP",05/24/2026 3:01:00 AM,0,-160,RTD,"Start of pumping operation."
03KAL_G04,"AS PUMP",05/24/2026 4:01:00 PM,-160,0,GENERATOR SHUTDOWN,"ZERO RTD"
03PAGBIL_G01,"RAISE LOAD",05/18/2026 12:07:00 AM,294,329,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND AND CYCLIC OPERATION OF STEEL MILLS"
03PAGBIL_G01,"FOLLOW RTD",05/18/2026 12:12:00 AM,308,305,CONTINGENCY RESERVE,"RE-ARMED CR"
03PAGBIL_G01,"LOWER LOAD",05/18/2026 8:42:00 AM,230,200,MOT LOWER,"DUE TO HVDC (-100:-37MW) & TOTAL VRE (1944:2058MW) VARIANCES"
03PAGBIL_G01,"FOLLOW RTD",05/18/2026 9:16:00 AM,199,240,RTD,"MOT LIFTED"
03PAGBIL_G01,"LOWER LOAD",05/18/2026 9:46:00 AM,290,260,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11868:11789MW) & VRE WIND (142:179MW) VARIANCE"
03PAGBIL_G01,"FOLLOW RTD",05/18/2026 10:04:00 AM,263,275,RTD,"MOT LIFTED"
03PAGBIL_G01,"RAISE LOAD",05/18/2026 10:38:00 AM,349,382,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2284:2084MW) VARIANCE"
03PAGBIL_G01,"FOLLOW RTD",05/18/2026 11:35:00 AM,380,346,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G01,"LOWER LOAD",05/18/2026 12:04:00 PM,347,300,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12659:12596MW) AND HVDC (-92:-29MW) & VRE SOLAR (2073:2116MW) VARIANCES"
03PAGBIL_G01,"FOLLOW RTD",05/18/2026 12:28:00 PM,300,347,RTD,"MOT LIFTED"
03PAGBIL_G01,"RAISE LOAD",05/18/2026 12:44:00 PM,332,368,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2212:1905MW) VARIANCE"
03PAGBIL_G01,"FOLLOW RTD",05/18/2026 1:52:00 PM,380,368,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G01,"RAISE LOAD",05/18/2026 2:08:00 PM,347,382,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1719/1687MW)"
03PAGBIL_G01,"FOLLOW RTD",05/18/2026 3:51:00 PM,380,347,CONTINGENCY RESERVE,"RE-ARMED CR"
03PAGBIL_G01,"RAISE LOAD",05/18/2026 6:30:00 PM,350,380,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-100/-145MW)"
03PAGBIL_G01,"FOLLOW RTD",05/18/2026 9:11:00 PM,380,347,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G01,"LOWER LOAD",05/19/2026 12:31:00 AM,360,320,MOT LOWER,"DUE TO HVDC (-137:-87MW) & VRE WIND (62:118MW) VARIANCES"
03PAGBIL_G01,"FOLLOW RTD",05/19/2026 1:03:00 AM,320,358,RTD,"MOT LIFTED"
03PAGBIL_G01,"RAISE LOAD",05/19/2026 5:04:00 AM,309,344,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(9632/9662MW)"
03PAGBIL_G01,"FOLLOW RTD",05/19/2026 6:29:00 AM,307,274,RTD,"Re-arm CR."
03PAGBIL_G01,"RAISE LOAD",05/19/2026 10:52:00 AM,326,361,CONTINGENCY RESERVE,"Due to Solar variance (RTD=2271/ACT=1868)"
03PAGBIL_G01,"FOLLOW RTD",05/19/2026 11:43:00 AM,376,335,RTD,"Re-arm CR."
03PAGBIL_G01,"RAISE LOAD",05/19/2026 1:04:00 PM,276,306,CONTINGENCY RESERVE,"Due to Solar variance (RTD=1953/ACT=1841)"
03PAGBIL_G01,"FOLLOW RTD",05/19/2026 3:10:00 PM,378,382,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G01,"LOWER LOAD",05/19/2026 5:08:00 PM,352,320,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11864:11788MW) & VRE SOLAR (261:326MW) VARIANCE"
03PAGBIL_G01,"FOLLOW RTD",05/19/2026 5:43:00 PM,318,347,RTD,"MOT LIFTED"
03PAGBIL_G01,"RAISE LOAD",05/19/2026 6:45:00 PM,310,343,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11484:11597MW)"
03PAGBIL_G01,"FOLLOW RTD",05/19/2026 11:56:00 PM,344,310,RTD,"Re-arm CR"
03PAGBIL_G01,"RAISE LOAD",05/20/2026 1:21:00 AM,246,281,CONTINGENCY RESERVE,"Utilized as CR due to MO forecast error (RTD/ACT: 9940/10028MW)"
03PAGBIL_G01,"FOLLOW RTD",05/20/2026 5:52:00 AM,279,240,RTD,"Re arm CR"
03PAGBIL_G01,"RAISE LOAD",05/20/2026 8:57:00 AM,240,275,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=11020/DEM=11136)"
03PAGBIL_G01,"FOLLOW RTD",05/20/2026 11:08:00 AM,330,300,RTD,"Re-arm CR."
03PAGBIL_G01,"RAISE LOAD",05/20/2026 11:26:00 AM,282,318,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=12264/DEM=12552)"
03PAGBIL_G01,"FOLLOW RTD",05/20/2026 12:43:00 PM,365,335,RTD,"Re-arm CR."
03PAGBIL_G01,"RAISE LOAD",05/21/2026 1:30:00 AM,346,382,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10546:10647MW) & HVDC (-52:-106MW) vARIANCE"
03PAGBIL_G01,"FOLLOW RTD",05/21/2026 3:33:00 AM,364,328,RTD,"Re-arm CR"
03PAGBIL_G01,"RAISE LOAD",05/21/2026 5:59:00 AM,243,278,CONTINGENCY RESERVE,"Utilized as CR due to MO forecast error (RTD/ACT: 9326/9445MW)"
03PAGBIL_G01,"FOLLOW RTD",05/21/2026 6:16:00 AM,295,287,RTD,"Re-arm CR"
03PAGBIL_G01,"LOWER LOAD",05/21/2026 6:46:00 AM,279,250,MOT LOWER,"Constrain-off due to MO forecast error (RTD/ACT: 9540/9611MW) and cyclic operation of steelmills"
03PAGBIL_G01,"LOWER LOAD",05/21/2026 7:03:00 AM,250,240,MOT LOWER,"Constrain-off due to MO forecast error (RTD/ACT: 9540/9611MW) and cyclic operation of steelmills"
03PAGBIL_G01,"FOLLOW RTD",05/21/2026 9:49:00 AM,246,279,RTD,"Constrain-off lifted"
03PAGBIL_G01,"RAISE LOAD",05/21/2026 9:54:00 AM,282,313,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2326/2052MW)"
03PAGBIL_G01,"FOLLOW RTD",05/21/2026 10:45:00 AM,380,347,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G01,"RAISE LOAD",05/21/2026 1:10:00 PM,302,370,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2552/2414MW)"
03PAGBIL_G01,"FOLLOW RTD",05/21/2026 2:28:00 PM,381,346,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G01,"RAISE LOAD",05/21/2026 3:26:00 PM,331,367,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03PAGBIL_G01,"FOLLOW RTD",05/21/2026 10:07:00 PM,380,347,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G01,"RAISE LOAD",05/21/2026 11:36:00 PM,346,382,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12077:12147MW)"
03PAGBIL_G01,"FOLLOW RTD",05/22/2026 12:35:00 AM,378,346,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G01,"LOWER LOAD",05/22/2026 7:09:00 AM,305,290,MOT LOWER,"Due to Solar variance (RTD: 856MW ; ACT: 1040MW)"
03PAGBIL_G01,"LOWER LOAD",05/22/2026 7:15:00 AM,290,250,MOT LOWER,"Due to Solar variance (RTD: 856MW ; ACT: 1040MW)"
03PAGBIL_G01,"FOLLOW RTD",05/22/2026 8:41:00 AM,250,290,RTD,"Reset MOT low, follow RTD."
03PAGBIL_G01,"RAISE LOAD",05/22/2026 11:16:00 AM,348,382,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2711MW ; ACT: 2567MW)"
03PAGBIL_G01,"FOLLOW RTD",05/22/2026 1:50:00 PM,378,382,RTD,"Re-arm CR"
03PAGBIL_G01,"RAISE LOAD",05/22/2026 4:14:00 PM,347,382,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 347"
03PAGBIL_G01,"FOLLOW RTD",05/23/2026 1:50:00 AM,378,346,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G01,"RAISE LOAD",05/23/2026 3:08:00 AM,347,382,CONTINGENCY RESERVE,"Utilize CR due to HVDC variance RTD/ACTUAL: 16/-40MW."
03PAGBIL_G01,"FOLLOW RTD",05/23/2026 4:37:00 AM,381,347,RTD,"Re-arm CR"
03PAGBIL_G01,"LOWER LOAD",05/23/2026 5:50:00 AM,310,270,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -150/-98)"
03PAGBIL_G01,"LOWER LOAD",05/23/2026 6:24:00 AM,270,250,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -150/-98)"
03PAGBIL_G01,"LOWER LOAD",05/23/2026 7:30:00 AM,250,220,MOT LOWER,"Due to Solar Variance (RTD/Actual : 1338/1463)"
03PAGBIL_G01,"FOLLOW RTD",05/23/2026 8:46:00 AM,220,240,RTD,"From MOT lower"
03PAGBIL_G01,"RAISE LOAD",05/23/2026 8:51:00 AM,240,275,CONTINGENCY RESERVE,"In preparation of Load Rejection Test of Masinloc 4 (175MW)"
03PAGBIL_G01,"FOLLOW RTD",05/23/2026 9:07:00 AM,270,240,RTD,"Re arm CR"
03PAGBIL_G01,"RAISE LOAD",05/23/2026 9:37:00 AM,240,275,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual : 2527/2282)"
03PAGBIL_G01,"FOLLOW RTD",05/23/2026 3:11:00 PM,380,347,RTD,"Re arm CR"
03PAGBIL_G01,"RAISE LOAD",05/23/2026 3:34:00 PM,347,382,CONTINGENCY RESERVE,"Due to Solar Variance (1467/1151)"
03PAGBIL_G01,"FOLLOW RTD",05/23/2026 5:54:00 PM,380,347,RTD,"Re-arm CR"
03PAGBIL_G01,"FOLLOW RTD",05/23/2026 5:54:00 PM,0,0,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G01,"RAISE LOAD",05/23/2026 6:59:00 PM,346,382,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11889:12069MW)"
03PAGBIL_G01,"FOLLOW RTD",05/23/2026 8:04:00 PM,375,356,RTD,"Re-arm CR"
03PAGBIL_G01,"RAISE LOAD",05/23/2026 11:37:00 PM,346,382,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11556:11663MW)"
03PAGBIL_G01,"FOLLOW RTD",05/24/2026 1:01:00 AM,382,366,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G01,"RAISE LOAD",05/24/2026 2:58:00 AM,343,382,CONTINGENCY RESERVE,"Utilize CR due to high system demand RTD/ACTUAL: 10318/10356MW."
03PAGBIL_G01,"FOLLOW RTD",05/24/2026 4:01:00 AM,377,338,RTD,"Re-arm CR"
03PAGBIL_G01,"LOWER LOAD",05/24/2026 5:26:00 AM,290,270,MOT LOWER,"Due to Low actual system demand"
03PAGBIL_G01,"FOLLOW RTD",05/24/2026 5:52:00 AM,275,259,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
03PAGBIL_G01,"LOWER LOAD",05/24/2026 6:18:00 AM,243,210,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(243/318MW)"
03PAGBIL_G01,"FOLLOW RTD",05/24/2026 6:41:00 AM,211,240,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
03PAGBIL_G01,"LOWER LOAD",05/24/2026 7:08:00 AM,243,200,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(755/1000MW)"
03PAGBIL_G01,"LOWER LOAD",05/24/2026 7:39:00 AM,205,170,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1128/1413MW)"
03PAGBIL_G01,"FOLLOW RTD",05/24/2026 8:10:00 AM,171,200,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
03PAGBIL_G01,"LOWER LOAD",05/24/2026 8:37:00 AM,200,170,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1929/1576MW)"
03PAGBIL_G01,"FOLLOW RTD",05/24/2026 9:20:00 AM,172,150,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
03PAGBIL_G01,"LOWER LOAD",05/24/2026 10:41:00 AM,137,120,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2671/2691MW)"
03PAGBIL_G01,"FOLLOW RTD",05/24/2026 11:00:00 AM,212,122,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
03PAGBIL_G01,"RAISE LOAD",05/24/2026 12:05:00 PM,123,158,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2863/2717MW)"
03PAGBIL_G01,"FOLLOW RTD",05/24/2026 12:06:00 PM,131,137,CONTINGENCY RESERVE,"RE-ARMED CR"
03PAGBIL_G01,"RAISE LOAD",05/24/2026 12:45:00 PM,141,176,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2842/2691MW)"
03PAGBIL_G01,"FOLLOW RTD",05/24/2026 1:14:00 PM,218,190,CONTINGENCY RESERVE,"RE-ARMED CR"
03PAGBIL_G01,"RAISE LOAD",05/24/2026 2:21:00 PM,240,276,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11544:11660MW) & VRE SOLAR (2308:2207MW) VARIANCE"
03PAGBIL_G01,"FOLLOW RTD",05/24/2026 2:55:00 PM,326,290,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G01,"RAISE LOAD",05/24/2026 4:18:00 PM,346,382,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (50:-23MW) VARIANCE"
03PAGBIL_G01,"FOLLOW RTD",05/24/2026 4:58:00 PM,378,347,CONTINGENCY RESERVE,"RE-ARMED CR"
03PAGBIL_G01,"FOLLOW RTD",05/24/2026 5:59:00 PM,375,352,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G01,"RAISE LOAD",05/24/2026 8:19:00 PM,346,382,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12161:12239MW)"
03PAGBIL_G02,"RAISE LOAD",05/18/2026 12:07:00 AM,293,328,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND AND CYCLIC OPERATION OF STEEL MILLS"
03PAGBIL_G02,"FOLLOW RTD",05/18/2026 12:12:00 AM,305,305,CONTINGENCY RESERVE,"RE-ARMED CR"
03PAGBIL_G02,"LOWER LOAD",05/18/2026 8:42:00 AM,230,200,MOT LOWER,"DUE TO HVDC (-100:-37MW) & TOTAL VRE (1944:2058MW) VARIANCES"
03PAGBIL_G02,"FOLLOW RTD",05/18/2026 9:16:00 AM,199,240,RTD,"MOT LIFTED"
03PAGBIL_G02,"LOWER LOAD",05/18/2026 9:46:00 AM,290,260,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11868:11789MW) & VRE WIND (142:179MW) VARIANCE"
03PAGBIL_G02,"FOLLOW RTD",05/18/2026 10:04:00 AM,263,275,RTD,"MOT LIFTED"
03PAGBIL_G02,"RAISE LOAD",05/18/2026 10:38:00 AM,354,382,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2284:2084MW) VARIANCE"
03PAGBIL_G02,"FOLLOW RTD",05/18/2026 11:35:00 AM,380,346,CONTINGENCY RESERVE,"RE-ARMED"
