Luzon System Operations
03PAGBIL_G02,"LOWER LOAD",05/18/2026 12:04:00 PM,347,300,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12659:12596MW) AND HVDC (-92:-29MW) & VRE SOLAR (2073:2116MW) VARIANCES"
03PAGBIL_G02,"FOLLOW RTD",05/18/2026 12:28:00 PM,300,347,RTD,"MOT LIFTED"
03PAGBIL_G02,"RAISE LOAD",05/18/2026 12:44:00 PM,332,368,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2212:1905MW) VARIANCE"
03PAGBIL_G02,"FOLLOW RTD",05/18/2026 1:52:00 PM,380,368,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G02,"RAISE LOAD",05/18/2026 2:08:00 PM,352,388,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1719/1687MW)"
03PAGBIL_G02,"FOLLOW RTD",05/18/2026 3:51:00 PM,380,346,CONTINGENCY RESERVE,"RE-ARMED CR"
03PAGBIL_G02,"RAISE LOAD",05/18/2026 6:30:00 PM,351,381,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-100/-145MW)"
03PAGBIL_G02,"FOLLOW RTD",05/18/2026 9:11:00 PM,371,346,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G02,"LOWER LOAD",05/19/2026 12:31:00 AM,360,320,MOT LOWER,"DUE TO HVDC (-137:-87MW) & VRE WIND (62:118MW) VARIANCES"
03PAGBIL_G02,"FOLLOW RTD",05/19/2026 1:03:00 AM,320,358,RTD,"MOT LIFTED"
03PAGBIL_G02,"RAISE LOAD",05/19/2026 5:04:00 AM,300,335,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(9632/9662MW)"
03PAGBIL_G02,"FOLLOW RTD",05/19/2026 6:29:00 AM,318,282,RTD,"Re-arm CR."
03PAGBIL_G02,"RAISE LOAD",05/19/2026 10:52:00 AM,332,368,CONTINGENCY RESERVE,"Due to Solar variance (RTD=2271/ACT=1868)"
03PAGBIL_G02,"FOLLOW RTD",05/19/2026 11:43:00 AM,373,336,RTD,"Re-arm CR."
03PAGBIL_G02,"RAISE LOAD",05/19/2026 1:04:00 PM,274,304,CONTINGENCY RESERVE,"Due to Solar variance (RTD=1953/ACT=1841)"
03PAGBIL_G02,"FOLLOW RTD",05/19/2026 3:10:00 PM,378,382,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G02,"LOWER LOAD",05/19/2026 5:08:00 PM,352,320,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11864:11788MW) & VRE SOLAR (261:326MW) VARIANCE"
03PAGBIL_G02,"FOLLOW RTD",05/19/2026 5:43:00 PM,318,347,RTD,"MOT LIFTED"
03PAGBIL_G02,"RAISE LOAD",05/19/2026 6:45:00 PM,310,343,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11484:11597MW)"
03PAGBIL_G02,"FOLLOW RTD",05/19/2026 11:56:00 PM,360,320,RTD,"Re-arm CR"
03PAGBIL_G02,"RAISE LOAD",05/20/2026 1:21:00 AM,246,281,CONTINGENCY RESERVE,"Utilized as CR due to MO forecast error (RTD/ACT: 9940/10028MW)"
03PAGBIL_G02,"FOLLOW RTD",05/20/2026 5:52:00 AM,279,240,RTD,"Re arm CR"
03PAGBIL_G02,"RAISE LOAD",05/20/2026 8:57:00 AM,240,276,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=11020/DEM=11136)"
03PAGBIL_G02,"FOLLOW RTD",05/20/2026 11:08:00 AM,343,310,RTD,"Re-arm CR."
03PAGBIL_G02,"RAISE LOAD",05/20/2026 11:26:00 AM,297,333,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=12264/DEM=12552)"
03PAGBIL_G02,"FOLLOW RTD",05/20/2026 12:43:00 PM,351,330,RTD,"Re-arm CR."
03PAGBIL_G02,"RAISE LOAD",05/21/2026 1:30:00 AM,346,382,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10546:10647MW) & HVDC (-52:-106MW) vARIANCE"
03PAGBIL_G02,"FOLLOW RTD",05/21/2026 3:33:00 AM,364,328,RTD,"Re-arm CR"
03PAGBIL_G02,"RAISE LOAD",05/21/2026 5:59:00 AM,243,278,CONTINGENCY RESERVE,"Utilized as CR due to MO forecast error (RTD/ACT: 9326/9445MW)"
03PAGBIL_G02,"FOLLOW RTD",05/21/2026 6:16:00 AM,295,283,RTD,"Re-arm CR"
03PAGBIL_G02,"LOWER LOAD",05/21/2026 6:46:00 AM,279,250,MOT LOWER,"Constrain-off due to MO forecast error (RTD/ACT: 9540/9611MW) and cyclic operation of steelmills"
03PAGBIL_G02,"LOWER LOAD",05/21/2026 7:03:00 AM,250,240,MOT LOWER,"Constrain-off due to MO forecast error (RTD/ACT: 9540/9611MW) and cyclic operation of steelmills"
03PAGBIL_G02,"FOLLOW RTD",05/21/2026 9:49:00 AM,246,279,RTD,"Constrain-off lifted"
03PAGBIL_G02,"RAISE LOAD",05/21/2026 9:54:00 AM,276,298,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2326/2052MW)"
03PAGBIL_G02,"FOLLOW RTD",05/21/2026 10:45:00 AM,375,346,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G02,"RAISE LOAD",05/21/2026 1:10:00 PM,302,370,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2552/2414MW)"
03PAGBIL_G02,"FOLLOW RTD",05/21/2026 2:28:00 PM,381,346,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G02,"RAISE LOAD",05/21/2026 3:26:00 PM,331,367,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03PAGBIL_G02,"FOLLOW RTD",05/21/2026 10:07:00 PM,380,347,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G02,"RAISE LOAD",05/21/2026 11:36:00 PM,346,382,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12077:12147MW)"
03PAGBIL_G02,"FOLLOW RTD",05/22/2026 12:35:00 AM,378,346,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G02,"LOWER LOAD",05/22/2026 7:09:00 AM,305,290,MOT LOWER,"Due to Solar variance (RTD: 856MW ; ACT: 1040MW)"
03PAGBIL_G02,"LOWER LOAD",05/22/2026 7:15:00 AM,290,250,MOT LOWER,"Due to Solar variance (RTD: 856MW ; ACT: 1040MW)"
03PAGBIL_G02,"FOLLOW RTD",05/22/2026 8:42:00 AM,250,290,RTD,"Reset MOT low, follow RTD."
03PAGBIL_G02,"RAISE LOAD",05/22/2026 11:16:00 AM,348,382,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2711MW ; ACT: 2567MW)"
03PAGBIL_G02,"FOLLOW RTD",05/22/2026 1:50:00 PM,378,382,RTD,"Re-arm CR"
03PAGBIL_G02,"RAISE LOAD",05/22/2026 4:14:00 PM,346,382,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 347"
03PAGBIL_G02,"FOLLOW RTD",05/23/2026 1:50:00 AM,378,346,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G02,"RAISE LOAD",05/23/2026 3:08:00 AM,346,382,CONTINGENCY RESERVE,"Utilize CR due to HVDC variance RTD/ACTUAL: 16/-40MW."
03PAGBIL_G02,"FOLLOW RTD",05/23/2026 4:19:00 AM,377,346,RTD,"Re-arm CR"
03PAGBIL_G02,"LOWER LOAD",05/23/2026 5:50:00 AM,310,270,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -150/-98)"
03PAGBIL_G02,"LOWER LOAD",05/23/2026 6:24:00 AM,270,250,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -150/-98)"
03PAGBIL_G02,"LOWER LOAD",05/23/2026 7:30:00 AM,250,220,MOT LOWER,"Due to Solar Variance (RTD/Actual : 1338/1463)"
03PAGBIL_G02,"FOLLOW RTD",05/23/2026 8:46:00 AM,220,240,RTD,"From MOT lower"
03PAGBIL_G02,"RAISE LOAD",05/23/2026 8:51:00 AM,240,276,CONTINGENCY RESERVE,"In preparation of Load Rejection Test of Masinloc 4 (175MW)"
03PAGBIL_G02,"FOLLOW RTD",05/23/2026 9:07:00 AM,270,240,RTD,"Re arm CR"
03PAGBIL_G02,"RAISE LOAD",05/23/2026 9:37:00 AM,240,276,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual : 2527/2282)"
03PAGBIL_G02,"FOLLOW RTD",05/23/2026 3:11:00 PM,380,346,RTD,"Re arm CR"
03PAGBIL_G02,"RAISE LOAD",05/23/2026 3:34:00 PM,346,382,CONTINGENCY RESERVE,"Due to Solar Variance (1467/1151)"
03PAGBIL_G02,"FOLLOW RTD",05/23/2026 5:54:00 PM,377,346,RTD,"Re-arm CR"
03PAGBIL_G02,"FOLLOW RTD",05/23/2026 5:54:00 PM,0,0,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G02,"RAISE LOAD",05/23/2026 6:59:00 PM,346,382,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11889:12069MW)"
03PAGBIL_G02,"FOLLOW RTD",05/23/2026 8:04:00 PM,376,348,RTD,"Re-arm CR"
03PAGBIL_G02,"RAISE LOAD",05/23/2026 11:37:00 PM,346,382,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11556:11663MW)"
03PAGBIL_G02,"FOLLOW RTD",05/24/2026 1:01:00 AM,382,366,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G02,"RAISE LOAD",05/24/2026 2:58:00 AM,342,382,CONTINGENCY RESERVE,"Utilize CR due to high system demand RTD/ACTUAL: 10318/10356MW."
03PAGBIL_G02,"FOLLOW RTD",05/24/2026 4:01:00 AM,378,337,RTD,"Re-arm CR"
03PAGBIL_G02,"LOWER LOAD",05/24/2026 5:26:00 AM,290,270,MOT LOWER,"Due to Low actual system demand"
03PAGBIL_G02,"FOLLOW RTD",05/24/2026 5:52:00 AM,266,260,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
03PAGBIL_G02,"LOWER LOAD",05/24/2026 6:18:00 AM,240,210,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(243/318MW)"
03PAGBIL_G02,"FOLLOW RTD",05/24/2026 6:41:00 AM,210,240,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
03PAGBIL_G02,"LOWER LOAD",05/24/2026 7:08:00 AM,240,200,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(755/1000MW)"
03PAGBIL_G02,"LOWER LOAD",05/24/2026 7:39:00 AM,199,170,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1128/1413MW)"
03PAGBIL_G02,"FOLLOW RTD",05/24/2026 8:10:00 AM,169,200,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
03PAGBIL_G02,"LOWER LOAD",05/24/2026 8:37:00 AM,200,170,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1929/1576MW)"
03PAGBIL_G02,"FOLLOW RTD",05/24/2026 9:20:00 AM,169,150,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
03PAGBIL_G02,"LOWER LOAD",05/24/2026 10:41:00 AM,137,120,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2671/2691MW)"
03PAGBIL_G02,"FOLLOW RTD",05/24/2026 11:00:00 AM,119,120,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
03PAGBIL_G02,"RAISE LOAD",05/24/2026 12:05:00 PM,123,158,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2863/2717MW)"
03PAGBIL_G02,"FOLLOW RTD",05/24/2026 12:06:00 PM,130,135,CONTINGENCY RESERVE,"RE-ARMED CR"
03PAGBIL_G02,"RAISE LOAD",05/24/2026 12:45:00 PM,136,171,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2842/2691MW)"
03PAGBIL_G02,"FOLLOW RTD",05/24/2026 1:14:00 PM,224,205,CONTINGENCY RESERVE,"RE-ARMED CR"
03PAGBIL_G02,"RAISE LOAD",05/24/2026 2:21:00 PM,240,276,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11544:11660MW) & VRE SOLAR (2308:2207MW) VARIANCE"
03PAGBIL_G02,"FOLLOW RTD",05/24/2026 2:55:00 PM,326,290,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G02,"RAISE LOAD",05/24/2026 4:18:00 PM,346,382,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (50:-23MW) VARIANCE"
03PAGBIL_G02,"FOLLOW RTD",05/24/2026 5:59:00 PM,375,352,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G02,"RAISE LOAD",05/24/2026 8:19:00 PM,346,382,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12161:12239MW)"
03PAGBIL_G03,"LOWER LOAD",05/18/2026 7:29:00 AM,219,180,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9865:9792MW) AND HVDC (-87:-27MW) & TOTAL VRE (1140:1209MW) VARIANCES"
03PAGBIL_G03,"FOLLOW RTD",05/18/2026 8:03:00 AM,182,227,RTD,"MOT LIFTED"
03PAGBIL_G03,"LOWER LOAD",05/18/2026 9:46:00 AM,267,230,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11868:11789MW) & VRE WIND (142:179MW) VARIANCE"
03PAGBIL_G03,"FOLLOW RTD",05/18/2026 10:04:00 AM,232,283,RTD,"MOT LIFTED"
03PAGBIL_G03,"LOWER LOAD",05/18/2026 12:04:00 PM,347,300,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12659:12596MW) AND HVDC (-92:-29MW) & VRE SOLAR (2073:2116MW) VARIANCES"
03PAGBIL_G03,"FOLLOW RTD",05/18/2026 12:28:00 PM,300,347,RTD,"MOT LIFTED"
03PAGBIL_G03,"LOWER LOAD",05/20/2026 5:56:00 AM,231,200,MOT LOWER,"Due to HVDC variance (RTD=-210/-82)"
03PAGBIL_G03,"FOLLOW RTD",05/20/2026 6:15:00 AM,200,185,RTD,"From MOT Lower. Follow 5-min RTD."
03PAGBIL_G03,"RAISE LOAD",05/21/2026 5:59:00 AM,231,272,CONTINGENCY RESERVE,"Utilized as CR due to MO forecast error (RTD/ACT: 9326/9445MW)"
03PAGBIL_G03,"FOLLOW RTD",05/21/2026 6:16:00 AM,0,0,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G03,"RAISE LOAD",05/21/2026 9:24:00 PM,289,330,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12623:12794MW) AND HVDC (-50:-105MW) VARIANCE"
03PAGBIL_G03,"FOLLOW RTD",05/21/2026 10:13:00 PM,320,289,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G03,"LOWER LOAD",05/22/2026 7:10:00 AM,310,270,MOT LOWER,"Due to Solar variance (RTD: 856MW ; ACT: 1040MW)"
03PAGBIL_G03,"FOLLOW RTD",05/22/2026 8:42:00 AM,270,292,RTD,"Reset MOT low, follow RTD."
03PAGBIL_G03,"RAISE LOAD",05/22/2026 10:17:00 PM,289,330,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12722:12778MW) & HVDC (-100:-142MW) VARIANCE"
03PAGBIL_G03,"FOLLOW RTD",05/23/2026 1:50:00 AM,320,310,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G03,"LOWER LOAD",05/23/2026 5:50:00 AM,310,270,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -150/-98)"
03PAGBIL_G03,"FOLLOW RTD",05/23/2026 6:10:00 AM,270,240,RTD,"From MOT lower"
03PAGBIL_G03,"RAISE LOAD",05/23/2026 10:52:00 AM,231,270,MOT RAISE,"Due to Solar Variance (RTD/Actual : 2654/2276)"
03PAGBIL_G03,"FOLLOW RTD",05/23/2026 11:31:00 AM,271,281,RTD,"From MOT raise"
03PAGBIL_G03,"LOWER LOAD",05/24/2026 5:26:00 AM,275,230,MOT LOWER,"Due to Low actual system demand"
03PAGBIL_G03,"FOLLOW RTD",05/24/2026 5:52:00 AM,231,231,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
03PAGBIL_G03,"LOWER LOAD",05/24/2026 6:01:00 AM,230,190,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(131/186MW)"
03PAGBIL_G03,"FOLLOW RTD",05/24/2026 6:41:00 AM,191,145,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
03PAGBIL_G03,"FOLLOW RTD",05/24/2026 8:10:00 AM,58,161,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
03PAGBIL_G03,"LOWER LOAD",05/24/2026 1:14:00 PM,185,150,MOT LOWER,"CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(-50/49MW) AND SOLAR VARIANCE (RTD/ACTUAL)(2568/2620MW)"
03PAGBIL_G03,"FOLLOW RTD",05/24/2026 1:35:00 PM,153,200,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LFTED"
03PALAYAN_G01,"TRIPPED",05/19/2026 2:12:00 AM,20,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"DUE TO HT CONDENSER LEVEL LOW"
03PALAYAN_G01,"SYNCHCRONIZED",05/19/2026 4:22:00 AM,0,3.9,GENERATOR START-UP,"FROM GENERATOR TRIPPING"
03PALAYAN_G01,"TRIPPED",05/19/2026 4:59:00 AM,15,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"DUE TO HT CONDENSER LEVEL LOW"
03PALAYAN_G01,"TRIPPED",05/19/2026 3:10:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Due to hiigh temp condenser level low"
03QPPL_G01,"LOWER LOAD",05/18/2026 7:27:00 AM,209,185,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9865:9792MW) AND HVDC (-87:-27MW) & TOTAL VRE (1140:1209MW) VARIANCES"
03QPPL_G01,"FOLLOW RTD",05/18/2026 8:10:00 AM,188,206,RTD,"MOT LIFTED"
03QPPL_G01,"LOWER LOAD",05/18/2026 12:02:00 PM,333,300,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12659:12596MW) AND HVDC (-92:-29MW) & VRE SOLAR (2073:2116MW) VARIANCES"
03QPPL_G01,"FOLLOW RTD",05/18/2026 12:49:00 PM,303,290,RTD,"MOT LIFTED"
03QPPL_G01,"LOWER LOAD",05/18/2026 5:02:00 PM,401,370,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(376/515)"
03QPPL_G01,"FOLLOW RTD",05/18/2026 5:48:00 PM,375,372,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
03QPPL_G01,"LOWER LOAD",05/19/2026 12:30:00 AM,331,300,MOT LOWER,"DUE TO HVDC (-137:-87MW) & VRE WIND (62:118MW) VARIANCES"
03QPPL_G01,"FOLLOW RTD",05/19/2026 1:07:00 AM,299,320,RTD,"MOT LIFTED"
03QPPL_G01,"LOWER LOAD",05/21/2026 7:07:00 AM,305,280,MOT LOWER,"Constrain-off due to MO forecast error (RTD/ACT: 9683/9800MW) and cyclic operation of steelmills"
03QPPL_G01,"FOLLOW RTD",05/21/2026 8:07:00 AM,280,300,RTD,"Constrain-off lifted"
03QPPL_G01,"LOWER LOAD",05/23/2026 5:37:00 AM,288,250,MOT LOWER,"Constrained OFF due low system demand RTD/ACTUAL: 10009/9925MW."
03QPPL_G01,"FOLLOW RTD",05/23/2026 5:51:00 AM,230,200,RTD,"From MOT lower"
03QPPL_G01,"LOWER LOAD",05/23/2026 5:51:00 AM,250,230,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -150/-98)"
03QPPL_G01,"RAISE LOAD",05/23/2026 10:38:00 AM,185,220,MOT RAISE,"Due to Solar Variance (RTD/Actual : 2654/2276)"
03QPPL_G01,"RAISE LOAD",05/23/2026 11:04:00 AM,220,280,MOT RAISE,"Due to Solar Variance (RTD/Actual : 2654/2276)"
03QPPL_G01,"FOLLOW RTD",05/23/2026 11:41:00 AM,277,243,RTD,"From MOT raise"
03QPPL_G01,"RAISE LOAD",05/23/2026 1:18:00 PM,249,290,MOT RAISE,"Due to Solar Variance (RTD/Actual : 2252/1991)"
03QPPL_G01,"RAISE LOAD",05/23/2026 1:42:00 PM,290,350,MOT RAISE,"Due to Solar Variance (RTD/Actual : 2118/1866)"
03QPPL_G01,"FOLLOW RTD",05/23/2026 2:31:00 PM,359,361,RTD,"From MOT raise"
03QPPL_G01,"LOWER LOAD",05/24/2026 5:41:00 AM,223,200,MOT LOWER,"Due to HVDC Variance (RTD/Actual : -111/-53)"
03QPPL_G01,"FOLLOW RTD",05/24/2026 6:09:00 AM,200,185,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
03SBPL_G01,"LOWER LOAD",05/24/2026 6:25:00 AM,444,400,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(331/382MW) AND WIND VARIANCE (RTD/ACTUAL)(8/19MW)"
03SBPL_G01,"FOLLOW RTD",05/24/2026 6:45:00 AM,400,397,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
03SBPL_G01,"LOWER LOAD",05/24/2026 7:36:00 AM,455,420,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1128/1357MW)"
03SBPL_G01,"LOWER LOAD",05/24/2026 7:55:00 AM,420,390,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1492/1617MW)"
03SBPL_G01,"FOLLOW RTD",05/24/2026 8:07:00 AM,247,235,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
03SBPL_G01,"LOWER LOAD",05/24/2026 8:46:00 AM,453,420,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2036/2090MW)"
03SBPL_G01,"FOLLOW RTD",05/24/2026 9:29:00 AM,421,454,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
03SBPL_G01,"LOWER LOAD",05/24/2026 10:48:00 AM,430,400,MOT LOWER,"CONSTRAIN OFF DUE HVDC VARIANCE (RTD/ACTUAL)(-50/91MW)"
03SBPL_G01,"FOLLOW RTD",05/24/2026 10:59:00 AM,407,399,MOT LOWER,"CONSTRAIN OFF DUE HVDC VARIANCE (RTD/ACTUAL)(-50/91MW)"
03SBPL_G01,"FOLLOW RTD",05/24/2026 10:59:00 AM,407,399,MOT LOWER,"CONSTRAIN OFF DUE HVDC VARIANCE (RTD/ACTUAL)(-50/91MW)"
03SLPGC_G01,"LOWER LOAD",05/24/2026 7:14:00 AM,150,120,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(755/1000MW)"
03SLPGC_G01,"FOLLOW RTD",05/24/2026 8:08:00 AM,130,137,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
03SLPGC_G01,"LOWER LOAD",05/24/2026 10:44:00 AM,150,135,MOT LOWER,"CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(-50/61MW)"
03SLPGC_G01,"FOLLOW RTD",05/24/2026 11:05:00 AM,140,150,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
03SLPGC_G02,"LOWER LOAD",05/24/2026 7:14:00 AM,150,120,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(755/1000MW)"
03SLPGC_G02,"FOLLOW RTD",05/24/2026 8:07:00 AM,130,144,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
03SLPGC_G02,"LOWER LOAD",05/24/2026 10:44:00 AM,150,135,MOT LOWER,"CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(-50/61MW)"
03SLPGC_G02,"FOLLOW RTD",05/24/2026 11:05:00 AM,135,150,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
03SNGAB_G01,"LOWER LOAD",05/18/2026 4:48:00 PM,408,350,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(516/639MW)"
03SNGAB_G01,"FOLLOW RTD",05/18/2026 5:00:00 PM,351,290,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
03SNGAB_G01,"LOWER LOAD",05/18/2026 5:09:00 PM,241,191,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(345/491MW)"
03SNGAB_G01,"FOLLOW RTD",05/18/2026 5:22:00 PM,192,195,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
03SNGAB_G01,"LOWER LOAD",05/18/2026 11:43:00 PM,390,350,MOT LOWER,"DUE TO HVDC (-180:-142MW) & VRE WIND (87:131MW) VARIANCES"
03SNGAB_G01,"FOLLOW RTD",05/18/2026 11:56:00 PM,351,329,RTD,"MOT LIFTED"
03SNGAB_G01,"LOWER LOAD",05/19/2026 5:03:00 PM,362,300,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11864:11788MW) & VRE SOLAR (261:326MW) VARIANCE"
03SNGAB_G01,"LOWER LOAD",05/19/2026 5:10:00 PM,262,200,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11704:11644MW) & VRE SOLAR (219:323MW) VARIANCE"
03SNGAB_G01,"FOLLOW RTD",05/19/2026 5:25:00 PM,200,191,RTD,"MOT LIFTED"
03SNGAB_G01,"ONLINE",05/21/2026 10:57:00 AM,0,8,GENERATOR START-UP,"From reserved shutdown"
03SNGAB_G01,"RESERVE SHUTDOWN",05/22/2026 3:45:00 AM,0,0,GENERATOR SHUTDOWN,"Reserve Shutdown."
03SNGAB_G01,"ONLINE",05/22/2026 12:58:00 PM,0,0,GENERATOR START-UP,"From reserved shutdown."
03SNGAB_G01,"RAISE LOAD",05/23/2026 2:29:00 PM,211,300,MOT RAISE,"Due to Solar Variance (RTD/Actual : 1823/1402) and tripping of San Lorenzo 60 (80MW)"
03SNGAB_G01,"FOLLOW RTD",05/23/2026 2:48:00 PM,275,258,RTD,"From MOT raise"
03SNGAB_G01,"SHUTDOWN",05/24/2026 8:37:00 AM,7,0,GENERATOR SHUTDOWN,"RESERVED SHUTDOWN"
03STA-RI_G01,"LOWER LOAD",05/22/2026 7:28:00 AM,191,161,MOT LOWER,"Due to Terra Solar variance (RTD: 0MW ; ACT: 137MW)"
03STA-RI_G01,"FOLLOW RTD",05/22/2026 7:56:00 AM,161,161,RTD,"Reset MOT low, follow RTD."
03STA-RI_G01,"RAISE LOAD",05/23/2026 1:52:00 PM,161,190,MOT RAISE,"Due to Solar Variance (RTD/Actual : 2118/1866)"
03STA-RI_G01,"RAISE LOAD",05/23/2026 1:52:00 PM,190,210,MOT RAISE,"Due to Solar Variance (RTD/Actual : 2118/1866)"
03STA-RI_G01,"FOLLOW RTD",05/23/2026 2:16:00 PM,210,211,RTD,"From MOT raise"
03STA-RI_G01,"RAISE LOAD",05/23/2026 2:28:00 PM,161,220,MOT RAISE,"Due to Solar Variance (RTD/Actual : 1823/1402)"
03STA-RI_G01,"RAISE LOAD",05/23/2026 2:34:00 PM,220,263,MOT RAISE,"Due to Solar Variance (RTD/Actual : 1823/1402) and tripping of San Lorenzo 60 (80MW)"
03STA-RI_G01,"FOLLOW RTD",05/23/2026 2:48:00 PM,263,263,RTD,"From MOT raise"
03STA-RI_G01,"LOWER LOAD",05/23/2026 6:06:00 PM,263,220,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12002:11841MW)"
03STA-RI_G01,"FOLLOW RTD",05/23/2026 6:30:00 PM,220,263,RTD,"MOT LIFTED"
03STA-RI_G01,"LOWER LOAD",05/24/2026 12:10:00 PM,190,161,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2243/2706MW)"
03STA-RI_G01,"FOLLOW RTD",05/24/2026 12:13:00 PM,190,161,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
03STA-RI_G01,"LOWER LOAD",05/24/2026 5:33:00 PM,191,161,MOT LOWER,"DUE TO VRE SOLAR (177:396MW) VARIANCE"
03STA-RI_G01,"FOLLOW RTD",05/24/2026 5:40:00 PM,161,161,RTD,"MOT LIFTED"
03STA-RI_G02,"LOWER LOAD",05/18/2026 4:38:00 PM,183,161,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(603/752MW)"
03STA-RI_G02,"FOLLOW RTD",05/18/2026 5:00:00 PM,181,161,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
03STA-RI_G02,"LOWER LOAD",05/22/2026 7:28:00 AM,191,161,MOT LOWER,"Due to Terra Solar variance (RTD: 0MW ; ACT: 137MW)"
03STA-RI_G02,"FOLLOW RTD",05/22/2026 7:56:00 AM,161,161,RTD,"Reset MOT low, follow RTD."
03STA-RI_G02,"RAISE LOAD",05/23/2026 1:52:00 PM,161,190,MOT RAISE,"Due to Solar Variance (RTD/Actual : 2118/1866)"
03STA-RI_G02,"RAISE LOAD",05/23/2026 1:52:00 PM,190,210,MOT RAISE,"Due to Solar Variance (RTD/Actual : 2118/1866)"
03STA-RI_G02,"FOLLOW RTD",05/23/2026 2:16:00 PM,210,161,RTD,"From MOT raise"
03STA-RI_G02,"LOWER LOAD",05/23/2026 6:06:00 PM,263,220,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12002:11841MW)"
03STA-RI_G02,"FOLLOW RTD",05/23/2026 6:30:00 PM,220,263,RTD,"MOT LIFTED"
03STA-RI_G02,"LOWER LOAD",05/24/2026 12:09:00 PM,190,161,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2243/2706MW)"
03STA-RI_G02,"FOLLOW RTD",05/24/2026 12:13:00 PM,190,161,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
03STA-RI_G02,"LOWER LOAD",05/24/2026 5:33:00 PM,191,161,MOT LOWER,"DUE TO VRE SOLAR (177:396MW) VARIANCE"
03STA-RI_G02,"FOLLOW RTD",05/24/2026 5:40:00 PM,161,161,RTD,"MOT LIFTED"
03STA-RI_G02,"LOWER LOAD",05/24/2026 6:16:00 PM,226,190,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11663:11442MW)"
03STA-RI_G02,"FOLLOW RTD",05/24/2026 6:30:00 PM,190,263,RTD,"MOT LIFTED"
03STA-RI_G03,"LOWER LOAD",05/18/2026 4:38:00 PM,184,161,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(603/752MW)"
03STA-RI_G03,"FOLLOW RTD",05/18/2026 5:00:00 PM,162,161,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
03STA-RI_G03,"LOWER LOAD",05/22/2026 7:28:00 AM,191,161,MOT LOWER,"Due to Terra Solar variance (RTD: 0MW ; ACT: 137MW)"
03STA-RI_G03,"FOLLOW RTD",05/22/2026 7:56:00 AM,161,161,RTD,"Reset MOT low, follow RTD."
03STA-RI_G03,"RAISE LOAD",05/23/2026 1:52:00 PM,190,210,MOT RAISE,"Due to Solar Variance (RTD/Actual : 2118/1866)"
03STA-RI_G03,"RAISE LOAD",05/23/2026 1:52:00 PM,161,190,MOT RAISE,"Due to Solar Variance (RTD/Actual : 2118/1866)"
03STA-RI_G03,"FOLLOW RTD",05/23/2026 2:16:00 PM,210,246,RTD,"From MOT raise"
03STA-RI_G03,"LOWER LOAD",05/23/2026 6:06:00 PM,263,220,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12002:11841MW)"
03STA-RI_G03,"FOLLOW RTD",05/23/2026 6:47:00 PM,220,263,RTD,"From MOT instruction."
03STA-RI_G03,"LOWER LOAD",05/24/2026 12:09:00 PM,190,161,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2243/2706MW)"
03STA-RI_G03,"FOLLOW RTD",05/24/2026 12:13:00 PM,190,161,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
03STA-RI_G03,"LOWER LOAD",05/24/2026 5:33:00 PM,191,161,MOT LOWER,"DUE TO VRE SOLAR (177:396MW) VARIANCE"
03STA-RI_G03,"FOLLOW RTD",05/24/2026 5:40:00 PM,161,161,RTD,"MOT LIFTED"
03STA-RI_G03,"LOWER LOAD",05/24/2026 6:16:00 PM,226,190,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11663:11442MW)"
03STA-RI_G03,"FOLLOW RTD",05/24/2026 6:30:00 PM,190,263,RTD,"MOT LIFTED"
03STA-RI_G04,"LOWER LOAD",05/18/2026 4:38:00 PM,181,161,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(603/752MW)"
03STA-RI_G04,"FOLLOW RTD",05/18/2026 5:00:00 PM,162,161,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
03STA-RI_G04,"LOWER LOAD",05/22/2026 7:28:00 AM,191,161,MOT LOWER,"Due to Terra Solar variance (RTD: 0MW ; ACT: 137MW)"
03STA-RI_G04,"FOLLOW RTD",05/22/2026 7:56:00 AM,161,161,RTD,"Reset MOT low, follow RTD."
03STA-RI_G04,"RAISE LOAD",05/23/2026 1:52:00 PM,161,190,MOT RAISE,"Due to Solar Variance (RTD/Actual : 2118/1866)"
03STA-RI_G04,"RAISE LOAD",05/23/2026 1:52:00 PM,190,210,MOT RAISE,"Due to Solar Variance (RTD/Actual : 2118/1866)"
03STA-RI_G04,"FOLLOW RTD",05/23/2026 2:16:00 PM,210,229,RTD,"From MOT raise"
03STA-RI_G04,"LOWER LOAD",05/23/2026 6:06:00 PM,263,220,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12002:11841MW)"
03STA-RI_G04,"FOLLOW RTD",05/23/2026 6:47:00 PM,220,263,RTD,"From MOT instruction."
03STA-RI_G04,"LOWER LOAD",05/24/2026 12:09:00 PM,190,161,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2243/2706MW)"
03STA-RI_G04,"FOLLOW RTD",05/24/2026 12:13:00 PM,190,161,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
03STA-RI_G04,"LOWER LOAD",05/24/2026 5:33:00 PM,191,161,MOT LOWER,"DUE TO VRE SOLAR (177:396MW) VARIANCE"
03STA-RI_G04,"FOLLOW RTD",05/24/2026 5:40:00 PM,161,161,RTD,"MOT LIFTED"
03STA-RI_G04,"LOWER LOAD",05/24/2026 6:16:00 PM,226,190,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11663:11442MW)"
03STA-RI_G04,"FOLLOW RTD",05/24/2026 6:43:00 PM,190,263,RTD,"MOT LIFTED"
03STA-RI_G05,"LOWER LOAD",05/18/2026 11:44:00 AM,223,161,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12825:12774MW) AND HVDC (-100:-31MW) & VRE SOLAR (2100:2202MW) VARIANCES"
03STA-RI_G05,"FOLLOW RTD",05/18/2026 12:31:00 PM,161,161,RTD,"MOT LIFTED"
03STA-RI_G05,"ONLINE",05/21/2026 12:58:00 PM,0,4,GENERATOR START-UP,"From fuel commissioning"
03STA-RI_G05,"LOWER LOAD",05/22/2026 7:28:00 AM,191,161,MOT LOWER,"Due to Terra Solar variance (RTD: 0MW ; ACT: 137MW)"
03STA-RI_G05,"FOLLOW RTD",05/22/2026 7:56:00 AM,161,161,RTD,"Reset MOT low, follow RTD."
03STA-RI_G05,"LOWER LOAD",05/24/2026 12:10:00 PM,190,161,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2243/2706MW)"
03STA-RI_G05,"FOLLOW RTD",05/24/2026 12:13:00 PM,190,161,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
03STA-RI_G06,"LOWER LOAD",05/18/2026 11:44:00 AM,223,161,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12825:12774MW) AND HVDC (-100:-31MW) & VRE SOLAR (2100:2202MW) VARIANCES"
03STA-RI_G06,"FOLLOW RTD",05/18/2026 12:31:00 PM,161,161,RTD,"MOT LIFTED"
03STA-RI_G06,"LOWER LOAD",05/22/2026 7:28:00 AM,191,161,MOT LOWER,"Due to Terra Solar variance (RTD: 0MW ; ACT: 137MW)"
03STA-RI_G06,"FOLLOW RTD",05/22/2026 7:56:00 AM,161,161,RTD,"Reset MOT low, follow RTD."
03STA-RI_G06,"OFFLINE",05/22/2026 9:25:00 AM,0,0,GENERATOR SHUTDOWN,"Due to continuation of Oil commissioning."
03STA-RI_G06,"ONLINE",05/22/2026 3:41:00 PM,0,8,GENERATOR START-UP,"Oil commissioning"
03STA-RI_G06,"TRIPPED",05/22/2026 5:30:00 PM,80,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Under oil commissioning"
03STA-RI_G06,"LOWER LOAD",05/24/2026 12:10:00 PM,190,161,MOT LOWER,"CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2243/2706MW)"
03STA-RI_G06,"FOLLOW RTD",05/24/2026 12:13:00 PM,190,161,MOT LOWER,"CONSTRAIN OFF INSTRUCTION LIFTED"
EOF
