Luzon System Operations
Dispatch Instruction Report
01Jun2026-07Jun2026
UNIT,INSTRUCTION,INSTRUCTION_TIME,MW_FROM,MW_TO,CATEGORY,REMARKS
01AMBUK_U01,"RAISE LOAD",06/03/2026 11:04:00 AM,5,36,CONTINGENCY RESERVE,"Due to solar variance (RTD: 1968MW; ACT: 1437MW)"
01AMBUK_U01,"FOLLOW RTD",06/03/2026 2:07:00 PM,36,5,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01AMBUK_U01,"RAISE LOAD",06/04/2026 7:16:00 AM,5,36,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (11:-28MW) & VRE SOLAR (689:406MW) VARIANCE"
01AMBUK_U01,"FOLLOW RTD",06/04/2026 7:35:00 AM,36,5,CONTINGENCY RESERVE,"RE-ARMED"
01AMBUK_U01,"RAISE         LOAD",06/05/2026 2:07:00 PM,5,36,CONTINGENCY RESERVE,"Due to Terra Solar variance (RTD= 313MW/ ACT= 35MW)"
01AMBUK_U01,"RAISE         LOAD",06/05/2026 2:10:00 PM,5,36,CONTINGENCY RESERVE,"Due to Terra Solar variance (RTD= 313MW/ ACT= 35MW)"
01AMBUK_U01,"FOLLOW RTD",06/05/2026 3:32:00 PM,36,5,RTD,"Re-arm CR"
01AMBUK_U01,"RAISE LOAD",06/06/2026 6:54:00 AM,5,35,CONTINGENCY RESERVE,"Utilized as CR due to VRE variance (RTD/ACT: 525/445MW)"
01AMBUK_U01,"FOLLOW RTD",06/06/2026 8:04:00 AM,32,5,RTD,"Re-arm CR"
01AMBUK_U01,"RAISE LOAD",06/06/2026 9:33:00 AM,5,35,CONTINGENCY RESERVE,"Utilized as CR due to MO forecast error (RTD/ACT: 9916/9795MW)"
01AMBUK_U01,"FOLLOW RTD",06/06/2026 10:01:00 AM,30,5,RTD,"Re-arm CR"
01AMBUK_U01,"RAISE LOAD",06/06/2026 1:52:00 PM,3,33,CONTINGENCY RESERVE,"Utilized as CR due to VRE variance (RTD/ACT: 1841/1715MW)"
01AMBUK_U01,"FOLLOW RTD",06/06/2026 4:46:00 PM,29,5,RTD,"Re-arm CR"
01AMBUK_U01,"RAISE LOAD",06/06/2026 6:15:00 PM,5,35,CONTINGENCY RESERVE,"Utilized as CR due to MO forecast error (RTD/ACT: 10355/10453MW)"
01AMBUK_U01,"FOLLOW RTD",06/06/2026 7:06:00 PM,34,5,RTD,"Re-arm CR"
01AMBUK_U01,"ONLINE",06/07/2026 5:00:00 AM,0,5,GENERATOR START-UP,"With CR schedule"
01AMBUK_U01,"RAISE LOAD",06/07/2026 10:12:00 AM,5,35,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (9612:9727MW) & VRE SOLAR (2094:1948MW) VARIANCE"
01AMBUK_U01,"FOLLOW RTD",06/07/2026 10:47:00 AM,30,5,CONTINGENCY RESERVE,"RE-ARMED"
01AMBUK_U01,"RAISE LOAD",06/07/2026 12:52:00 PM,5,35,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1925:1608MW) VARIANCE"
01AMBUK_U01,"FOLLOW RTD",06/07/2026 1:24:00 PM,29,5,CONTINGENCY RESERVE,"RE-ARMED"
01AMBUK_U01,"RAISE         LOAD",06/07/2026 3:12:00 PM,5,35,CONTINGENCY RESERVE,"Due to tripping of Sta. Rita 10 (162MW), Calaca 1(250MW), SLTEC 1(115MW), SLTEC 2(123MW), SLPGC 1(150MW), SLPGC 2(150MW), Run-back Sta. Rita Module 20/30/40 (66MW/65MW/67MW), Lowest System Frequency 58.95Hz"
01AMBUK_U01,"FOLLOW RTD",06/07/2026 3:24:00 PM,35,5,RTD,"Reset CR"
01AMBUK_U01,"RAISE         LOAD",06/07/2026 4:31:00 PM,5,35,CONTINGENCY RESERVE,"Due to Sta. Rita 20/30/40 on-going normalization after run-back incident"
01AMBUK_U01,"FOLLOW RTD",06/07/2026 7:27:00 PM,35,5,RTD,"Re-arm CR"
01AMBUK_U02,"LOWER LOAD",06/06/2026 8:50:00 AM,37,5,MOT LOWER,"MOT lower due to solar variance (RTD/ACT: 986/1180MW)"
01AMBUK_U02,"FOLLOW RTD",06/06/2026 9:01:00 AM,5,0,RTD,"Lifted MOT lower"
01AMBUK_U03,"RAISE LOAD",06/03/2026 11:04:00 AM,5,36,CONTINGENCY RESERVE,"Due to solar variance (RTD: 1968MW; ACT: 1437MW)"
01AMBUK_U03,"FOLLOW RTD",06/03/2026 11:25:00 AM,36,5,RTD,"Re-armed CR."
01AMBUK_U03,"RAISE LOAD",06/03/2026 12:08:00 PM,5,36,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1842MW ; ACT: 1227MW)"
01AMBUK_U03,"FOLLOW RTD",06/03/2026 2:07:00 PM,36,5,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01AMBUK_U03,"RAISE LOAD",06/04/2026 7:16:00 AM,5,36,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (11:-28MW) & VRE SOLAR (689:406MW) VARIANCE"
01AMBUK_U03,"FOLLOW RTD",06/04/2026 7:35:00 AM,36,5,CONTINGENCY RESERVE,"RE-ARMED"
01AMBUK_U03,"SHUTDOWN",06/05/2026 8:02:00 AM,5,0,GENERATOR SHUTDOWN,"With DR Schedule."
01AMBUK_U03,"ONLINE",06/05/2026 1:52:00 PM,0,5,GENERATOR START-UP,"With CR schedule for next interval"
01AMBUK_U03,"RAISE         LOAD",06/05/2026 2:07:00 PM,5,36,CONTINGENCY RESERVE,"Due to Terra Solar variance (RTD= 313MW/ ACT= 35MW)"
01AMBUK_U03,"RAISE         LOAD",06/05/2026 2:10:00 PM,5,36,CONTINGENCY RESERVE,"Due to Terra Solar variance (RTD= 313MW/ ACT= 35MW)"
01AMBUK_U03,"FOLLOW RTD",06/05/2026 3:32:00 PM,36,5,RTD,"Re-arm CR"
01AMBUK_U03,"SHUTDOWN",06/06/2026 12:01:00 AM,5,0,GENERATOR SHUTDOWN,"End of CR schedule"
01AMBUK_U03,"ADVISED TO START",06/06/2026 7:10:00 AM,0,5,DISPATCHABLE RESERVE,"Utilized as DR due to solar variance (RTD/ACT: 602/461MW)"
01AMBUK_U03,"ONLINE AS DR",06/06/2026 7:20:00 AM,0,5,GENERATOR START-UP,"Start of DR schedule and raise load to 36MW"
01AMBUK_U03,"FOLLOW RTD",06/06/2026 8:42:00 AM,36,0,RTD,"Re-arm DR"
01AMBUK_U03,"SHUTDOWN AS DR",06/06/2026 8:45:00 AM,5,0,GENERATOR SHUTDOWN,"End of DR schedule"
01AMBUK_U03,"ONLINE AS CR",06/06/2026 9:55:00 AM,0,5,GENERATOR START-UP,"Start of CR schedule"
01AMBUK_U03,"RAISE LOAD",06/06/2026 2:56:00 PM,5,35,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1547/1368MW)"
01AMBUK_U03,"FOLLOW RTD",06/06/2026 4:46:00 PM,29,5,RTD,"Re-arm CR"
01AMBUK_U03,"RAISE LOAD",06/06/2026 6:15:00 PM,5,35,CONTINGENCY RESERVE,"Utilized as CR due to MO forecast error (RTD/ACT: 10355/10453MW)"
01AMBUK_U03,"FOLLOW RTD",06/06/2026 7:13:00 PM,35,5,RTD,"Re-arm CR"
01AMBUK_U03,"ONLINE",06/07/2026 5:18:00 AM,0,5,GENERATOR START-UP,"With CR schedule"
01AMBUK_U03,"RAISE LOAD",06/07/2026 10:12:00 AM,5,35,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (9612:9727MW) & VRE SOLAR (2094:1948MW) VARIANCE"
01AMBUK_U03,"FOLLOW RTD",06/07/2026 10:47:00 AM,30,5,CONTINGENCY RESERVE,"RE-ARMED"
01AMBUK_U03,"RAISE LOAD",06/07/2026 12:52:00 PM,5,35,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1925:1608MW) VARIANCE"
01AMBUK_U03,"FOLLOW RTD",06/07/2026 1:24:00 PM,29,5,CONTINGENCY RESERVE,"RE-ARMED"
01AMBUK_U03,"RAISE         LOAD",06/07/2026 3:12:00 PM,5,35,CONTINGENCY RESERVE,"Due to tripping of Sta. Rita 10 (162MW), Calaca 1(250MW), SLTEC 1(115MW), SLTEC 2(123MW), SLPGC 1(150MW), SLPGC 2(150MW), Run-back Sta. Rita Module 20/30/40 (66MW/65MW/67MW), Lowest System Frequency 58.95Hz"
01AMBUK_U03,"FOLLOW RTD",06/07/2026 3:24:00 PM,35,5,RTD,"Reset CR"
01AMBUK_U03,"RAISE         LOAD",06/07/2026 4:31:00 PM,5,35,CONTINGENCY RESERVE,"Due to Sta. Rita 20/30/40 on-going normalization after run-back incident"
01AMBUK_U03,"FOLLOW RTD",06/07/2026 7:27:00 PM,35,5,RTD,"Re-arm CR"
01ANGAT_A,"ONLINE",06/04/2026 4:29:00 PM,0,0,GENERATOR START-UP,"Angat Aux unit 6 online, from unplanned outage."
01APEC_G01,"TRIPPED",06/07/2026 3:11:00 PM,1,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Affected by  tripping of Sta. Rita 10 (162MW), Calaca 1(250MW), SLTEC 1(115MW), SLTEC 2(123MW), SLPGC 1(150MW), SLPGC 2(150MW), Run-back Sta. Rita Module 20/30/40 (66MW/65MW/67MW), Lowest System Frequency 58.95Hz"
01APEC_G01,"ONLINE",06/07/2026 3:45:00 PM,0,1,GENERATOR START-UP,"From unplanned outage"
01ARESOL_G01,"ISOLATED FROM GRID",06/07/2026 2:11:00 PM,10,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Due to tripping of Concepcion-Camiling 69kV L"
01ARESOL_G01,"ONLINE",06/07/2026 2:45:00 PM,0,1,GENERATOR START-UP,"From unplanned outage"
01BAKUN_G01,"ONLINE",06/02/2026 3:47:00 PM,0,3.5,GENERATOR START-UP,"From IWS"
01BAKUN_G01,"TRIPPED",06/05/2026 10:41:00 AM,35,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Due to high winding temperature"
01BAKUN_G01,"ONLINE",06/05/2026 12:21:00 PM,0,8.5,GENERATOR START-UP,"From unplanned outage"
01BARBASOL_G01,"CONNECTED TO THE GRID",06/06/2026 2:51:00 PM,0,0,GENERATOR START-UP,"From planned outage"
01BAUANG_GS1,"FOLLOW RTD",06/01/2026 12:31:00 AM,70,9,RTD,"END OF RMS"
01BAUANG_GS1,"ADVICE TO START",06/01/2026 2:58:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (1329:878MW) VARIANCE"
01BAUANG_GS1,"RAISE LOAD",06/01/2026 3:03:00 PM,0,70,DISPATCHABLE RESERVE,"ON-LINE / DUE TO VRE SOLAR (1329:878MW) VARIANCE"
01BAUANG_GS1,"FOLLOW RTD",06/01/2026 4:36:00 PM,60,0,RTD,"END OF RMS"
01BAUANG_GS1,"ADVISED TO START  AS DR",06/03/2026 11:07:00 AM,0,30,DISPATCHABLE RESERVE,"Due to solar variance (RTD: 1968MW; ACT: 1437MW)"
01BAUANG_GS1,"ONLINE AS DR",06/03/2026 11:13:00 AM,0,30,DISPATCHABLE RESERVE,"Due to solar variance (RTD: 1968MW; ACT: 1437MW)"
01BAUANG_GS1,"FOLLOW RTD",06/03/2026 12:10:00 PM,30,0,RTD,"Re-armed DR. End of schedule as DR."
01BAUANG_GS1,"OFFLINE AS DR",06/03/2026 12:16:00 PM,0,0,RTD,"Re-armed DR. End of schedule as DR."
01BAUANG_GS1,"ADVISED TO START AS DR",06/03/2026 1:02:00 PM,0,30,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1712MW ; ACT: 1060MW)"
01BAUANG_GS1,"ONLINE AS DR",06/03/2026 1:09:00 PM,0,30,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1712MW ; ACT: 1060MW)"
01BAUANG_GS1,"FOLLOW RTD",06/03/2026 1:47:00 PM,30,0,RTD,"Re-armed DR. End of schedule as DR."
01BAUANG_GS1,"ADVICE TO START",06/04/2026 8:47:00 AM,0,0,DISPATCHABLE RESERVE,"DUE TO HVDC (-16:-67MW) & VRE SOLAR (1259:939MW) VARIANCE"
01BAUANG_GS1,"RAISE OAD",06/04/2026 8:55:00 AM,0,70,DISPATCHABLE RESERVE,"ONLINE / UTILIZED DUE TO HVDC (-16:-67MW) & VRE SOLAR (1259:939MW) VARIANCE"
01BAUANG_GS1,"FOLLOW RTD",06/04/2026 9:39:00 AM,70,10,DISPATCHABLE RESERVE,"RE-ARMED"
01BAUANG_GS1,"ADVISED TO START AS DR",06/05/2026 2:31:00 PM,0,70,DISPATCHABLE RESERVE,"Due to MO forecast error (RTD= 11,130MW/ ACT= 11,212MW)"
01BAUANG_GS1,"ONLINE AS  DR",06/05/2026 2:39:00 PM,0,70,DISPATCHABLE RESERVE,"Due to MO forecast error (RTD= 11,130MW/ ACT= 11,212MW)"
01BAUANG_GS1,"FOLLOW RTD",06/05/2026 2:51:00 PM,70,8,RTD,"End of DR schedule"
01BAUANG_GS1,"ADVICE TO START",06/07/2026 1:01:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (1949:1374MW) VARIANCE"
01BAUANG_GS1,"RAISE LOAD",06/07/2026 1:10:00 PM,0,70,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO VRE SOLAR (1949:1374MW) VARIANCE"
01BAUANG_GS1,"FOLLOW RTD",06/07/2026 1:23:00 PM,67,0,RTD,"END OF RMS"
01BAUANG_GS1,"ADVISED TO START AS DR",06/07/2026 3:15:00 PM,0,70,DISPATCHABLE RESERVE,"Due to tripping of Sta. Rita 10 (162MW), Calaca 1(250MW), SLTEC 1(115MW), SLTEC 2(123MW), SLPGC 1(150MW), SLPGC 2(150MW), Run-back Sta. Rita Module 20/30/40 (66MW/65MW/67MW), Lowest System Frequency 58.95Hz"
01BAUANG_GS1,"FOLLOW RTD",06/07/2026 3:34:00 PM,70,10,RTD,"Re-arm DR"
01BAUANG_GS2,"RAISE LOAD",06/01/2026 1:09:00 PM,2,70,DISPATCHABLE RESERVE,"UTILIZED DUE TO VRE SOLAR (1316:991MW) VARIANCE"
01BAUANG_GS2,"FOLLOW RTD",06/01/2026 2:50:00 PM,70,10,RTD,"END OF RMS"
01BAUANG_GS2,"ADVISED TO START  AS DR",06/03/2026 11:07:00 AM,0,30,DISPATCHABLE RESERVE,"Due to solar variance (RTD: 1968MW; ACT: 1437MW)"
01BAUANG_GS2,"ONLINE AS DR",06/03/2026 11:13:00 AM,0,30,DISPATCHABLE RESERVE,"Due to solar variance (RTD: 1968MW; ACT: 1437MW)"
01BAUANG_GS2,"FOLLOW RTD",06/03/2026 12:10:00 PM,30,0,RTD,"Re-armed DR. End of schedule as DR."
01BAUANG_GS2,"ADVISED TO START AS DR",06/03/2026 1:02:00 PM,0,30,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1712MW ; ACT: 1060MW)"
01BAUANG_GS2,"ONLINE AS DR",06/03/2026 1:09:00 PM,0,30,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1712MW ; ACT: 1060MW)"
01BAUANG_GS2,"FOLLOW RTD",06/03/2026 1:47:00 PM,30,0,RTD,"Re-armed DR. End of schedule as DR."
01BAUANG_GS2,"ADVICE TO START",06/04/2026 7:20:00 AM,0,0,DISPATCHABLE RESERVE,"DUE TO HVDC (11:-28MW) & VRE SOLAR (689:406MW) VARIANCE"
01BAUANG_GS2,"RAISE LOAD",06/04/2026 7:27:00 AM,0,70,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HVDC (11:-28MW) & VRE SOLAR (689:406MW) VARIANCE"
01BAUANG_GS2,"FOLLOW RTD",06/04/2026 8:39:00 AM,70,10,RTD,"END OF RMS"
01BAUANG_GS2,"ADVICE TO START",06/04/2026 1:06:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HVDC (-3:-77MW) & VRE SOLAR (1028:826MW) VARIANCE"
01BAUANG_GS2,"RAISE LOAD",06/04/2026 1:18:00 PM,0,70,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HVDC (-3:-77MW) & VRE SOLAR (1028:826MW) VARIANCE"
01BAUANG_GS2,"FOLLOW RTD",06/04/2026 2:27:00 PM,60,9,RTD,"End of DR schedule"
01BAUANG_GS2,"ADVICE TO START",06/07/2026 10:19:00 AM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (9679:9786MW) & VRE SOLAR (2108:1877MW) VARIANCE"
01BAUANG_GS2,"RAISE LOAD",06/07/2026 10:27:00 AM,0,70,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (9679:9786MW) & VRE SOLAR (2108:1877MW) VARIANCE"
01BAUANG_GS2,"FOLLOW RTD",06/07/2026 10:46:00 AM,70,10,RTD,"END OF RMS"
01BAUANG_GS3,"ADVICE TO START",06/01/2026 12:51:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (1783:1244MW) VARIANCE"
01BAUANG_GS3,"RAISE LOAD",06/01/2026 1:00:00 PM,0,70,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO VRE SOLAR (1783:1244MW) VARIANCE"
01BAUANG_GS3,"FOLLOW RTD",06/01/2026 1:09:00 PM,70,60,RTD,"END OF RMS"
01BAUANG_GS3,"ADVISED TO START  AS DR",06/03/2026 11:07:00 AM,0,30,DISPATCHABLE RESERVE,"Due to solar variance (RTD: 1968MW; ACT: 1437MW)"
01BAUANG_GS3,"ONLINE AS DR",06/03/2026 11:13:00 AM,0,30,DISPATCHABLE RESERVE,"Due to solar variance (RTD: 1968MW; ACT: 1437MW)"
01BAUANG_GS3,"FOLLOW RTD",06/03/2026 3:35:00 PM,30,0,RTD,"Re-arm DR and follow RTD"
01BAUANG_GS3,"ADVICE TO START",06/04/2026 9:32:00 AM,0,0,DISPATCHABLE RESERVE,"DUE TO HVDC (-6:-60MW) & VRE SOLAR (1354:1057MW) VARIANCE"
01BAUANG_GS3,"RAISE LOAD",06/04/2026 9:40:00 AM,0,70,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HVDC (-6:-60MW) & VRE SOLAR (1354:1057MW) VARIANCE"
01BAUANG_GS3,"FOLLOW RTD",06/04/2026 5:10:00 PM,70,10,RTD,"Re-arm DR"
01BAUANG_GS3,"ADVICE TO START",06/07/2026 10:19:00 AM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (9679:9786MW) & VRE SOLAR (2108:1877MW) VARIANCE"
01BAUANG_GS3,"RAISE LOAD",06/07/2026 10:27:00 AM,0,70,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (9679:9786MW) & VRE SOLAR (2108:1877MW) VARIANCE"
01BAUANG_GS3,"FOLLOW RTD",06/07/2026 11:09:00 AM,70,10,DISPATCHABLE RESERVE,"RE-ARMED"
01BAUANG_GS3,"RAISE LOAD",06/07/2026 11:24:00 AM,5,70,DISPATCHABLE RESERVE,"UTILIZED DUE TO VRE SOLAR (2146:1728MW) VARIANCE"
01BAUANG_GS3,"FOLLOW RTD",06/07/2026 12:13:00 PM,70,10,DISPATCHABLE RESERVE,"RE-ARMED"
01BAUANG_GS3,"ADVICE TO START",06/07/2026 1:01:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (1949:1374MW) VARIANCE"
01BAUANG_GS3,"RAISE LOAD",06/07/2026 1:10:00 PM,0,70,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO VRE SOLAR (1949:1374MW) VARIANCE"
01BAUANG_GS3,"FOLLOW RTD",06/07/2026 1:48:00 PM,70,10,DISPATCHABLE RESERVE,"RE-ARMED"
01BINENG_G01,"ONLINE",06/02/2026 8:52:00 PM,0,0.6,GENERATOR START-UP,"From IWS"
01BINENG_G03,"SHUTDOWN",06/03/2026 5:18:00 AM,0,0,GENERATOR SHUTDOWN,"IWS"
01BINGA_U01,"ONLINE AS CR",06/03/2026 7:52:00 AM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR."
01BINGA_U01,"RAISE LOAD",06/03/2026 11:04:00 AM,1,33,CONTINGENCY RESERVE,"Due to solar variance (RTD: 1968MW; ACT: 1437MW)"
01BINGA_U01,"FOLLOW RTD",06/03/2026 11:20:00 AM,31,1,RTD,"Re-armed CR."
01BINGA_U01,"RAISE LOAD",06/03/2026 12:08:00 PM,1,33,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1842MW ; ACT: 1227MW)"
01BINGA_U01,"SHUTDOWN",06/03/2026 2:04:00 PM,1,0,GENERATOR SHUTDOWN,"End of CR schedule"
01BINGA_U01,"ONLINE",06/03/2026 11:59:00 PM,0,1,GENERATOR START-UP,"With CR schedule next interval"
01BINGA_U01,"SHUTDOWN",06/04/2026 4:02:00 AM,4,0,GENERATOR SHUTDOWN,"SHIFTED TO DR SCHEDULE"
01BINGA_U01,"ON-LINE",06/04/2026 7:51:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
01BINGA_U01,"RAISE LOAD",06/04/2026 10:10:00 AM,1,32,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1449:1134MW) VARIANCE"
01BINGA_U01,"FOLLOW RTD",06/04/2026 12:06:00 PM,28,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U01,"ON-LINE",06/05/2026 7:49:00 AM,0,1,GENERATOR START-UP,"With CR schedule next interval."
01BINGA_U01,"RAISE LOAD",06/05/2026 1:18:00 PM,1,33,CONTINGENCY RESERVE,"Due to solar variance (RTD=1088/ACT=895)"
01BINGA_U01,"FOLLOW RTD",06/05/2026 3:34:00 PM,33,1,RTD,"Re-arm CR"
01BINGA_U01,"RAISE         LOAD",06/05/2026 9:17:00 PM,1,33,CONTINGENCY RESERVE,"Due to Terra Solar variance (RTD= 320MW/ ACT= 218MW)"
01BINGA_U01,"FOLLOW RTD",06/06/2026 2:17:00 AM,33,1,RTD,"Re-armed CR."
01BINGA_U01,"RAISE LOAD",06/06/2026 3:24:00 AM,1,33,CONTINGENCY RESERVE,"Due to high actual system demand."
01BINGA_U01,"FOLLOW RTD",06/06/2026 3:39:00 AM,33,1,RTD,"Re-armed CR."
01BINGA_U01,"ADVISED TO START",06/06/2026 2:58:00 PM,0,33,DISPATCHABLE RESERVE,"Utilized as DR due to solar variance (RTD/ACT: 1547/1368MW)"
01BINGA_U01,"ONLINE AS CR",06/06/2026 3:03:00 PM,0,1,GENERATOR START-UP,"Start of DR schedule and raise load to 33MW"
01BINGA_U01,"ADVISED TO SHUTDOWN",06/06/2026 5:00:00 PM,33,0,RTD,"Re-arm DR"
01BINGA_U01,"SHUTDOWN AS DR",06/06/2026 5:03:00 PM,1,0,GENERATOR SHUTDOWN,"End of DR schedule"
01BINGA_U01,"ONLINE AS CR",06/06/2026 11:49:00 PM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR."
01BINGA_U01,"SHUTDOWN",06/07/2026 4:02:00 AM,1,0,GENERATOR SHUTDOWN,"End of CR schedule"
01BINGA_U01,"ON-LINE",06/07/2026 7:55:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
01BINGA_U01,"RAISE LOAD",06/07/2026 10:16:00 AM,1,31,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (9612:9727MW) & VRE SOLAR (2094:1948MW) VARIANCE"
01BINGA_U01,"FOLLOW RTD",06/07/2026 10:29:00 AM,31,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U01,"RAISE LOAD",06/07/2026 1:00:00 PM,7,34,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1949/1369MW)"
01BINGA_U01,"FOLLOW RTD",06/07/2026 1:19:00 PM,28,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U01,"ADVISED TO START AS DR",06/07/2026 3:16:00 PM,0,33,DISPATCHABLE RESERVE,"Due to tripping of Sta. Rita 10 (162MW), Calaca 1(250MW), SLTEC 1(115MW), SLTEC 2(123MW), SLPGC 1(150MW), SLPGC 2(150MW), Run-back Sta. Rita Module 20/30/40 (66MW/65MW/67MW), Lowest System Frequency 58.95Hz"
01BINGA_U01,"ONLINE AS  DR",06/07/2026 3:21:00 PM,1,33,DISPATCHABLE RESERVE,"Due to tripping of Sta. Rita 10 (162MW), Calaca 1(250MW), SLTEC 1(115MW), SLTEC 2(123MW), SLPGC 1(150MW), SLPGC 2(150MW), Run-back Sta. Rita Module 20/30/40 (66MW/65MW/67MW), Lowest System Frequency 58.95Hz"
01BINGA_U01,"ADVISED TO SHUTDOWN AS DR",06/07/2026 3:35:00 PM,33,0,DISPATCHABLE RESERVE,"Re-arm DR"
01BINGA_U01,"SHUTDOWN AS DR",06/07/2026 3:37:00 PM,1,0,DISPATCHABLE RESERVE,"Re-arm DR"
01BINGA_U01,"ONLINE",06/07/2026 11:48:00 PM,0,1,GENERATOR START-UP,"With CR schedule for next interval"
01BINGA_U02,"ONLINE",06/02/2026 9:25:00 AM,0,1,GENERATOR START-UP,"Declare available and start of CR schedule"
01BINGA_U02,"SHUTDOWN AS CR",06/02/2026 2:04:00 PM,1,0,GENERATOR SHUTDOWN,"End of CR schedule"
01BINGA_U02,"ONLINE AS CR",06/02/2026 8:52:00 PM,0,1,GENERATOR START-UP,"Start of CR schedule"
01BINGA_U02,"SHUTDOWN",06/03/2026 4:02:00 AM,1,0,GENERATOR SHUTDOWN,"SHIFTED TO DR"
01BINGA_U02,"ONLINE AS CR",06/03/2026 7:52:00 AM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR."
01BINGA_U02,"RAISE LOAD",06/03/2026 11:04:00 AM,1,34,CONTINGENCY RESERVE,"Due to solar variance (RTD: 1968MW; ACT: 1437MW)"
01BINGA_U02,"FOLLOW RTD",06/03/2026 11:20:00 AM,33,1,RTD,"Re-armed CR."
01BINGA_U02,"SHUTDOWN",06/03/2026 2:04:00 PM,1,0,GENERATOR SHUTDOWN,"End of CR schedule"
01BINGA_U02,"ONLINE",06/03/2026 8:53:00 PM,0,1,GENERATOR START-UP,"With CR schedule next interval"
01BINGA_U02,"SHUTDOWN",06/04/2026 4:02:00 AM,4,0,GENERATOR SHUTDOWN,"SHIFTED TO DR SCHEDULE"
01BINGA_U02,"ON-LINE",06/04/2026 7:51:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
01BINGA_U02,"RAISE LOAD",06/04/2026 10:14:00 AM,1,34,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1449:1134MW) VARIANCE"
01BINGA_U02,"FOLLOW RTD",06/04/2026 12:10:00 PM,30,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U02,"SHUTDOWN",06/04/2026 2:01:00 PM,1,0,GENERATOR SHUTDOWN,"End of CR schedule"
01BINGA_U02,"ONLINE",06/04/2026 8:57:00 PM,0,1,GENERATOR START-UP,"With CR schedule for next interval"
01BINGA_U02,"ON-LINE",06/05/2026 7:49:00 AM,0,1,GENERATOR START-UP,"With CR schedule next interval."
01BINGA_U02,"SHUTDOWN",06/05/2026 2:12:00 PM,1,0,GENERATOR SHUTDOWN,"End CR schedule"
01BINGA_U02,"ONLINE",06/05/2026 8:58:00 PM,0,1,GENERATOR START-UP,"With CR schedule next interval"
01BINGA_U02,"RAISE         LOAD",06/05/2026 9:17:00 PM,1,34,CONTINGENCY RESERVE,"Due to Terra Solar variance (RTD= 320MW/ ACT= 218MW)"
01BINGA_U02,"FOLLOW RTD",06/05/2026 10:30:00 PM,34,1,RTD,"Re-arm CR"
01BINGA_U02,"RAISE LOAD",06/06/2026 3:28:00 AM,1,34,CONTINGENCY RESERVE,"Due to high actual system demand."
01BINGA_U02,"FOLLOW RTD",06/06/2026 4:01:00 AM,34,1,RTD,"Re-armed CR."
01BINGA_U02,"ADVISED TO START",06/06/2026 2:58:00 PM,0,33,DISPATCHABLE RESERVE,"Utilized as DR due to solar variance (RTD/ACT: 1547/1368MW)"
01BINGA_U02,"ONLINE AS CR",06/06/2026 3:03:00 PM,0,1,GENERATOR START-UP,"Start of DR schedule and raise load to 33MW"
01BINGA_U02,"ADVISED TO SHUTDOWN",06/06/2026 5:00:00 PM,33,0,RTD,"Re-arm DR"
01BINGA_U02,"SHUTDOWN AS DR",06/06/2026 5:03:00 PM,1,0,GENERATOR SHUTDOWN,"End of DR schedule"
01BINGA_U02,"ONLINE AS CR",06/06/2026 8:50:00 PM,0,1,GENERATOR START-UP,"Start of CR schedule"
01BINGA_U02,"SHUTDOWN",06/07/2026 4:02:00 AM,1,0,GENERATOR SHUTDOWN,"End of CR schedule"
01BINGA_U02,"ON-LINE",06/07/2026 7:55:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
01BINGA_U02,"RAISE LOAD",06/07/2026 10:16:00 AM,1,31,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (9612:9727MW) & VRE SOLAR (2094:1948MW) VARIANCE"
01BINGA_U02,"FOLLOW RTD",06/07/2026 10:29:00 AM,31,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U02,"RAISE LOAD",06/07/2026 1:00:00 PM,7,34,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1949/1369MW)"
01BINGA_U02,"FOLLOW RTD",06/07/2026 1:22:00 PM,30,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U02,"ONLINE AS  DR",06/07/2026 3:21:00 PM,1,34,DISPATCHABLE RESERVE,"Due to tripping of Sta. Rita 10 (162MW), Calaca 1(250MW), SLTEC 1(115MW), SLTEC 2(123MW), SLPGC 1(150MW), SLPGC 2(150MW), Run-back Sta. Rita Module 20/30/40 (66MW/65MW/67MW), Lowest System Frequency 58.95Hz"
01BINGA_U02,"ADVISED TO SHUTDOWN AS DR",06/07/2026 3:35:00 PM,34,0,DISPATCHABLE RESERVE,"Re-arm DR"
01BINGA_U02,"SHUTDOWN AS DR",06/07/2026 3:37:00 PM,1,0,DISPATCHABLE RESERVE,"Re-arm DR"
01BINGA_U02,"ONLINE",06/07/2026 8:55:00 PM,0,0,GENERATOR START-UP,"WITH CR SCHEDULE"
01BINGA_U03,"ONLINE",06/02/2026 9:25:00 AM,0,1,GENERATOR START-UP,"Declare available and start of CR schedule"
01BINGA_U03,"SHUTDOWN AS CR",06/02/2026 2:04:00 PM,1,0,GENERATOR SHUTDOWN,"End of CR schedule"
01BINGA_U03,"ONLINE AS CR",06/02/2026 8:52:00 PM,0,1,GENERATOR START-UP,"Start of CR schedule"
01BINGA_U03,"SHUTDOWN",06/03/2026 4:02:00 AM,1,0,GENERATOR SHUTDOWN,"SHIFTED TO DR"
01BINGA_U03,"ONLINE AS CR",06/03/2026 7:52:00 AM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR."
01BINGA_U03,"RAISE LOAD",06/03/2026 11:04:00 AM,1,34,CONTINGENCY RESERVE,"Due to solar variance (RTD: 1968MW; ACT: 1437MW)"
01BINGA_U03,"FOLLOW RTD",06/03/2026 11:20:00 AM,33,1,RTD,"Re-armed CR."
01BINGA_U03,"SHUTDOWN",06/03/2026 2:04:00 PM,1,0,GENERATOR SHUTDOWN,"End of CR schedule"
01BINGA_U03,"ONLINE",06/03/2026 8:53:00 PM,0,1,GENERATOR START-UP,"With CR schedule next interval"
01BINGA_U03,"SHUTDOWN",06/04/2026 4:02:00 AM,4,0,GENERATOR SHUTDOWN,"SHIFTED TO DR SCHEDULE"
01BINGA_U03,"ON-LINE",06/04/2026 7:51:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
01BINGA_U03,"RAISE LOAD",06/04/2026 10:14:00 AM,1,34,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1449:1134MW) VARIANCE"
01BINGA_U03,"FOLLOW RTD",06/04/2026 12:19:00 PM,30,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U03,"SHUTDOWN",06/04/2026 2:01:00 PM,1,0,GENERATOR SHUTDOWN,"End of CR schedule"
01BINGA_U03,"ONLINE",06/04/2026 8:57:00 PM,0,1,GENERATOR START-UP,"With CR schedule for next interval"
01BINGA_U03,"ON-LINE",06/05/2026 7:49:00 AM,0,1,GENERATOR START-UP,"With CR schedule next interval."
01BINGA_U03,"SHUTDOWN",06/05/2026 2:12:00 PM,1,0,GENERATOR SHUTDOWN,"End CR schedule"
01BINGA_U03,"ONLINE",06/05/2026 8:58:00 PM,0,1,GENERATOR START-UP,"With CR schedule next interval"
01BINGA_U03,"RAISE         LOAD",06/05/2026 9:17:00 PM,1,35,CONTINGENCY RESERVE,"Due to Terra Solar variance (RTD= 320MW/ ACT= 218MW)"
01BINGA_U03,"FOLLOW RTD",06/05/2026 10:09:00 PM,35,1,RTD,"Re-arm CR"
01BINGA_U03,"RAISE LOAD",06/06/2026 3:28:00 AM,1,35,CONTINGENCY RESERVE,"Due to high actual system demand."
01BINGA_U03,"FOLLOW RTD",06/06/2026 4:01:00 AM,35,1,RTD,"Re-armed CR."
01BINGA_U03,"ADVISED TO START",06/06/2026 7:10:00 AM,0,1,DISPATCHABLE RESERVE,"Utilized as DR due to solar variance (RTD/ACT: 602/461MW)"
01BINGA_U03,"ONLINE AS DR",06/06/2026 7:12:00 AM,0,1,GENERATOR START-UP,"Start of DR schedule and raise load to 35MW"
01BINGA_U03,"FOLLOW RTD",06/06/2026 7:44:00 AM,35,0,RTD,"Re-arm DR"
01BINGA_U03,"RAISE LOAD",06/06/2026 9:33:00 AM,1,35,CONTINGENCY RESERVE,"Utilized as CR due to MO forecast error (RTD/ACT: 9916/9795MW)"
01BINGA_U03,"FOLLOW RTD",06/06/2026 10:01:00 AM,31,1,RTD,"Re-arm CR"
01BINGA_U03,"RAISE LOAD",06/06/2026 1:50:00 PM,1,35,CONTINGENCY RESERVE,"Utilized as CR due to VRE variance (RTD/ACT: 1971/1887MW)"
01BINGA_U03,"HOLD   LOAD",06/06/2026 2:02:00 PM,35,35,DISPATCHABLE RESERVE,"Due to Terra Solar Variance (RTD= 320MW/ ACT= 80MW)"
01BINGA_U03,"ADVISED TO SHUTDOWN",06/06/2026 5:05:00 PM,33,0,RTD,"Re-arm DR"
01BINGA_U03,"SHUTDOWN AS DR",06/06/2026 5:10:00 PM,1,0,GENERATOR SHUTDOWN,"End of DR schedule"
01BINGA_U03,"ONLINE AS CR",06/06/2026 8:50:00 PM,0,1,GENERATOR START-UP,"Start of CR schedule"
01BINGA_U03,"SHUTDOWN",06/07/2026 4:02:00 AM,1,0,GENERATOR SHUTDOWN,"End of CR schedule"
01BINGA_U03,"ON-LINE",06/07/2026 7:55:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
01BINGA_U03,"RAISE LOAD",06/07/2026 10:16:00 AM,1,31,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (9612:9727MW) & VRE SOLAR (2094:1948MW) VARIANCE"
01BINGA_U03,"FOLLOW RTD",06/07/2026 10:29:00 AM,31,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U03,"RAISE LOAD",06/07/2026 1:00:00 PM,7,34,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1949/1369MW)"
01BINGA_U03,"FOLLOW RTD",06/07/2026 1:22:00 PM,30,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U03,"RAISE         LOAD",06/07/2026 3:12:00 PM,1,35,CONTINGENCY RESERVE,"Due to tripping of Sta. Rita 10 (162MW), Calaca 1(250MW), SLTEC 1(115MW), SLTEC 2(123MW), SLPGC 1(150MW), SLPGC 2(150MW), Run-back Sta. Rita Module 20/30/40 (66MW/65MW/67MW), Lowest System Frequency 58.95Hz"
01BINGA_U03,"ADVISED TO START AS DR",06/07/2026 3:16:00 PM,0,34,DISPATCHABLE RESERVE,"Due to tripping of Sta. Rita 10 (162MW), Calaca 1(250MW), SLTEC 1(115MW), SLTEC 2(123MW), SLPGC 1(150MW), SLPGC 2(150MW), Run-back Sta. Rita Module 20/30/40 (66MW/65MW/67MW), Lowest System Frequency 58.95Hz"
01BINGA_U03,"FOLLOW RTD",06/07/2026 3:30:00 PM,35,35,RTD,"End of CR schedule"
01BINGA_U04,"ONLINE AS CR",06/03/2026 7:52:00 AM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR."
01BINGA_U04,"RAISE LOAD",06/03/2026 11:04:00 AM,1,32,CONTINGENCY RESERVE,"Due to solar variance (RTD: 1968MW; ACT: 1437MW)"
01BINGA_U04,"FOLLOW RTD",06/03/2026 11:25:00 AM,31,1,RTD,"Re-armed CR."
01BINGA_U04,"SHUTDOWN",06/03/2026 2:04:00 PM,1,0,GENERATOR SHUTDOWN,"End of CR schedule"
01BINGA_U04,"ONLINE",06/03/2026 11:59:00 PM,0,1,GENERATOR START-UP,"With CR schedule next interval"
01BINGA_U04,"SHUTDOWN",06/04/2026 4:02:00 AM,4,0,GENERATOR SHUTDOWN,"SHIFTED TO DR SCHEDULE"
01BINGA_U04,"ON-LINE",06/04/2026 7:51:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
01BINGA_U04,"RAISE LOAD",06/04/2026 10:10:00 AM,1,32,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1449:1134MW) VARIANCE"
01BINGA_U04,"FOLLOW RTD",06/04/2026 12:06:00 PM,28,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U04,"SHUTDOWN",06/04/2026 2:01:00 PM,1,0,GENERATOR SHUTDOWN,"End of CR schedule"
01BINGA_U04,"ONLINE",06/04/2026 11:57:00 PM,0,1,GENERATOR START-UP,"With CR schedule for next interval"
01BINGA_U04,"ON-LINE",06/05/2026 7:49:00 AM,0,1,GENERATOR START-UP,"With CR schedule next interval."
01BINGA_U04,"SHUTDOWN",06/05/2026 2:12:00 PM,1,0,GENERATOR SHUTDOWN,"End CR schedule"
01BINGA_U04,"ONLINE",06/05/2026 11:56:00 PM,0,1,GENERATOR START-UP,"With CR schedule for next interval"
01BINGA_U04,"ADVISED TO START",06/06/2026 7:10:00 AM,0,1,DISPATCHABLE RESERVE,"Utilized as DR due to solar variance (RTD/ACT: 602/461MW)"
01BINGA_U04,"ONLINE AS DR",06/06/2026 7:12:00 AM,0,1,GENERATOR START-UP,"Start of DR schedule and raise load to 35MW"
01BINGA_U04,"FOLLOW RTD",06/06/2026 7:44:00 AM,32,0,RTD,"Re-arm DR"
01BINGA_U04,"RAISE LOAD",06/06/2026 9:33:00 AM,1,35,CONTINGENCY RESERVE,"Utilized as CR due to MO forecast error (RTD/ACT: 9916/9795MW)"
01BINGA_U04,"FOLLOW RTD",06/06/2026 10:01:00 AM,28,1,RTD,"Re-arm CR"
01BINGA_U04,"RAISE LOAD",06/06/2026 1:50:00 PM,1,35,CONTINGENCY RESERVE,"Utilized as CR due to VRE variance (RTD/ACT: 1971/1887MW)"
01BINGA_U04,"HOLD   LOAD",06/06/2026 2:02:00 PM,32,32,DISPATCHABLE RESERVE,"Due to Terra Solar Variance (RTD= 320MW/ ACT= 80MW)"
01BINGA_U04,"ADVISED TO SHUTDOWN",06/06/2026 5:05:00 PM,33,0,RTD,"Re-arm DR"
01BINGA_U04,"SHUTDOWN AS DR",06/06/2026 5:10:00 PM,1,0,GENERATOR SHUTDOWN,"End of DR schedule"
01BINGA_U04,"ONLINE AS CR",06/06/2026 11:49:00 PM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR."
01BINGA_U04,"SHUTDOWN",06/07/2026 4:02:00 AM,1,0,GENERATOR SHUTDOWN,"End of CR schedule"
01BINGA_U04,"ON-LINE",06/07/2026 7:55:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
01BINGA_U04,"RAISE LOAD",06/07/2026 10:16:00 AM,1,31,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (9612:9727MW) & VRE SOLAR (2094:1948MW) VARIANCE"
01BINGA_U04,"FOLLOW RTD",06/07/2026 10:29:00 AM,31,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U04,"RAISE LOAD",06/07/2026 1:00:00 PM,7,34,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1949/1369MW)"
01BINGA_U04,"FOLLOW RTD",06/07/2026 1:19:00 PM,28,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U04,"ONLINE",06/07/2026 11:48:00 PM,0,1,GENERATOR START-UP,"With CR schedule for next interval"
01BT2020_G01,"ONLINE",06/03/2026 12:52:00 PM,0,0,GENERATOR START-UP,"From planned outage."
01CAGBIO_G01,"TRIPPED",06/04/2026 2:58:00 AM,6,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"TURBINE TRIP DUE TO INPUT CARD MODULE FAILURE."
01CAGBIO_G01,"SYNCHCRONIZED",06/04/2026 4:14:00 AM,0,6,GENERATOR START-UP,"FROM GENERATOR TRIPPING"
01CASECN_U01,"ADVISED TO START AS DR",06/03/2026 11:08:00 AM,0,40,DISPATCHABLE RESERVE,"Utilize CR due to solar variance, RTD/ACTUAL: 1968/1402MW."
01CASECN_U01,"ONLINE AS DR",06/03/2026 11:17:00 AM,0,40,DISPATCHABLE RESERVE,"Utilize CR due to solar variance, RTD/ACTUAL: 1968/1402MW."
01CASECN_U01,"FOLLOW RTD",06/03/2026 11:57:00 AM,70,0,RTD,"Re-armed DR."
01CASECN_U01,"OFFLINE AS DR",06/03/2026 12:02:00 PM,0,0,RTD,"Re-armed DR."
01CASECN_U01,"ADVICE TO START",06/04/2026 10:30:00 AM,0,0,DISPATCHABLE RESERVE,"DUE TO HVDC (-9:-84MW) & VRE SOLAR (1518:995MW) VARIANCE"
01CASECN_U01,"RAISE LOAD",06/04/2026 10:36:00 AM,0,70,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HVDC (-9:-84MW) & VRE SOLAR (1518:995MW) VARIANCE"
01CASECN_U01,"FOLLOW RTD",06/04/2026 1:45:00 PM,70,65,RTD,"END OF RMS"
01CASECN_U02,"ADVISED TO START AS DR",06/05/2026 2:41:00 PM,0,70,DISPATCHABLE RESERVE,"Due to MO forecast error (RTD= 11,130MW/ ACT= 11,212MW)"
01CASECN_U02,"ONLINE AS DR",06/05/2026 2:47:00 PM,0,70,DISPATCHABLE RESERVE,"Due to MO forecast error (RTD= 11,130MW/ ACT= 11,212MW)"
01CASECN_U02,"FOLLOW RTD",06/05/2026 3:00:00 PM,70,65,RTD,"End of DR schedule"
01CASECN_U02,"ADVICE TO START",06/07/2026 1:03:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (1949:1364MW) VARIANCE"
01CASECN_U02,"RAISE LOAD",06/07/2026 1:13:00 PM,0,70,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO VRE SOLAR (1949:1364MW) VARIANCE"
01CASECN_U02,"ADVISED TO SHUTDOWN AS DR",06/07/2026 2:51:00 PM,70,0,DISPATCHABLE RESERVE,"Re-arm DR"
01CASECN_U02,"FOLLOW RTD",06/07/2026 2:56:00 PM,70,0,RTD,"Re-arm DR"
01CASECN_U02,"ADVISED TO START AS DR",06/07/2026 3:13:00 PM,0,70,DISPATCHABLE RESERVE,"Due to tripping of Sta. Rita 10 (162MW), Calaca 1(250MW), SLTEC 1(115MW), SLTEC 2(123MW), SLPGC 1(150MW), SLPGC 2(150MW), Run-back Sta. Rita Module 20/30/40 (66MW/65MW/67MW), Lowest System Frequency 58.95Hz"
01CASECN_U02,"ONLINE AS DR",06/07/2026 3:20:00 PM,0,60,DISPATCHABLE RESERVE,"Due to tripping of Sta. Rita 10 (162MW), Calaca 1(250MW), SLTEC 1(115MW), SLTEC 2(123MW), SLPGC 1(150MW), SLPGC 2(150MW), Run-back Sta. Rita Module 20/30/40 (66MW/65MW/67MW), Lowest System Frequency 58.95Hz"
01CASECN_U02,"FOLLOW RTD",06/07/2026 4:00:00 PM,70,65,RTD,"Change to RR mode"
01CIP2_G01,"ONLINE AS DR",06/03/2026 11:13:00 AM,0,20,DISPATCHABLE RESERVE,"Due to solar variance (RTD: 1968MW; ACT: 1437MW)"
01CIP2_G01,"FOLLOW RTD",06/03/2026 12:07:00 PM,20,3,RTD,"Re-armed DR. End of schedule as DR."
01CNCEP_BAT,"RAISE LOAD",06/01/2026 3:03:00 AM,0,40,CONTINGENCY RESERVE,"Utilize CR to assist online online of Kalayaan 3 pump."
01CNCEP_BAT,"FOLLOW RTD",06/01/2026 3:35:00 AM,40,0,RTD,"Re-arm CR"
01CNCEP_BAT,"RAISE LOAD",06/01/2026 8:05:00 AM,0,48,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1586/1245MW)"
01CNCEP_BAT,"FOLLOW RTD",06/01/2026 8:37:00 AM,2,0,RTD,"Re-arm CR"
01CNCEP_BAT,"RAISE LOAD",06/01/2026 11:03:00 AM,0,49,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2234/1783MW)"
01CNCEP_BAT,"FOLLOW RTD",06/01/2026 11:21:00 AM,1,0,RTD,"Re-arm CR"
01CNCEP_BAT,"RAISE LOAD",06/01/2026 10:04:00 PM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO NON-COMPLIANCE OF TERRA SOLAR BESS (109:0MW)"
01CNCEP_BAT,"FOLLOW RTD",06/01/2026 10:37:00 PM,49,0,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",06/02/2026 2:20:00 PM,0,47,CONTINGENCY RESERVE,"UTILIZED DUE TO TRIPPING OF SCC UNIT 2 AT 128MW"
01CNCEP_BAT,"FOLLOW RTD",06/02/2026 2:41:00 PM,47,0,CONTINGENCY RESERVE,"RE-ARMED CR"
01CNCEP_BAT,"FOLLOW RTD",06/02/2026 4:36:00 PM,6,0,RTD,"Re-arm CR"
01CNCEP_BAT,"RAISE LOAD",06/03/2026 10:18:00 AM,0,40,CONTINGENCY RESERVE,"Utilize CR due to high system demand, RTD/ACTUAL: 11345/11520MW."
01CNCEP_BAT,"FOLLOW RTD",06/03/2026 11:22:00 AM,41,0,RTD,"Re-armed CR."
01CNCEP_BAT,"RAISE LOAD",06/04/2026 12:29:00 AM,0,49,CONTINGENCY RESERVE,"To assist in the start-up sequence of Kalayaan Pump 3"
01CNCEP_BAT,"FOLLOW RTD",06/04/2026 12:37:00 AM,49,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01CNCEP_BAT,"RAISE LOAD",06/04/2026 8:43:00 AM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1259:939MW) VARIANCE"
01CNCEP_BAT,"FOLLOW RTD",06/04/2026 9:00:00 AM,49,0,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",06/04/2026 12:31:00 PM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (21:-55MW) VARIANCE"
01CNCEP_BAT,"FOLOW RTD",06/04/2026 12:58:00 PM,49,0,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",06/05/2026 7:36:00 AM,0,40,CONTINGENCY RESERVE,"Due to solar variance (RTD=720/ACT=403)"
01CNCEP_BAT,"FOLLOW RTD",06/05/2026 8:16:00 AM,40,0,RTD,"Re-arm CR."
01CNCEP_BAT,"RAISE LOAD",06/05/2026 2:11:00 PM,0,49,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1106/797MW)"
01CNCEP_BAT,"FOLLOW RTD",06/05/2026 2:51:00 PM,9,0,RTD,"Re-arm CR"
01CNCEP_BAT,"RAISE LOAD",06/06/2026 7:06:00 AM,0,49,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 602/461MW)"
01CNCEP_BAT,"FOLLOW RTD",06/06/2026 7:49:00 AM,49,0,RTD,"Re-arm CR"
01CNCEP_BAT,"RAISE LOAD",06/06/2026 9:19:00 AM,0,49,CONTINGENCY RESERVE,"Utilized as CR due to MO forecast error (RTD/ACT: 9916/9795MW)"
01CNCEP_BAT,"FOLLOW RTD",06/06/2026 9:52:00 AM,27,0,RTD,"Re-arm CR"
01CNCEP_BAT,"RAISE LOAD",06/07/2026 9:10:00 AM,0,25,CONTINGENCY RESERVE,"UTILZED DUE TO HIGH ACTUAL SYSTEM DEMAND (9042:9099MW)"
01CNCEP_BAT,"FOLLOW RTD",06/07/2026 9:26:00 AM,25,0,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",06/07/2026 11:15:00 AM,0,25,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2089:1814MW) VARIANCE"
01CNCEP_BAT,"FOLLOW RTD",06/07/2026 11:38:00 AM,25,0,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",06/07/2026 1:05:00 PM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1949:1384MW) VARIANCE"
01CNCEP_BAT,"FOLLOW RTD",06/07/2026 1:17:00 PM,49,0,CONTINGENCY RESERVE,"RE-ARMED CR"
01CNCEP_BAT,"FOLLOW RTD",06/07/2026 1:17:00 PM,49,0,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE         LOAD",06/07/2026 3:11:00 PM,0,50,CONTINGENCY RESERVE,"Due to tripping of Sta. Rita 10 (162MW), Calaca 1(250MW), SLTEC 1(115MW), SLTEC 2(123MW), SLPGC 1(150MW), SLPGC 2(150MW), Run-back Sta. Rita Module 20/30/40 (66MW/65MW/67MW), Lowest System Frequency 58.95Hz"
01CNCEP_BAT,"FOLLOW RTD",06/07/2026 3:43:00 PM,50,0,RTD,"Re-arm CR"
01GFII_G01,"ONLINE",06/04/2026 4:00:00 PM,0,1,GENERATOR START-UP,"From unplanned outage"
01GFII_G01,"SHUTDOWN",06/05/2026 1:00:00 AM,4,0,GENERATOR SHUTDOWN,"Insufficient fuel"
01GIFT_G01,"TRIPPED",06/02/2026 10:47:00 AM,11,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unplanned outage"
01GIFT_G01,"ONLINE",06/02/2026 11:25:00 AM,0,5,GENERATOR START-UP,"From unplanned outage"
01GIFT_G01,"TRIPPED",06/04/2026 3:07:00 AM,12,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"DUE TO IDF FAN TRIPPED"
01GIFT_G01,"SYNCHCRONIZED",06/04/2026 4:01:00 AM,0,4,GENERATOR START-UP,"FROM GENERATOR TRIPPING"
01GIFT_G02,"ONLINE",06/02/2026 10:56:00 PM,0,3.5,GENERATOR START-UP,"From unplanned outage"
01GNPD_U01,"FOLLOW RTD",06/01/2026 2:21:00 AM,664,629,RTD,"Re-arm CR"
01GNPD_U01,"RAISE LOAD",06/01/2026 3:26:00 AM,608,640,CONTINGENCY RESERVE,"Utilize CR due to high system demand, RTD/ACTUAL: 9350/9392MW."
01GNPD_U01,"FOLLOW RTD",06/01/2026 5:57:00 AM,637,608,RTD,"Re-arm CR"
01GNPD_U01,"RAISE LOAD",06/01/2026 8:07:00 AM,608,668,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1586/1245MW)"
01GNPD_U01,"FOLLOW RTD",06/01/2026 9:28:00 AM,657,616,RTD,"Re-arm CR"
01GNPD_U01,"RAISE LOAD",06/01/2026 10:23:00 AM,627,668,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2210/1989MW)"
01GNPD_U01,"FOLLOW RTD",06/01/2026 1:12:00 PM,657,616,CONTINGENCY RESERVE,"RE-ARMED"
01GNPD_U01,"RAISE LOAD",06/01/2026 2:36:00 PM,635,668,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1323:1057MW) VARIANCE"
01GNPD_U01,"FOLLOW RTD",06/01/2026 4:43:00 PM,653,629,CONTINGENCY RESERVE,"RE-ARMED"
01GNPD_U01,"RAISE LOAD",06/01/2026 10:33:00 PM,608,638,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10712:10748MW) & VRE SOLAR (109:57MW) VARIANCE"
01GNPD_U01,"RAISE LOAD",06/01/2026 10:41:00 PM,608,668,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10665:10708MW) & VRE SOLAR (150:27MW) VARIANCE"
01GNPD_U01,"FOLLOW RTD",06/02/2026 12:24:00 AM,658,623,CONTINGENCY RESERVE,"RE-ARMED"
01GNPD_U01,"LOWER LOAD",06/02/2026 12:33:00 AM,626,610,MOT LOWER,"DUE TO NON-COMPLIANCE OF KALAYAAN 1 AS PUMP (-150:0MW)"
01GNPD_U01,"FOLLOW RTD",06/02/2026 12:53:00 AM,611,593,RTD,"MOT LIFTED"
01GNPD_U01,"RAISE LOAD",06/02/2026 7:01:00 AM,608,668,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 712/562MW)"
01GNPD_U01,"FOLLOW RTD",06/02/2026 8:53:00 AM,651,619,RTD,"Re arm CR"
01GNPD_U01,"LOWER LOAD",06/02/2026 1:54:00 PM,623,600,MOT LOWER,"Due to Solar Variance (1491/1735)"
01GNPD_U01,"FOLLOW RTD",06/02/2026 2:22:00 PM,628,608,RTD,"Lifted constrain-off"
01GNPD_U01,"RAISE LOAD",06/02/2026 3:45:00 PM,608,668,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1138/949MW)"
01GNPD_U01,"FOLLOW RTD",06/02/2026 5:02:00 PM,652,643,RTD,"Re-arm CR"
01GNPD_U01,"LOWER LOAD",06/03/2026 8:11:00 AM,600,570,MOT LOWER,"Due to forecast error (RTD: 10160MW; ACT: 10042MW)"
01GNPD_U01,"LOWER LOAD",06/03/2026 8:46:00 AM,570,540,MOT LOWER,"Due to Solar variance (RTD: 1374MW ; ACT: 1645MW)"
01GNPD_U01,"LOWER LOAD",06/03/2026 9:12:00 AM,540,500,MOT LOWER,"Due to Solar variance (RTD: 1867MW ; ACT: 1972MW)"
01GNPD_U01,"FOLLOW RTD",06/03/2026 10:15:00 AM,500,546,RTD,"Reset MOT low, follow RTD."
01GNPD_U01,"RAISE LOAD",06/03/2026 2:02:00 PM,604,635,CONTINGENCY RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 1521/954MW)"
01GNPD_U01,"FOLLOW RTD",06/03/2026 3:58:00 PM,653,654,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01GNPD_U01,"RAISE LOAD",06/04/2026 6:08:00 AM,608,654,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (8978:9039MW)"
01GNPD_U01,"FOLLOW RTD",06/04/2026 9:01:00 AM,622,608,RTD,"END OF RMS"
01GNPD_U01,"RAISE         LOAD",06/04/2026 9:30:00 PM,609,668,CONTINGENCY RESERVE,"Due to QPPL variance (RTD= 400MW/ ACT= 324MW)"
01GNPD_U01,"FOLLOW RTD",06/05/2026 12:17:00 AM,640,608,RTD,"Re-arm CR"
01GNPD_U01,"RAISE LOAD",06/05/2026 7:13:00 AM,485,538,CONTINGENCY RESERVE,"Due to solar variance (RTD=600/ACT=248)"
01GNPD_U01,"FOLLOW RTD",06/05/2026 7:23:00 AM,656,615,RTD,"Re-arm CR."
01GNPD_U01,"RAISE LOAD",06/06/2026 7:08:00 AM,551,589,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 602/461MW)"
01GNPD_U01,"FOLLOW RTD",06/06/2026 7:09:00 AM,589,551,RTD,"Re-arm CR"
01GNPD_U01,"LOWER LOAD",06/06/2026 9:00:00 AM,608,580,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1005/1264MW)"
01GNPD_U01,"LOWER LOAD",06/06/2026 9:07:00 AM,580,560,MOT LOWER,"Constrain-off due to 3BEC variance (RTD/ACT: 82/244MW)"
01GNPD_U01,"FOLLOW RTD",06/06/2026 9:16:00 AM,556,608,RTD,"Lifted constrain-off instruction"
01GNPD_U01,"LOWER LOAD",06/06/2026 11:56:00 AM,658,630,MOT LOWER,"Constrain-off due to 3BEC variance (RTD/ACT: 95/284MW)"
01GNPD_U01,"LOWER LOAD",06/06/2026 12:13:00 PM,630,600,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1712/1852MW)"
01GNPD_U01,"FOLLOW RTD",06/06/2026 12:37:00 PM,600,580,RTD,"Lifted constrain-off instruction"
01GNPD_U01,"LOWER LOAD",06/07/2026 6:03:00 AM,504,334,MOT LOWER,"IN PREPARATION FOR THE LOOPING OF STA. RITA & SAN LORENZO 230KV BUS A & B, AS A CONTINGENCY TO CALACA - AMADEO 230KV LINE 2 PRE-ARRANGE"
01GNPD_U01,"FOLLOW RTD",06/07/2026 9:15:00 AM,339,379,RTD,"MOT LIFTED"
01GNPD_U02,"FOLLOW RTD",06/01/2026 2:21:00 AM,661,622,RTD,"Re-arm CR"
01GNPD_U02,"RAISE LOAD",06/01/2026 3:26:00 AM,608,640,CONTINGENCY RESERVE,"Utilize CR due to high system demand, RTD/ACTUAL: 9350/9392MW."
01GNPD_U02,"FOLLOW RTD",06/01/2026 5:57:00 AM,642,608,RTD,"Re-arm CR"
01GNPD_U02,"RAISE LOAD",06/01/2026 8:07:00 AM,608,668,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1586/1245MW)"
01GNPD_U02,"FOLLOW RTD",06/01/2026 9:28:00 AM,662,637,RTD,"Re-arm CR"
01GNPD_U02,"RAISE LOAD",06/01/2026 10:23:00 AM,502,537,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2210/1989MW)"
01GNPD_U02,"FOLLOW RTD",06/01/2026 10:56:00 AM,561,548,RTD,"Re-arm CR"
01GNPD_U02,"RAISE LOAD",06/01/2026 11:22:00 AM,569,668,MOT RAISE,"Constrain-on due to solar variance (RTD/ACT: 2160/1625MW)"
01GNPD_U02,"FOLLOW RTD",06/01/2026 1:12:00 PM,668,668,RTD,"END OF RMS"
01GNPD_U02,"RAISE LOAD",06/01/2026 10:33:00 PM,608,638,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10712:10748MW) & VRE SOLAR (109:57MW) VARIANCE"
01GNPD_U02,"RAISE LOAD",06/01/2026 10:41:00 PM,608,668,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10665:10708MW) & VRE SOLAR (150:27MW) VARIANCE"
01GNPD_U02,"FOLLOW RTD",06/02/2026 12:24:00 AM,658,618,CONTINGENCY RESERVE,"RE-ARMED"
01GNPD_U02,"LOWER LOAD",06/02/2026 12:33:00 AM,626,610,MOT LOWER,"DUE TO NON-COMPLIANCE OF KALAYAAN 1 AS PUMP (-150:0MW)"
01GNPD_U02,"FOLLOW RTD",06/02/2026 12:53:00 AM,611,593,RTD,"MOT LIFTED"
01GNPD_U02,"RAISE LOAD",06/02/2026 7:01:00 AM,608,668,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 712/562MW)"
01GNPD_U02,"FOLLOW RTD",06/02/2026 8:53:00 AM,660,627,RTD,"Re arm CR"
01GNPD_U02,"LOWER LOAD",06/02/2026 1:54:00 PM,623,600,MOT LOWER,"Due to Solar Variance (1491/1735)"
01GNPD_U02,"FOLLOW RTD",06/02/2026 2:22:00 PM,628,608,RTD,"Lifted constrain-off"
01GNPD_U02,"LOWER LOAD",06/03/2026 8:46:00 AM,570,540,MOT LOWER,"Due to Solar variance (RTD: 1374MW ; ACT: 1645MW)"
01GNPD_U02,"LOWER LOAD",06/03/2026 9:12:00 AM,540,500,MOT LOWER,"Due to Solar variance (RTD: 1867MW ; ACT: 1972MW)"
01GNPD_U02,"FOLLOW RTD",06/03/2026 10:15:00 AM,500,543,RTD,"Reset MOT low, follow RTD."
01GNPD_U02,"RAISE LOAD",06/03/2026 2:02:00 PM,604,636,CONTINGENCY RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 1521/954MW)"
01GNPD_U02,"FOLLOW RTD",06/03/2026 4:17:00 PM,640,643,RTD,"End of CR schedule"
01GNPD_U02,"RAISE LOAD",06/04/2026 6:08:00 AM,608,654,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (8978:9039MW)"
01GNPD_U02,"FOLLOW RTD",06/04/2026 9:01:00 AM,622,608,RTD,"END OF RMS"
01GNPD_U02,"RAISE         LOAD",06/04/2026 9:30:00 PM,610,668,CONTINGENCY RESERVE,"Due to QPPL variance (RTD= 400MW/ ACT= 324MW)"
01GNPD_U02,"FOLLOW RTD",06/04/2026 11:06:00 PM,633,625,RTD,"End of CR schedule"
01GNPD_U02,"RAISE         LOAD",06/04/2026 11:26:00 PM,606,636,CONTINGENCY RESERVE,"Due to Wind variance (RTD= 139MW/ ACT= 80MW)"
01GNPD_U02,"FOLLOW RTD",06/05/2026 12:17:00 AM,632,616,RTD,"Re-arm CR"
01GNPD_U02,"FOLLOW RTD",06/05/2026 6:09:00 AM,600,560,RTD,"Re-arm CR."
01GNPD_U02,"RAISE LOAD",06/05/2026 6:32:00 AM,545,592,CONTINGENCY RESERVE,"Due to solar variance (RTD=246/ACT=105)"
01GNPD_U02,"RAISE LOAD",06/05/2026 7:26:00 AM,598,651,CONTINGENCY RESERVE,"Due to solar variance (RTD=685/ACT=321)"
01GNPD_U02,"FOLLOW RTD",06/05/2026 7:47:00 AM,644,591,RTD,"Re-arm CR."
01GNPD_U02,"LOWER LOAD",06/06/2026 9:00:00 AM,608,580,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1005/1264MW)"
01GNPD_U02,"LOWER LOAD",06/06/2026 9:07:00 AM,580,560,MOT LOWER,"Constrain-off due to 3BEC variance (RTD/ACT: 82/244MW)"
01GNPD_U02,"FOLLOW RTD",06/06/2026 9:16:00 AM,562,608,RTD,"Lifted constrain-off instruction"
01GNPD_U02,"LOWER LOAD",06/06/2026 11:56:00 AM,658,630,MOT LOWER,"Constrain-off due to 3BEC variance (RTD/ACT: 95/284MW)"
01GNPD_U02,"LOWER LOAD",06/06/2026 12:13:00 PM,630,600,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1712/1852MW)"
01GNPD_U02,"FOLLOW RTD",06/06/2026 12:37:00 PM,600,580,RTD,"Lifted constrain-off instruction"
01GNPD_U02,"LOWER LOAD",06/07/2026 6:03:00 AM,504,334,MOT LOWER,"IN PREPARATION FOR THE LOOPING OF STA. RITA & SAN LORENZO 230KV BUS A & B, AS A CONTINGENCY TO CALACA - AMADEO 230KV LINE 2 PRE-ARRANGE"
01GNPD_U02,"FOLLOW RTD",06/07/2026 9:15:00 AM,339,379,RTD,"MOT LIFTED"
01GRGOLD_G01,"TRIPPED",06/07/2026 2:28:00 PM,5,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Reason to follow"
01IPOWER_G02,"TRIPPED",06/07/2026 3:11:00 PM,8,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Affected by  tripping of Sta. Rita 10 (162MW), Calaca 1(250MW), SLTEC 1(115MW), SLTEC 2(123MW), SLPGC 1(150MW), SLPGC 2(150MW), Run-back Sta. Rita Module 20/30/40 (66MW/65MW/67MW), Lowest System Frequency 58.95Hz"
01IPOWER_G02,"ONLINE",06/07/2026 3:27:00 PM,0,1,GENERATOR START-UP,"From unplanned outage"
01LIMAY_BAT,"ISOLATED FROM THE GRID",06/05/2026 6:21:00 AM,0,0,GENERATOR SHUTDOWN,"Affected by the shutdown of Limay-Limay BESS 69kV Line"
01LIMAY_U01,"FOLLOW RTD",06/01/2026 12:23:00 AM,0,0,RTD,"END OF RMS"
01LIMAY_U01,"ADVICE TO START",06/01/2026 3:03:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (1329:878MW) VARIANCE"
01LIMAY_U01,"ON-LINE",06/01/2026 3:28:00 PM,0,0,DISPATCHABLE RESERVE,"UTILIZED DUE TO VRE SOLAR (1329:878MW) VARIANCE"
01LIMAY_U01,"RAISE LOAD",06/01/2026 3:40:00 PM,0,27,DISPATCHABLE RESERVE,"UTILIZED DR DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1033/594MW)"
01LIMAY_U01,"FOLLOW RTD",06/01/2026 5:00:00 PM,60,25,DISPATCHABLE RESERVE,"RE-ARMED"
01LIMAY_U02,"ADVICE TO START",06/01/2026 3:03:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (1329:878MW) VARIANCE"
01LIMAY_U02,"RAISE LOAD",06/01/2026 3:28:00 PM,0,52,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO VRE SOLAR (1329:878MW) VARIANCE"
01LIMAY_U02,"FOLLOW RTD",06/01/2026 5:09:00 PM,60,25,DISPATCHABLE RESERVE,"RE-ARMED"
01LIMAY_U03,"FOLLOW RTD",06/01/2026 2:49:00 AM,60,24,RTD,"Re-arm DR"
01LIMAY_U03,"OFFLINE AS GEN",06/01/2026 3:11:00 AM,7,0,GENERATOR SHUTDOWN,"Zero RTD"
01LIMAY_U03,"ADVICE TO START",06/01/2026 3:03:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (1329:878MW) VARIANCE"
