Luzon System Operations
01LIMAY_U03,"RAISE LOAD",06/01/2026 3:17:00 PM,0,52,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO VRE SOLAR (1329:878MW) VARIANCE"
01LIMAY_U03,"FOLLOW RTD",06/01/2026 5:00:00 PM,60,25,DISPATCHABLE RESERVE,"RE-ARMED"
01LIMAY_U03,"ADVICE TO START",06/04/2026 10:27:00 AM,0,0,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (1504:1037MW) VARIANCE"
01LIMAY_U03,"RAISE LOAD",06/04/2026 10:42:00 AM,0,52,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11719:11838MW) AND HVDC (7:-56MW) & VRE SOLAR (1538:995MW) VARIANCES"
01LIMAY_U03,"RAISE LOAD",06/04/2026 11:07:00 AM,52,60,DISPATCHABLE RESERVE,"Utilize DR due to solar variance RTD/ACTUAL: 1571/990MW with RTD schedule."
01LIMAY_U03,"FOLLOW RTD",06/04/2026 11:11:00 AM,58,17,RTD,"Re-arm DR"
01LIMAY_U03,"RAISE LOAD",06/04/2026 11:22:00 AM,22,60,DISPATCHABLE RESERVE,"Utilize DR due to solar variance RTD/ACTUAL: 1480/825MW with RTD schedule."
01LIMAY_U03,"SHUTDOWN AS GEN",06/04/2026 11:51:00 AM,16,0,GENERATOR SHUTDOWN,"Zero RTD"
01LIMAY_U03,"FOLLOW RTD",06/04/2026 11:51:00 AM,16,0,RTD,"Re-arm DR"
01LIMAY_U05,"FOLLOW RTD",06/01/2026 12:23:00 AM,0,0,RTD,"END OF RMS"
01LIMAY_U05,"ADVICE TO START",06/01/2026 3:03:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (1329:878MW) VARIANCE"
01LIMAY_U05,"RAISE LOAD",06/01/2026 3:16:00 PM,0,52,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO VRE SOLAR (1329:878MW) VARIANCE"
01LIMAY_U05,"FOLLOW RTD",06/01/2026 5:07:00 PM,60,24,DISPATCHABLE RESERVE,"RE-ARMED"
01LIMAY_U06,"TRIPPED",06/01/2026 12:20:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"UTILIZED AS DR"
01LIMAY_U06,"ADVICE TO START",06/01/2026 3:03:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (1329:878MW) VARIANCE"
01LIMAY_U06,"RAISE LOAD",06/01/2026 3:27:00 PM,0,52,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO VRE SOLAR (1329:878MW) VARIANCE"
01LIMAY_U06,"FOLLOW RTD",06/01/2026 5:07:00 PM,60,24,DISPATCHABLE RESERVE,"RE-ARMED"
01LIMAY_U06,"ADVICE TO START",06/04/2026 10:27:00 AM,0,0,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (1504:1037MW) VARIANCE"
01LIMAY_U06,"RAISE LOAD",06/04/2026 10:52:00 AM,0,52,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO VRE SOLAR (1504:1037MW) VARIANCE"
01LIMAY_U06,"FOLLOW RTD",06/04/2026 11:12:00 AM,45,0,RTD,"Re-arm DR"
01LIMAY_U06,"RAISE LOAD",06/04/2026 11:22:00 AM,10,60,DISPATCHABLE RESERVE,"Utilize DR due to solar variance RTD/ACTUAL: 1480/825MW with RTD schedule."
01LIMAY_U06,"SHUTDOWN AS GEN",06/04/2026 12:16:00 PM,2,0,GENERATOR SHUTDOWN,"Zero RTD"
01LIMAY_U07,"FOLLOW RTD",06/01/2026 2:49:00 AM,60,25,RTD,"Re-arm DR"
01LIMAY_U07,"OFFLINE AS GEN",06/01/2026 3:11:00 AM,7,0,GENERATOR SHUTDOWN,"Zero RTD"
01LIMAY_U07,"ADVICE TO START",06/01/2026 3:03:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (1329:878MW) VARIANCE"
01LIMAY_U07,"RAISE LOAD",06/01/2026 3:16:00 PM,0,52,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO VRE SOLAR (1329:878MW) VARIANCE"
01LIMAY_U07,"FOLLOW RTD",06/01/2026 5:09:00 PM,60,25,DISPATCHABLE RESERVE,"RE-ARMED"
01LIMAY_U07,"ADVICE TO START",06/04/2026 10:27:00 AM,0,0,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (1504:1037MW) VARIANCE"
01LIMAY_U07,"RAISE LOAD",06/04/2026 10:42:00 AM,0,52,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11719:11838MW) AND HVDC (7:-56MW) & VRE SOLAR (1538:995MW) VARIANCES"
01LIMAY_U07,"FOLLOW RTD",06/04/2026 11:07:00 AM,30,15,RTD,"Re-arm DR"
01LIMAY_U07,"SHUTDOWN AS GEN",06/04/2026 11:41:00 AM,1,0,GENERATOR SHUTDOWN,"Zero RTD"
01MAGAT_U01,"RAISE LOAD",06/01/2026 7:44:00 AM,2,80,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1342/1127MW)"
01MAGAT_U01,"FOLLOW RTD",06/01/2026 9:17:00 AM,71,2,RTD,"Re-arm CR"
01MAGAT_U01,"RAISE LOAD",06/01/2026 3:04:00 PM,2,52,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1284:834MW) VARIANCE"
01MAGAT_U01,"FOLLOW RTD",06/01/2026 3:34:00 PM,44,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE LOAD",06/01/2026 11:13:00 PM,2,42,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10438:10481MW) & TERRA SOLAR BESS (210:47MW) VARIANCE"
01MAGAT_U01,"FOLLOW RTD",06/02/2026 12:21:00 AM,32,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE LOAD",06/02/2026 1:06:00 AM,2,22,CONTINGENCY RESERVE,"UTILIZED TO ASSIST KALAYAAN 1 ON-LIN AS PUMP"
01MAGAT_U01,"RAISE LOAD",06/02/2026 1:31:00 AM,2,62,CONTINGENCY RESERVE,"UTILIZED DUE TO TERRA SOLAR BESS (147:0MW) VARIANCE"
01MAGAT_U01,"FOLLOW RTD",06/02/2026 2:06:00 AM,52,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE LOAD",06/02/2026 7:13:00 AM,2,80,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 840/597MW)"
01MAGAT_U01,"FOLLOW RTD",06/02/2026 8:01:00 AM,80,2,RTD,"Re-arm CR"
01MAGAT_U01,"RAISE LOAD",06/02/2026 3:47:00 PM,2,80,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1138/949MW)"
01MAGAT_U01,"FOLLOW RTD",06/02/2026 6:08:00 PM,72,2,RTD,"Re-arm CR"
01MAGAT_U01,"RAISE LOAD",06/02/2026 11:02:00 PM,10,80,CONTINGENCY RESERVE,"(RTD + CR) To assist in the start-up sequence of Kalayaan Pump 4"
01MAGAT_U01,"FOLLOW RTD",06/03/2026,80,6,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MAGAT_U01,"RAISE LOAD",06/03/2026 10:18:00 AM,2,76,CONTINGENCY RESERVE,"Due to high actual system demand.(RTD: 11345MW; ACT: 11553MW)"
01MAGAT_U01,"FOLLOW RTD",06/03/2026 10:25:00 AM,66,6,RTD,"Re-armed CR."
01MAGAT_U01,"RAISE LOAD",06/03/2026 11:00:00 AM,6,80,CONTINGENCY RESERVE,"Due to solar variance (RTD: 1942MW; ACT: 1659MW)"
01MAGAT_U01,"FOLLOW RTD",06/03/2026 11:30:00 AM,80,2,RTD,"Re-armed CR."
01MAGAT_U01,"RAISE LOAD",06/03/2026 12:08:00 PM,2,76,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1842MW ; ACT: 1227MW)"
01MAGAT_U01,"FOLLOW RTD",06/03/2026 2:07:00 PM,80,6,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MAGAT_U01,"RAISE LOAD",06/03/2026 5:12:00 PM,2,60,CONTINGENCY RESERVE,"Due to high actual system demand (RTD/ACTUAL Demand: 10891/11023MW)"
01MAGAT_U01,"FOLLOW RTD",06/03/2026 5:26:00 PM,60,2,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MAGAT_U01,"RAISE LOAD",06/03/2026 9:16:00 PM,6,80,CONTINGENCY RESERVE,"(RTD + CR)  Due to Terra Solar RTD variance (RTD/ACTUAL : 110/0MW)
Late submission of Revision."
01MAGAT_U01,"FOLLOW RTD",06/03/2026 9:28:00 PM,80,6,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MAGAT_U01,"RAISE LOAD",06/04/2026 12:23:00 AM,2,80,CONTINGENCY RESERVE,"(RTD + CR)  Due to high actual system demand (RTD/ACTUAL Demand: 9803/9851MW)"
01MAGAT_U01,"FOLLOW RTD",06/04/2026 12:38:00 AM,80,2,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MAGAT_U01,"RAISE LOAD",06/04/2026 1:02:00 AM,2,60,CONTINGENCY RESERVE,"To assist in the start-up sequence of Kalayaan Pump 4"
01MAGAT_U01,"FOLLOW RTD",06/04/2026 3:45:00 AM,60,2,CONTINGENCY RESERVE,"RE-ARMED CR."
01MAGAT_U01,"RAISE LOAD",06/04/2026 6:29:00 AM,2,32,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (9058:9113MW) & VRE SOLAR (309:161MW) VARIANCE"
01MAGAT_U01,"RAISE LOAD",06/04/2026 7:06:00 AM,2,80,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (6:-32MW) & VRE SOLAR (603:304MW) VARIANCE"
01MAGAT_U01,"FOLLOW RTD",06/04/2026 7:41:00 AM,82,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE LOAD",06/04/2026 8:46:00 AM,2,80,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1259:939MW) VARIANCE"
01MAGAT_U01,"FOLLOW RTD",06/04/2026 9:01:00 AM,82,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE LOAD",06/04/2026 10:32:00 AM,2,32,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-9:-77MW) & VRE SOLAR (1518:967MW) VARIANCE"
01MAGAT_U01,"RAISE LOAD",06/04/2026 10:35:00 AM,2,80,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-13:-87MW) & VRE SOLAR (1512:961MW) VARIANCE"
01MAGAT_U01,"RAISE LOAD",06/04/2026 11:20:00 AM,2,50,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1480:848MW) VARIANCE"
01MAGAT_U01,"RAISE LOAD",06/04/2026 11:42:00 AM,2,80,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11869:11967MW) & VRE SOLAR (1466:869MW) VARIANCE"
01MAGAT_U01,"FOLLOW RTD",06/04/2026 11:54:00 AM,67,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE         LOAD",06/04/2026 6:37:00 PM,2,80,CONTINGENCY RESERVE,"Due to HVDC variance (RTD= -50MW/ ACT= -141MW)"
01MAGAT_U01,"LOWER         LOAD",06/04/2026 7:00:00 PM,80,40,CONTINGENCY RESERVE,"Re-arm CR"
01MAGAT_U01,"FOLLOW RTD",06/04/2026 7:16:00 PM,40,2,RTD,"Re-arm CR"
01MAGAT_U01,"RAISE         LOAD",06/04/2026 9:05:00 PM,2,80,CONTINGENCY RESERVE,"Due to HVDC variance (RTD= -50MW/ ACT= -101MW)"
01MAGAT_U01,"FOLLOW RTD",06/05/2026,80,2,RTD,"Re-arm CR"
01MAGAT_U01,"RAISE LOAD",06/05/2026 2:44:00 AM,2,80,CONTINGENCY RESERVE,"Due to Wind variance (RTD: 103MW ; ACT: 44MW)"
01MAGAT_U01,"FOLLOW RTD",06/05/2026 5:27:00 AM,69,2,RTD,"Re-armed CR."
01MAGAT_U01,"RAISE LOAD",06/05/2026 7:36:00 AM,2,50,CONTINGENCY RESERVE,"Due to solar variance (RTD=720/ACT=403)"
01MAGAT_U01,"RAISE LOAD",06/05/2026 8:06:00 AM,50,75,CONTINGENCY RESERVE,"Due to solar variance (RTD=970/ACT=506)"
01MAGAT_U01,"LOWER LOAD",06/05/2026 9:32:00 AM,75,50,CONTINGENCY RESERVE,"Re-arm CR."
01MAGAT_U01,"RAISE LOAD",06/05/2026 10:03:00 AM,50,75,CONTINGENCY RESERVE,"Due to solar variance (RTD=767/ACT=660)"
01MAGAT_U01,"LOWER LOAD",06/05/2026 10:33:00 AM,75,50,CONTINGENCY RESERVE,"Re-arm CR."
01MAGAT_U01,"FOLLOW RTD",06/05/2026 11:47:00 AM,50,2,RTD,"Re-arm CR."
01MAGAT_U01,"RAISE LOAD",06/05/2026 12:12:00 PM,2,50,CONTINGENCY RESERVE,"Due to solar variance (RTD=1088/ACT=895)"
01MAGAT_U01,"FOLLOW RTD",06/05/2026 1:48:00 PM,50,2,RTD,"Re-arm CR"
01MAGAT_U01,"RAISE         LOAD",06/05/2026 2:30:00 PM,2,80,CONTINGENCY RESERVE,"Due to MO forecast error (RTD= 11,130MW/ ACT= 11,212MW)"
01MAGAT_U01,"FOLLOW RTD",06/05/2026 3:27:00 PM,80,2,RTD,"Re-arm CR"
01MAGAT_U01,"RAISE         LOAD",06/05/2026 11:11:00 PM,2,80,CONTINGENCY RESERVE,"Due to MO forecast error (RTD= 9,563MW/ ACT= 9,636MW)"
01MAGAT_U01,"FOLLOW RTD",06/06/2026 6:54:00 AM,79,2,RTD,"Re-arm CR"
01MAGAT_U01,"RAISE LOAD",06/06/2026 2:58:00 PM,2,78,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1547/1368MW)"
01MAGAT_U01,"FOLLOW RTD",06/06/2026 4:36:00 PM,36,2,RTD,"Re-arm CR"
01MAGAT_U01,"FOLLOW RTD",06/06/2026 6:37:00 PM,79,2,RTD,"Re-arm CR"
01MAGAT_U01,"RAISE LOAD",06/06/2026 10:12:00 PM,2,79,CONTINGENCY RESERVE,"Due to high actual system demand"
01MAGAT_U01,"FOLLOW RTD",06/06/2026 11:54:00 PM,79,2,RTD,"Re-armed CR."
01MAGAT_U01,"RAISE LOAD",06/07/2026 12:32:00 AM,2,79,CONTINGENCY RESERVE,"To assist in the scheduled online of Kalayaan unit 3 (-157MW) as pump."
01MAGAT_U01,"FOLLOW RTD",06/07/2026 1:51:00 AM,79,2,RTD,"Re-armed CR."
01MAGAT_U01,"RAISE LOAD",06/07/2026 9:08:00 AM,2,32,CONTINGENCY RESERVE,"UTILZED DUE TO HIGH ACTUAL SYSTEM DEMAND (8976:9083MW)"
01MAGAT_U01,"FOLLOW RTD",06/07/2026 9:48:00 AM,32,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE LOAD",06/07/2026 9:55:00 AM,2,52,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2050:1949MW) VARIANCE"
01MAGAT_U01,"RAISE LOAD",06/07/2026 10:12:00 AM,2,73,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (9612:9727MW) & VRE SOLAR (2094:1948MW) VARIANCE"
01MAGAT_U01,"FOLLOW RTD",06/07/2026 10:51:00 AM,63,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE LOAD",06/07/2026 11:22:00 AM,2,79,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2146:1728MW) VARIANCE"
01MAGAT_U01,"FOLLOW RTD",06/07/2026 12:13:00 PM,64,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE LOAD",06/07/2026 12:31:00 PM,2,62,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1972:1767MW) VARIANCE"
01MAGAT_U01,"FOLLOW RTD",06/07/2026 1:46:00 PM,47,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE         LOAD",06/07/2026 3:12:00 PM,2,79,CONTINGENCY RESERVE,"Due to tripping of Sta. Rita 10 (162MW), Calaca 1(250MW), SLTEC 1(115MW), SLTEC 2(123MW), SLPGC 1(150MW), SLPGC 2(150MW), Run-back Sta. Rita Module 20/30/40 (66MW/65MW/67MW), Lowest System Frequency 58.95Hz"
01MAGAT_U01,"FOLLOW RTD",06/07/2026 3:22:00 PM,79,2,RTD,"Reset CR"
01MAGAT_U01,"RAISE         LOAD",06/07/2026 4:55:00 PM,2,79,CONTINGENCY RESERVE,"Due to HVDC fluctuation (RTD= -99MW/ ACT= -208MW)"
01MAGAT_U02,"RAISE LOAD",06/01/2026 7:47:00 AM,2,82,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1422/1195MW)"
01MAGAT_U02,"FOLLOW RTD",06/01/2026 9:19:00 AM,78,2,RTD,"Re-arm CR"
01MAGAT_U02,"RAISE LOAD",06/01/2026 3:04:00 PM,2,52,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1284:834MW) VARIANCE"
01MAGAT_U02,"FOLLOW RTD",06/01/2026 3:37:00 PM,47,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U02,"RAISE LOAD",06/02/2026 1:06:00 AM,2,22,CONTINGENCY RESERVE,"UTILIZED TO ASSIST KALAYAAN 1 ON-LIN AS PUMP"
01MAGAT_U02,"RAISE LOAD",06/02/2026 1:31:00 AM,2,62,CONTINGENCY RESERVE,"UTILIZED DUE TO TERRA SOLAR BESS (147:0MW) VARIANCE"
01MAGAT_U02,"FOLLOW RTD",06/02/2026 2:12:00 AM,52,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U02,"RAISE LOAD",06/02/2026 7:16:00 AM,2,80,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 899/621MW)"
01MAGAT_U02,"FOLLOW RTD",06/02/2026 8:25:00 AM,69,2,RTD,"Re-arm CR"
01MAGAT_U02,"RAISE LOAD",06/02/2026 3:47:00 PM,10,80,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1138/949MW)"
01MAGAT_U02,"FOLLOW RTD",06/02/2026 6:19:00 PM,80,10,RTD,"Re-arm CR"
01MAGAT_U02,"SHUTDOWN AS CR",06/02/2026 9:05:00 PM,2,0,GENERATOR SHUTDOWN,"End of CR schedule"
01MAGAT_U02,"RAISE LOAD",06/02/2026 10:02:00 PM,10,80,CONTINGENCY RESERVE,"(RTD + CR) To assist in the start-up sequence of Kalayaan Pump 3"
01MAGAT_U02,"FOLLOW RTD",06/02/2026 11:08:00 PM,80,10,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MAGAT_U02,"RAISE LOAD",06/03/2026 10:34:00 AM,2,77,CONTINGENCY RESERVE,"Due to high actual system demand.(RTD: 11652MW; ACT: 11728MW)"
01MAGAT_U02,"FOLLOW RTD",06/03/2026 11:50:00 AM,78,2,RTD,"Re-armed CR."
01MAGAT_U02,"RAISE LOAD",06/03/2026 5:12:00 PM,2,60,CONTINGENCY RESERVE,"Due to high actual system demand (RTD/ACTUAL Demand: 10891/11023MW)"
01MAGAT_U02,"FOLLOW RTD",06/03/2026 5:32:00 PM,60,6,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MAGAT_U02,"RAISE LOAD",06/04/2026 12:28:00 AM,2,80,CONTINGENCY RESERVE,"To assist in the start-up sequence of Kalayaan Pump 3"
01MAGAT_U02,"FOLLOW RTD",06/04/2026 1:14:00 AM,80,2,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MAGAT_U02,"RAISE LOAD",06/04/2026 6:29:00 AM,2,32,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (9058:9113MW) & VRE SOLAR (309:161MW) VARIANCE"
01MAGAT_U02,"RAISE LOAD",06/04/2026 7:06:00 AM,2,80,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (6:-32MW) & VRE SOLAR (603:304MW) VARIANCE"
01MAGAT_U02,"FOLLOW RTD",06/04/2026 10:00:00 AM,81,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U02,"RAISE LOAD",06/04/2026 10:32:00 AM,2,32,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-9:-77MW) & VRE SOLAR (1518:967MW) VARIANCE"
01MAGAT_U02,"RAISE LOAD",06/04/2026 10:35:00 AM,2,80,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-13:-87MW) & VRE SOLAR (1512:961MW) VARIANCE"
01MAGAT_U02,"FOLLOW RTD",06/04/2026 10:51:00 AM,80,10,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U02,"FOLLOW RTD",06/04/2026 11:00:00 AM,81,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U02,"RAISE LOAD",06/04/2026 11:20:00 AM,2,50,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1480:848MW) VARIANCE"
01MAGAT_U02,"RAISE LOAD",06/04/2026 11:42:00 AM,2,80,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11869:11967MW) & VRE SOLAR (1466:869MW) VARIANCE"
01MAGAT_U02,"FOLLOW RTD",06/04/2026 11:55:00 AM,66,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U02,"RAISE         LOAD",06/04/2026 11:25:00 PM,10,80,CONTINGENCY RESERVE,"Due to HVDC variance (RTD= -150MW/ ACT= -195MW)"
01MAGAT_U02,"FOLLOW RTD",06/04/2026 11:40:00 PM,80,10,RTD,"Re-arm CR"
01MAGAT_U02,"RAISE LOAD",06/05/2026 7:36:00 AM,2,50,CONTINGENCY RESERVE,"Due to solar variance (RTD=720/ACT=403)"
01MAGAT_U02,"RAISE LOAD",06/05/2026 8:06:00 AM,50,75,CONTINGENCY RESERVE,"Due to solar variance (RTD=970/ACT=506)"
01MAGAT_U02,"LOWER LOAD",06/05/2026 9:32:00 AM,75,50,CONTINGENCY RESERVE,"Re-arm CR."
01MAGAT_U02,"FOLLOW RTD",06/05/2026 9:40:00 AM,50,10,RTD,"Re-arm CR."
01MAGAT_U02,"RAISE LOAD",06/05/2026 9:55:00 AM,10,50,CONTINGENCY RESERVE,"Due to solar variance (RTD=808/ACT=703)"
01MAGAT_U02,"RAISE LOAD",06/05/2026 10:03:00 AM,50,75,CONTINGENCY RESERVE,"Due to solar variance (RTD=767/ACT=660)"
01MAGAT_U02,"LOWER LOAD",06/05/2026 10:33:00 AM,75,50,CONTINGENCY RESERVE,"Re-arm CR."
01MAGAT_U02,"FOLLOW RTD",06/05/2026 11:45:00 AM,50,10,RTD,"Re-arm CR."
01MAGAT_U02,"RAISE LOAD",06/05/2026 12:12:00 PM,2,50,CONTINGENCY RESERVE,"Due to solar variance (RTD=1088/ACT=895)"
01MAGAT_U02,"FOLLOW RTD",06/05/2026 12:48:00 PM,50,10,RTD,"Re-arm CR."
01MAGAT_U02,"RAISE LOAD",06/06/2026 3:24:00 AM,2,79,CONTINGENCY RESERVE,"Due to high actual system demand."
01MAGAT_U02,"FOLLOW RTD",06/06/2026 7:48:00 AM,66,2,RTD,"Re-arm CR"
01MAGAT_U02,"RAISE LOAD",06/06/2026 3:53:00 PM,2,80,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1227/908MW)"
01MAGAT_U02,"FOLLOW RTD",06/06/2026 4:40:00 PM,77,2,RTD,"Re-arm CR"
01MAGAT_U02,"FOLLOW RTD",06/06/2026 6:37:00 PM,79,2,RTD,"Re-arm CR"
01MAGAT_U02,"RAISE LOAD",06/06/2026 10:12:00 PM,2,50,CONTINGENCY RESERVE,"Due to high actual system demand"
01MAGAT_U02,"FOLLOW RTD",06/06/2026 11:14:00 PM,50,2,RTD,"Re-armed CR."
01MAGAT_U02,"RAISE LOAD",06/07/2026 12:32:00 AM,2,50,CONTINGENCY RESERVE,"To assist in the scheduled online of Kalayaan unit 3 (-157MW) as pump."
01MAGAT_U02,"FOLLOW RTD",06/07/2026 1:22:00 AM,50,2,RTD,"Re-armed CR."
01MAGAT_U02,"RAISE LOAD",06/07/2026 9:08:00 AM,2,32,CONTINGENCY RESERVE,"UTILZED DUE TO HIGH ACTUAL SYSTEM DEMAND (8976:9083MW)"
01MAGAT_U02,"FOLLOW RTD",06/07/2026 9:48:00 AM,32,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U02,"RAISE LOAD",06/07/2026 9:55:00 AM,2,52,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2050:1949MW) VARIANCE"
01MAGAT_U02,"RAISE LOAD",06/07/2026 10:12:00 AM,2,73,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (9612:9727MW) & VRE SOLAR (2094:1948MW) VARIANCE"
01MAGAT_U02,"FOLLOW RTD",06/07/2026 11:42:00 AM,64,0,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U02,"RAISE LOAD",06/07/2026 12:31:00 PM,2,62,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1972:1767MW) VARIANCE"
01MAGAT_U02,"FOLLOW RTD",06/07/2026 1:42:00 PM,52,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U02,"RAISE         LOAD",06/07/2026 3:12:00 PM,2,79,CONTINGENCY RESERVE,"Due to tripping of Sta. Rita 10 (162MW), Calaca 1(250MW), SLTEC 1(115MW), SLTEC 2(123MW), SLPGC 1(150MW), SLPGC 2(150MW), Run-back Sta. Rita Module 20/30/40 (66MW/65MW/67MW), Lowest System Frequency 58.95Hz"
01MAGAT_U02,"FOLLOW RTD",06/07/2026 3:22:00 PM,79,2,RTD,"Reset CR"
01MAGAT_U02,"RAISE         LOAD",06/07/2026 5:34:00 PM,2,79,CONTINGENCY RESERVE,"Due to MO forecast error (RTD= 9,969MW/ ACT= 10,076MW)"
01MAGAT_U03,"RAISE LOAD",06/01/2026 3:04:00 PM,2,52,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1284:834MW) VARIANCE"
01MAGAT_U03,"FOLLOW RTD",06/01/2026 4:00:00 PM,50,12,REGULATING RESERVE,"RR"
01MAGAT_U03,"LOWER LOAD",06/01/2026 5:11:00 PM,53,13,REGULATING RESERVE,"RR"
01MAGAT_U03,"FOLLOW RTD",06/01/2026 5:40:00 PM,22,53,REGULATING RESERVE,"RR"
01MAGAT_U03,"LOWER LOAD",06/01/2026 7:53:00 PM,58,32,REGULATING RESERVE,"RR"
01MAGAT_U03,"FOLLOW RTD",06/01/2026 8:09:00 PM,37,58,REGULATING RESERVE,"RR"
01MAGAT_U03,"RAISE LOAD",06/02/2026 1:06:00 AM,2,22,CONTINGENCY RESERVE,"UTILIZED TO ASSIST KALAYAAN 1 ON-LIN AS PUMP"
01MAGAT_U03,"RAISE LOAD",06/02/2026 1:31:00 AM,2,62,CONTINGENCY RESERVE,"UTILIZED DUE TO TERRA SOLAR BESS (147:0MW) VARIANCE"
01MAGAT_U03,"FOLLOW RTD",06/02/2026 2:42:00 AM,62,2,CONTINGENCY RESERVE,"RE-ARMED CR"
01MAGAT_U03,"RAISE LOAD",06/03/2026 11:10:00 AM,51,81,REGULATING RESERVE,"Due to solar variance (RTD: 1968MW; ACT: 1437MW)"
01MAGAT_U03,"FOLLOW RTD",06/03/2026 2:33:00 PM,82,51,RTD,"From RTD+SRU instruction"
01MAGAT_U03,"RAISE LOAD",06/04/2026 8:49:00 AM,2,80,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-16:-67MW) & VRE SOLAR (1259:939MW) VARIANCE"
01MAGAT_U03,"FOLLOW RTD",06/04/2026 9:03:00 AM,69,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U03,"RAISE LOAD",06/04/2026 10:32:00 AM,2,32,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-9:-77MW) & VRE SOLAR (1518:967MW) VARIANCE"
01MAGAT_U03,"RAISE LOAD",06/04/2026 10:35:00 AM,2,80,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-13:-87MW) & VRE SOLAR (1512:961MW) VARIANCE"
01MAGAT_U03,"FOLLOW RTD",06/04/2026 10:46:00 AM,81,20,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U03,"RAISE LOAD",06/04/2026 11:20:00 AM,2,50,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1480:848MW) VARIANCE"
01MAGAT_U03,"FOLLOW RTD",06/04/2026 11:55:00 AM,66,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U03,"RAISE LOAD",06/06/2026 3:59:00 PM,2,80,CONTINGENCY RESERVE,"Utilized as CR due to Terra solar variance (RTD/ACT: 218/33MW)"
01MAGAT_U03,"FOLLOW RTD",06/06/2026 4:43:00 PM,69,2,RTD,"Re-arm CR"
01MAGAT_U03,"LOWER LOAD",06/07/2026 6:05:00 AM,42,2,REGULATING RESERVE,"RR"
01MAGAT_U03,"FOLLOW RTD",06/07/2026 9:02:00 AM,2,33,REGULATING RESERVE,"RR"
01MAGAT_U03,"RAISE LOAD",06/07/2026 1:08:00 PM,37,72,REGULATING RESERVE,"RR"
01MAGAT_U03,"FOLLOW RTD",06/07/2026 1:15:00 PM,64,37,REGULATING RESERVE,"RR"
01MAGAT_U03,"LOWER LOAD",06/07/2026 1:49:00 PM,39,4,REGULATING RESERVE,"RR"
01MAGAT_U03,"FOLLOW RTD",06/07/2026 2:12:00 PM,4,44,RTD,"Reset RR down"
01MAGAT_U03,"LOWER         LOAD",06/07/2026 2:53:00 PM,39,10,REGULATING RESERVE,"Due to 3BEC Bugallon variance (RTD= 33MW/ ACT= 327MW), Frequency 60.31Hz"
01MAGAT_U03,"RAISE         LOAD",06/07/2026 3:12:00 PM,37,79,REGULATING RESERVE,"Due to tripping of Sta. Rita 10 (162MW), Calaca 1(250MW), SLTEC 1(115MW), SLTEC 2(123MW), SLPGC 1(150MW), SLPGC 2(150MW), Run-back Sta. Rita Module 20/30/40 (66MW/65MW/67MW), Lowest System Frequency 58.95Hz"
01MAGAT_U03,"FOLLOW RTD",06/07/2026 3:30:00 PM,79,44,RTD,"Reset RR down"
01MAGAT_U03,"LOWER         LOAD",06/07/2026 3:57:00 PM,43,2,REGULATING RESERVE,"Due to Solar variance (RTD= 615MW/ ACT= 888MW)"
01MAGAT_U03,"FOLLOW RTD",06/07/2026 4:26:00 PM,2,39,RTD,"Reset RR down"
01MAGAT_U04,"ADVISED TO START",06/01/2026 8:32:00 AM,0,80,DISPATCHABLE RESERVE,"Utilized as DR due to solar variance (RTD/ACT: 1797/1463MW)"
01MAGAT_U04,"ONLINE AS DR",06/01/2026 8:35:00 AM,0,2,GENERATOR START-UP,"Start of DR schedule and raise load to 80MW"
01MAGAT_U04,"ADVISED TO SHUTDOWN",06/01/2026 10:14:00 AM,83,0,RTD,"Re-arm DR"
01MAGAT_U04,"SHUTDOWN AS DR",06/01/2026 10:20:00 AM,2,0,GENERATOR SHUTDOWN,"End of DR schedule"
01MAGAT_U04,"ON-LINE",06/01/2026 3:56:00 PM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
01MAGAT_U04,"ONLINE",06/02/2026 4:02:00 PM,0,3,GENERATOR START-UP,"Start of CR schedule"
01MAGAT_U04,"ONLINE AS DR",06/03/2026 11:20:00 AM,0,2,DISPATCHABLE RESERVE,"Utilize CR due to solar variance, RTD/ACTUAL: 1968/1402MW."
01MAGAT_U04,"FOLLOW RTD",06/03/2026 1:42:00 PM,82,0,RTD,"Re-armed DR."
01MAGAT_U04,"ADVISE TO SHUTDOWN",06/03/2026 3:07:00 PM,2,0,DISPATCHABLE RESERVE,"To re-arm DR"
01MAGAT_U04,"SHUTDOWN",06/03/2026 3:08:00 PM,2,0,DISPATCHABLE RESERVE,"Re-arm DR"
01MAGAT_U04,"ONLINE",06/03/2026 4:02:00 PM,0,2,GENERATOR START-UP,"With RM-CR schedule"
01MAGAT_U04,"ADVICE TO START",06/07/2026 10:38:00 AM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (9753:9954MW) AND HVDC (100:60MW) & VRE SOLAR (2137:1767MW) VARIANCES"
01MAGAT_U04,"RAISE LOAD",06/07/2026 10:40:00 AM,0,79,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (9753:9954MW) AND HVDC (100:60MW) & VRE SOLAR (2137:1767MW) VARIANCES"
01MAGAT_U04,"FOLLOW RTD",06/07/2026 12:15:00 PM,81,0,DISPATCHABLE RESERVE,"RE-ARMED"
01MAGAT_U04,"ADVICE TO START",06/07/2026 1:04:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (1949:1364MW) VARIANCE"
01MAGAT_U04,"RAISE LOAD",06/07/2026 1:07:00 PM,0,79,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO VRE SOLAR (1949:1364MW) VARIANCE"
01MAGAT_U04,"FOLLOW RTD",06/07/2026 1:49:00 PM,65,0,DISPATCHABLE RESERVE,"RE-ARMED"
01MARVEL_G01,"RAISE LOAD",06/01/2026 12:56:00 AM,286,316,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10388:10435MW)"
01MARVEL_G01,"FOLLOW RTD",06/01/2026 2:22:00 AM,312,286,RTD,"Re-arm CR"
01MARVEL_G01,"LOWER LOAD",06/01/2026 6:04:00 AM,276,250,MOT LOWER,"Constrain-off due to cyclic operation of steelmills"
01MARVEL_G01,"LOWER LOAD",06/01/2026 6:28:00 AM,250,220,MOT LOWER,"Constrain-off due to cyclic operation of steelmills"
01MARVEL_G01,"FOLLOW RTD",06/01/2026 6:49:00 AM,220,210,RTD,"MOT lower lifted"
01MARVEL_G01,"RAISE LOAD",06/01/2026 8:06:00 AM,286,316,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1586/1245MW)"
01MARVEL_G01,"RAISE LOAD",06/01/2026 2:37:00 PM,286,316,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1323:1057MW) VARIANCE"
01MARVEL_G01,"FOLLOW RTD",06/01/2026 4:44:00 PM,307,286,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G01,"RAISE LOAD",06/01/2026 5:50:00 PM,287,316,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11257:11337MW)"
01MARVEL_G01,"FOLLOW RTD",06/01/2026 7:11:00 PM,306,297,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G01,"RAISE LOAD",06/01/2026 10:01:00 PM,284,314,CONTINGENCY RESERVE,"UTILIZED DUE TO NON-COMPLIANCE OF TERRA SOLAR BESS (109:0MW)"
01MARVEL_G01,"FOLLOW RTD",06/02/2026 12:25:00 AM,310,286,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G01,"LOWER LOAD",06/02/2026 12:36:00 AM,281,240,MOT LOWER,"DUE TO NON-COMPLIANCE OF KALAYAAN 1 AS PUMP (-150:0MW)"
01MARVEL_G01,"FOLLOW RTD",06/02/2026 1:09:00 AM,240,226,RTD,"MOT LIFTED"
01MARVEL_G01,"RAISE LOAD",06/02/2026 1:35:00 AM,226,256,CONTINGENCY RESERVE,"UTILIZED DUE TO TERRA SOLAR BESS (147:0MW) VARIANCE"
01MARVEL_G01,"FOLLOW RTD",06/02/2026 2:43:00 AM,285,254,CONTINGENCY RESERVE,"RE-ARMED CR"
01MARVEL_G01,"RAISE LOAD",06/02/2026 7:01:00 AM,205,235,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 712/562MW)"
01MARVEL_G01,"FOLLOW RTD",06/02/2026 8:54:00 AM,293,284,RTD,"Re arm CR"
01MARVEL_G01,"LOWER LOAD",06/02/2026 11:59:00 AM,276,250,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 2031/2109MW)"
01MARVEL_G01,"FOLLOW RTD",06/02/2026 12:58:00 PM,608,608,RTD,"Lifted constrain-off"
01MARVEL_G01,"RAISE LOAD",06/02/2026 3:46:00 PM,286,316,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1138/949MW)"
01MARVEL_G01,"FOLLOW RTD",06/02/2026 5:36:00 PM,312,311,RTD,"Re-arm CR"
01MARVEL_G01,"LOWER LOAD",06/03/2026 1:38:00 AM,288,250,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -180/-91MW)"
01MARVEL_G01,"FOLLOW RTD",06/03/2026 2:28:00 AM,253,247,MOT LOWER,"MOT LOWER,CONSTRAIN OFF INSTRUCTION LIFTED."
01MARVEL_G01,"LOWER LOAD",06/03/2026 8:51:00 AM,224,180,MOT LOWER,"Due to Solar variance (RTD: 1374MW ; ACT: 1645MW)"
01MARVEL_G01,"LOWER LOAD",06/03/2026 9:13:00 AM,180,150,MOT LOWER,"Due to Solar variance (RTD: 1867MW ; ACT: 1972MW)"
01MARVEL_G01,"FOLLOW RTD",06/03/2026 10:16:00 AM,150,176,RTD,"Reset MOT low, follow RTD."
01MARVEL_G01,"RAISE LOAD",06/03/2026 2:39:00 PM,286,316,CONTINGENCY RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 1058/718MW)"
01MARVEL_G01,"FOLLOW RTD",06/03/2026 8:14:00 PM,306,306,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MARVEL_G01,"RAISE LOAD",06/04/2026 2:49:00 AM,217,247,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(9048/9119MW), WIND VARIANCE (RTD/ACTUAL)(41/25MW) AND HVDC VARIANCE (-52/-77MW)"
01MARVEL_G01,"FOLLOW RTD",06/04/2026 1:30:00 PM,313,311,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G01,"RAISE         LOAD",06/04/2026 11:23:00 PM,286,316,CONTINGENCY RESERVE,"Due to HVDC variance (RTD= -150MW/ ACT= -195MW)"
01MARVEL_G01,"FOLLOW RTD",06/05/2026 12:34:00 AM,316,286,RTD,"Re-arm CR"
01MARVEL_G01,"RAISE LOAD",06/05/2026 6:29:00 AM,192,222,CONTINGENCY RESERVE,"Due to solar variance (RTD=246/ACT=105)"
01MARVEL_G01,"FOLLOW RTD",06/05/2026 9:23:00 AM,311,311,RTD,"Re-arm CR."
01MARVEL_G01,"RAISE         LOAD",06/05/2026 2:11:00 PM,282,312,CONTINGENCY RESERVE,"Due to Terra Solar variance (RTD= 313MW/ ACT= 35MW)"
01MARVEL_G01,"FOLLOW RTD",06/05/2026 3:39:00 PM,312,292,RTD,"Re-arm CR"
01MARVEL_G01,"RAISE         LOAD",06/06/2026 1:25:00 AM,225,255,CONTINGENCY RESERVE,"Due to MO forecast error (RTD= 8,880MW/ ACT= 8,923MW)"
01MARVEL_G01,"FOLLOW RTD",06/06/2026 2:42:00 AM,244,218,RTD,"Re-armed CR."
01MARVEL_G01,"RAISE LOAD",06/06/2026 7:08:00 AM,190,220,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 602/461MW)"
01MARVEL_G01,"FOLLOW RTD",06/06/2026 8:05:00 AM,202,211,RTD,"Re-arm CR"
01MARVEL_G01,"LOWER LOAD",06/06/2026 8:55:00 AM,243,220,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 986/1201MW)"
01MARVEL_G01,"LOWER LOAD",06/06/2026 9:01:00 AM,220,200,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1005/1264MW)"
01MARVEL_G01,"LOWER LOAD",06/06/2026 9:07:00 AM,200,180,MOT LOWER,"Constrain-off due to 3BEC variance (RTD/ACT: 82/244MW)"
01MARVEL_G01,"FOLLOW RTD",06/06/2026 9:29:00 AM,198,213,RTD,"Lifted constrain-off instruction"
01MARVEL_G01,"LOWER LOAD",06/06/2026 10:07:00 AM,257,240,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1480/1683MW)"
01MARVEL_G01,"LOWER LOAD",06/06/2026 10:35:00 AM,240,220,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1586/1730MW)"
01MARVEL_G01,"LOWER LOAD",06/06/2026 10:49:00 AM,220,200,MOT LOWER,"Constrain-off due to MO forecast error (RTD/ACT: 10655/10466MW)"
01MARVEL_G01,"LOWER LOAD",06/06/2026 10:56:00 AM,200,180,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1747/1917MW)"
01MARVEL_G01,"FOLLOW RTD",06/06/2026 11:39:00 AM,181,206,RTD,"Lifted constrain-off instruction"
01MARVEL_G01,"LOWER LOAD",06/06/2026 11:57:00 AM,220,200,MOT LOWER,"Constrain-off due to 3BEC variance (RTD/ACT: 95/284MW)"
01MARVEL_G01,"FOLLOW RTD",06/06/2026 12:41:00 PM,200,200,RTD,"Lifted constrain-off instruction"
01MARVEL_G01,"LOWER LOAD",06/07/2026 7:21:00 AM,187,150,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8183:8139MW) & VRE SOLAR (720:809MW) VARIANCE"
01MARVEL_G01,"FOLLOW RTD",06/07/2026 9:15:00 AM,152,183,RTD,"MOT LIFTED"
01MARVEL_G01,"RAISE         LOAD",06/07/2026 3:12:00 PM,265,289,CONTINGENCY RESERVE,"Due to tripping of Sta. Rita 10 (162MW), Calaca 1(250MW), SLTEC 1(115MW), SLTEC 2(123MW), SLPGC 1(150MW), SLPGC 2(150MW), Run-back Sta. Rita Module 20/30/40 (66MW/65MW/67MW), Lowest System Frequency 58.95Hz"
01MARVEL_G01,"FOLLOW RTD",06/07/2026 3:35:00 PM,306,293,RTD,"Re-arm CR"
01MARVEL_G02,"RAISE LOAD",06/01/2026 12:56:00 AM,275,305,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10388:10435MW)"
01MARVEL_G02,"FOLLOW RTD",06/01/2026 2:22:00 AM,300,275,RTD,"Re-arm CR"
01MARVEL_G02,"LOWER LOAD",06/01/2026 6:04:00 AM,265,250,MOT LOWER,"Constrain-off due to cyclic operation of steelmills"
01MARVEL_G02,"LOWER LOAD",06/01/2026 6:28:00 AM,250,220,MOT LOWER,"Constrain-off due to cyclic operation of steelmills"
01MARVEL_G02,"FOLLOW RTD",06/01/2026 6:49:00 AM,224,205,RTD,"MOT lower lifted"
01MARVEL_G02,"RAISE LOAD",06/01/2026 8:06:00 AM,270,300,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1586/1245MW)"
01MARVEL_G02,"FOLLOW RTD",06/01/2026 1:46:00 PM,298,275,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G02,"RAISE LOAD",06/01/2026 2:37:00 PM,275,305,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1323:1057MW) VARIANCE"
01MARVEL_G02,"FOLLOW RTD",06/01/2026 4:44:00 PM,296,275,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G02,"RAISE LOAD",06/01/2026 5:50:00 PM,275,305,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11257:11337MW)"
01MARVEL_G02,"FOLLOW RTD",06/01/2026 7:11:00 PM,295,275,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G02,"RAISE LOAD",06/01/2026 10:01:00 PM,275,305,CONTINGENCY RESERVE,"UTILIZED DUE TO NON-COMPLIANCE OF TERRA SOLAR BESS (109:0MW)"
01MARVEL_G02,"FOLLOW RTD",06/02/2026 12:25:00 AM,299,275,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G02,"LOWER LOAD",06/02/2026 12:36:00 AM,281,240,MOT LOWER,"DUE TO NON-COMPLIANCE OF KALAYAAN 1 AS PUMP (-150:0MW)"
01MARVEL_G02,"FOLLOW RTD",06/02/2026 1:09:00 AM,240,226,RTD,"MOT LIFTED"
01MARVEL_G02,"RAISE LOAD",06/02/2026 1:35:00 AM,226,256,CONTINGENCY RESERVE,"UTILIZED DUE TO TERRA SOLAR BESS (147:0MW) VARIANCE"
01MARVEL_G02,"FOLLOW RTD",06/02/2026 2:43:00 AM,289,271,CONTINGENCY RESERVE,"RE-ARMED CR"
01MARVEL_G02,"RAISE LOAD",06/02/2026 7:01:00 AM,205,235,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 712/562MW)"
01MARVEL_G02,"FOLLOW RTD",06/02/2026 8:54:00 AM,290,275,RTD,"Re arm CR"
01MARVEL_G02,"LOWER LOAD",06/02/2026 11:59:00 AM,265,250,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 2031/2109MW)"
01MARVEL_G02,"FOLLOW RTD",06/02/2026 12:58:00 PM,608,608,RTD,"Lifted constrain-off"
01MARVEL_G02,"RAISE LOAD",06/02/2026 3:46:00 PM,275,305,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1138/949MW)"
01MARVEL_G02,"FOLLOW RTD",06/02/2026 5:36:00 PM,284,275,RTD,"Re-arm CR"
01MARVEL_G02,"LOWER LOAD",06/03/2026 1:38:00 AM,278,250,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -180/-91MW)"
01MARVEL_G02,"FOLLOW RTD",06/03/2026 2:28:00 AM,253,248,MOT LOWER,"MOT LOWER,CONSTRAIN OFF INSTRUCTION LIFTED."
01MARVEL_G02,"LOWER LOAD",06/03/2026 8:11:00 AM,600,570,MOT LOWER,"Due to forecast error (RTD: 10160MW; ACT: 10042MW)"
01MARVEL_G02,"LOWER LOAD",06/03/2026 8:51:00 AM,224,180,MOT LOWER,"Due to Solar variance (RTD: 1374MW ; ACT: 1645MW)"
01MARVEL_G02,"LOWER LOAD",06/03/2026 9:13:00 AM,180,150,MOT LOWER,"Due to Solar variance (RTD: 1867MW ; ACT: 1972MW)"
01MARVEL_G02,"FOLLOW RTD",06/03/2026 10:16:00 AM,150,177,RTD,"Reset MOT low, follow RTD."
01MARVEL_G02,"RAISE LOAD",06/03/2026 11:03:00 AM,233,263,CONTINGENCY RESERVE,"Due to solar variance (RTD: 1968MW; ACT: 1437MW)"
01MARVEL_G02,"FOLLOW RTD",06/03/2026 8:14:00 PM,300,275,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MARVEL_G02,"RAISE LOAD",06/04/2026 2:49:00 AM,218,248,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(9048/9119MW), WIND VARIANCE (RTD/ACTUAL)(41/25MW) AND HVDC VARIANCE (-52/-77MW)"
01MARVEL_G02,"FOLLOW RTD",06/04/2026 1:30:00 PM,298,305,RTD,"END OF RMS"
01MARVEL_G02,"RAISE         LOAD",06/04/2026 11:23:00 PM,275,305,CONTINGENCY RESERVE,"Due to HVDC variance (RTD= -150MW/ ACT= -195MW)"
01MARVEL_G02,"FOLLOW RTD",06/05/2026 12:34:00 AM,305,275,RTD,"Re-arm CR"
01MARVEL_G02,"RAISE LOAD",06/05/2026 6:29:00 AM,192,222,CONTINGENCY RESERVE,"Due to solar variance (RTD=246/ACT=105)"
01MARVEL_G02,"FOLLOW RTD",06/05/2026 9:23:00 AM,305,305,RTD,"Re-arm CR."
01MARVEL_G02,"RAISE         LOAD",06/05/2026 2:11:00 PM,275,305,CONTINGENCY RESERVE,"Due to Terra Solar variance (RTD= 313MW/ ACT= 35MW)"
01MARVEL_G02,"FOLLOW RTD",06/05/2026 3:39:00 PM,296,275,RTD,"Re-arm CR"
01MARVEL_G02,"RAISE         LOAD",06/06/2026 1:25:00 AM,225,255,CONTINGENCY RESERVE,"Due to MO forecast error (RTD= 8,880MW/ ACT= 8,923MW)"
01MARVEL_G02,"FOLLOW RTD",06/06/2026 2:42:00 AM,253,226,RTD,"Re-armed CR."
01MARVEL_G02,"RAISE LOAD",06/06/2026 7:08:00 AM,190,220,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 602/461MW)"
01MARVEL_G02,"FOLLOW RTD",06/06/2026 8:05:00 AM,243,236,RTD,"Re-arm CR"
01MARVEL_G02,"LOWER LOAD",06/06/2026 8:55:00 AM,268,240,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 986/1201MW)"
01MARVEL_G02,"LOWER LOAD",06/06/2026 9:01:00 AM,240,220,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1005/1264MW)"
01MARVEL_G02,"LOWER LOAD",06/06/2026 9:07:00 AM,220,200,MOT LOWER,"Constrain-off due to 3BEC variance (RTD/ACT: 82/244MW)"
01MARVEL_G02,"FOLLOW RTD",06/06/2026 9:29:00 AM,225,244,RTD,"Lifted constrain-off instruction"
01MARVEL_G02,"LOWER LOAD",06/06/2026 10:07:00 AM,267,250,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1480/1683MW)"
01MARVEL_G02,"LOWER LOAD",06/06/2026 10:35:00 AM,250,230,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1586/1730MW)"
01MARVEL_G02,"LOWER LOAD",06/06/2026 10:49:00 AM,230,210,MOT LOWER,"Constrain-off due to MO forecast error (RTD/ACT: 10655/10466MW)"
01MARVEL_G02,"LOWER LOAD",06/06/2026 10:56:00 AM,210,190,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1747/1917MW)"
01MARVEL_G02,"FOLLOW RTD",06/06/2026 11:38:00 AM,191,215,RTD,"Lifted constrain-off instruction"
01MARVEL_G02,"LOWER LOAD",06/06/2026 11:57:00 AM,220,200,MOT LOWER,"Constrain-off due to 3BEC variance (RTD/ACT: 95/284MW)"
01MARVEL_G02,"FOLLOW RTD",06/06/2026 12:41:00 PM,200,200,RTD,"Lifted constrain-off instruction"
01MARVEL_G02,"RAISE LOAD",06/06/2026 4:27:00 PM,260,290,CONTINGENCY RESERVE,"Utilized as CR due to Terra solar variance (RTD/ACT: 218/33MW)"
01MARVEL_G02,"FOLLOW RTD",06/06/2026 5:15:00 PM,301,275,RTD,"Re-arm CR"
01MARVEL_G02,"LOWER LOAD",06/07/2026 6:14:00 AM,201,160,MOT LOWER,"IN PREPARATION FOR THE LOOPING OF STA. RITA & SAN LORENZO 230KV BUS A & B, AS A CONTINGENCY TO CALACA - AMADEO 230KV LINE 2 PRE-ARRANGE"
01MARVEL_G02,"LOWER LOAD",06/07/2026 7:21:00 AM,187,150,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8183:8139MW) & VRE SOLAR (720:809MW) VARIANCE"
01MARVEL_G02,"FOLLOW RTD",06/07/2026 9:15:00 AM,152,183,RTD,"MOT LIFTED"
01MARVEL_G02,"RAISE LOAD",06/07/2026 10:14:00 AM,215,237,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (9612:9727MW) & VRE SOLAR (2094:1948MW) VARIANCE"
01MARVEL_G02,"FOLLOW RTD",06/07/2026 11:01:00 AM,239,220,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G02,"RAISE LOAD",06/07/2026 11:25:00 AM,201,225,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2146:1728MW) VARIANCE"
01MARVEL_G02,"FOLLOW RTD",06/07/2026 1:27:00 PM,267,243,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G02,"RAISE         LOAD",06/07/2026 3:12:00 PM,262,292,CONTINGENCY RESERVE,"Due to tripping of Sta. Rita 10 (162MW), Calaca 1(250MW), SLTEC 1(115MW), SLTEC 2(123MW), SLPGC 1(150MW), SLPGC 2(150MW), Run-back Sta. Rita Module 20/30/40 (66MW/65MW/67MW), Lowest System Frequency 58.95Hz"
01MARVEL_G02,"FOLLOW RTD",06/07/2026 3:35:00 PM,301,285,RTD,"Re-arm CR"
01MASIWA_G01,"LOWER LOAD",06/03/2026 9:11:00 AM,11,1,MOT LOWER,"Due to Solar variance (RTD: 1867MW ; ACT: 1972MW)"
01MASIWA_G01,"FOLLOW RTD",06/03/2026 10:11:00 AM,1,11,RTD,"Reset MOT low, follow RTD."
01MPGC_U01,"LOWER LOAD",06/02/2026 12:38:00 AM,135,110,MOT LOWER,"DUE TO NON-COMPLIANCE OF KALAYAAN 1 AS PUMP (-150:0MW)"
01MPGC_U01,"FOLLOW RTD",06/02/2026 1:27:00 AM,110,121,RTD,"MOT LIFTED"
01MPGC_U01,"LOWER LOAD",06/02/2026 8:55:00 AM,135,110,MOT LOWER,"Constrain-off due to San Marcelino solar variance (RTD/ACT: 50/160MW) and Terra Solar variance (RTD/ACT: 170/273MW)"
01MPGC_U01,"FOLLOW RTD",06/02/2026 10:10:00 AM,110,120,RTD,"Lifted constrain-off"
01MPGC_U01,"LOWER LOAD",06/02/2026 12:01:00 PM,127,100,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 2031/2109MW)"
01MPGC_U01,"FOLLOW RTD",06/02/2026 12:56:00 PM,100,110,RTD,"Lifted constrain-off"
01MPGC_U01,"LOWER LOAD",06/02/2026 1:55:00 PM,135,110,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1491/1733MW)"
01MPGC_U01,"FOLLOW RTD",06/02/2026 2:21:00 PM,110,120,RTD,"Lifted constrain-off"
01MPGC_U01,"LOWER LOAD",06/03/2026 1:46:00 AM,134,110,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -180/-91MW)"
01MPGC_U01,"FOLLOW RTD",06/03/2026 3:11:00 AM,110,120,MOT LOWER,"MOT LOWER,CONSTRAIN OFF INSTRUCTION LIFTED."
01MPGC_U01,"LOWER LOAD",06/06/2026 8:59:00 AM,119,110,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1005/1264MW)"
01MPGC_U01,"LOWER LOAD",06/06/2026 9:06:00 AM,110,90,MOT LOWER,"Constrain-off due to 3BEC variance (RTD/ACT: 82/244MW)"
01MPGC_U01,"FOLLOW RTD",06/06/2026 9:19:00 AM,90,128,RTD,"Lifted constrain-off instruction"
01MPGC_U01,"LOWER LOAD",06/06/2026 10:51:00 AM,135,120,MOT LOWER,"Constrain-off due to MO forecast error (RTD/ACT: 10655/10466MW)"
01MPGC_U01,"LOWER LOAD",06/06/2026 10:57:00 AM,120,100,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1747/1917MW)"
01MPGC_U01,"LOWER LOAD",06/06/2026 11:54:00 AM,100,80,MOT LOWER,"Constrain-off due to 3BEC variance (RTD/ACT: 95/284MW)"
01MPGC_U01,"FOLLOW RTD",06/06/2026 12:43:00 PM,80,85,RTD,"Lifted constrain-off instruction"
01MPGC_U02,"LOWER LOAD",06/02/2026 12:38:00 AM,135,110,MOT LOWER,"DUE TO NON-COMPLIANCE OF KALAYAAN 1 AS PUMP (-150:0MW)"
01MPGC_U02,"FOLLOW RTD",06/02/2026 1:27:00 AM,110,121,RTD,"MOT LIFTED"
01MPGC_U02,"LOWER LOAD",06/02/2026 8:55:00 AM,133,110,MOT LOWER,"Constrain-off due to San Marcelino solar variance (RTD/ACT: 50/160MW) and Terra Solar variance (RTD/ACT: 170/273MW)"
01MPGC_U02,"FOLLOW RTD",06/02/2026 10:10:00 AM,110,120,RTD,"Lifted constrain-off"
01MPGC_U02,"LOWER LOAD",06/02/2026 12:01:00 PM,125,100,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 2031/2109MW)"
01MPGC_U02,"FOLLOW RTD",06/02/2026 12:56:00 PM,100,110,RTD,"Lifted constrain-off"
01MPGC_U02,"LOWER LOAD",06/02/2026 1:55:00 PM,135,110,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1491/1733MW)"
01MPGC_U02,"FOLLOW RTD",06/02/2026 2:21:00 PM,110,120,RTD,"Lifted constrain-off"
01MPGC_U02,"LOWER LOAD",06/03/2026 1:46:00 AM,134,110,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -180/-91MW)"
01MPGC_U02,"FOLLOW RTD",06/03/2026 3:11:00 AM,110,120,MOT LOWER,"MOT LOWER,CONSTRAIN OFF INSTRUCTION LIFTED."
01MPGC_U02,"RAISE LOAD",06/03/2026 2:19:00 PM,98,133,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1195/878MW)"
01MPGC_U02,"FOLLOW RTD",06/03/2026 3:00:00 PM,133,133,RTD,"From MOT RAISE"
01MPGC_U02,"LOWER LOAD",06/06/2026 8:59:00 AM,118,110,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1005/1264MW)"
01MPGC_U02,"LOWER LOAD",06/06/2026 9:06:00 AM,110,90,MOT LOWER,"Constrain-off due to 3BEC variance (RTD/ACT: 82/244MW)"
01MPGC_U02,"FOLLOW RTD",06/06/2026 9:19:00 AM,90,128,RTD,"Lifted constrain-off instruction"
01MPGC_U02,"LOWER LOAD",06/06/2026 10:51:00 AM,133,120,MOT LOWER,"Constrain-off due to MO forecast error (RTD/ACT: 10655/10466MW)"
01MPGC_U02,"LOWER LOAD",06/06/2026 10:57:00 AM,120,100,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1747/1917MW)"
01MPGC_U02,"LOWER LOAD",06/06/2026 11:54:00 AM,100,80,MOT LOWER,"Constrain-off due to 3BEC variance (RTD/ACT: 95/284MW)"
01MPGC_U02,"FOLLOW RTD",06/06/2026 12:43:00 PM,80,85,RTD,"Lifted constrain-off instruction"
01MPGC_U03,"LOWER LOAD",06/02/2026 12:38:00 AM,135,110,MOT LOWER,"DUE TO NON-COMPLIANCE OF KALAYAAN 1 AS PUMP (-150:0MW)"
01MPGC_U03,"FOLLOW RTD",06/02/2026 1:27:00 AM,110,121,RTD,"MOT LIFTED"
01MPGC_U03,"LOWER LOAD",06/02/2026 8:55:00 AM,133,110,MOT LOWER,"Constrain-off due to San Marcelino solar variance (RTD/ACT: 50/160MW) and Terra Solar variance (RTD/ACT: 170/273MW)"
01MPGC_U03,"FOLLOW RTD",06/02/2026 10:10:00 AM,110,120,RTD,"Lifted constrain-off"
01MPGC_U03,"LOWER LOAD",06/02/2026 12:01:00 PM,125,100,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 2031/2109MW)"
01MPGC_U03,"FOLLOW RTD",06/02/2026 12:56:00 PM,100,110,RTD,"Lifted constrain-off"
01MPGC_U03,"LOWER LOAD",06/02/2026 1:55:00 PM,135,110,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1491/1733MW)"
01MPGC_U03,"FOLLOW RTD",06/02/2026 2:21:00 PM,110,120,RTD,"Lifted constrain-off"
01MPGC_U03,"LOWER LOAD",06/03/2026 1:46:00 AM,134,110,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -180/-91MW)"
01MPGC_U03,"FOLLOW RTD",06/03/2026 3:11:00 AM,110,107,MOT LOWER,"MOT LOWER,CONSTRAIN OFF INSTRUCTION LIFTED."
01MPGC_U03,"LOWER LOAD",06/06/2026 8:59:00 AM,120,110,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1005/1264MW)"
01MPGC_U03,"LOWER LOAD",06/06/2026 9:06:00 AM,110,90,MOT LOWER,"Constrain-off due to 3BEC variance (RTD/ACT: 82/244MW)"
01MPGC_U03,"FOLLOW RTD",06/06/2026 9:19:00 AM,90,128,RTD,"Lifted constrain-off instruction"
01MPGC_U03,"LOWER LOAD",06/06/2026 10:51:00 AM,133,120,MOT LOWER,"Constrain-off due to MO forecast error (RTD/ACT: 10655/10466MW)"
01MPGC_U03,"LOWER LOAD",06/06/2026 10:57:00 AM,120,100,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1747/1917MW)"
01MPGC_U03,"LOWER LOAD",06/06/2026 11:54:00 AM,100,80,MOT LOWER,"Constrain-off due to 3BEC variance (RTD/ACT: 95/284MW)"
01MPGC_U03,"FOLLOW RTD",06/06/2026 12:43:00 PM,80,85,RTD,"Lifted constrain-off instruction"
01MPGC_U04,"LOWER LOAD",06/02/2026 12:38:00 AM,135,110,MOT LOWER,"DUE TO NON-COMPLIANCE OF KALAYAAN 1 AS PUMP (-150:0MW)"
01MPGC_U04,"FOLLOW RTD",06/02/2026 1:27:00 AM,110,121,RTD,"MOT LIFTED"
01MPGC_U04,"LOWER LOAD",06/02/2026 8:55:00 AM,137,110,MOT LOWER,"Constrain-off due to San Marcelino solar variance (RTD/ACT: 50/160MW) and Terra Solar variance (RTD/ACT: 170/273MW)"
01MPGC_U04,"FOLLOW RTD",06/02/2026 10:10:00 AM,110,120,RTD,"Lifted constrain-off"
01MPGC_U04,"LOWER LOAD",06/02/2026 12:01:00 PM,129,100,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 2031/2109MW)"
01MPGC_U04,"FOLLOW RTD",06/02/2026 12:56:00 PM,100,110,RTD,"Lifted constrain-off"
01MPGC_U04,"LOWER LOAD",06/02/2026 1:55:00 PM,135,110,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1491/1733MW)"
01MPGC_U04,"FOLLOW RTD",06/02/2026 2:21:00 PM,110,120,RTD,"Lifted constrain-off"
01MPGC_U04,"LOWER LOAD",06/03/2026 1:46:00 AM,134,110,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -180/-91MW)"
01MPGC_U04,"FOLLOW RTD",06/03/2026 3:11:00 AM,110,107,MOT LOWER,"MOT LOWER,CONSTRAIN OFF INSTRUCTION LIFTED."
01MPGC_U04,"LOWER LOAD",06/03/2026 8:13:00 AM,77,67,MOT LOWER,"Due to forecast error (RTD: 10160MW; ACT: 10042MW)"
01MPGC_U04,"FOLLOW RTD",06/03/2026 10:17:00 AM,67,78,RTD,"Reset MOT low, follow RTD."
01MPGC_U04,"LOWER LOAD",06/06/2026 8:59:00 AM,118,110,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1005/1264MW)"
01MPGC_U04,"LOWER LOAD",06/06/2026 9:06:00 AM,110,90,MOT LOWER,"Constrain-off due to 3BEC variance (RTD/ACT: 82/244MW)"
01MPGC_U04,"FOLLOW RTD",06/06/2026 9:19:00 AM,90,128,RTD,"Lifted constrain-off instruction"
01MPGC_U04,"LOWER LOAD",06/06/2026 10:51:00 AM,137,120,MOT LOWER,"Constrain-off due to MO forecast error (RTD/ACT: 10655/10466MW)"
01MPGC_U04,"LOWER LOAD",06/06/2026 10:57:00 AM,120,100,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1747/1917MW)"
01MPGC_U04,"LOWER LOAD",06/06/2026 11:54:00 AM,100,80,MOT LOWER,"Constrain-off due to 3BEC variance (RTD/ACT: 95/284MW)"
01MPGC_U04,"FOLLOW RTD",06/06/2026 12:43:00 PM,80,85,RTD,"Lifted constrain-off instruction"
01MSINLO_G03,"LOWER LOAD",06/01/2026 6:04:00 AM,285,260,MOT LOWER,"Constrain-off due to cyclic operation of steelmills"
01MSINLO_G03,"FOLLOW RTD",06/01/2026 6:49:00 AM,252,250,RTD,"MOT lower lifted"
01NIABAL_G01,"ONLINE",06/01/2026 10:15:00 AM,0,2.5,GENERATOR START-UP,"From APM c/o Mr. Pimentel"
01NMHC_G01,"TRIPPED",06/02/2026 8:52:00 PM,1,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Nozzle failure"
01NMHC_G01,"ONLINE",06/02/2026 9:13:00 PM,0,0.3,GENERATOR START-UP,"From nozzle failure"
01NMHC_G01,"ONLINE",06/03/2026 3:06:00 PM,0,1.5,GENERATOR START-UP,"From unplanned outage, no indication as per PO"
01NMHC_G03,"EMERGENCY SHUTDOWN",06/02/2026 9:12:00 PM,20,0,GENERATOR SHUTDOWN,"Due to IWS"
01NUEVASOL_G01,"ONLINE",06/07/2026 3:42:00 PM,0,1,GENERATOR START-UP,"From unplanned outage"
01PASQSOL_G01,"LOWER LOAD",06/03/2026 11:50:00 AM,82,65,VRE OUTPUT RESTRICTION,"Due to line limitation of Pasuquin - Loaoag 115kV Line reached 140MW."
01PASQSOL_G01,"LIFTED VRE CURTAILMENT",06/03/2026 12:04:00 PM,65,43,LIFTED VRE Output Restriction,"Lifted VRE curtailment,"
01PASQSOL_G01,"LOWER LOAD",06/03/2026 12:44:00 PM,85,80,VRE OUTPUT RESTRICTION,"Due to line limitation of Pasuquin - Loaoag 115kV Line reached 140MW."
01PASQSOL_G01,"LOWER LOAD",06/03/2026 2:07:00 PM,80,90,VRE OUTPUT RESTRICTION,"Increase load from 80MW to 90MW."
01PASQSOL_G01,"FOLLOW RTD",06/03/2026 2:42:00 PM,90,100,VRE OUTPUT RESTRICTION,"VRE OUTPUT RESTRICTION INSTRUCTION LIFTED. ACTIVE POWER CONTROLLER SET TO OFF. C/O MR. SINGSON"
01PASQSOL_G01,"FOLLOW RTD",06/06/2026 4:00:00 PM,5,12,LIFTED VRE Output Restriction,"Lifted curtailment"
01PETSOL_G01,"ISOLATED",06/07/2026 2:11:00 PM,2,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Due to tripping of Concepcion-Camiling 69kV L"
01PETSOL_G01,"ONLINE",06/07/2026 2:30:00 PM,0,1,GENERATOR START-UP,"From unplanned outage"
