Luzon System Operations
01PETSOL_G02,"ISOLATED",06/07/2026 2:11:00 PM,1,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Due to tripping of Concepcion-Camiling 69kV L"
01PETSOL_G02,"ONLINE",06/07/2026 2:30:00 PM,0,1,GENERATOR START-UP,"From unplanned outage"
01SMC_G01,"LOWER LOAD",06/01/2026 6:06:00 AM,120,110,MOT LOWER,"Constrain-off due to cyclic operation of steelmills"
01SMC_G01,"FOLLOW RTD",06/01/2026 6:42:00 AM,110,111,RTD,"MOT lower lifted"
01SMC_G01,"LOWER LOAD",06/02/2026 12:37:00 AM,107,90,MOT LOWER,"DUE TO NON-COMPLIANCE OF KALAYAAN 1 AS PUMP (-150:0MW)"
01SMC_G01,"FOLLOW RTD",06/02/2026 1:08:00 AM,90,95,RTD,"MOT LIFTED"
01SMC_G01,"LOWER LOAD",06/02/2026 8:55:00 AM,119,90,MOT LOWER,"Constrain-off due to San Marcelino solar variance (RTD/ACT: 50/160MW) and Terra Solar variance (RTD/ACT: 170/273MW)"
01SMC_G01,"FOLLOW RTD",06/02/2026 10:08:00 AM,90,100,RTD,"Lifted constrain-off"
01SMC_G01,"LOWER LOAD",06/02/2026 12:00:00 PM,110,100,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 2031/2109MW)"
01SMC_G01,"FOLLOW RTD",06/02/2026 12:56:00 PM,100,110,RTD,"Lifted constrain-off"
01SMC_G01,"LOWER LOAD",06/03/2026 1:44:00 AM,134,100,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -180/-91MW)"
01SMC_G01,"FOLLOW RTD",06/03/2026 2:29:00 AM,102,101,MOT LOWER,"MOT LOWER,CONSTRAIN OFF INSTRUCTION LIFTED."
01SMC_G01,"LOWER LOAD",06/06/2026 8:56:00 AM,112,100,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 986/1201MW)"
01SMC_G01,"LOWER LOAD",06/06/2026 9:05:00 AM,100,80,MOT LOWER,"Constrain-off due to 3BEC variance (RTD/ACT: 82/244MW)"
01SMC_G01,"FOLLOW RTD",06/06/2026 9:26:00 AM,80,100,RTD,"Lifted constrain-off instruction"
01SMC_G01,"LOWER LOAD",06/06/2026 10:08:00 AM,120,110,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1480/1683MW)"
01SMC_G01,"LOWER LOAD",06/06/2026 10:36:00 AM,110,100,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1586/1730MW)"
01SMC_G01,"LOWER LOAD",06/06/2026 11:00:00 AM,100,80,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1644/2035MW)"
01SMC_G01,"FOLLOW RTD",06/06/2026 12:42:00 PM,80,90,RTD,"Lifted constrain-off instruction"
01SMC_G02,"LOWER LOAD",06/01/2026 6:06:00 AM,134,120,MOT LOWER,"Constrain-off due to cyclic operation of steelmills"
01SMC_G02,"FOLLOW RTD",06/01/2026 6:42:00 AM,120,123,RTD,"MOT lower lifted"
01SMC_G02,"LOWER LOAD",06/02/2026 12:37:00 AM,107,90,MOT LOWER,"DUE TO NON-COMPLIANCE OF KALAYAAN 1 AS PUMP (-150:0MW)"
01SMC_G02,"FOLLOW RTD",06/02/2026 1:08:00 AM,90,95,RTD,"MOT LIFTED"
01SMC_G02,"LOWER LOAD",06/02/2026 8:55:00 AM,124,90,MOT LOWER,"Constrain-off due to San Marcelino solar variance (RTD/ACT: 50/160MW) and Terra Solar variance (RTD/ACT: 170/273MW)"
01SMC_G02,"FOLLOW RTD",06/02/2026 10:08:00 AM,90,100,RTD,"Lifted constrain-off"
01SMC_G02,"LOWER LOAD",06/02/2026 12:00:00 PM,124,100,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 2031/2109MW)"
01SMC_G02,"FOLLOW RTD",06/02/2026 12:56:00 PM,100,110,RTD,"Lifted constrain-off"
01SMC_G02,"LOWER LOAD",06/02/2026 1:54:00 PM,134,110,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1491/1733MW)"
01SMC_G02,"TRIPPED",06/02/2026 2:13:00 PM,128,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"TRIPPED DUE TO STEAM DRUM LEVEL HIGH HIGH."
01SMC_G02,"TRIPPED",06/02/2026 2:13:00 PM,128,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unplanned outage"
01SMC_G02,"LOWER LOAD",06/06/2026 8:56:00 AM,110,100,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 986/1201MW)"
01SMC_G02,"LOWER LOAD",06/06/2026 9:05:00 AM,100,80,MOT LOWER,"Constrain-off due to 3BEC variance (RTD/ACT: 82/244MW)"
01SMC_G02,"FOLLOW RTD",06/06/2026 9:26:00 AM,80,100,RTD,"Lifted constrain-off instruction"
01SMC_G02,"LOWER LOAD",06/06/2026 10:08:00 AM,120,110,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1480/1683MW)"
01SMC_G02,"LOWER LOAD",06/06/2026 10:36:00 AM,110,100,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1586/1730MW)"
01SMC_G02,"LOWER LOAD",06/06/2026 11:00:00 AM,100,80,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1644/2035MW)"
01SMC_G02,"FOLLOW RTD",06/06/2026 12:42:00 PM,80,90,RTD,"Lifted constrain-off instruction"
01SMC_G03,"LOWER LOAD",06/01/2026 6:06:00 AM,134,120,MOT LOWER,"Constrain-off due to cyclic operation of steelmills"
01SMC_G03,"FOLLOW RTD",06/01/2026 6:42:00 AM,120,122,RTD,"MOT lower lifted"
01SMC_G03,"LOWER LOAD",06/02/2026 12:37:00 AM,107,90,MOT LOWER,"DUE TO NON-COMPLIANCE OF KALAYAAN 1 AS PUMP (-150:0MW)"
01SMC_G03,"FOLLOW RTD",06/02/2026 1:08:00 AM,90,95,RTD,"MOT LIFTED"
01SMC_G03,"LOWER LOAD",06/02/2026 8:55:00 AM,124,90,MOT LOWER,"Constrain-off due to San Marcelino solar variance (RTD/ACT: 50/160MW) and Terra Solar variance (RTD/ACT: 170/273MW)"
01SMC_G03,"FOLLOW RTD",06/02/2026 10:08:00 AM,90,100,RTD,"Lifted constrain-off"
01SMC_G03,"LOWER LOAD",06/02/2026 12:00:00 PM,124,100,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 2031/2109MW)"
01SMC_G03,"FOLLOW RTD",06/02/2026 12:56:00 PM,100,110,RTD,"Lifted constrain-off"
01SMC_G03,"LOWER LOAD",06/02/2026 1:54:00 PM,134,110,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1491/1733MW)"
01SMC_G03,"FOLLOW RTD",06/02/2026 2:18:00 PM,111,126,MOT LOWER,"MOT LOWER CONSTRAIN OFF INSTRUCTION LIFTED"
01SMC_G03,"FOLLOW RTD",06/02/2026 2:19:00 PM,110,126,RTD,"Lifted constrain-off"
01SMC_G03,"LOWER LOAD",06/03/2026 1:44:00 AM,134,100,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -180/-91MW)"
01SMC_G03,"FOLLOW RTD",06/03/2026 2:29:00 AM,100,103,MOT LOWER,"MOT LOWER,CONSTRAIN OFF INSTRUCTION LIFTED."
01SMC_G03,"LOWER LOAD",06/06/2026 8:56:00 AM,110,100,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 986/1201MW)"
01SMC_G03,"LOWER LOAD",06/06/2026 9:05:00 AM,100,80,MOT LOWER,"Constrain-off due to 3BEC variance (RTD/ACT: 82/244MW)"
01SMC_G03,"FOLLOW RTD",06/06/2026 9:26:00 AM,80,100,RTD,"Lifted constrain-off instruction"
01SMC_G03,"LOWER LOAD",06/06/2026 10:08:00 AM,120,110,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1480/1683MW)"
01SMC_G03,"LOWER LOAD",06/06/2026 10:36:00 AM,110,100,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1586/1730MW)"
01SMC_G03,"LOWER LOAD",06/06/2026 11:00:00 AM,100,80,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1644/2035MW)"
01SMC_G03,"FOLLOW RTD",06/06/2026 12:42:00 PM,80,90,RTD,"Lifted constrain-off instruction"
01SMC_G04,"LOWER LOAD",06/01/2026 6:06:00 AM,120,110,MOT LOWER,"Constrain-off due to cyclic operation of steelmills"
01SMC_G04,"FOLLOW RTD",06/01/2026 6:42:00 AM,110,101,RTD,"MOT lower lifted"
01SMC_G04,"LOWER LOAD",06/02/2026 12:37:00 AM,107,90,MOT LOWER,"DUE TO NON-COMPLIANCE OF KALAYAAN 1 AS PUMP (-150:0MW)"
01SMC_G04,"FOLLOW RTD",06/02/2026 1:08:00 AM,90,95,RTD,"MOT LIFTED"
01SMC_G04,"LOWER LOAD",06/02/2026 8:55:00 AM,103,90,MOT LOWER,"Constrain-off due to San Marcelino solar variance (RTD/ACT: 50/160MW) and Terra Solar variance (RTD/ACT: 170/273MW)"
01SMC_G04,"FOLLOW RTD",06/02/2026 10:08:00 AM,90,100,RTD,"Lifted constrain-off"
01SMC_G04,"LOWER LOAD",06/02/2026 12:00:00 PM,124,100,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 2031/2109MW)"
01SMC_G04,"FOLLOW RTD",06/02/2026 12:56:00 PM,100,110,RTD,"Lifted constrain-off"
01SMC_G04,"LOWER LOAD",06/02/2026 1:54:00 PM,134,110,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1491/1733MW)"
01SMC_G04,"FOLLOW RTD",06/02/2026 2:18:00 PM,110,125,MOT LOWER,"MOT LOWER CONSTRAIN OFF INSTRUCTION LIFTED"
01SMC_G04,"FOLLOW RTD",06/02/2026 2:19:00 PM,110,126,RTD,"Lifted constrain-off"
01SMC_G04,"LOWER LOAD",06/03/2026 1:44:00 AM,134,100,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -180/-91MW)"
01SMC_G04,"FOLLOW RTD",06/03/2026 2:29:00 AM,99,98,MOT LOWER,"MOT LOWER,CONSTRAIN OFF INSTRUCTION LIFTED."
01SMC_G04,"LOWER LOAD",06/06/2026 8:56:00 AM,109,100,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 986/1201MW)"
01SMC_G04,"LOWER LOAD",06/06/2026 9:05:00 AM,100,80,MOT LOWER,"Constrain-off due to 3BEC variance (RTD/ACT: 82/244MW)"
01SMC_G04,"FOLLOW RTD",06/06/2026 9:26:00 AM,80,100,RTD,"Lifted constrain-off instruction"
01SMC_G04,"LOWER LOAD",06/06/2026 10:08:00 AM,120,110,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1480/1683MW)"
01SMC_G04,"LOWER LOAD",06/06/2026 10:36:00 AM,110,100,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1586/1730MW)"
01SMC_G04,"LOWER LOAD",06/06/2026 11:00:00 AM,100,80,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1644/2035MW)"
01SMC_G04,"FOLLOW RTD",06/06/2026 12:42:00 PM,80,90,RTD,"Lifted constrain-off instruction"
01SUAL_G02,"LOWER LOAD",06/01/2026 6:03:00 AM,540,520,MOT LOWER,"Constrain-off due to cyclic operation of steelmills"
01SUAL_G02,"FOLLOW RTD",06/01/2026 6:49:00 AM,515,489,RTD,"MOT lower lifted"
01SUAL_G02,"LOWER LOAD",06/03/2026 1:19:00 AM,596,550,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -180/-91MW)"
01SUAL_G02,"FOLLOW RTD",06/03/2026 2:09:00 AM,550,534,RTD,"From MOT LOWER"
01SUAL_G02,"LOWER LOAD",06/06/2026 10:06:00 AM,500,480,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1480/1683MW)"
01SUAL_G02,"LOWER LOAD",06/06/2026 10:34:00 AM,480,460,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1586/1730MW)"
01SUAL_G02,"LOWER LOAD",06/06/2026 10:49:00 AM,400,380,MOT LOWER,"Constrain-off due to MO forecast error (RTD/ACT: 10655/10466MW)"
01SUAL_G02,"LOWER LOAD",06/06/2026 10:56:00 AM,380,360,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1747/1917MW)"
01SUAL_G02,"FOLLOW RTD",06/06/2026 12:37:00 PM,364,391,RTD,"Lifted constrain-off instruction"
01S_ENRO_G01,"ADVISED TO START",06/01/2026 11:05:00 AM,0,46,DISPATCHABLE RESERVE,"Utilized as DR due to solar variance (RTD/ACT: 2234/1783MW)"
01S_ENRO_G01,"ONLINE AS DR",06/01/2026 11:12:00 AM,0,46,GENERATOR START-UP,"Start of DR schedule"
01S_ENRO_G01,"SHUTDOWN AS DR",06/01/2026 12:04:00 PM,46,0,RTD,"Re-arm DR"
01S_ENRO_G01,"SHUTDOWN AS DR",06/01/2026 12:11:00 PM,46,0,GENERATOR SHUTDOWN,"End of DR schedule"
01S_ENRO_G01,"ADVICE TO START",06/01/2026 1:27:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (1731:1311MW) VARIANCE"
01S_ENRO_G01,"RAISE LOAD",06/01/2026 1:40:00 PM,0,78,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO VRE SOLAR (1731:1311MW) VARIANCE"
01S_ENRO_G01,"FOLLOW RTD",06/01/2026 2:45:00 PM,78,0,RTD,"END OF RMS"
01S_ENRO_G01,"ADVISED TO START AS DR",06/03/2026 11:05:00 AM,0,61,DISPATCHABLE RESERVE,"Utilize CR due to solar variance, RTD/ACTUAL: 1968/1500MW."
01S_ENRO_G01,"FOLLOW RTD",06/03/2026 12:06:00 PM,81,0,RTD,"Re-armed DR. End of schedule as DR."
01S_ENRO_G01,"OFFLINE AS DR",06/03/2026 12:12:00 PM,0,0,RTD,"Re-armed DR. End of schedule as DR."
01S_ENRO_G01,"ADVISED TO START AS DR",06/03/2026 1:09:00 PM,0,86,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1712MW ; ACT: 1060MW)"
01S_ENRO_G01,"ONLINE  AS DR",06/03/2026 1:19:00 PM,0,86,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1712MW ; ACT: 1060MW)"
01S_ENRO_G01,"FOLLOW RTD",06/03/2026 2:05:00 PM,86,0,RTD,"End of DR schedule"
01S_ENRO_G01,"ADISE TO START",06/03/2026 5:17:00 PM,0,86,DISPATCHABLE RESERVE,"(RTD + DR) Due to high actual system demand (RTD/ACTUAL Demand: 10953/11035MW)"
01S_ENRO_G01,"ONLINE",06/03/2026 5:25:00 PM,0,95,DISPATCHABLE RESERVE,"(RTD + DR) Due to high actual system demand (RTD/ACTUAL Demand: 10944/11004MW)"
01S_ENRO_G01,"FOLLOW RTD",06/03/2026 6:01:00 PM,72,28,DISPATCHABLE RESERVE,"END OF DR SCHEDULE"
01S_ENRO_G01,"ADVICE TO START",06/04/2026 7:19:00 AM,0,0,DISPATCHABLE RESERVE,"DUE TO HVDC (11:-28MW) & VRE SOLAR (689:406MW) VARIANCE"
01S_ENRO_G01,"RAISE LOAD",06/04/2026 7:26:00 AM,0,45,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HVDC (11:-28MW) & VRE SOLAR (689:406MW) VARIANCE"
01S_ENRO_G01,"FOLLOW RTD",06/04/2026 10:01:00 AM,96,4,RTD,"Re-arm DR"
01S_ENRO_G01,"ADVICE TO START",06/04/2026 11:18:00 AM,0,0,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (1563:866MW) VARIANCE"
01S_ENRO_G01,"ONLINE AS DR",06/04/2026 11:25:00 AM,0,81,DISPATCHABLE RESERVE,"Utilize DR due to solar variance RTD/ACTUAL: 1426/830MW."
01S_ENRO_G01,"FOLLOW RTD",06/04/2026 12:16:00 PM,81,0,RTD,"END OF RMS"
01S_ENRO_G01,"ADVISED TO START AS DR",06/05/2026 2:13:00 PM,0,45,DISPATCHABLE RESERVE,"Due to Terra Solar variance (RTD= 313MW/ ACT= 35MW)"
01S_ENRO_G01,"ONLINE AS DR",06/05/2026 2:20:00 PM,0,45,DISPATCHABLE RESERVE,"Due to Terra Solar variance (RTD= 313MW/ ACT= 35MW)"
01S_ENRO_G01,"FOLLOW RTD",06/05/2026 3:10:00 PM,78,0,RTD,"Re-arm DR"
01S_ENRO_G01,"SHUTDOWN AS DR",06/05/2026 3:19:00 PM,46,0,GENERATOR SHUTDOWN,"End of DR schedule"
01S_ENRO_G01,"ADVISED TO START",06/06/2026 7:27:00 AM,0,30,DISPATCHABLE RESERVE,"Utilized as DR due to solar variance (RTD/ACT: 602/461MW)"
01S_ENRO_G01,"ONLINE AS DR",06/06/2026 7:35:00 AM,0,15,GENERATOR START-UP,"Start of DR schedule and raise load to 30MW"
01S_ENRO_G01,"LOWER LOAD",06/06/2026 8:45:00 AM,96,30,DISPATCHABLE RESERVE,"Re-arm DR (RTD/ACT: 5/96MW)"
01S_ENRO_G01,"FOLLOW RTD",06/06/2026 8:49:00 AM,46,5,RTD,"Re-arm DR"
01S_ENRO_G01,"ADVISED TO START",06/06/2026 4:24:00 PM,0,61,DISPATCHABLE RESERVE,"Utilized as DR due to Terra solar variance (RTD/ACT: 218/33MW)"
01S_ENRO_G01,"ONLINE AS DR",06/06/2026 4:30:00 PM,0,30,GENERATOR START-UP,"Start of DR schedule"
01S_ENRO_G01,"SHUTDOWN AS DR",06/06/2026 5:29:00 PM,60,0,GENERATOR SHUTDOWN,"End of DR schedule"
01S_ENRO_G01,"SHUTDOWN AS DR",06/06/2026 5:30:00 PM,60,0,GENERATOR SHUTDOWN,"End of DR schedule"
01S_ENRO_G01,"ADVISED TO START AS DR",06/07/2026 3:13:00 PM,0,44,DISPATCHABLE RESERVE,"Due to tripping of Sta. Rita 10 (162MW), Calaca 1(250MW), SLTEC 1(115MW), SLTEC 2(123MW), SLPGC 1(150MW), SLPGC 2(150MW), Run-back Sta. Rita Module 20/30/40 (66MW/65MW/67MW), Lowest System Frequency 58.95Hz"
01S_ENRO_G01,"ONLINE AS  DR",06/07/2026 3:23:00 PM,0,44,DISPATCHABLE RESERVE,"Due to tripping of Sta. Rita 10 (162MW), Calaca 1(250MW), SLTEC 1(115MW), SLTEC 2(123MW), SLPGC 1(150MW), SLPGC 2(150MW), Run-back Sta. Rita Module 20/30/40 (66MW/65MW/67MW), Lowest System Frequency 58.95Hz"
01S_ENRO_G01,"ADVISED TO SHUTDOWN AS DR",06/07/2026 3:49:00 PM,44,0,DISPATCHABLE RESERVE,"Re-arm DR"
01S_ENRO_G01,"SHUTDOWN AS DR",06/07/2026 3:54:00 PM,44,0,DISPATCHABLE RESERVE,"Re-arm DR"
01T_ASIA_G01,"ADVICE TO START",06/01/2026 2:46:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (1352:930MW) VARIANCE"
01T_ASIA_G01,"RAISE LOAD",06/01/2026 2:53:00 PM,0,34,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO VRE SOLAR (1352:930MW) VARIANCE"
01T_ASIA_G01,"FOLLOW RTD",06/01/2026 3:53:00 PM,34,0,RTD,"END OF RMS"
01T_ASIA_G01,"ADVISED TO START AS DR",06/03/2026 11:08:00 AM,0,27,DISPATCHABLE RESERVE,"Due to solar variance (RTD: 1968MW; ACT: 1437MW)"
01T_ASIA_G01,"ONLINE AS DR",06/03/2026 11:16:00 AM,0,27,DISPATCHABLE RESERVE,"Due to solar variance (RTD: 1968MW; ACT: 1437MW)"
01T_ASIA_G01,"FOLLOW RTD",06/03/2026 12:07:00 PM,38,0,RTD,"Re-armed DR. End of schedule as DR."
01T_ASIA_G01,"ADVICE TO START",06/04/2026 8:52:00 AM,0,0,DISPATCHABLE RESERVE,"DUE TO HVDC (24:-55MW) & VRE SOLAR (1284:926MW) VARIANCE"
01T_ASIA_G01,"RAISE LOAD",06/04/2026 9:02:00 AM,0,48,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HVDC (24:-55MW) & VRE SOLAR (1284:926MW) VARIANCE"
01T_ASIA_G01,"FOLLOW RTD",06/04/2026 9:59:00 AM,48,0,RTD,"Re-arm DR"
01T_ASIA_G01,"SHUTDOWN AS DR",06/04/2026 10:13:00 AM,48,0,GENERATOR SHUTDOWN,"Shutdown as DR, no schedle"
01T_ASIA_G01,"ADVISED TO START",06/06/2026 4:26:00 PM,0,19,DISPATCHABLE RESERVE,"Utilized as DR due to Terra solar variance (RTD/ACT: 218/33MW)"
01T_ASIA_G01,"ONLINE AS DR",06/06/2026 4:32:00 PM,0,19,GENERATOR START-UP,"Start of DR schedule"
01T_ASIA_G01,"ADVISED TO SHUTDOWN",06/06/2026 5:25:00 PM,19,0,RTD,"Re-arm DR"
01T_ASIA_G01,"SHUTDOWN AS DR",06/06/2026 5:30:00 PM,19,0,GENERATOR SHUTDOWN,"End of DR schedule"
02TMOBIL_G01,"ADVISED TO START",06/01/2026 11:06:00 AM,0,10,DISPATCHABLE RESERVE,"Utilized as DR due to solar variance (RTD/ACT: 2234/1783MW)"
02TMOBIL_G01,"ONLINE AS DR",06/01/2026 11:15:00 AM,0,10,GENERATOR START-UP,"Start of DR schedule and raise to 51MW"
02TMOBIL_G01,"FOLLOW RTD",06/01/2026 7:04:00 PM,45,0,DISPATCHABLE RESERVE,"RE-ARMED"
02TMOBIL_G01,"ADVISED TO START  AS DR",06/03/2026 11:06:00 AM,0,45,DISPATCHABLE RESERVE,"Due to solar variance (RTD: 1968MW; ACT: 1437MW)"
02TMOBIL_G01,"ONLINE AS DR",06/03/2026 11:19:00 AM,0,45,DISPATCHABLE RESERVE,"Due to solar variance (RTD: 1968MW; ACT: 1437MW)"
02TMOBIL_G01,"FOLLOW RTD",06/03/2026 4:23:00 PM,40,0,RTD,"RE-ARMED DR AND FOLLOW 5-MIN RTD"
02TMOBIL_G01,"ADVICE TO START",06/04/2026 8:09:00 AM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (10249:10326MW) & VRE SOLAR (1032:750MW) VARIANCE"
02TMOBIL_G01,"RAISE LOAD",06/04/2026 8:09:00 AM,0,45,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10249:10326MW) & VRE SOLAR (1032:750MW) VARIANCE"
02TMOBIL_G01,"FOLLOW RTD",06/04/2026 1:40:00 PM,20,0,DISPATCHABLE RESERVE,"RE-ARMED"
02TMOBIL_G01,"ADVISED TO START AS DR",06/05/2026 2:29:00 PM,0,22,DISPATCHABLE RESERVE,"Due to MO forecast error (RTD= 11,130MW/ ACT= 11,212MW)"
02TMOBIL_G01,"ONLINE AS DR",06/05/2026 2:42:00 PM,0,22,DISPATCHABLE RESERVE,"Due to MO forecast error (RTD= 11,130MW/ ACT= 11,212MW)"
02TMOBIL_G01,"FOLLOW RTD",06/05/2026 6:22:00 PM,46,32,RTD,"Re-arm DR"
02TMOBIL_G01,"ONLINE AS DR",06/06/2026 7:25:00 AM,0,10,GENERATOR START-UP,"Start of DR schedule and raise load to 20MW"
02TMOBIL_G01,"ADVISED TO START",06/06/2026 7:28:00 AM,0,10,DISPATCHABLE RESERVE,"Utilized as DR due to solar variance (RTD/ACT: 602/461MW)"
02TMOBIL_G01,"ADVISED TO START",06/06/2026 7:28:00 AM,0,10,DISPATCHABLE RESERVE,"Utilized as DR due to solar variance (RTD/ACT: 602/461MW)"
02TMOBIL_G01,"ADVISED TO SHUTDOWN",06/06/2026 8:49:00 AM,6,0,RTD,"Re-arm DR"
02TMOBIL_G01,"ADVISED TO START",06/06/2026 4:25:00 PM,0,46,DISPATCHABLE RESERVE,"Utilized as DR due to Terra solar variance (RTD/ACT: 218/33MW)"
02TMOBIL_G01,"ONLINE AS DR",06/06/2026 4:37:00 PM,0,10,GENERATOR START-UP,"Start of DR schedule"
02TMOBIL_G01,"FOLLOW RTD",06/06/2026 8:47:00 PM,45,32,RTD,"Re-arm DR"
02TMOBIL_G01,"ADVICE TO STAR",06/07/2026 1:06:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (1941:1378MW) VARIANCE"
02TMOBIL_G01,"RAISE LOAD",06/07/2026 1:17:00 PM,0,49,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO VRE SOLAR (1941:1378MW) VARIANCE"
02TMOBIL_G01,"ADVISED TO SHUTDOWN AS DR",06/07/2026 2:57:00 PM,18,0,DISPATCHABLE RESERVE,"Re-arm DR"
02TMOBIL_G01,"SHUTDOWN",06/07/2026 3:03:00 PM,1,0,RTD,"Re-arm DR"
02TMOBIL_G03,"FOLLOW RTD",06/01/2026 12:21:00 AM,7,2,DISPATCHABLE RESERVE,"RE-ARMED"
02TMOBIL_G03,"ADVISED TO START",06/01/2026 11:06:00 AM,0,10,DISPATCHABLE RESERVE,"Utilized as DR due to solar variance (RTD/ACT: 2234/1783MW)"
02TMOBIL_G03,"ONLINE AS DR",06/01/2026 11:15:00 AM,0,10,GENERATOR START-UP,"Start of DR schedule and raise to 50MW"
02TMOBIL_G03,"FOLLOW RTD",06/01/2026 5:17:00 PM,44,10,DISPATCHABLE RESERVE,"RE-ARMED"
02TMOBIL_G03,"RAISE LOAD",06/03/2026 11:06:00 AM,0,50,DISPATCHABLE RESERVE,"Due to solar variance (RTD: 1968MW; ACT: 1437MW)"
02TMOBIL_G03,"ONLINE AS DR",06/03/2026 11:19:00 AM,0,50,DISPATCHABLE RESERVE,"Due to solar variance (RTD: 1968MW; ACT: 1437MW)"
02TMOBIL_G03,"FOLLOW RTD",06/03/2026 3:47:00 PM,44,11,RTD,"RE-ARMED DR AND FOLLOW 5-MIN RTD"
02TMOBIL_G03,"ADVICE TO START",06/04/2026 8:09:00 AM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (10249:10326MW) & VRE SOLAR (1032:750MW) VARIANCE"
02TMOBIL_G03,"RAISE LOAD",06/04/2026 8:09:00 AM,0,45,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10249:10326MW) & VRE SOLAR (1032:750MW) VARIANCE"
02TMOBIL_G03,"FOLLOW RTD",06/04/2026 8:36:00 AM,19,0,RTD,"END OF RMS"
02TMOBIL_G03,"ADVISED TO START AS DR",06/05/2026 2:29:00 PM,0,26,DISPATCHABLE RESERVE,"Due to MO forecast error (RTD= 11,130MW/ ACT= 11,212MW)"
02TMOBIL_G03,"ONLINE AS DR",06/05/2026 2:42:00 PM,0,26,DISPATCHABLE RESERVE,"Due to MO forecast error (RTD= 11,130MW/ ACT= 11,212MW)"
02TMOBIL_G03,"FOLLOW RTD",06/05/2026 6:22:00 PM,51,37,RTD,"Re-arm DR"
02TMOBIL_G03,"ONLINE AS DR",06/06/2026 7:25:00 AM,0,10,GENERATOR START-UP,"Start of DR schedule and raise load to 20MW"
02TMOBIL_G03,"ADVISED TO START",06/06/2026 7:28:00 AM,0,10,DISPATCHABLE RESERVE,"Utilized as DR due to solar variance (RTD/ACT: 602/461MW)"
02TMOBIL_G03,"FOLLOW RTD",06/06/2026 8:02:00 AM,20,6,RTD,"Re-arm DR"
02TMOBIL_G03,"SHUTDOWN  AS GEN",06/06/2026 8:23:00 AM,6,0,GENERATOR SHUTDOWN,"From DR schedule"
02TMOBIL_G03,"ADVISED TO START",06/06/2026 4:25:00 PM,0,50,DISPATCHABLE RESERVE,"Utilized as DR due to Terra solar variance (RTD/ACT: 218/33MW)"
02TMOBIL_G03,"ONLINE AS DR",06/06/2026 4:37:00 PM,0,10,GENERATOR START-UP,"Start of DR schedule"
02TMOBIL_G03,"FOLLOW RTD",06/06/2026 8:47:00 PM,45,32,RTD,"Re-arm DR"
02TMOBIL_G03,"ADVICE TO STAR",06/07/2026 1:06:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (1941:1378MW) VARIANCE"
02TMOBIL_G03,"RAISE LOAD",06/07/2026 1:17:00 PM,0,49,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO VRE SOLAR (1941:1378MW) VARIANCE"
02TMOBIL_G03,"FOLLOW RTD",06/07/2026 1:55:00 PM,37,3,DISPATCHABLE RESERVE,"RE-ARMED"
03AVION_U01,"ON-LINE",06/02/2026 1:00:00 AM,0,0,REGULATING RESERVE,"RR"
03AVION_U01,"SHUTDOWN",06/02/2026 4:04:00 AM,25,0,GENERATOR SHUTDOWN,"WITH ZERO (0) RTD"
03AVION_U02,"ON-LINE",06/02/2026,0,0,REGULATING RESERVE,"RR"
03AVION_U02,"SHUTDOWN AS RR",06/02/2026 10:02:00 AM,23,0,GENERATOR SHUTDOWN,"End of RR schedule"
03AVION_U02,"ONLINE AS RR",06/06/2026 8:00:00 AM,0,20,GENERATOR START-UP,"Start of RR schedule"
03AVION_U02,"SHUTDOWN",06/07/2026 2:03:00 PM,19,0,GENERATOR SHUTDOWN,"ZERO RTD"
03CALACA_G01,"LOWER LOAD",06/03/2026 9:31:00 AM,240,200,MOT LOWER,"Due to Solar variance (RTD: 1977MW ; ACT: 2272MW)"
03CALACA_G01,"FOLLOW RTD",06/03/2026 10:21:00 AM,200,240,RTD,"Reset MOT low, follow RTD."
03CALACA_G01,"LOWER LOAD",06/07/2026 8:08:00 AM,240,180,MOT LOWER,"DUE TO VRE SOLAR (1182:1364MW) VARIANCE"
03CALACA_G01,"FOLLOW RTD",06/07/2026 9:30:00 AM,185,186,RTD,"MOT LIFTED"
03CALACA_G02,"LOWER LOAD",06/03/2026 9:31:00 AM,290,250,MOT LOWER,"Due to Solar variance (RTD: 1977MW ; ACT: 2272MW)"
03CALACA_G02,"FOLLOW RTD",06/03/2026 10:21:00 AM,250,290,RTD,"Reset MOT low, follow RTD."
03CLABSOL_G01,"TRIPPED",06/05/2026 7:08:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Affected by unplanned outage of Naga-Tinambak 69kV Line."
03CLABSOL_G01,"SYCHRONIZED",06/05/2026 7:16:00 AM,0,0,GENERATOR START-UP,"Affected by unplanned outage of Naga-Tinambak 69kV Line."
03EERI_G02,"FOLLOW RTD",06/01/2026 1:23:00 AM,195,195,RTD,"Security lower lifted"
03EERI_G02,"LOWER LOAD",06/06/2026 9:02:00 AM,204,195,MOT LOWER,"Constrain-off due to 3BEC variance (RTD/ACT: 65/217MW); RR OFF of 19MW (EERI2) and 13MW (EERI3)"
03EERI_G02,"FOLLOW RTD",06/06/2026 9:29:00 AM,195,204,RTD,"Lifted constrain-off instruction; RR ON"
03EERI_G03,"FOLLOW RTD",06/01/2026 1:23:00 AM,195,195,RTD,"Security lower lifted"
03EERI_G03,"LOWER LOAD",06/06/2026 9:02:00 AM,204,195,MOT LOWER,"Constrain-off due to 3BEC variance (RTD/ACT: 65/217MW); RR OFF of 19MW (EERI2) and 13MW (EERI3)"
03EERI_G03,"FOLLOW RTD",06/06/2026 9:29:00 AM,195,204,RTD,"Lifted constrain-off instruction; RR ON"
03ILIJAN_G01,"FOLLOW RTD",06/01/2026 2:58:00 AM,197,170,RTD,"From security lower"
03ILIJAN_G01,"RAISE         LOAD",06/07/2026 3:15:00 PM,370,450,MOT LOWER,"Due to tripping of Sta. Rita 10 (162MW), Calaca 1(250MW), SLTEC 1(115MW), SLTEC 2(123MW), SLPGC 1(150MW), SLPGC 2(150MW), Run-back Sta. Rita Module 20/30/40 (66MW/65MW/67MW), Lowest System Frequency 58.95Hz"
03ILIJAN_G01,"FOLLOW RTD",06/07/2026 3:32:00 PM,450,395,RTD,"Reset MOT lower"
03ILIJAN_G02,"FOLLOW RTD",06/01/2026 6:26:00 AM,367,370,RTD,"Security lower lifted"
03ILIJAN_G02,"RAISE         LOAD",06/07/2026 3:15:00 PM,370,450,MOT LOWER,"Due to tripping of Sta. Rita 10 (162MW), Calaca 1(250MW), SLTEC 1(115MW), SLTEC 2(123MW), SLPGC 1(150MW), SLPGC 2(150MW), Run-back Sta. Rita Module 20/30/40 (66MW/65MW/67MW), Lowest System Frequency 58.95Hz"
03ILIJAN_G02,"FOLLOW RTD",06/07/2026 3:32:00 PM,450,399,RTD,"Reset MOT lower"
03INARI_G01,"ONLINE",06/03/2026 8:40:00 AM,0,0,GENERATOR START-UP,"From unplanned outage."
03INARI_G01,"TRIPPED",06/03/2026 10:46:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Due to DU line outage."
03INARI_G01,"ONLINE",06/03/2026 10:48:00 AM,0,0,GENERATOR START-UP,"From unplanned outage."
03INGRID_GS1,"RAISE LOAD",06/01/2026 12:57:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10388:10435MW)"
03INGRID_GS1,"FOLLOW RTD",06/01/2026 1:58:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",06/01/2026 3:04:00 AM,0,28,CONTINGENCY RESERVE,"Utilize CR to assist online online of Kalayaan 3 pump."
03INGRID_GS1,"FOLLOW RTD",06/01/2026 3:35:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",06/01/2026 8:05:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1586/1245MW)"
03INGRID_GS1,"FOLLOW RTD",06/01/2026 9:16:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",06/01/2026 10:00:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2210/1754MW)"
03INGRID_GS1,"FOLLOW RTD",06/01/2026 1:05:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",06/01/2026 1:22:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1683:1206MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",06/01/2026 1:41:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",06/01/2026 2:49:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1352:916MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",06/01/2026 3:33:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",06/01/2026 8:24:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-100:-145MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",06/01/2026 9:58:00 PM,20,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",06/02/2026 12:58:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2024/1782MW)"
03INGRID_GS1,"FOLLOW RTD",06/02/2026 1:42:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",06/02/2026 2:20:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to tripping of SMC 2 with 126MW"
03INGRID_GS1,"FOLLOW RTD",06/02/2026 2:36:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",06/02/2026 3:38:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1206/1120MW)"
03INGRID_GS1,"FOLLOW RTD",06/02/2026 4:04:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"ONLINE AS CR",06/03/2026 7:56:00 AM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR."
03INGRID_GS1,"RAISE LOAD",06/03/2026 10:16:00 AM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand.(RTD: 11345MW; ACT: 11553MW)"
03INGRID_GS1,"RAISE LOAD",06/03/2026 10:32:00 AM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand.(RTD: 11652MW; ACT: 11728MW)"
03INGRID_GS1,"FOLLOW RTD",06/03/2026 11:19:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",06/03/2026 12:06:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1842MW ; ACT: 1227MW)"
03INGRID_GS1,"FOLLOW RTD",06/03/2026 3:05:00 PM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS1,"RAISE LOAD",06/03/2026 5:11:00 PM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand (RTD/ACTUAL Demand: 10891/11023MW)"
03INGRID_GS1,"FOLLOW RTD",06/03/2026 5:32:00 PM,28,6,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS1,"RAISE LOAD",06/04/2026 10:22:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-21:-63MW) & VRE SOLAR (1490:1109MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",06/04/2026 10:41:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",06/04/2026 12:57:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1071:724MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",06/04/2026 1:17:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE         LOAD",06/04/2026 2:27:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 804MW/ ACT= 663MW)"
03INGRID_GS1,"FOLLOW RTD",06/04/2026 9:05:00 PM,28,0,RTD,"End of CR schedule"
03INGRID_GS1,"ON-LINE",06/05/2026 7:56:00 AM,0,1,GENERATOR START-UP,"With CR schedule next interval."
03INGRID_GS1,"RAISE LOAD",06/05/2026 8:04:00 AM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD=970/ACT=506)"
03INGRID_GS1,"FOLLOW RTD",06/05/2026 9:18:00 AM,28,0,RTD,"Re-arm CR."
03INGRID_GS1,"RAISE         LOAD",06/05/2026 2:07:00 PM,0,28,CONTINGENCY RESERVE,"Due to Terra Solar variance (RTD= 313MW/ ACT= 35MW)"
03INGRID_GS1,"FOLLOW RTD",06/05/2026 3:55:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"ON-LINE",06/06/2026 7:56:00 AM,0,0,GENERATOR START-UP,"With CR schedule next interval."
03INGRID_GS1,"RAISE LOAD",06/06/2026 12:44:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1919/1775MW)"
03INGRID_GS1,"FOLLOW RTD",06/06/2026 4:47:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",06/06/2026 6:14:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to MO forecast error (RTD/ACT: 10355/10453MW)"
03INGRID_GS1,"FOLLOW RTD",06/06/2026 7:20:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"ON-LINE",06/07/2026 7:58:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
03INGRID_GS1,"RAISE LOAD",06/07/2026 9:16:00 AM,0,28,CONTINGENCY RESERVE,"UTILZED DUE TO HIGH ACTUAL SYSTEM DEMAND (9087:9165MW)"
03INGRID_GS1,"FOLLOW RTD",06/07/2026 9:37:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",06/07/2026 10:34:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (9745:9923MW) AND HVDC (100:62MW) & VRE SOLAR (2137:1782MW) VARIANCES"
03INGRID_GS1,"FOLLOW RTD",06/07/2026 10:43:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",06/07/2026 11:20:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2146:1757MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",06/07/2026 11:36:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",06/07/2026 12:54:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1925:1608MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",06/07/2026 1:13:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE    LOAD",06/07/2026 2:22:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 1,256MW/ ACT= 934MW)"
03INGRID_GS1,"FOLLOW RTD",06/07/2026 2:52:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE         LOAD",06/07/2026 3:11:00 PM,0,28,CONTINGENCY RESERVE,"Due to tripping of Sta. Rita 10 (162MW), Calaca 1(250MW), SLTEC 1(115MW), SLTEC 2(123MW), SLPGC 1(150MW), SLPGC 2(150MW), Run-back Sta. Rita Module 20/30/40 (66MW/65MW/67MW), Lowest System Frequency 58.95Hz"
03INGRID_GS1,"FOLLOW RTD",06/07/2026 3:22:00 PM,28,0,RTD,"Reset CR"
03INGRID_GS1,"RAISE         LOAD",06/07/2026 4:55:00 PM,0,28,CONTINGENCY RESERVE,"Due to HVDC fluctuation (RTD= -99MW/ ACT= -208MW)"
03INGRID_GS1,"FOLLOW RTD",06/07/2026 8:15:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",06/01/2026 12:57:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10388:10435MW)"
03INGRID_GS2,"FOLLOW RTD",06/01/2026 1:52:00 AM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",06/01/2026 3:04:00 AM,0,22,CONTINGENCY RESERVE,"Utilize CR to assist online online of Kalayaan 3 pump."
03INGRID_GS2,"FOLLOW RTD",06/01/2026 3:13:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",06/01/2026 8:05:00 AM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1586/1245MW)"
03INGRID_GS2,"FOLLOW RTD",06/01/2026 9:16:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",06/01/2026 10:13:00 AM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2236/1954MW)"
03INGRID_GS2,"FOLLOW RTD",06/01/2026 12:32:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",06/01/2026 12:43:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1783:1244MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",06/01/2026 1:01:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",06/01/2026 2:51:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1343:889MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",06/01/2026 3:27:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",06/01/2026 6:08:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11246:11313MW) & HVDC (-100:-156MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",06/01/2026 7:02:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",06/02/2026 12:58:00 PM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2024/1782MW)"
03INGRID_GS2,"FOLLOW RTD",06/02/2026 1:42:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",06/02/2026 2:20:00 PM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to tripping of SMC 2 with 126MW"
03INGRID_GS2,"FOLLOW RTD",06/02/2026 2:36:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",06/02/2026 3:38:00 PM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1206/1120MW)"
03INGRID_GS2,"FOLLOW RTD",06/02/2026 5:41:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"ONLINE AS CR",06/03/2026 8:56:00 AM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR"
03INGRID_GS2,"RAISE LOAD",06/03/2026 10:17:00 AM,0,22,CONTINGENCY RESERVE,"Due to high actual system demand.(RTD: 11345MW; ACT: 11553MW)"
03INGRID_GS2,"FOLLOW RTD",06/03/2026 10:25:00 AM,22,0,RTD,"Re-armed CR."
03INGRID_GS2,"FOLLOW RTD",06/03/2026 10:25:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS2,"RAISE LOAD",06/03/2026 10:32:00 AM,0,22,CONTINGENCY RESERVE,"Due to high actual system demand.(RTD: 11652MW; ACT: 11728MW)"
03INGRID_GS2,"FOLLOW RTD",06/03/2026 11:24:00 AM,22,0,RTD,"Re-armed CR."
03INGRID_GS2,"RAISE LOAD",06/03/2026 12:06:00 PM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1842MW ; ACT: 1227MW)"
03INGRID_GS2,"FOLLOW RTD",06/03/2026 3:05:00 PM,22,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS2,"ON-LINE",06/04/2026 8:56:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
03INGRID_GS2,"RAISE LOAD",06/04/2026 10:22:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-21:-63MW) & VRE SOLAR (1490:1109MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",06/04/2026 10:41:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",06/04/2026 12:57:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1071:724MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",06/04/2026 1:17:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE         LOAD",06/04/2026 6:18:00 PM,0,22,CONTINGENCY RESERVE,"Due to HVDC variance (RTD= -50MW/ ACT= -141MW)"
03INGRID_GS2,"FOLLOW RTD",06/04/2026 6:58:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"ON-LINE",06/05/2026 8:56:00 AM,0,0,GENERATOR START-UP,"With CR schedule next interval."
03INGRID_GS2,"RAISE         LOAD",06/05/2026 2:07:00 PM,0,22,CONTINGENCY RESERVE,"Due to Terra Solar variance (RTD= 313MW/ ACT= 35MW)"
03INGRID_GS2,"FOLLOW RTD",06/05/2026 5:48:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"ONLINE AS CR",06/06/2026 8:57:00 AM,0,0,GENERATOR START-UP,"Start of CR schedule"
03INGRID_GS2,"FOLLOW RTD",06/06/2026 4:47:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",06/06/2026 6:14:00 PM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to MO forecast error (RTD/ACT: 10355/10453MW)"
03INGRID_GS2,"FOLLOW RTD",06/06/2026 9:00:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"ON-LINE",06/07/2026 8:57:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
03INGRID_GS2,"RAISE LOAD",06/07/2026 9:16:00 AM,0,28,CONTINGENCY RESERVE,"UTILZED DUE TO HIGH ACTUAL SYSTEM DEMAND (9087:9165MW)"
03INGRID_GS2,"FOLLOW RTD",06/07/2026 9:37:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",06/07/2026 10:34:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (9745:9923MW) AND HVDC (100:62MW) & VRE SOLAR (2137:1782MW) VARIANCES"
03INGRID_GS2,"FOLLOW RTD",06/07/2026 10:43:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",06/07/2026 12:54:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1925:1608MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",06/07/2026 1:13:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE         LOAD",06/07/2026 3:11:00 PM,0,22,CONTINGENCY RESERVE,"Due to tripping of Sta. Rita 10 (162MW), Calaca 1(250MW), SLTEC 1(115MW), SLTEC 2(123MW), SLPGC 1(150MW), SLPGC 2(150MW), Run-back Sta. Rita Module 20/30/40 (66MW/65MW/67MW), Lowest System Frequency 58.95Hz"
03INGRID_GS2,"FOLLOW RTD",06/07/2026 3:22:00 PM,22,0,RTD,"Reset CR"
03INGRID_GS2,"RAISE         LOAD",06/07/2026 4:55:00 PM,0,22,CONTINGENCY RESERVE,"Due to HVDC fluctuation (RTD= -99MW/ ACT= -208MW)"
03INGRID_GS2,"FOLLOW RTD",06/07/2026 8:27:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS3,"RAISE LOAD",06/01/2026 12:57:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10388:10435MW)"
03INGRID_GS3,"FOLLOW RTD",06/01/2026 1:52:00 AM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE LOAD",06/01/2026 8:05:00 AM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1586/1245MW)"
03INGRID_GS3,"FOLLOW RTD",06/01/2026 8:58:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS3,"RAISE LOAD",06/01/2026 10:13:00 AM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2236/1954MW)"
03INGRID_GS3,"HOLD LOAD",06/01/2026 11:46:00 AM,22,22,MOT RAISE,"Constrain-on (RTD/ACT: 0/22MW) due to solar variance (RTD/ACT: 2259/1524MW)"
03INGRID_GS3,"LOWER LOAD",06/01/2026 11:48:00 AM,22,2,CONTINGENCY RESERVE,"From constrain-on (RTD/ACT: 2/22MW)"
03INGRID_GS3,"FOLLOW RTD",06/01/2026 11:53:00 AM,21,0,RTD,"Re-arm CR"
03INGRID_GS3,"RAISE LOAD",06/01/2026 12:43:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1783:1244MW) VARIANCE"
03INGRID_GS3,"FOLLOW RTD",06/01/2026 1:01:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE LOAD",06/01/2026 2:51:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1343:889MW) VARIANCE"
03INGRID_GS3,"FOLLOW RTD",06/01/2026 3:27:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE LOAD",06/01/2026 6:08:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11246:11313MW) & HVDC (-100:-156MW) VARIANCE"
03INGRID_GS3,"FOLLOW RTD",06/01/2026 7:02:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",06/01/2026 8:28:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1586/1245MW)"
03INGRID_GS4,"FOLLOW RTD",06/01/2026 9:16:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",06/01/2026 10:00:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2210/1754MW)"
03INGRID_GS4,"RAISE LOAD",06/01/2026 11:02:00 AM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2234/1783MW)"
03INGRID_GS4,"FOLLOW RTD",06/01/2026 12:32:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",06/01/2026 12:43:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1783:1244MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",06/01/2026 1:05:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",06/01/2026 1:22:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1683:1206MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",06/01/2026 1:43:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",06/01/2026 2:49:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1352:916MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",06/01/2026 3:33:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",06/01/2026 8:24:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-100:-145MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",06/01/2026 9:14:00 PM,14,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",06/02/2026 12:58:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2024/1782MW)"
03INGRID_GS4,"FOLLOW RTD",06/02/2026 1:42:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",06/02/2026 2:20:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to tripping of SMC 2 with 126MW"
03INGRID_GS4,"FOLLOW RTD",06/02/2026 2:36:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",06/02/2026 3:38:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1206/1120MW)"
03INGRID_GS4,"FOLLOW RTD",06/02/2026 4:04:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"ONLINE AS CR",06/03/2026 8:56:00 AM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR"
03INGRID_GS4,"RAISE LOAD",06/03/2026 10:16:00 AM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand.(RTD: 11345MW; ACT: 11553MW)"
03INGRID_GS4,"FOLLOW RTD",06/03/2026 10:25:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE LOAD",06/03/2026 10:32:00 AM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand.(RTD: 11652MW; ACT: 11728MW)"
03INGRID_GS4,"FOLLOW RTD",06/03/2026 11:19:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE LOAD",06/03/2026 12:06:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1842MW ; ACT: 1227MW)"
03INGRID_GS4,"FOLLOW RTD",06/03/2026 12:18:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE LOAD",06/03/2026 1:04:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1712MW ; ACT: 1060MW)"
03INGRID_GS4,"FOLLOW RTD",06/03/2026 3:10:00 PM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS4,"RAISE LOAD",06/03/2026 5:11:00 PM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand (RTD/ACTUAL Demand: 10891/11023MW)"
03INGRID_GS4,"FOLLOW RTD",06/03/2026 5:32:00 PM,28,6,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS4,"ON-LINE",06/04/2026 8:56:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
03INGRID_GS4,"RAISE LOAD",06/04/2026 10:22:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-21:-63MW) & VRE SOLAR (1490:1109MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",06/04/2026 11:53:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",06/04/2026 12:57:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1071:724MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",06/04/2026 1:19:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE         LOAD",06/04/2026 2:27:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 804MW/ ACT= 663MW)"
03INGRID_GS4,"FOLLOW RTD",06/04/2026 9:05:00 PM,28,0,RTD,"End of CR schedule"
03INGRID_GS4,"ON-LINE",06/05/2026 8:56:00 AM,0,0,GENERATOR START-UP,"With CR schedule next interval."
03INGRID_GS4,"RAISE         LOAD",06/05/2026 2:07:00 PM,0,28,CONTINGENCY RESERVE,"Due to Terra Solar variance (RTD= 313MW/ ACT= 35MW)"
03INGRID_GS4,"FOLLOW RTD",06/05/2026 3:55:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"ONLINE AS CR",06/06/2026 8:57:00 AM,0,0,GENERATOR START-UP,"Start of CR schedule"
03INGRID_GS4,"RAISE LOAD",06/06/2026 12:44:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1919/1775MW)"
03INGRID_GS4,"RAISE LOAD",06/06/2026 1:50:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to VRE variance (RTD/ACT: 1971/1887MW)"
03INGRID_GS4,"FOLLOW RTD",06/06/2026 4:47:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",06/06/2026 6:14:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to MO forecast error (RTD/ACT: 10355/10453MW)"
03INGRID_GS4,"FOLLOW RTD",06/06/2026 7:20:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"ON-LINE",06/07/2026 8:57:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
03INGRID_GS4,"RAISE LOAD",06/07/2026 9:16:00 AM,0,28,CONTINGENCY RESERVE,"UTILZED DUE TO HIGH ACTUAL SYSTEM DEMAND (9087:9165MW)"
03INGRID_GS4,"FOLLOW RTD",06/07/2026 9:47:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",06/07/2026 10:34:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (9745:9923MW) AND HVDC (100:62MW) & VRE SOLAR (2137:1782MW) VARIANCES"
03INGRID_GS4,"FOLLOW RTD",06/07/2026 10:44:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",06/07/2026 11:20:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2146:1757MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",06/07/2026 11:36:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",06/07/2026 12:54:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1925:1608MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",06/07/2026 1:13:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE    LOAD",06/07/2026 2:22:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 1,256MW/ ACT= 934MW)"
03INGRID_GS4,"FOLLOW RTD",06/07/2026 2:46:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE         LOAD",06/07/2026 3:11:00 PM,0,28,CONTINGENCY RESERVE,"Due to tripping of Sta. Rita 10 (162MW), Calaca 1(250MW), SLTEC 1(115MW), SLTEC 2(123MW), SLPGC 1(150MW), SLPGC 2(150MW), Run-back Sta. Rita Module 20/30/40 (66MW/65MW/67MW), Lowest System Frequency 58.95Hz"
03INGRID_GS4,"FOLLOW RTD",06/07/2026 3:22:00 PM,28,0,RTD,"Reset CR"
03INGRID_GS4,"RAISE         LOAD",06/07/2026 4:55:00 PM,0,28,CONTINGENCY RESERVE,"Due to HVDC fluctuation (RTD= -99MW/ ACT= -208MW)"
03INGRID_GS4,"FOLLOW RTD",06/07/2026 8:01:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS5,"RAISE LOAD",06/01/2026 8:28:00 AM,0,13,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1586/1245MW)"
03INGRID_GS5,"FOLLOW RTD",06/01/2026 9:16:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS5,"RAISE LOAD",06/01/2026 10:13:00 AM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2236/1954MW)"
03INGRID_GS5,"FOLLOW RTD",06/01/2026 10:23:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS5,"RAISE LOAD",06/01/2026 11:02:00 AM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2234/1783MW)"
03INGRID_GS5,"FOLLOW RTD",06/01/2026 11:53:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS5,"RAISE LOAD",06/01/2026 12:43:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1783:1244MW) VARIANCE"
03INGRID_GS5,"FOLLOW RTD",06/01/2026 1:01:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS5,"RAISE LOAD",06/01/2026 2:51:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1343:889MW) VARIANCE"
03INGRID_GS5,"FOLLOW RTD",06/01/2026 2:53:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS5,"RAISE LOAD",06/01/2026 3:06:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1284:834MW) VARIANCE"
03INGRID_GS5,"FOLLOW RTD",06/01/2026 3:27:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS5,"RAISE LOAD",06/01/2026 6:08:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11246:11313MW) & HVDC (-100:-156MW) VARIANCE"
03INGRID_GS5,"FOLLOW RTD",06/01/2026 6:53:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS5,"ONLINE AS CR",06/06/2026 8:57:00 AM,0,0,GENERATOR START-UP,"Start of CR schedule"
03INGRID_GS6,"RAISE LOAD",06/01/2026 10:00:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2210/1754MW)"
03INGRID_GS6,"FOLLOW RTD",06/01/2026 1:05:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",06/01/2026 1:22:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1683:1206MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",06/01/2026 1:43:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",06/01/2026 2:49:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1352:916MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",06/01/2026 3:33:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",06/01/2026 8:24:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-100:-145MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",06/01/2026 9:03:00 PM,18,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",06/02/2026 12:58:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2024/1782MW)"
03INGRID_GS6,"FOLLOW RTD",06/02/2026 1:42:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",06/02/2026 2:20:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to tripping of SMC 2 with 126MW"
03INGRID_GS6,"FOLLOW RTD",06/02/2026 2:36:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",06/02/2026 3:38:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1206/1120MW)"
03INGRID_GS6,"FOLLOW RTD",06/02/2026 4:04:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"ONLINE AS CR",06/03/2026 8:56:00 AM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR"
