Luzon System Operations
03INGRID_GS6,"RAISE LOAD",06/03/2026 10:16:00 AM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand.(RTD: 11345MW; ACT: 11553MW)"
03INGRID_GS6,"FOLLOW RTD",06/03/2026 10:25:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS6,"RAISE LOAD",06/03/2026 10:32:00 AM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand.(RTD: 11652MW; ACT: 11728MW)"
03INGRID_GS6,"FOLLOW RTD",06/03/2026 11:19:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS6,"RAISE LOAD",06/03/2026 12:06:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1842MW ; ACT: 1227MW)"
03INGRID_GS6,"FOLLOW RTD",06/03/2026 12:18:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS6,"RAISE LOAD",06/03/2026 1:04:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1712MW ; ACT: 1060MW)"
03INGRID_GS6,"FOLLOW RTD",06/03/2026 3:10:00 PM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS6,"RAISE LOAD",06/03/2026 5:11:00 PM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand (RTD/ACTUAL Demand: 10891/11023MW)"
03INGRID_GS6,"FOLLOW RTD",06/03/2026 7:01:00 PM,28,6,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS6,"ON-LINE",06/04/2026 8:56:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
03INGRID_GS6,"RAISE LOAD",06/04/2026 10:22:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-21:-63MW) & VRE SOLAR (1490:1109MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",06/04/2026 11:53:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",06/04/2026 12:57:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1071:724MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",06/04/2026 1:19:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE         LOAD",06/04/2026 2:27:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 804MW/ ACT= 663MW)"
03INGRID_GS6,"FOLLOW RTD",06/04/2026 9:00:00 PM,28,0,RTD,"End of CR schedule"
03INGRID_GS6,"ON-LINE",06/05/2026 8:56:00 AM,0,0,GENERATOR START-UP,"With CR schedule next interval."
03INGRID_GS6,"RAISE         LOAD",06/05/2026 2:07:00 PM,0,28,CONTINGENCY RESERVE,"Due to Terra Solar variance (RTD= 313MW/ ACT= 35MW)"
03INGRID_GS6,"FOLLOW RTD",06/05/2026 3:55:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",06/06/2026 12:44:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1919/1775MW)"
03INGRID_GS6,"RAISE LOAD",06/06/2026 1:50:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to VRE variance (RTD/ACT: 1971/1887MW)"
03INGRID_GS6,"FOLLOW RTD",06/06/2026 4:47:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",06/06/2026 6:14:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to MO forecast error (RTD/ACT: 10355/10453MW)"
03INGRID_GS6,"FOLLOW RTD",06/06/2026 9:00:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"ON-LINE",06/07/2026 8:57:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
03INGRID_GS6,"RAISE LOAD",06/07/2026 9:16:00 AM,0,28,CONTINGENCY RESERVE,"UTILZED DUE TO HIGH ACTUAL SYSTEM DEMAND (9087:9165MW)"
03INGRID_GS6,"FOLLOW RTD",06/07/2026 9:47:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",06/07/2026 10:34:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (9745:9923MW) AND HVDC (100:62MW) & VRE SOLAR (2137:1782MW) VARIANCES"
03INGRID_GS6,"FOLLOW RTD",06/07/2026 10:46:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",06/07/2026 11:20:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2146:1757MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",06/07/2026 11:36:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",06/07/2026 12:54:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1925:1608MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",06/07/2026 1:13:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE    LOAD",06/07/2026 2:22:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 1,256MW/ ACT= 934MW)"
03INGRID_GS6,"FOLLOW RTD",06/07/2026 2:46:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE         LOAD",06/07/2026 3:11:00 PM,0,28,CONTINGENCY RESERVE,"Due to tripping of Sta. Rita 10 (162MW), Calaca 1(250MW), SLTEC 1(115MW), SLTEC 2(123MW), SLPGC 1(150MW), SLPGC 2(150MW), Run-back Sta. Rita Module 20/30/40 (66MW/65MW/67MW), Lowest System Frequency 58.95Hz"
03INGRID_GS6,"FOLLOW RTD",06/07/2026 3:22:00 PM,28,0,RTD,"Reset CR"
03INGRID_GS6,"RAISE         LOAD",06/07/2026 4:55:00 PM,0,28,CONTINGENCY RESERVE,"Due to HVDC fluctuation (RTD= -99MW/ ACT= -208MW)"
03INGRID_GS6,"FOLLOW RTD",06/07/2026 8:01:00 PM,28,0,RTD,"Re-arm CR"
03KAL_G01,"ON-LINE AS PUMP",06/01/2026 12:30:00 AM,0,-160,RTD,"RTD"
03KAL_G01,"SHUTDOWN AS PUMP",06/01/2026 10:26:00 AM,-155,0,RTD,"End of pumping operation"
03KAL_G01,"ON-LINE",06/01/2026 1:24:00 PM,0,0,REGULATING RESERVE,"RR"
03KAL_G01,"LOWER LOAD",06/01/2026 7:56:00 PM,160,140,REGULATING RESERVE,"RR"
03KAL_G01,"FOLLOW RTD",06/01/2026 8:08:00 PM,139,160,REGULATING RESERVE,"RR"
03KAL_G01,"ON-LINE AS PUMP",06/02/2026 1:05:00 AM,0,-160,RTD,"RTD"
03KAL_G01,"SHUTDOWN AS PUMP",06/02/2026 8:02:00 AM,-155,0,RTD,"End of pumping operation"
03KAL_G01,"ONLINE AS RR",06/02/2026 10:02:00 AM,0,33,GENERATOR START-UP,"Start of RR schedule"
03KAL_G01,"SHHUTDOWN AS GEN",06/03/2026 4:02:00 AM,90,0,GENERATOR SHUTDOWN,"WITH ZERO RTD"
03KAL_G01,"ADVIVE TO START",06/04/2026 10:21:00 AM,0,0,DISPATCHABLE RESERVE,"DUE TO HVDC (-21:-63MW) & VRE SOLAR (1490:1109MW) VARIANCE"
03KAL_G01,"RAISE LOAD",06/04/2026 10:26:00 AM,0,165,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HVDC (-21:-63MW) & VRE SOLAR (1490:1109MW) VARIANCE"
03KAL_G01,"FOLLOW RTD",06/04/2026 1:20:00 PM,91,0,DISPATCHABLE RESERVE,"RE-ARMED"
03KAL_G02,"SHUTDOWN",06/03/2026 1:02:00 AM,90,0,GENERATOR SHUTDOWN,"End of CR schedule"
03KAL_G02,"ON-LINE",06/05/2026 10:00:00 AM,0,110,GENERATOR START-UP,"With RR schedule."
03KAL_G02,"OFFLINE AS RR",06/06/2026 2:01:00 AM,0,0,RTD,"End of schedule as RR."
03KAL_G02,"ONLINE AS PUMP",06/06/2026 3:26:00 AM,0,-148,RTD,"Start operation as pump."
03KAL_G02,"SHUTDOWN AS PUMP",06/06/2026 11:30:00 AM,-146,0,RTD,"End of pumping operation"
03KAL_G02,"ONLINE  & R/L",06/06/2026 7:20:00 PM,0,91,GENERATOR START-UP,"With CR schedule"
03KAL_G02,"RAISE LOAD",06/06/2026 9:37:00 PM,91,111,CONTINGENCY RESERVE,"Due to sudden de-loading of Kalayaan 4 from 105 MW to 25MW"
03KAL_G02,"FOLLOW RTD",06/06/2026 10:00:00 PM,113,105,RTD,"Re-armed CR."
03KAL_G02,"RAISE LOAD",06/06/2026 10:12:00 PM,2,79,CONTINGENCY RESERVE,"Due to high actual system demand"
03KAL_G02,"OFFLINE AS RR",06/07/2026 12:03:00 AM,0,0,RTD,"End of schedule as RR"
03KAL_G02,"ONLINE AS  PUMP",06/07/2026 3:01:00 AM,0,-146,GENERATOR START-UP,"Start of pumping operation, RTD"
03KAL_G02,"SHUTDOWN AS PUMP",06/07/2026 3:46:00 PM,-146,0,GENERATOR SHUTDOWN,"End of pumping operation, Zero RTD"
03KAL_G02,"ONLINE  & R/L",06/07/2026 7:00:00 PM,0,91,GENERATOR START-UP,"With CR schedule"
03KAL_G03,"ONLINE AS PUMP",06/01/2026 3:02:00 AM,0,-157,RTD,"Start of pumping operation."
03KAL_G03,"AS PUMP",06/01/2026 1:01:00 PM,-160,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G03,"ON-LINE",06/01/2026 6:00:00 PM,0,0,CONTINGENCY RESERVE,"CR"
03KAL_G03,"RAISE LOAD",06/01/2026 6:01:00 PM,91,121,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (1121:11351MW)"
03KAL_G03,"FOLLOW RTD",06/01/2026 7:06:00 PM,121,91,CONTINGENCY RESERVE,"RE-ARMED"
03KAL_G03,"RAISE LOAD",06/01/2026 10:02:00 PM,95,125,CONTINGENCY RESERVE,"UTILIZED DUE TO NON-COMPLIANCE OF TERRA SOLAR BESS (109:0MW)"
03KAL_G03,"AS CR",06/01/2026 10:32:00 PM,122,0,GENERATOR SHUTDOWN,"END OF RMS"
03KAL_G03,"ONLINE AS PUMP",06/02/2026 2:37:00 AM,0,-157,GENERATOR START-UP,"Start of pumping operation."
03KAL_G03,"SHUTDOWN AS PUMP",06/02/2026 1:01:00 PM,-155,0,RTD,"End of pumping operation"
03KAL_G03,"ONLINE AS PUMP",06/02/2026 10:02:00 PM,0,-160,RTD,"Start of pumping operation"
03KAL_G03,"SHUTDOWN AS PUMP",06/03/2026 1:01:00 PM,-152,0,RTD,"End of pumping operation."
03KAL_G03,"SHUTDOWN",06/03/2026 10:21:00 PM,90,0,GENERATOR SHUTDOWN,"End of CR schedule"
03KAL_G03,"ONLINE AS PUMP",06/04/2026 12:27:00 AM,0,-157,RTD,"Start of pumping operation"
03KAL_G03,"AS PUMP",06/04/2026 10:06:00 AM,-160,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G03,"ONLINE AS CR",06/04/2026 1:01:00 PM,0,90,GENERATOR START-UP,"With schedule as CR for the interval."
03KAL_G03,"RAISE         LOAD",06/04/2026 6:17:00 PM,121,151,CONTINGENCY RESERVE,"Due to HVDC variance (RTD= -50MW/ ACT= -141MW)"
03KAL_G03,"FOLLOW RTD",06/04/2026 6:55:00 PM,151,121,RTD,"Re-arm CR"
03KAL_G03,"RAISE         LOAD",06/04/2026 8:50:00 PM,121,151,CONTINGENCY RESERVE,"Due to HVDC variance (RTD= -50MW/ ACT= -101MW)"
03KAL_G03,"FOLLOW RTD",06/04/2026 11:12:00 PM,121,0,RTD,"End of CR schedule"
03KAL_G03,"SHUTDOWN",06/04/2026 11:13:00 PM,121,0,GENERATOR SHUTDOWN,"End of CR schedule"
03KAL_G03,"ONLINE AS  PUMP",06/05/2026 1:02:00 AM,0,-159,GENERATOR START-UP,"Start of pumping operation, RTD"
03KAL_G03,"SHUTDOWN AS PUMP",06/05/2026 1:02:00 PM,-158,0,GENERATOR SHUTDOWN,"End of pumping operation."
03KAL_G03,"ONLINE AS  PUMP",06/06/2026 12:26:00 AM,0,-157,GENERATOR START-UP,"Start of pumping operation, RTD"
03KAL_G03,"SHUTDOWN AS PUMP",06/06/2026 4:30:00 PM,-156,0,RTD,"End of pumping operation"
03KAL_G03,"ONLINE AS PUMP",06/07/2026 12:34:00 AM,0,-157,RTD,"Start operation as pump."
03KAL_G03,"SHUTDOWN AS  PUMP",06/07/2026 5:01:00 PM,-156,0,GENERATOR SHUTDOWN,"End pumping operation, Zero RTD"
03KAL_G03,"ONLINE  & R/L",06/07/2026 8:30:00 PM,0,91,GENERATOR START-UP,"With CR schedule"
03KAL_G03,"SHUTDOWN",06/07/2026 11:03:00 PM,91,0,GENERATOR SHUTDOWN,"End of CR schedule"
03KAL_G04,"ONLINE AS PUMP",06/01/2026 3:31:00 AM,0,-160,RTD,"Start of pumping operation."
03KAL_G04,"SHUTDOWN AS PUMP",06/01/2026 12:32:00 PM,-155,0,RTD,"End of pumping operation"
03KAL_G04,"RAISE LOAD",06/01/2026 5:51:00 PM,90,140,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11257:11337MW)"
03KAL_G04,"FOLLOW RTD",06/01/2026 7:06:00 PM,121,91,CONTINGENCY RESERVE,"RE-ARMED"
03KAL_G04,"RAISE LOAD",06/01/2026 10:02:00 PM,95,125,CONTINGENCY RESERVE,"UTILIZED DUE TO NON-COMPLIANCE OF TERRA SOLAR BESS (109:0MW)"
03KAL_G04,"RAISE LOAD",06/01/2026 10:36:00 PM,95,145,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10712:10748MW) & VRE SOLAR (109:57MW) VARIANCE"
03KAL_G04,"FOLLOW RTD",06/01/2026 11:05:00 PM,110,110,RTD,"END OF RMS"
03KAL_G04,"ONLINE AS PUMP",06/02/2026 3:11:00 AM,0,-157,GENERATOR START-UP,"Start of pumping operation."
03KAL_G04,"SHUTDOWN AS PUMP",06/02/2026 12:18:00 PM,-156,0,RTD,"End of pumping operation"
03KAL_G04,"ONLINE AS PUMP",06/02/2026 11:01:00 PM,0,-160,RTD,"Start of pumping operation"
03KAL_G04,"OFFLINE AS PUMP",06/03/2026 8:54:00 AM,-160,0,RTD,"End operation as pump, zero RTD."
03KAL_G04,"SHUTDOWN",06/03/2026 11:32:00 PM,95,0,GENERATOR SHUTDOWN,"End of CR schedule"
03KAL_G04,"ONLINE AS PUMP",06/04/2026 1:01:00 AM,0,-160,RTD,"Start of pumping operation"
03KAL_G04,"AS PUMP",06/04/2026 9:05:00 AM,-160,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G04,"ONLINE AS PUMP",06/05/2026 2:02:00 AM,0,-160,RTD,"Start operation as pump."
03KAL_G04,"SHUTDOWN AS PUMP",06/05/2026 9:33:00 AM,-160,0,GENERATOR SHUTDOWN,"End of pumping operation."
03KAL_G04,"ONLINE AS  PUMP",06/06/2026 1:26:00 AM,0,-157,GENERATOR START-UP,"Start of pumping operation, RTD"
03KAL_G04,"SHUTDOWN AS PUMP",06/06/2026 4:00:00 PM,-155,0,RTD,"End of pumping operation"
03KAL_G04,"ONLINE AS RR",06/06/2026 5:26:00 PM,0,33,GENERATOR START-UP,"Start of RR schedule"
03KAL_G04,"OFFLINE AS RR",06/06/2026 10:05:00 PM,0,0,RTD,"End of schedule as RR."
03KAL_G04,"ONLINE AS  PUMP",06/07/2026 2:02:00 AM,0,-156,GENERATOR START-UP,"Start of pumping operation, RTD"
03KAL_G04,"SHUTDOWN AS  PUMP",06/07/2026 4:31:00 PM,-155,0,GENERATOR SHUTDOWN,"End of pumping operation, Zero RTD"
03KAL_G04,"ONLINE  & R/L",06/07/2026 5:36:00 PM,0,100,GENERATOR START-UP,"With RR schedule"
03LUMBAN_BAT,"TRIPPED",06/07/2026 3:11:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Affected by  tripping of Sta. Rita 10 (162MW), Calaca 1(250MW), SLTEC 1(115MW), SLTEC 2(123MW), SLPGC 1(150MW), SLPGC 2(150MW), Run-back Sta. Rita Module 20/30/40 (66MW/65MW/67MW), Lowest System Frequency 58.95Hz"
03LUMBAN_BAT,"ONLINE",06/07/2026 3:26:00 PM,0,0,GENERATOR START-UP,"From unplanned outage"
03LUMBSOL_G01,"TRIPPED",06/07/2026 3:11:00 PM,1,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Affected by  tripping of Sta. Rita 10 (162MW), Calaca 1(250MW), SLTEC 1(115MW), SLTEC 2(123MW), SLPGC 1(150MW), SLPGC 2(150MW), Run-back Sta. Rita Module 20/30/40 (66MW/65MW/67MW), Lowest System Frequency 58.95Hz"
03LUMBSOL_G01,"CONNECTED BACK TO GRID",06/07/2026 3:25:00 PM,0,0,GENERATOR START-UP,"From unplanned outage"
03LUNSOL_G01,"TRIPPED",06/07/2026 3:11:00 PM,1,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Affected by  tripping of Sta. Rita 10 (162MW), Calaca 1(250MW), SLTEC 1(115MW), SLTEC 2(123MW), SLPGC 1(150MW), SLPGC 2(150MW), Run-back Sta. Rita Module 20/30/40 (66MW/65MW/67MW), Lowest System Frequency 58.95Hz"
03LUNSOL_G01,"ONLINE",06/07/2026 3:31:00 PM,0,1,GENERATOR START-UP,"From unplanned outage"
03PAGBIL_G01,"RAISE LOAD",06/01/2026 8:07:00 AM,285,320,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1586/1245MW)"
03PAGBIL_G01,"FOLLOW RTD",06/01/2026 9:29:00 AM,320,285,RTD,"Re-arm CR"
03PAGBIL_G01,"RAISE LOAD",06/01/2026 10:23:00 AM,285,310,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2210/1989MW)"
03PAGBIL_G01,"FOLLOW RTD",06/01/2026 3:25:00 PM,317,285,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G01,"RAISE LOAD",06/01/2026 5:49:00 PM,285,320,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11257:11337MW)"
03PAGBIL_G01,"FOLLOW RTD",06/01/2026 7:23:00 PM,320,285,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G01,"RAISE LOAD",06/01/2026 10:51:00 PM,270,305,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10594:10645MW) & VRE SOLAR (180:27MW) VARIANCE"
03PAGBIL_G01,"FOLLOW RTD",06/02/2026 12:27:00 AM,320,285,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G01,"LOWER LOAD",06/02/2026 12:35:00 AM,285,270,MOT LOWER,"DUE TO NON-COMPLIANCE OF KALAYAAN 1 AS PUMP (-150:0MW)"
03PAGBIL_G01,"FOLLOW RTD",06/02/2026 12:54:00 AM,278,270,RTD,"MOT LIFTED"
03PAGBIL_G01,"RAISE LOAD",06/02/2026 7:05:00 AM,270,305,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 782/617MW)"
03PAGBIL_G01,"FOLLOW RTD",06/02/2026 8:54:00 AM,323,285,RTD,"Re arm CR"
03PAGBIL_G01,"LOWER LOAD",06/02/2026 1:54:00 PM,305,270,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1491/1733MW)"
03PAGBIL_G01,"FOLLOW RTD",06/02/2026 2:21:00 PM,272,285,RTD,"Lifted constrain-off"
03PAGBIL_G01,"RAISE LOAD",06/02/2026 3:46:00 PM,347,382,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1138/949MW)"
03PAGBIL_G01,"FOLLOW RTD",06/02/2026 5:36:00 PM,382,347,RTD,"Re-arm CR"
03PAGBIL_G01,"LOWER LOAD",06/03/2026 8:08:00 AM,285,270,MOT LOWER,"Due to forecast error (RTD: 10160MW; ACT: 10042MW)"
03PAGBIL_G01,"FOLLOW RTD",06/03/2026 9:07:00 AM,270,262,RTD,"Reset MOT low, follow RTD."
03PAGBIL_G01,"LOWER LOAD",06/03/2026 10:28:00 AM,320,290,MOT LOWER,"Due to solar variance (RTD: 2088MW; ACT: 2372MW)"
03PAGBIL_G01,"FOLLOW RTD",06/03/2026 10:32:00 AM,312,306,RTD,"Reset MOT low, follow RTD."
03PAGBIL_G01,"RAISE LOAD",06/03/2026 11:02:00 AM,305,340,CONTINGENCY RESERVE,"Due to solar variance (RTD: 1968MW; ACT: 1437MW)"
03PAGBIL_G01,"FOLLOW RTD",06/03/2026 11:58:00 AM,369,343,RTD,"Re-armed CR."
03PAGBIL_G01,"RAISE LOAD",06/03/2026 12:05:00 PM,328,363,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1842MW ; ACT: 1227MW)"
03PAGBIL_G01,"FOLLOW RTD",06/03/2026 4:16:00 PM,380,341,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G01,"RAISE LOAD",06/03/2026 5:14:00 PM,270,305,CONTINGENCY RESERVE,"Due to high actual system demand (RTD/ACTUAL Demand: 10891/11023MW)"
03PAGBIL_G01,"FOLLOW RTD",06/03/2026 8:30:00 PM,380,347,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G01,"RAISE LOAD",06/04/2026 3:10:00 AM,285,320,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND  (RTD/ACTUAL)(8971/9078MW) AND HVDC VARIANCE  (RTD/ACTUAL)(-28/-72MW)"
03PAGBIL_G01,"FOLLOW RTD",06/04/2026 12:21:00 PM,381,349,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G01,"RAISE LOAD",06/04/2026 12:33:00 PM,347,382,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (21:-55MW) & VRE SOLAR (1111:785MW) VARIANCE"
03PAGBIL_G01,"FOLLOW RTD",06/04/2026 1:29:00 PM,378,349,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G01,"RAISE         LOAD",06/04/2026 6:29:00 PM,347,382,CONTINGENCY RESERVE,"Due to HVDC variance (RTD= -50MW/ ACT= -159MW)"
03PAGBIL_G01,"FOLLOW RTD",06/05/2026 12:55:00 AM,361,325,RTD,"Re-arm CR"
03PAGBIL_G01,"RAISE LOAD",06/05/2026 3:22:00 AM,305,340,CONTINGENCY RESERVE,"Due to high actual system demand."
03PAGBIL_G01,"FOLLOW RTD",06/05/2026 5:43:00 AM,350,314,RTD,"Re-armed CR."
03PAGBIL_G01,"FOLLOW RTD",06/05/2026 5:43:00 AM,187,134,RTD,"Re-armed CR."
03PAGBIL_G01,"RAISE LOAD",06/05/2026 6:33:00 AM,270,305,CONTINGENCY RESERVE,"Due to solar variance (RTD=274/ACT=105)"
03PAGBIL_G01,"FOLLOW RTD",06/05/2026 11:48:00 AM,379,347,RTD,"Re-arm CR."
03PAGBIL_G01,"RAISE         LOAD",06/05/2026 2:11:00 PM,305,340,CONTINGENCY RESERVE,"Due to Terra Solar variance (RTD= 313MW/ ACT= 35MW)"
03PAGBIL_G01,"FOLLOW RTD",06/05/2026 3:38:00 PM,382,347,RTD,"Re-arm CR"
03PAGBIL_G01,"RAISE         LOAD",06/06/2026 1:23:00 AM,190,225,CONTINGENCY RESERVE,"Due to Wind variance (RTD= 83MW/ ACT= 53MW)"
03PAGBIL_G01,"FOLLOW RTD",06/06/2026 2:20:00 AM,310,270,RTD,"Re-armed CR."
03PAGBIL_G01,"RAISE LOAD",06/06/2026 7:08:00 AM,285,310,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 602/461MW)"
03PAGBIL_G01,"FOLLOW RTD",06/06/2026 8:42:00 AM,350,314,RTD,"Re-arm CR"
03PAGBIL_G01,"LOWER LOAD",06/06/2026 8:54:00 AM,313,290,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT' 986/1201MW)"
03PAGBIL_G01,"FOLLOW RTD",06/06/2026 9:14:00 AM,289,305,RTD,"Lifted constrain-off instruction"
03PAGBIL_G01,"LOWER LOAD",06/06/2026 10:34:00 AM,300,290,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1480/1683MW)"
03PAGBIL_G01,"FOLLOW RTD",06/06/2026 11:38:00 AM,293,286,RTD,"Lifted constrain-off instruction"
03PAGBIL_G01,"LOWER LOAD",06/06/2026 11:56:00 AM,285,270,MOT LOWER,"Constrain-off due to 3BEC variance (RTD/ACT: 95/284MW)"
03PAGBIL_G01,"FOLLOW RTD",06/06/2026 12:49:00 PM,270,270,RTD,"Lifted constrain-off instruction"
03PAGBIL_G01,"RAISE LOAD",06/06/2026 4:27:00 PM,233,268,CONTINGENCY RESERVE,"Utilized as CR due to Terra solar variance (RTD/ACT: 218/33MW)"
03PAGBIL_G01,"FOLLOW RTD",06/06/2026 5:13:00 PM,347,323,RTD,"Re-arm CR"
03PAGBIL_G01,"RAISE LOAD",06/07/2026 9:33:00 AM,122,152,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (9219:9363MW)"
03PAGBIL_G01,"FOLLOW RTD",06/07/2026 9:49:00 AM,152,122,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G01,"RAISE LOAD",06/07/2026 9:57:00 AM,122,152,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2050:1949MW) VARIANCE"
03PAGBIL_G01,"FOLLOW RTD",06/07/2026 11:02:00 AM,160,129,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G01,"RAISE LOAD",06/07/2026 11:23:00 AM,122,152,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2146:1728MW) VARIANCE"
03PAGBIL_G01,"FOLLOW RTD",06/07/2026 1:47:00 PM,182,163,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G01,"RAISE         LOAD",06/07/2026 3:11:00 PM,270,306,CONTINGENCY RESERVE,"Due to tripping of Sta. Rita 10 (162MW), Calaca 1(250MW), SLTEC 1(115MW), SLTEC 2(123MW), SLPGC 1(150MW), SLPGC 2(150MW), Run-back Sta. Rita Module 20/30/40 (66MW/65MW/67MW)"
03PAGBIL_G01,"FOLLOW RTD",06/07/2026 3:33:00 PM,309,305,RTD,"Re-arm CR"
03PAGBIL_G02,"ONLINE",06/06/2026 12:09:00 PM,0,19,GENERATOR START-UP,"From unplanned outage"
03PAGBIL_G02,"LOWER LOAD",06/07/2026 6:02:00 AM,238,200,MOT LOWER,"IN PREPARATION FOR THE LOOPING OF STA. RITA & SAN LORENZO 230KV BUS A & B, AS A CONTINGENCY TO CALACA - AMADEO 230KV LINE 2 PRE-ARRANGE"
03PAGBIL_G02,"LOWER LOAD",06/07/2026 6:20:00 AM,198,170,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8118:8069MW) & HVDC (100:143MW) VARIANCE"
03PAGBIL_G02,"FOLLOW RTD",06/07/2026 7:16:00 AM,171,159,RTD,"MOT LIFTED"
03PAGBIL_G02,"LOWER LOAD",06/07/2026 8:34:00 AM,150,120,MOT LOWER,"DUE TO VRE SOLAR (1521:1726MW) VARIANCE"
03PAGBIL_G02,"FOLLOW RTD",06/07/2026 9:07:00 AM,121,150,RTD,"MOT LIFTED"
03PAGBIL_G02,"RAISE LOAD",06/07/2026 9:33:00 AM,150,180,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (9219:9363MW)"
03PAGBIL_G02,"FOLLOW RTD",06/07/2026 9:49:00 AM,184,150,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G02,"RAISE LOAD",06/07/2026 9:57:00 AM,150,180,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2050:1949MW) VARIANCE"
03PAGBIL_G02,"FOLLOW RTD",06/07/2026 11:02:00 AM,196,169,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G02,"RAISE LOAD",06/07/2026 11:23:00 AM,150,180,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2146:1728MW) VARIANCE"
03PAGBIL_G02,"FOLLOW RTD",06/07/2026 1:25:00 PM,223,179,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G02,"RAISE         LOAD",06/07/2026 3:11:00 PM,270,306,CONTINGENCY RESERVE,"Due to tripping of Sta. Rita 10 (162MW), Calaca 1(250MW), SLTEC 1(115MW), SLTEC 2(123MW), SLPGC 1(150MW), SLPGC 2(150MW), Run-back Sta. Rita Module 20/30/40 (66MW/65MW/67MW)"
03PAGBIL_G02,"FOLLOW RTD",06/07/2026 3:33:00 PM,333,301,RTD,"Re-arm CR"
03PAGBIL_G03,"RAISE LOAD",06/01/2026 8:07:00 AM,281,322,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1586/1245MW)"
03PAGBIL_G03,"FOLLOW RTD",06/01/2026 10:23:00 AM,329,330,RTD,"Re-arm CR"
03PAGBIL_G03,"RAISE LOAD",06/01/2026 12:48:00 PM,289,330,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1783:1244MW) VARIANCE"
03PAGBIL_G03,"FOLLOW RTD",06/01/2026 3:25:00 PM,329,330,RTD,"END OF RMS"
03PAGBIL_G03,"RAISE LOAD",06/01/2026 10:51:00 PM,213,254,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10594:10645MW) & VRE SOLAR (180:27MW) VARIANCE"
03PAGBIL_G03,"FOLLOW RTD",06/02/2026 12:27:00 AM,308,327,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G03,"LOWER LOAD",06/02/2026 12:34:00 AM,313,280,MOT LOWER,"DUE TO NON-COMPLIANCE OF KALAYAAN 1 AS PUMP (-150:0MW)"
03PAGBIL_G03,"FOLLOW RTD",06/02/2026 12:54:00 AM,280,243,RTD,"MOT LIFTED"
03PAGBIL_G03,"RAISE LOAD",06/02/2026 7:05:00 AM,231,272,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 782/617MW)"
03PAGBIL_G03,"FOLLOW RTD",06/02/2026 8:54:00 AM,323,285,RTD,"Re arm CR"
03PAGBIL_G03,"LOWER LOAD",06/02/2026 11:59:00 AM,290,270,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 2031/2109MW)"
03PAGBIL_G03,"LOWER LOAD",06/02/2026 12:12:00 PM,270,230,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 2031/2109MW)"
03PAGBIL_G03,"FOLLOW RTD",06/02/2026 12:58:00 PM,229,274,RTD,"Lifted constrain-off"
03PAGBIL_G03,"LOWER LOAD",06/02/2026 1:54:00 PM,305,270,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1491/1733MW)"
03PAGBIL_G03,"FOLLOW RTD",06/02/2026 2:21:00 PM,269,262,RTD,"Lifted constrain-off"
03PAGBIL_G03,"RAISE LOAD",06/02/2026 3:46:00 PM,310,331,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1138/949MW)"
03PAGBIL_G03,"FOLLOW RTD",06/02/2026 5:36:00 PM,326,310,RTD,"Re-arm CR"
03PAGBIL_G03,"LOWER LOAD",06/03/2026 8:08:00 AM,248,210,MOT LOWER,"Due to forecast error (RTD: 10160MW; ACT: 10042MW)"
03PAGBIL_G03,"LOWER LOAD",06/03/2026 8:47:00 AM,210,180,MOT LOWER,"Due to Solar variance (RTD: 1374MW ; ACT: 1645MW)"
03PAGBIL_G03,"LOWER LOAD",06/03/2026 9:09:00 AM,180,150,MOT LOWER,"Due to Solar variance (RTD: 1867MW ; ACT: 1972MW)"
03PAGBIL_G03,"FOLLOW RTD",06/03/2026 9:37:00 AM,150,131,RTD,"Reset MOT low, follow RTD."
03PAGBIL_G03,"LOWER LOAD",06/03/2026 10:28:00 AM,206,170,MOT LOWER,"Due to solar variance (RTD: 2088MW; ACT: 2372MW)"
03PAGBIL_G03,"FOLLOW RTD",06/03/2026 10:32:00 AM,183,220,RTD,"Reset MOT low, follow RTD."
03PAGBIL_G03,"RAISE LOAD",06/03/2026 11:02:00 AM,236,257,CONTINGENCY RESERVE,"Due to solar variance (RTD: 1968MW; ACT: 1437MW)"
03PAGBIL_G03,"FOLLOW RTD",06/03/2026 11:58:00 AM,320,292,RTD,"Re-armed CR."
03PAGBIL_G03,"RAISE LOAD",06/03/2026 12:05:00 PM,265,286,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1842MW ; ACT: 1227MW)"
03PAGBIL_G03,"FOLLOW RTD",06/03/2026 4:16:00 PM,330,310,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G03,"RAISE LOAD",06/03/2026 5:14:00 PM,227,248,CONTINGENCY RESERVE,"Due to high actual system demand (RTD/ACTUAL Demand: 10891/11023MW)"
03PAGBIL_G03,"FOLLOW RTD",06/03/2026 8:30:00 PM,327,310,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G03,"RAISE LOAD",06/04/2026 3:10:00 AM,131,151,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND  (RTD/ACTUAL)(8971/9078MW) AND HVDC VARIANCE  (RTD/ACTUAL)(-28/-72MW)"
03PAGBIL_G03,"FOLLOW RTD",06/04/2026 12:21:00 PM,328,310,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G03,"RAISE LOAD",06/04/2026 12:33:00 PM,310,331,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (21:-55MW) & VRE SOLAR (1111:785MW) VARIANCE"
03PAGBIL_G03,"FOLLOW RTD",06/04/2026 1:29:00 PM,330,330,RTD,"END OF RMS"
03PAGBIL_G03,"RAISE LOAD",06/05/2026 3:22:00 AM,134,155,CONTINGENCY RESERVE,"Due to high actual system demand."
03PAGBIL_G03,"RAISE LOAD",06/05/2026 6:33:00 AM,131,172,CONTINGENCY RESERVE,"Due to solar variance (RTD=274/ACT=105)"
03PAGBIL_G03,"FOLLOW RTD",06/05/2026 9:41:00 AM,330,310,RTD,"Re-arm CR."
03PAGBIL_G03,"RAISE LOAD",06/05/2026 10:02:00 AM,310,331,CONTINGENCY RESERVE,"Due to solar variance (RTD=767/ACT=660)"
03PAGBIL_G03,"FOLLOW RTD",06/05/2026 11:48:00 AM,331,310,RTD,"Re-arm CR."
03PAGBIL_G03,"RAISE         LOAD",06/05/2026 2:11:00 PM,263,284,CONTINGENCY RESERVE,"Due to Terra Solar variance (RTD= 313MW/ ACT= 35MW)"
03PAGBIL_G03,"FOLLOW RTD",06/05/2026 3:38:00 PM,328,310,RTD,"Re-arm CR"
03PAGBIL_G03,"RAISE LOAD",06/06/2026 7:08:00 AM,134,175,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 602/461MW)"
03PAGBIL_G03,"FOLLOW RTD",06/06/2026 8:16:00 AM,186,198,RTD,"Re-arm CR."
03PAGBIL_G03,"LOWER LOAD",06/06/2026 8:54:00 AM,153,140,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 986/1201MW)"
03PAGBIL_G03,"FOLLOW RTD",06/06/2026 9:14:00 AM,111,172,RTD,"Lifted constrain-off instruction"
03PAGBIL_G03,"LOWER LOAD",06/06/2026 10:34:00 AM,171,150,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1480/1683MW)"
03PAGBIL_G03,"FOLLOW RTD",06/06/2026 11:38:00 AM,151,171,RTD,"Lifted constrain-off instruction"
03PAGBIL_G03,"RAISE LOAD",06/06/2026 4:27:00 PM,135,156,CONTINGENCY RESERVE,"Utilized as CR due to Terra solar variance (RTD/ACT: 218/33MW)"
03PAGBIL_G03,"FOLLOW RTD",06/06/2026 5:13:00 PM,258,230,RTD,"Re-arm CR"
03PAGBIL_G03,"RAISE         LOAD",06/07/2026 3:11:00 PM,134,155,CONTINGENCY RESERVE,"Due to tripping of Sta. Rita 10 (162MW), Calaca 1(250MW), SLTEC 1(115MW), SLTEC 2(123MW), SLPGC 1(150MW), SLPGC 2(150MW), Run-back Sta. Rita Module 20/30/40 (66MW/65MW/67MW)"
03PAGBIL_G03,"FOLLOW RTD",06/07/2026 3:33:00 PM,148,176,RTD,"Re-arm CR"
03QPPL_G01,"LOWER LOAD",06/01/2026 6:05:00 AM,305,280,MOT LOWER,"Constrain-off due to cyclic operation of steelmills"
03QPPL_G01,"FOLLOW RTD",06/01/2026 6:48:00 AM,278,280,RTD,"MOT lower lifted"
03QPPL_G01,"LOWER LOAD",06/02/2026 1:56:00 PM,393,370,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1491/1733MW)"
03QPPL_G01,"FOLLOW RTD",06/02/2026 2:19:00 PM,370,392,RTD,"Lifted constrain-off"
03QPPL_G01,"LOWER LOAD",06/03/2026 8:10:00 AM,264,230,MOT LOWER,"Due to forecast error (RTD: 10160MW; ACT: 10042MW)"
03QPPL_G01,"FOLLOW RTD",06/03/2026 9:07:00 AM,230,215,RTD,"Reset MOT low, follow RTD."
03QPPL_G01,"LOWER LOAD",06/03/2026 9:18:00 AM,217,185,MOT LOWER,"Due to Solar variance (RTD: 1867MW ; ACT: 1972MW)"
03QPPL_G01,"FOLLOW RTD",06/03/2026 10:20:00 AM,185,201,RTD,"Reset MOT low, follow RTD."
03QPPL_G01,"FOLLOW RTD",06/03/2026 11:18:00 AM,255,246,RTD,"Reset MOT raise, follow RTD."
03QPPL_G01,"RAISE LOAD",06/03/2026 2:21:00 PM,380,400,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1133/877MW)"
03QPPL_G01,"FOLLOW RTD",06/03/2026 3:16:00 PM,400,400,RTD,"From MOT RAISE"
03QPPL_G01,"LOWER LOAD",06/06/2026 8:55:00 AM,360,340,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 986/1201MW)"
03QPPL_G01,"LOWER LOAD",06/06/2026 9:05:00 AM,340,320,MOT LOWER,"Constrain-off due to 3BEC variance (RTD/ACT: 82/244MW)"
03QPPL_G01,"FOLLOW RTD",06/06/2026 9:29:00 AM,318,339,RTD,"Lifted constrain-off instruction"
03QPPL_G01,"LOWER LOAD",06/06/2026 10:07:00 AM,357,340,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1480/1683MW)"
03QPPL_G01,"LOWER LOAD",06/06/2026 10:35:00 AM,340,320,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1586/1730MW)"
03QPPL_G01,"LOWER LOAD",06/06/2026 10:50:00 AM,320,300,MOT LOWER,"Constrain-off due to MO forecast error (RTD/ACT: 10655/10466MW)"
03QPPL_G01,"LOWER LOAD",06/06/2026 10:57:00 AM,300,280,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1747/1917MW)"
03QPPL_G01,"FOLLOW RTD",06/06/2026 11:39:00 AM,278,299,RTD,"Lifted constrain-off instruction"
03QPPL_G01,"LOWER LOAD",06/06/2026 11:56:00 AM,293,270,MOT LOWER,"Constrain-off due to 3BEC variance (RTD/ACT: 95/284MW)"
03QPPL_G01,"FOLLOW RTD",06/06/2026 12:42:00 PM,270,270,RTD,"Lifted constrain-off instruction"
03QPPL_G01,"LOWER LOAD",06/07/2026 6:06:00 AM,379,310,MOT LOWER,"IN PREPARATION FOR THE LOOPING OF STA. RITA & SAN LORENZO 230KV BUS A & B, AS A CONTINGENCY TO CALACA - AMADEO 230KV LINE 2 PRE-ARRANGE"
03QPPL_G01,"LOWER LOAD",06/07/2026 7:17:00 AM,328,250,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8183:8139MW) & VRE SOLAR (720:809MW) VARIANCE"
03QPPL_G01,"FOLLOW RTD",06/07/2026 9:31:00 AM,187,185,RTD,"MOT LIFTED"
03SBPL_G01,"LOWER LOAD",06/03/2026 8:49:00 AM,455,420,MOT LOWER,"Due to Solar variance (RTD: 1374MW ; ACT: 1645MW)"
03SBPL_G01,"LOWER LOAD",06/03/2026 9:10:00 AM,420,390,MOT LOWER,"Due to Solar variance (RTD: 1867MW ; ACT: 1972MW)"
03SBPL_G01,"FOLLOW RTD",06/03/2026 10:19:00 AM,390,423,RTD,"Reset MOT low, follow RTD."
03SBPL_G01,"LOWER LOAD",06/06/2026 8:59:00 AM,425,400,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1005/1264MW)"
03SBPL_G01,"LOWER LOAD",06/06/2026 9:06:00 AM,400,380,MOT LOWER,"Constrain-off due to 3BEC variance (RTD/ACT: 82/244MW)"
03SBPL_G01,"FOLLOW RTD",06/06/2026 9:18:00 AM,389,455,RTD,"Lifted constrain-off instruction"
03SBPL_G01,"LOWER LOAD",06/06/2026 11:00:00 AM,455,430,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1644/2035MW)"
03SBPL_G01,"FOLLOW RTD",06/06/2026 11:40:00 AM,431,455,RTD,"Lifted constrain-off instruction"
03SBPL_G01,"LOWER LOAD",06/06/2026 11:55:00 AM,430,410,MOT LOWER,"Constrain-off due to 3BEC variance (RTD/ACT: 95/284MW)"
03SBPL_G01,"FOLLOW RTD",06/06/2026 12:43:00 PM,413,393,RTD,"Lifted constrain-off instruction"
03SBPL_G01,"LOWER LOAD",06/07/2026 6:04:00 AM,352,250,MOT LOWER,"IN PREPARATION FOR THE LOOPING OF STA. RITA & SAN LORENZO 230KV BUS A & B, AS A CONTINGENCY TO CALACA - AMADEO 230KV LINE 2 PRE-ARRANGE"
03SBPL_G01,"LOWER LOAD",06/07/2026 7:18:00 AM,272,220,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8183:8139MW) & VRE SOLAR (720:809MW) VARIANCE"
03SBPL_G01,"LOWER LOAD",06/07/2026 7:47:00 AM,196,180,MOT LOWER,"DUE TO VRE SOLAR (983:1207MW) VARIANCE"
03SBPL_G01,"FOLLOW RTD",06/07/2026 9:32:00 AM,180,180,RTD,"MOT LIFTED"
03SLPGC_G01,"LOWER LOAD",06/03/2026 9:30:00 AM,95,75,MOT LOWER,"Due to Solar variance (RTD: 1977MW ; ACT: 2272MW)"
03SLPGC_G01,"FOLLOW RTD",06/03/2026 10:13:00 AM,75,95,RTD,"Reset MOT low, follow RTD."
03SLPGC_G01,"FOLLOW RTD",06/03/2026 10:13:00 AM,75,95,RTD,"Reset MOT low, follow RTD."
03SLPGC_G01,"LOWER LOAD",06/07/2026 7:53:00 AM,150,130,MOT LOWER,"DUE TO VRE SOLAR (1061:1268MW) VARIANCE"
03SLPGC_G01,"FOLLOW RTD",06/07/2026 9:27:00 AM,130,1145,RTD,"MOT LIFTED"
03SLPGC_G02,"LOWER LOAD",06/03/2026 9:30:00 AM,150,100,MOT LOWER,"Due to Solar variance (RTD: 1977MW ; ACT: 2272MW)"
03SLPGC_G02,"FOLLOW RTD",06/03/2026 10:13:00 AM,130,100,RTD,"Reset MOT low, follow RTD."
03SLPGC_G02,"FOLLOW RTD",06/03/2026 10:13:00 AM,130,150,RTD,"Reset MOT low, follow RTD."
03SLPGC_G02,"LOWER LOAD",06/07/2026 7:53:00 AM,150,130,MOT LOWER,"DUE TO VRE SOLAR (1061:1268MW) VARIANCE"
03SLPGC_G02,"FOLLOW RTD",06/07/2026 9:27:00 AM,130,1145,RTD,"MOT LIFTED"
03SLTEC_G01,"LOWER LOAD",06/07/2026 8:31:00 AM,123,90,MOT LOWER,"DUE TO VRE SOLAR (1488:1654MW) VARIANCE"
03SLTEC_G01,"FOLLOW RTD",06/07/2026 9:32:00 AM,110,115,RTD,"MOT LIFTED"
03SLTEC_G02,"LOWER LOAD",06/07/2026 8:31:00 AM,123,90,MOT LOWER,"DUE TO VRE SOLAR (1488:1654MW) VARIANCE"
03SLTEC_G02,"FOLLOW RTD",06/07/2026 9:32:00 AM,118,123,RTD,"MOT LIFTED"
03SNGAB_G01,"FOLLOW RTD",06/01/2026 1:31:00 AM,191,191,RTD,"MOT LIFTED"
03SNGAB_G01,"ONLINE",06/01/2026 8:59:00 AM,0,4,GENERATOR START-UP,"From reserved shutdown"
03SNGAB_G01,"ONLINE",06/02/2026 7:57:00 AM,0,5,GENERATOR START-UP,"From reserved shutdown"
03SNGAB_G01,"LOWER LOAD",06/02/2026 1:53:00 PM,285,250,MOT LOWER,"Due to Solar Variance (1491/1735)"
03SNGAB_G01,"FOLLOW RTD",06/02/2026 1:57:00 PM,250,244,RTD,"From MOT lower"
03SNGAB_G01,"LOWER LOAD",06/03/2026 10:27:00 AM,276,240,MOT LOWER,"Due to solar variance (RTD: 2088MW; ACT: 2372MW)"
03SNGAB_G01,"FOLLOW RTD",06/03/2026 10:31:00 AM,240,241,RTD,"Reset MOT low, follow RTD."
03SNGAB_G01,"SHUTDOWN",06/04/2026 5:26:00 AM,4,0,GENERATOR SHUTDOWN,"RESERVED SHUTDOWN"
03STA-RI_G01,"RAISE LOAD",06/01/2026 11:23:00 AM,161,220,MOT RAISE,"Constrain-on due to solar variance (RTD/ACT: 2160/1625MW)"
03STA-RI_G01,"RAISE LOAD",06/01/2026 11:42:00 AM,220,263,MOT RAISE,"Constrain-on due to solar variance (RTD/ACT: 2259/1524MW)"
03STA-RI_G01,"FOLLOW RTD",06/01/2026 12:14:00 PM,263,181,RTD,"From MOT raise"
03STA-RI_G01,"RAISE LOAD",06/03/2026 2:29:00 PM,161,190,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1125/851MW)"
03STA-RI_G01,"RAISE LOAD",06/03/2026 2:50:00 PM,190,220,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1067/630MW)"
03STA-RI_G01,"FOLLOW RTD",06/03/2026 3:12:00 PM,220,161,RTD,"From MOT RAISE"
03STA-RI_G02,"RAISE LOAD",06/01/2026 11:44:00 AM,216,263,MOT RAISE,"Constrain-on due to solar variance (RTD/ACT: 2259/1524MW)"
03STA-RI_G02,"FOLLOW RTD",06/01/2026 1:09:00 PM,263,260,RTD,"MOT LIFTED"
03STA-RI_G02,"RAISE LOAD",06/03/2026 2:29:00 PM,161,190,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1125/851MW)"
03STA-RI_G02,"RAISE LOAD",06/03/2026 2:50:00 PM,190,220,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1067/630MW)"
03STA-RI_G02,"FOLLOW RTD",06/03/2026 3:19:00 PM,220,163,RTD,"From MOT RAISE"
03STA-RI_G03,"FOLLOW RTD",06/01/2026 2:23:00 AM,264,184,RTD,"From MOT instruction"
03STA-RI_G03,"RAISE LOAD",06/01/2026 11:44:00 AM,216,263,MOT RAISE,"Constrain-on due to solar variance (RTD/ACT: 2259/1524MW)"
03STA-RI_G03,"FOLLOW RTD",06/01/2026 1:11:00 PM,264,263,RTD,"MOT LIFTED"
03STA-RI_G03,"RAISE LOAD",06/03/2026 2:29:00 PM,161,190,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1125/851MW)"
03STA-RI_G03,"RAISE LOAD",06/03/2026 2:50:00 PM,190,220,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1067/630MW)"
03STA-RI_G03,"FOLLOW RTD",06/03/2026 3:38:00 PM,220,161,RTD,"From MOT RAISE"
03STA-RI_G04,"FOLLOW RTD",06/01/2026 2:23:00 AM,263,184,RTD,"From MOT instruction"
03STA-RI_G04,"RAISE LOAD",06/01/2026 11:44:00 AM,216,263,MOT RAISE,"Constrain-on due to solar variance (RTD/ACT: 2259/1524MW)"
03STA-RI_G04,"FOLLOW RTD",06/01/2026 1:11:00 PM,263,241,RTD,"MOT LIFTED"
03STA-RI_G04,"RAISE LOAD",06/03/2026 2:29:00 PM,161,190,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1125/851MW)"
03STA-RI_G04,"RAISE LOAD",06/03/2026 2:50:00 PM,190,220,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1067/630MW)"
03STA-RI_G04,"FOLLOW RTD",06/03/2026 3:45:00 PM,220,161,RTD,"From MOT RAISE"
03STA-RI_G05,"LOWER LOAD",06/02/2026 12:26:00 AM,191,161,MOT LOWER,"DUE TO NON-COMPLIANCE OF KALAYAAN 1 AS PUMP (-158:0MW)"
03STA-RI_G05,"FOLLOW RTD",06/02/2026 1:07:00 AM,161,161,RTD,"MOT LIFTED"
03STA-RI_G05,"LOWER LOAD",06/02/2026 1:57:00 PM,265,220,MOT LOWER,"Due to Solar Variance (1491/1735)"
03STA-RI_G05,"FOLLOW RTD",06/02/2026 2:19:00 PM,238,265,RTD,"Lifted constrain-off"
03STA-RI_G05,"TRIPPED",06/06/2026 8:09:00 AM,75,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Under fuel oil commissioning"
03STA-RI_G05,"RAISE         LOAD",06/07/2026 3:12:00 PM,161,265,MOT LOWER,"Due to tripping of Sta. Rita 10 (162MW), Calaca 1(250MW), SLTEC 1(115MW), SLTEC 2(123MW), SLPGC 1(150MW), SLPGC 2(150MW), Run-back Sta. Rita Module 20/30/40 (66MW/65MW/67MW), Lowest System Frequency 58.95Hz"
03STA-RI_G05,"FOLLOW RTD",06/07/2026 3:33:00 PM,265,243,RTD,"Reset MOT lower"
03STA-RI_G05,"LOWER LOAD",06/07/2026 3:57:00 PM,265,200,MOT LOWER,"Due to Solar variance (RTD= 615MW/ ACT= 888MW)"
03STA-RI_G05,"FOLLOW RTD",06/07/2026 4:22:00 PM,200,168,RTD,"Reset MOT lower"
03STA-RI_G06,"LOWER LOAD",06/02/2026 12:26:00 AM,191,161,MOT LOWER,"DUE TO NON-COMPLIANCE OF KALAYAAN 1 AS PUMP (-158:0MW)"
03STA-RI_G06,"FOLLOW RTD",06/02/2026 1:07:00 AM,161,161,RTD,"MOT LIFTED"
03STA-RI_G06,"LOWER LOAD",06/02/2026 1:57:00 PM,265,220,MOT LOWER,"Due to Solar Variance (1491/1735)"
03STA-RI_G06,"FOLLOW RTD",06/02/2026 2:19:00 PM,238,265,RTD,"Lifted constrain-off"
03STA-RI_G06,"RAISE         LOAD",06/07/2026 3:12:00 PM,161,265,MOT LOWER,"Due to tripping of Sta. Rita 10 (162MW), Calaca 1(250MW), SLTEC 1(115MW), SLTEC 2(123MW), SLPGC 1(150MW), SLPGC 2(150MW), Run-back Sta. Rita Module 20/30/40 (66MW/65MW/67MW), Lowest System Frequency 58.95Hz"
03STA-RI_G06,"FOLLOW RTD",06/07/2026 3:33:00 PM,265,241,RTD,"Reset MOT lower"
03STA-RI_G06,"LOWER LOAD",06/07/2026 3:57:00 PM,265,200,MOT LOWER,"Due to Solar variance (RTD= 615MW/ ACT= 888MW)"
03STA-RI_G06,"FOLLOW RTD",06/07/2026 4:22:00 PM,200,169,RTD,"Reset MOT lower"
03TIWI_A,"ONLINE",06/06/2026 4:33:00 PM,0,13,GENERATOR START-UP,"From unplanned outage"
EOF
