Luzon System Operations
Dispatch Instruction Report
05Jun2026-05Jun2026
UNIT,INSTRUCTION,INSTRUCTION_TIME,MW_FROM,MW_TO,CATEGORY,REMARKS
01AMBUK_U01,"RAISE         LOAD",06/05/2026 2:07:00 PM,5,36,CONTINGENCY RESERVE,"Due to Terra Solar variance (RTD= 313MW/ ACT= 35MW)"
01AMBUK_U01,"RAISE         LOAD",06/05/2026 2:10:00 PM,5,36,CONTINGENCY RESERVE,"Due to Terra Solar variance (RTD= 313MW/ ACT= 35MW)"
01AMBUK_U01,"FOLLOW RTD",06/05/2026 3:32:00 PM,36,5,RTD,"Re-arm CR"
01AMBUK_U03,"SHUTDOWN",06/05/2026 8:02:00 AM,5,0,GENERATOR SHUTDOWN,"With DR Schedule."
01AMBUK_U03,"ONLINE",06/05/2026 1:52:00 PM,0,5,GENERATOR START-UP,"With CR schedule for next interval"
01AMBUK_U03,"RAISE         LOAD",06/05/2026 2:07:00 PM,5,36,CONTINGENCY RESERVE,"Due to Terra Solar variance (RTD= 313MW/ ACT= 35MW)"
01AMBUK_U03,"RAISE         LOAD",06/05/2026 2:10:00 PM,5,36,CONTINGENCY RESERVE,"Due to Terra Solar variance (RTD= 313MW/ ACT= 35MW)"
01AMBUK_U03,"FOLLOW RTD",06/05/2026 3:32:00 PM,36,5,RTD,"Re-arm CR"
01BAKUN_G01,"TRIPPED",06/05/2026 10:41:00 AM,35,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Due to high winding temperature"
01BAKUN_G01,"ONLINE",06/05/2026 12:21:00 PM,0,8.5,GENERATOR START-UP,"From unplanned outage"
01BAUANG_GS1,"ADVISED TO START AS DR",06/05/2026 2:31:00 PM,0,70,DISPATCHABLE RESERVE,"Due to MO forecast error (RTD= 11,130MW/ ACT= 11,212MW)"
01BAUANG_GS1,"ONLINE AS  DR",06/05/2026 2:39:00 PM,0,70,DISPATCHABLE RESERVE,"Due to MO forecast error (RTD= 11,130MW/ ACT= 11,212MW)"
01BAUANG_GS1,"FOLLOW RTD",06/05/2026 2:51:00 PM,70,8,RTD,"End of DR schedule"
01BINGA_U01,"ON-LINE",06/05/2026 7:49:00 AM,0,1,GENERATOR START-UP,"With CR schedule next interval."
01BINGA_U01,"RAISE LOAD",06/05/2026 1:18:00 PM,1,33,CONTINGENCY RESERVE,"Due to solar variance (RTD=1088/ACT=895)"
01BINGA_U01,"FOLLOW RTD",06/05/2026 3:34:00 PM,33,1,RTD,"Re-arm CR"
01BINGA_U01,"RAISE         LOAD",06/05/2026 9:17:00 PM,1,33,CONTINGENCY RESERVE,"Due to Terra Solar variance (RTD= 320MW/ ACT= 218MW)"
01BINGA_U02,"ON-LINE",06/05/2026 7:49:00 AM,0,1,GENERATOR START-UP,"With CR schedule next interval."
01BINGA_U02,"SHUTDOWN",06/05/2026 2:12:00 PM,1,0,GENERATOR SHUTDOWN,"End CR schedule"
01BINGA_U02,"ONLINE",06/05/2026 8:58:00 PM,0,1,GENERATOR START-UP,"With CR schedule next interval"
01BINGA_U02,"RAISE         LOAD",06/05/2026 9:17:00 PM,1,34,CONTINGENCY RESERVE,"Due to Terra Solar variance (RTD= 320MW/ ACT= 218MW)"
01BINGA_U02,"FOLLOW RTD",06/05/2026 10:30:00 PM,34,1,RTD,"Re-arm CR"
01BINGA_U03,"ON-LINE",06/05/2026 7:49:00 AM,0,1,GENERATOR START-UP,"With CR schedule next interval."
01BINGA_U03,"SHUTDOWN",06/05/2026 2:12:00 PM,1,0,GENERATOR SHUTDOWN,"End CR schedule"
01BINGA_U03,"ONLINE",06/05/2026 8:58:00 PM,0,1,GENERATOR START-UP,"With CR schedule next interval"
01BINGA_U03,"RAISE         LOAD",06/05/2026 9:17:00 PM,1,35,CONTINGENCY RESERVE,"Due to Terra Solar variance (RTD= 320MW/ ACT= 218MW)"
01BINGA_U03,"FOLLOW RTD",06/05/2026 10:09:00 PM,35,1,RTD,"Re-arm CR"
01BINGA_U04,"ON-LINE",06/05/2026 7:49:00 AM,0,1,GENERATOR START-UP,"With CR schedule next interval."
01BINGA_U04,"SHUTDOWN",06/05/2026 2:12:00 PM,1,0,GENERATOR SHUTDOWN,"End CR schedule"
01BINGA_U04,"ONLINE",06/05/2026 11:56:00 PM,0,1,GENERATOR START-UP,"With CR schedule for next interval"
01CASECN_U02,"ADVISED TO START AS DR",06/05/2026 2:41:00 PM,0,70,DISPATCHABLE RESERVE,"Due to MO forecast error (RTD= 11,130MW/ ACT= 11,212MW)"
01CASECN_U02,"ONLINE AS DR",06/05/2026 2:47:00 PM,0,70,DISPATCHABLE RESERVE,"Due to MO forecast error (RTD= 11,130MW/ ACT= 11,212MW)"
01CASECN_U02,"FOLLOW RTD",06/05/2026 3:00:00 PM,70,65,RTD,"End of DR schedule"
01CNCEP_BAT,"RAISE LOAD",06/05/2026 7:36:00 AM,0,40,CONTINGENCY RESERVE,"Due to solar variance (RTD=720/ACT=403)"
01CNCEP_BAT,"FOLLOW RTD",06/05/2026 8:16:00 AM,40,0,RTD,"Re-arm CR."
01CNCEP_BAT,"RAISE LOAD",06/05/2026 2:11:00 PM,0,49,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1106/797MW)"
01CNCEP_BAT,"FOLLOW RTD",06/05/2026 2:51:00 PM,9,0,RTD,"Re-arm CR"
01GFII_G01,"SHUTDOWN",06/05/2026 1:00:00 AM,4,0,GENERATOR SHUTDOWN,"Insufficient fuel"
01GNPD_U01,"FOLLOW RTD",06/05/2026 12:17:00 AM,640,608,RTD,"Re-arm CR"
01GNPD_U01,"RAISE LOAD",06/05/2026 7:13:00 AM,485,538,CONTINGENCY RESERVE,"Due to solar variance (RTD=600/ACT=248)"
01GNPD_U01,"FOLLOW RTD",06/05/2026 7:23:00 AM,656,615,RTD,"Re-arm CR."
01GNPD_U02,"FOLLOW RTD",06/05/2026 12:17:00 AM,632,616,RTD,"Re-arm CR"
01GNPD_U02,"FOLLOW RTD",06/05/2026 6:09:00 AM,600,560,RTD,"Re-arm CR."
01GNPD_U02,"RAISE LOAD",06/05/2026 6:32:00 AM,545,592,CONTINGENCY RESERVE,"Due to solar variance (RTD=246/ACT=105)"
01GNPD_U02,"RAISE LOAD",06/05/2026 7:26:00 AM,598,651,CONTINGENCY RESERVE,"Due to solar variance (RTD=685/ACT=321)"
01GNPD_U02,"FOLLOW RTD",06/05/2026 7:47:00 AM,644,591,RTD,"Re-arm CR."
01LIMAY_BAT,"ISOLATED FROM THE GRID",06/05/2026 6:21:00 AM,0,0,GENERATOR SHUTDOWN,"Affected by the shutdown of Limay-Limay BESS 69kV Line"
01MAGAT_U01,"RAISE LOAD",06/05/2026 2:44:00 AM,2,80,CONTINGENCY RESERVE,"Due to Wind variance (RTD: 103MW ; ACT: 44MW)"
01MAGAT_U01,"FOLLOW RTD",06/05/2026 5:27:00 AM,69,2,RTD,"Re-armed CR."
01MAGAT_U01,"RAISE LOAD",06/05/2026 7:36:00 AM,2,50,CONTINGENCY RESERVE,"Due to solar variance (RTD=720/ACT=403)"
01MAGAT_U01,"RAISE LOAD",06/05/2026 8:06:00 AM,50,75,CONTINGENCY RESERVE,"Due to solar variance (RTD=970/ACT=506)"
01MAGAT_U01,"LOWER LOAD",06/05/2026 9:32:00 AM,75,50,CONTINGENCY RESERVE,"Re-arm CR."
01MAGAT_U01,"RAISE LOAD",06/05/2026 10:03:00 AM,50,75,CONTINGENCY RESERVE,"Due to solar variance (RTD=767/ACT=660)"
01MAGAT_U01,"LOWER LOAD",06/05/2026 10:33:00 AM,75,50,CONTINGENCY RESERVE,"Re-arm CR."
01MAGAT_U01,"FOLLOW RTD",06/05/2026 11:47:00 AM,50,2,RTD,"Re-arm CR."
01MAGAT_U01,"RAISE LOAD",06/05/2026 12:12:00 PM,2,50,CONTINGENCY RESERVE,"Due to solar variance (RTD=1088/ACT=895)"
01MAGAT_U01,"FOLLOW RTD",06/05/2026 1:48:00 PM,50,2,RTD,"Re-arm CR"
01MAGAT_U01,"RAISE         LOAD",06/05/2026 2:30:00 PM,2,80,CONTINGENCY RESERVE,"Due to MO forecast error (RTD= 11,130MW/ ACT= 11,212MW)"
01MAGAT_U01,"FOLLOW RTD",06/05/2026 3:27:00 PM,80,2,RTD,"Re-arm CR"
01MAGAT_U01,"RAISE         LOAD",06/05/2026 11:11:00 PM,2,80,CONTINGENCY RESERVE,"Due to MO forecast error (RTD= 9,563MW/ ACT= 9,636MW)"
01MAGAT_U02,"RAISE LOAD",06/05/2026 7:36:00 AM,2,50,CONTINGENCY RESERVE,"Due to solar variance (RTD=720/ACT=403)"
01MAGAT_U02,"RAISE LOAD",06/05/2026 8:06:00 AM,50,75,CONTINGENCY RESERVE,"Due to solar variance (RTD=970/ACT=506)"
01MAGAT_U02,"LOWER LOAD",06/05/2026 9:32:00 AM,75,50,CONTINGENCY RESERVE,"Re-arm CR."
01MAGAT_U02,"FOLLOW RTD",06/05/2026 9:40:00 AM,50,10,RTD,"Re-arm CR."
01MAGAT_U02,"RAISE LOAD",06/05/2026 9:55:00 AM,10,50,CONTINGENCY RESERVE,"Due to solar variance (RTD=808/ACT=703)"
01MAGAT_U02,"RAISE LOAD",06/05/2026 10:03:00 AM,50,75,CONTINGENCY RESERVE,"Due to solar variance (RTD=767/ACT=660)"
01MAGAT_U02,"LOWER LOAD",06/05/2026 10:33:00 AM,75,50,CONTINGENCY RESERVE,"Re-arm CR."
01MAGAT_U02,"FOLLOW RTD",06/05/2026 11:45:00 AM,50,10,RTD,"Re-arm CR."
01MAGAT_U02,"RAISE LOAD",06/05/2026 12:12:00 PM,2,50,CONTINGENCY RESERVE,"Due to solar variance (RTD=1088/ACT=895)"
01MAGAT_U02,"FOLLOW RTD",06/05/2026 12:48:00 PM,50,10,RTD,"Re-arm CR."
01MARVEL_G01,"FOLLOW RTD",06/05/2026 12:34:00 AM,316,286,RTD,"Re-arm CR"
01MARVEL_G01,"RAISE LOAD",06/05/2026 6:29:00 AM,192,222,CONTINGENCY RESERVE,"Due to solar variance (RTD=246/ACT=105)"
01MARVEL_G01,"FOLLOW RTD",06/05/2026 9:23:00 AM,311,311,RTD,"Re-arm CR."
01MARVEL_G01,"RAISE         LOAD",06/05/2026 2:11:00 PM,282,312,CONTINGENCY RESERVE,"Due to Terra Solar variance (RTD= 313MW/ ACT= 35MW)"
01MARVEL_G01,"FOLLOW RTD",06/05/2026 3:39:00 PM,312,292,RTD,"Re-arm CR"
01MARVEL_G02,"FOLLOW RTD",06/05/2026 12:34:00 AM,305,275,RTD,"Re-arm CR"
01MARVEL_G02,"RAISE LOAD",06/05/2026 6:29:00 AM,192,222,CONTINGENCY RESERVE,"Due to solar variance (RTD=246/ACT=105)"
01MARVEL_G02,"FOLLOW RTD",06/05/2026 9:23:00 AM,305,305,RTD,"Re-arm CR."
01MARVEL_G02,"RAISE         LOAD",06/05/2026 2:11:00 PM,275,305,CONTINGENCY RESERVE,"Due to Terra Solar variance (RTD= 313MW/ ACT= 35MW)"
01MARVEL_G02,"FOLLOW RTD",06/05/2026 3:39:00 PM,296,275,RTD,"Re-arm CR"
01S_ENRO_G01,"ADVISED TO START AS DR",06/05/2026 2:13:00 PM,0,45,DISPATCHABLE RESERVE,"Due to Terra Solar variance (RTD= 313MW/ ACT= 35MW)"
01S_ENRO_G01,"ONLINE AS DR",06/05/2026 2:20:00 PM,0,45,DISPATCHABLE RESERVE,"Due to Terra Solar variance (RTD= 313MW/ ACT= 35MW)"
01S_ENRO_G01,"FOLLOW RTD",06/05/2026 3:10:00 PM,78,0,RTD,"Re-arm DR"
01S_ENRO_G01,"SHUTDOWN AS DR",06/05/2026 3:19:00 PM,46,0,GENERATOR SHUTDOWN,"End of DR schedule"
02TMOBIL_G01,"ADVISED TO START AS DR",06/05/2026 2:29:00 PM,0,22,DISPATCHABLE RESERVE,"Due to MO forecast error (RTD= 11,130MW/ ACT= 11,212MW)"
02TMOBIL_G01,"ONLINE AS DR",06/05/2026 2:42:00 PM,0,22,DISPATCHABLE RESERVE,"Due to MO forecast error (RTD= 11,130MW/ ACT= 11,212MW)"
02TMOBIL_G01,"FOLLOW RTD",06/05/2026 6:22:00 PM,46,32,RTD,"Re-arm DR"
02TMOBIL_G03,"ADVISED TO START AS DR",06/05/2026 2:29:00 PM,0,26,DISPATCHABLE RESERVE,"Due to MO forecast error (RTD= 11,130MW/ ACT= 11,212MW)"
02TMOBIL_G03,"ONLINE AS DR",06/05/2026 2:42:00 PM,0,26,DISPATCHABLE RESERVE,"Due to MO forecast error (RTD= 11,130MW/ ACT= 11,212MW)"
02TMOBIL_G03,"FOLLOW RTD",06/05/2026 6:22:00 PM,51,37,RTD,"Re-arm DR"
03CLABSOL_G01,"TRIPPED",06/05/2026 7:08:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Affected by unplanned outage of Naga-Tinambak 69kV Line."
03CLABSOL_G01,"SYCHRONIZED",06/05/2026 7:16:00 AM,0,0,GENERATOR START-UP,"Affected by unplanned outage of Naga-Tinambak 69kV Line."
03INGRID_GS1,"ON-LINE",06/05/2026 7:56:00 AM,0,1,GENERATOR START-UP,"With CR schedule next interval."
03INGRID_GS1,"RAISE LOAD",06/05/2026 8:04:00 AM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD=970/ACT=506)"
03INGRID_GS1,"FOLLOW RTD",06/05/2026 9:18:00 AM,28,0,RTD,"Re-arm CR."
03INGRID_GS1,"RAISE         LOAD",06/05/2026 2:07:00 PM,0,28,CONTINGENCY RESERVE,"Due to Terra Solar variance (RTD= 313MW/ ACT= 35MW)"
03INGRID_GS1,"FOLLOW RTD",06/05/2026 3:55:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS2,"ON-LINE",06/05/2026 8:56:00 AM,0,0,GENERATOR START-UP,"With CR schedule next interval."
03INGRID_GS2,"RAISE         LOAD",06/05/2026 2:07:00 PM,0,22,CONTINGENCY RESERVE,"Due to Terra Solar variance (RTD= 313MW/ ACT= 35MW)"
03INGRID_GS2,"FOLLOW RTD",06/05/2026 5:48:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS4,"ON-LINE",06/05/2026 8:56:00 AM,0,0,GENERATOR START-UP,"With CR schedule next interval."
03INGRID_GS4,"RAISE         LOAD",06/05/2026 2:07:00 PM,0,28,CONTINGENCY RESERVE,"Due to Terra Solar variance (RTD= 313MW/ ACT= 35MW)"
03INGRID_GS4,"FOLLOW RTD",06/05/2026 3:55:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"ON-LINE",06/05/2026 8:56:00 AM,0,0,GENERATOR START-UP,"With CR schedule next interval."
03INGRID_GS6,"RAISE         LOAD",06/05/2026 2:07:00 PM,0,28,CONTINGENCY RESERVE,"Due to Terra Solar variance (RTD= 313MW/ ACT= 35MW)"
03INGRID_GS6,"FOLLOW RTD",06/05/2026 3:55:00 PM,28,0,RTD,"Re-arm CR"
03KAL_G02,"ON-LINE",06/05/2026 10:00:00 AM,0,110,GENERATOR START-UP,"With RR schedule."
03KAL_G03,"ONLINE AS  PUMP",06/05/2026 1:02:00 AM,0,-159,GENERATOR START-UP,"Start of pumping operation, RTD"
03KAL_G03,"SHUTDOWN AS PUMP",06/05/2026 1:02:00 PM,-158,0,GENERATOR SHUTDOWN,"End of pumping operation."
03KAL_G04,"ONLINE AS PUMP",06/05/2026 2:02:00 AM,0,-160,RTD,"Start operation as pump."
03KAL_G04,"SHUTDOWN AS PUMP",06/05/2026 9:33:00 AM,-160,0,GENERATOR SHUTDOWN,"End of pumping operation."
03PAGBIL_G01,"FOLLOW RTD",06/05/2026 12:55:00 AM,361,325,RTD,"Re-arm CR"
03PAGBIL_G01,"RAISE LOAD",06/05/2026 3:22:00 AM,305,340,CONTINGENCY RESERVE,"Due to high actual system demand."
03PAGBIL_G01,"FOLLOW RTD",06/05/2026 5:43:00 AM,350,314,RTD,"Re-armed CR."
03PAGBIL_G01,"FOLLOW RTD",06/05/2026 5:43:00 AM,187,134,RTD,"Re-armed CR."
03PAGBIL_G01,"RAISE LOAD",06/05/2026 6:33:00 AM,270,305,CONTINGENCY RESERVE,"Due to solar variance (RTD=274/ACT=105)"
03PAGBIL_G01,"FOLLOW RTD",06/05/2026 11:48:00 AM,379,347,RTD,"Re-arm CR."
03PAGBIL_G01,"RAISE         LOAD",06/05/2026 2:11:00 PM,305,340,CONTINGENCY RESERVE,"Due to Terra Solar variance (RTD= 313MW/ ACT= 35MW)"
03PAGBIL_G01,"FOLLOW RTD",06/05/2026 3:38:00 PM,382,347,RTD,"Re-arm CR"
03PAGBIL_G03,"RAISE LOAD",06/05/2026 3:22:00 AM,134,155,CONTINGENCY RESERVE,"Due to high actual system demand."
03PAGBIL_G03,"RAISE LOAD",06/05/2026 6:33:00 AM,131,172,CONTINGENCY RESERVE,"Due to solar variance (RTD=274/ACT=105)"
03PAGBIL_G03,"FOLLOW RTD",06/05/2026 9:41:00 AM,330,310,RTD,"Re-arm CR."
03PAGBIL_G03,"RAISE LOAD",06/05/2026 10:02:00 AM,310,331,CONTINGENCY RESERVE,"Due to solar variance (RTD=767/ACT=660)"
03PAGBIL_G03,"FOLLOW RTD",06/05/2026 11:48:00 AM,331,310,RTD,"Re-arm CR."
03PAGBIL_G03,"RAISE         LOAD",06/05/2026 2:11:00 PM,263,284,CONTINGENCY RESERVE,"Due to Terra Solar variance (RTD= 313MW/ ACT= 35MW)"
03PAGBIL_G03,"FOLLOW RTD",06/05/2026 3:38:00 PM,328,310,RTD,"Re-arm CR"
EOF
