Luzon System Operations
Dispatch Instruction Report
15Jun2026-21Jun2026
UNIT,INSTRUCTION,INSTRUCTION_TIME,MW_FROM,MW_TO,CATEGORY,REMARKS
01AMBUK_U01,"RAISE LOAD",06/18/2026 9:33:00 AM,5,35,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2310/2236)"
01AMBUK_U01,"FOLLOW RTD",06/18/2026 11:35:00 AM,35,5,RTD,"Re arm CR"
01AMBUK_U01,"RAISE LOAD",06/18/2026 2:43:00 PM,10,35,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(2405/2279MW)"
01AMBUK_U01,"FOLLOW RTD",06/18/2026 3:05:00 PM,35,5,CONTINGENCY RESERVE,"FOLLOW RTD"
01AMBUK_U01,"SHUTDOWN",06/19/2026 12:01:00 AM,5,0,GENERATOR SHUTDOWN,"SHIFTED TO DR SCHEDULE"
01AMBUK_U02,"FOLLOW RTD",06/15/2026 12:02:00 AM,29,5,CONTINGENCY RESERVE,"RE-ARMED"
01AMBUK_U02,"RAISE LOAD",06/15/2026 1:17:00 AM,5,35,CONTINGENCY RESERVE,"CONTINGENCY TO TANAY - SAN JOSE 500KV LINE EMERGENCY SHUTDOWN RESULTING TO TAYABAS - MARILAO 500KV LINE HOTSPOT"
01AMBUK_U02,"FOLLOW RTD",06/15/2026 3:23:00 AM,35,5,CONTINGENCY RESERVE,"RE-ARMED"
01AMBUK_U02,"RAISE LOAD",06/15/2026 4:01:00 AM,5,35,CONTINGENCY RESERVE,"UTILIZED TO ASSIST KALAYAAN 1 ON-LINE AS PUMP"
01AMBUK_U02,"FOLLOW RTD",06/15/2026 5:47:00 AM,31,5,RTD,"Re-arm CR"
01AMBUK_U02,"RAISE LOAD",06/15/2026 11:16:00 AM,10,35,CONTINGENCY RESERVE,"UTILIZED DUE TO solar variance  (RTD/ACTUAL)(2454/2019MW)"
01AMBUK_U02,"FOLLOW RTD",06/15/2026 11:37:00 AM,35,5,CONTINGENCY RESERVE,"REARMED CR"
01AMBUK_U02,"RAISE LOAD",06/15/2026 1:19:00 PM,5,35,CONTINGENCY RESERVE,"UTILIZED CR DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1729/1354MW)"
01AMBUK_U02,"FOLLOW RTD",06/15/2026 2:05:00 PM,35,5,RTD,"Re-arm CR."
01AMBUK_U02,"RAISE LOAD",06/15/2026 2:57:00 PM,5,35,CONTINGENCY RESERVE,"Due to VRE variance (RTD=1513/ACT=1089)"
01AMBUK_U02,"FOLLOW RTD",06/15/2026 4:06:00 PM,35,5,RTD,"Re-arm CR."
01AMBUK_U02,"RAISE LOAD",06/15/2026 9:09:00 PM,5,35,CONTINGENCY RESERVE,"Due to VRE variance (RTD=372/ACT=279)"
01AMBUK_U02,"FOLLOW RTD",06/15/2026 9:45:00 PM,35,5,RTD,"Re-arm CR."
01AMBUK_U02,"SYCHRONIZED",06/18/2026 1:52:00 PM,0,7,GENERATOR START-UP,"WITH CR SCHEDULE"
01AMBUK_U02,"RAISE LOAD",06/18/2026 2:43:00 PM,10,35,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(2405/2279MW)"
01AMBUK_U02,"FOLLOW RTD",06/18/2026 3:05:00 PM,35,5,CONTINGENCY RESERVE,"FOLLOW RTD"
01AMBUK_U02,"SHUTDOWN",06/19/2026 12:01:00 AM,5,0,GENERATOR SHUTDOWN,"SHIFTED TO DR SCHEDULE"
01AMBUK_U02,"RAISE LOAD",06/19/2026 4:07:00 PM,5,36,CONTINGENCY RESERVE,"Due to solar variance (RDT=1302/ACT=1156)"
01AMBUK_U02,"FOLLOW RTD",06/19/2026 4:37:00 PM,35,5,RTD,"Re-arm CR."
01AMBUK_U02,"ONLINE AS CR",06/20/2026 3:47:00 AM,0,5,GENERATOR START-UP,"With schedule as CR for next interval."
01AMBUK_U02,"ONLINE",06/20/2026 1:55:00 PM,0,5,GENERATOR START-UP,"With CR schedule for next interval"
01AMBUK_U02,"RAISE         LOAD",06/20/2026 2:21:00 PM,5,35,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 2,331MW/ ACT= 2,181MW)"
01AMBUK_U02,"FOLLOW RTD",06/20/2026 2:36:00 PM,35,5,RTD,"Re-arm CR"
01AMBUK_U02,"RAISE         LOAD",06/20/2026 2:54:00 PM,5,35,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 2,116MW/ ACT= 1,880MW)"
01AMBUK_U02,"FOLLOW RTD",06/20/2026 3:58:00 PM,35,5,RTD,"Re-arm CR"
01AMBUK_U02,"RAISE         LOAD",06/20/2026 6:25:00 PM,5,35,CONTINGENCY RESERVE,"Due to HVDC variance (RTD= 0MW/ ACT= 147MW)"
01AMBUK_U02,"FOLLOW RTD",06/20/2026 7:48:00 PM,35,5,RTD,"Re-arm CR"
01AMBUK_U02,"RAISE         LOAD",06/20/2026 9:03:00 PM,3,35,CONTINGENCY RESERVE,"Due to Terra Solar variance (RTD= 280MW/ ACT = 90MW), Frequency 59.72Hz"
01AMBUK_U02,"FOLLOW RTD",06/20/2026 10:02:00 PM,35,5,RTD,"Re-armed CR."
01AMBUK_U02,"RAISE LOAD",06/21/2026 1:07:00 PM,5,36,CONTINGENCY RESERVE,"due to solar variance (RTD/ actual : 2548/2390)"
01AMBUK_U02,"FOLLOW RTD",06/21/2026 1:28:00 PM,31,5,CONTINGENCY RESERVE,"RE-ARMED"
01AMBUK_U02,"FOLLOW RTD",06/21/2026 1:28:00 PM,32,2,CONTINGENCY RESERVE,"RE-ARMED"
01AMBUK_U03,"RAISE LOAD",06/15/2026 1:17:00 AM,5,35,CONTINGENCY RESERVE,"CONTINGENCY TO TANAY - SAN JOSE 500KV LINE EMERGENCY SHUTDOWN RESULTING TO TAYABAS - MARILAO 500KV LINE HOTSPOT"
01AMBUK_U03,"FOLLOW RTD",06/15/2026 3:23:00 AM,35,5,CONTINGENCY RESERVE,"RE-ARMED"
01AMBUK_U03,"RAISE LOAD",06/15/2026 4:01:00 AM,5,35,CONTINGENCY RESERVE,"UTILIZED TO ASSIST KALAYAAN 1 ON-LINE AS PUMP"
01AMBUK_U03,"FOLLOW RTD",06/15/2026 5:47:00 AM,31,5,RTD,"Re-arm CR"
01AMBUK_U03,"RAISE LOAD",06/15/2026 11:16:00 AM,10,35,CONTINGENCY RESERVE,"UTILIZED DUE TO solar variance  (RTD/ACTUAL)(2454/2019MW)"
01AMBUK_U03,"FOLLOW RTD",06/15/2026 11:37:00 AM,35,5,CONTINGENCY RESERVE,"REARMED CR"
01AMBUK_U03,"RAISE LOAD",06/15/2026 1:32:00 PM,5,36,CONTINGENCY RESERVE,"UTILIZED CR DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1729/1354MW)"
01AMBUK_U03,"FOLLOW RTD",06/15/2026 2:05:00 PM,35,5,RTD,"Re-arm CR."
01AMBUK_U03,"RAISE LOAD",06/15/2026 2:57:00 PM,5,35,CONTINGENCY RESERVE,"Due to VRE variance (RTD=1513/ACT=1089)"
01AMBUK_U03,"FOLLOW RTD",06/15/2026 4:06:00 PM,35,5,RTD,"Re-arm CR."
01AMBUK_U03,"RAISE LOAD",06/15/2026 9:09:00 PM,5,35,CONTINGENCY RESERVE,"Due to VRE variance (RTD=372/ACT=279)"
01AMBUK_U03,"FOLLOW RTD",06/15/2026 9:45:00 PM,35,5,RTD,"Re-arm CR."
01AMBUK_U03,"RAISE LOAD",06/16/2026 10:12:00 AM,5,35,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2439/2287MW)"
01AMBUK_U03,"FOLLOW RTD",06/16/2026 10:34:00 AM,31,5,RTD,"Re-arm CR"
01AMBUK_U03,"RAISE LOAD",06/16/2026 11:05:00 AM,5,35,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2472/2285MW)"
01AMBUK_U03,"FOLLOW RTD",06/16/2026 11:20:00 AM,32,5,RTD,"Re-arm CR"
01AMBUK_U03,"RAISE LOAD",06/16/2026 1:19:00 PM,5,35,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2451/2325MW)"
01AMBUK_U03,"FOLLOW RTD",06/16/2026 1:41:00 PM,33,5,RTD,"Re-arm CR"
01AMBUK_U03,"RAISE LOAD",06/16/2026 3:38:00 PM,5,36,CONTINGENCY RESERVE,"UTILIZED DUE TO TRIPPING OF STA. RITA MOD 40 (263:0MW)"
01AMBUK_U03,"FOLLOW RTD",06/16/2026 3:54:00 PM,30,5,CONTINGENCY RESERVE,"RE-ARMED"
01AMBUK_U03,"RAISE LOAD",06/16/2026 7:43:00 PM,5,36,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12097:12174MW) & HVDC (-50:-153MW) VARIANCE"
01AMBUK_U03,"FOLLOW RTD",06/16/2026 8:42:00 PM,35,5,CONTINGENCY RESERVE,"RE-ARMED"
01AMBUK_U03,"RAISE LOAD",06/17/2026 12:43:00 AM,5,36,CONTINGENCY RESERVE,"UTILIZED DUE TO DE-LOADING OF SUAL 1 (550:472MW) & 2 (523:444MW)"
01AMBUK_U03,"FOLLOW RTD",06/17/2026 1:54:00 AM,32,5,CONTINGENCY RESERVE,"RE-ARMED"
01AMBUK_U03,"RAISE LOAD",06/17/2026 4:01:00 AM,5,37,CONTINGENCY RESERVE,"Utilize CR due to emergency load down of GNPD 2 RTD/ACTUAL: 668/523"
01AMBUK_U03,"FOLLOW RTD",06/17/2026 6:08:00 AM,36,5,RTD,"Re arm CR"
01AMBUK_U03,"RAISE LOAD",06/17/2026 6:51:00 PM,5,36,CONTINGENCY RESERVE,"Due to HVDC Variance (RTD=-50/ACT=-167)"
01AMBUK_U03,"FOLLOW RTD",06/18/2026,35,0,RTD,"End of CR schedule. Shifted to DR."
01AMBUK_U03,"RAISE LOAD",06/20/2026 12:41:00 PM,5,35,CONTINGENCY RESERVE,"due to solar variance (Rtd/actual : 2696/2454)"
01AMBUK_U03,"FOLLOW RTD",06/20/2026 1:38:00 PM,29,5,RTD,"re arm CR"
01AMBUK_U03,"RAISE         LOAD",06/20/2026 2:21:00 PM,5,35,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 2,331MW/ ACT= 2,181MW)"
01AMBUK_U03,"FOLLOW RTD",06/20/2026 4:06:00 PM,35,5,RTD,"Re-arm CR"
01AMBUK_U03,"RAISE         LOAD",06/20/2026 6:25:00 PM,5,35,CONTINGENCY RESERVE,"Due to HVDC variance (RTD= 0MW/ ACT= 147MW)"
01AMBUK_U03,"FOLLOW RTD",06/20/2026 7:48:00 PM,35,5,RTD,"Re-arm CR"
01AMBUK_U03,"RAISE         LOAD",06/20/2026 9:03:00 PM,3,35,CONTINGENCY RESERVE,"Due to Terra Solar variance (RTD= 280MW/ ACT = 90MW), Frequency 59.72Hz"
01AMBUK_U03,"FOLLOW RTD",06/21/2026 12:06:00 AM,35,0,RTD,"Re-armed CR."
01AMBUK_U03,"OFFLINE AS CR",06/21/2026 12:08:00 AM,0,0,RTD,"End of schedule as CR and declared not available due to OMC."
01ANDA_G01,"FOLLOW RTD",06/16/2026 7:04:00 AM,38,38,RTD,"Lifted constrain-off instruction"
01ANDA_G01,"LOWER LOAD",06/16/2026 1:44:00 PM,58,38,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 2344/2600MW)"
01ANDA_G01,"FOLLOW RTD",06/16/2026 2:18:00 PM,41,59,RTD,"MOT LIFTED"
01BAKSIP_G01,"TRIPPED",06/19/2026 3:32:00 PM,10,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unplanned outage, Reason to follow."
01BAKUN_G01,"TRIPPED",06/16/2026 10:20:00 AM,25,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unit 2, unplanned outage (root cause TBD) c/o Mr. Real"
01BAKUN_G01,"CONNECTED BACK TO THE GIRD",06/16/2026 11:18:00 AM,0,0,GENERATOR START-UP,"From unplanned outage"
01BAKUN_G01,"ONLINE",06/16/2026 11:42:00 AM,0,9,GENERATOR START-UP,"Unit 2, from unplanned outage"
01BAUANG_GS1,"ADVISED TO START AS DR",06/15/2026 2:54:00 PM,0,70,DISPATCHABLE RESERVE,"Due to VRE variance (RTD=1513/ACT=1089)"
01BAUANG_GS1,"LOWER LOAD",06/15/2026 3:14:00 PM,70,50,DISPATCHABLE RESERVE,"Re-arm DR."
01BAUANG_GS1,"FOLLOW RTD",06/15/2026 3:38:00 PM,50,0,RTD,"End of DR schedule."
01BAUANG_GS1,"ADVICE TO START",06/16/2026 3:42:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO TRIPPING OF STA. RITA MOD 40 (263:0MW)"
01BAUANG_GS1,"RAISE LOAD",06/16/2026 3:47:00 PM,0,70,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO TRIPPING OF STA. RITA MOD 40 (263:0MW)"
01BAUANG_GS1,"FOLLOW RTD",06/16/2026 4:18:00 PM,70,10,DISPATCHABLE RESERVE,"RE-ARMED"
01BAUANG_GS2,"FOLLOW RTD",06/15/2026 12:08:00 AM,70,10,RTD,"END OF RMS"
01BAUANG_GS2,"ADVICE TO START",06/15/2026 1:41:00 AM,0,0,DISPATCHABLE RESERVE,"CONTINGENCY TO TANAY - SAN JOSE 500KV LINE EMERGENCY SHUTDOWN RESULTING TO TAYABAS - MARILAO 500KV LINE HOTSPOT"
01BAUANG_GS2,"RAISE LOAD",06/15/2026 1:54:00 AM,0,70,DISPATCHABLE RESERVE,"ON-LINE / CONTINGENCY TO TANAY - SAN JOSE 500KV LINE EMERGENCY SHUTDOWN RESULTING TO TAYABAS - MARILAO 500KV LINE HOTSPOT"
01BAUANG_GS2,"FOLLOW RTD",06/15/2026 2:01:00 AM,44,0,RTD,"END OF RMS"
01BAUANG_GS2,"ADVISED TO START AS DR",06/15/2026 2:54:00 PM,0,70,DISPATCHABLE RESERVE,"Due to VRE variance (RTD=1513/ACT=1089)"
01BAUANG_GS2,"LOWER LOAD",06/15/2026 3:14:00 PM,70,50,DISPATCHABLE RESERVE,"Re-arm DR."
01BAUANG_GS2,"ADVISED TO SHUTDOWN",06/15/2026 7:22:00 PM,50,0,DISPATCHABLE RESERVE,"End of DR utilization."
01BAUANG_GS2,"ADVISE TO START",06/19/2026 1:31:00 PM,0,70,DISPATCHABLE RESERVE,"to re arm CR , RTD + RM (scheduled DR)"
01BAUANG_GS2,"ONLINE",06/19/2026 1:40:00 PM,0,70,DISPATCHABLE RESERVE,"first unit online"
01BAUANG_GS2,"LOWER LOAD",06/19/2026 2:49:00 PM,70,20,DISPATCHABLE RESERVE,"Re-arm DR."
01BAUANG_GS2,"RAISE LOAD",06/19/2026 4:11:00 PM,20,70,DISPATCHABLE RESERVE,"Due to solar variance (RDT=1302/ACT=1156)"
01BAUANG_GS2,"LOWER LOAD",06/19/2026 5:02:00 PM,70,20,DISPATCHABLE RESERVE,"Re-arm DR."
01BAUANG_GS2,"FOLLOW RTD",06/19/2026 5:37:00 PM,20,0,RTD,"Advised to shutdown. End of DR utilization."
01BAUANG_GS2,"ADVICE TO START",06/21/2026 2:01:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (2343:2041MW) VARIANCE"
01BAUANG_GS2,"RAISE LOAD",06/21/2026 2:09:00 PM,0,70,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO VRE SOLAR (2343:2041MW) VARIANCE"
01BAUANG_GS2,"FOLLOW RTD",06/21/2026 2:24:00 PM,70,0,RTD,"END OF RMS"
01BAUANG_GS3,"FOLLOW RTD",06/15/2026 3:31:00 AM,70,10,DISPATCHABLE RESERVE,"RE-ARMED"
01BAUANG_GS3,"ADVISED TO START AS DR",06/15/2026 2:58:00 PM,0,70,DISPATCHABLE RESERVE,"Due to VRE variance (RTD=1513/ACT=1089)"
01BAUANG_GS3,"HOLD LOAD",06/15/2026 3:14:00 PM,50,50,DISPATCHABLE RESERVE,"Re-arm DR."
01BAUANG_GS3,"FOLLOW RTD",06/15/2026 3:38:00 PM,50,0,RTD,"End of DR schedule."
01BAUANG_GS3,"ADVICE TO START",06/16/2026 3:42:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO TRIPPING OF STA. RITA MOD 40 (263:0MW)"
01BAUANG_GS3,"RAISE LOAD",06/16/2026 3:47:00 PM,0,70,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO TRIPPING OF STA. RITA MOD 40 (263:0MW)"
01BAUANG_GS3,"FOLLOW RTD",06/16/2026 5:04:00 PM,70,40,RTD,"END OF RMS"
01BAUANG_GS3,"ADVISE TO START",06/21/2026 1:06:00 PM,0,70,DISPATCHABLE RESERVE,"due to solar variance (RTD/ actual : 2548/2390) and to re arm CR"
01BAUANG_GS3,"ONLINE",06/21/2026 1:14:00 PM,0,70,DISPATCHABLE RESERVE,"online"
01BAUANG_GS3,"FOLLOW RTD",06/21/2026 4:09:00 PM,70,9,DISPATCHABLE RESERVE,"RE-ARMED"
01BINENG_G01,"TRIPPED",06/21/2026 1:03:00 AM,2,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Due to cooling water bearing not ok as per Mr. Sanadan - PO."
01BINENG_G01,"ONLINE",06/21/2026 1:34:00 AM,0,0,GENERATOR START-UP,"From unplanned outage."
01BINENG_G03,"SHUTDOWN",06/17/2026 11:55:00 PM,2,0,GENERATOR SHUTDOWN,"Insufficient water supply."
01BINGA_U01,"RAISE LOAD",06/15/2026 1:20:00 AM,1,34,CONTINGENCY RESERVE,"CONTINGENCY TO TANAY - SAN JOSE 500KV LINE EMERGENCY SHUTDOWN RESULTING TO TAYABAS - MARILAO 500KV LINE HOTSPOT"
01BINGA_U01,"FOLLOW RTD",06/15/2026 2:54:00 AM,35,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U01,"RAISE LOAD",06/15/2026 11:12:00 AM,1,35,CONTINGENCY RESERVE,"UTILIZED DUE TO solar variance  (RTD/ACTUAL)(2454/2019MW)"
01BINGA_U01,"FOLLOW RTD",06/15/2026 11:37:00 AM,35,1,CONTINGENCY RESERVE,"REARMED CR"
01BINGA_U01,"RAISE LOAD",06/15/2026 1:31:00 PM,2,35,CONTINGENCY RESERVE,"UTILIZED CR DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1729/1354MW)"
01BINGA_U01,"RAISE LOAD",06/15/2026 1:32:00 PM,2,35,CONTINGENCY RESERVE,"UTILIZED CR DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1729/1354MW)"
01BINGA_U01,"FOLLOW RTD",06/15/2026 2:06:00 PM,35,1,RTD,"Re-arm CR."
01BINGA_U01,"RAISE LOAD",06/15/2026 2:49:00 PM,1,35,CONTINGENCY RESERVE,"Due to VRE variance (RTD=1413/ACT=1227)"
01BINGA_U01,"FOLLOW RTD",06/15/2026 7:11:00 PM,35,1,RTD,"Re-arm CR."
01BINGA_U01,"RAISE LOAD",06/16/2026 1:01:00 AM,1,35,CONTINGENCY RESERVE,"To assist on-line sequence of Kalayaan Unit 1 as pump."
01BINGA_U01,"FOLLOW RTD",06/16/2026 1:44:00 AM,35,1,RTD,"Re-arm CR."
01BINGA_U01,"ONLINE AS CR",06/16/2026 7:47:00 AM,0,1,GENERATOR START-UP,"Start of CR schedule"
01BINGA_U01,"RAISE LOAD",06/16/2026 9:43:00 AM,1,33,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2294/2085MW)"
01BINGA_U01,"FOLLOW RTD",06/16/2026 9:52:00 AM,31,1,RTD,"Re-arm CR"
01BINGA_U01,"RAISE LOAD",06/16/2026 10:09:00 AM,1,33,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2428/2303MW)"
01BINGA_U01,"FOLLOW RTD",06/16/2026 11:31:00 AM,34,0,RTD,"Re-arm CR"
01BINGA_U01,"RAISE LOAD",06/17/2026 12:39:00 AM,1,33,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01BINGA_U01,"FOLLOW RTD",06/17/2026 1:29:00 AM,29,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U01,"RAISE LOAD",06/17/2026 1:32:00 AM,1,34,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01BINGA_U01,"FOLLOW RTD",06/17/2026 3:13:00 AM,26,1,RTD,"Re-arm CR"
01BINGA_U01,"ON-LINE",06/17/2026 11:52:00 PM,0,1,GENERATOR START-UP,"With CR schedule next interval."
01BINGA_U01,"RAISE LOAD",06/18/2026 1:58:00 AM,1,34,CONTINGENCY RESERVE,"To assist on-line sequence of Kalayaan Unti 1 as pump."
01BINGA_U01,"FOLLOW RTD",06/18/2026 2:26:00 AM,33,1,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01BINGA_U01,"FOLLOW RTD",06/18/2026 2:26:00 AM,34,1,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01BINGA_U01,"RAISE LOAD",06/18/2026 2:33:00 AM,1,34,CONTINGENCY RESERVE,"To assist in the start-up sequence of Kalayaan Pump 2"
01BINGA_U01,"FOLLOW RTD",06/18/2026 2:42:00 AM,34,1,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01BINGA_U01,"RAISE LOAD",06/18/2026 2:47:00 AM,1,34,CONTINGENCY RESERVE,"Due to tripping of Sual 1 (471MW)"
01BINGA_U01,"FOLLOW RTD",06/18/2026 2:55:00 AM,32,1,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01BINGA_U01,"RAISE LOAD",06/18/2026 9:33:00 AM,1,34,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2310/2236)"
01BINGA_U01,"FOLLOW RTD",06/18/2026 11:35:00 AM,34,1,RTD,"Re arm CR"
01BINGA_U01,"SHUTDOWN",06/18/2026 2:01:00 PM,1,0,GENERATOR SHUTDOWN,"SHIFT TO DR SCHEDULE"
01BINGA_U01,"ONLINE",06/18/2026 11:49:00 PM,0,0,GENERATOR START-UP,"WITH CR SCHEDULE"
01BINGA_U01,"SHUTDOWN",06/19/2026 2:01:00 PM,1,0,GENERATOR SHUTDOWN,"End of CR schedule."
01BINGA_U01,"SHUTDOWN",06/20/2026 2:01:00 PM,1,0,GENERATOR SHUTDOWN,"End of CR schedule"
01BINGA_U01,"ONLINE AS CR",06/20/2026 11:47:00 PM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR"
01BINGA_U01,"SHUTDOWN",06/21/2026 4:02:00 AM,1,0,GENERATOR SHUTDOWN,"End of CR schedule"
01BINGA_U01,"RAISE LOAD",06/21/2026 1:07:00 PM,2,34,CONTINGENCY RESERVE,"due to solar variance (RTD/ actual : 2548/2390)"
01BINGA_U01,"FOLLOW RTD",06/21/2026 1:28:00 PM,32,2,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U02,"RAISE LOAD",06/15/2026 1:20:00 AM,1,34,CONTINGENCY RESERVE,"CONTINGENCY TO TANAY - SAN JOSE 500KV LINE EMERGENCY SHUTDOWN RESULTING TO TAYABAS - MARILAO 500KV LINE HOTSPOT"
01BINGA_U02,"FOLLOW RTD",06/15/2026 3:06:00 AM,35,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U02,"LOWER LOAD",06/15/2026 9:12:00 AM,30,1,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1940/2047MW)"
01BINGA_U02,"FOLLOW RTD",06/15/2026 9:21:00 AM,1,1,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01BINGA_U02,"RAISE LOAD",06/15/2026 11:12:00 AM,1,35,CONTINGENCY RESERVE,"UTILIZED DUE TO solar variance  (RTD/ACTUAL)(2454/2019MW)"
01BINGA_U02,"FOLLOW RTD",06/15/2026 11:37:00 AM,35,1,CONTINGENCY RESERVE,"REARMED CR"
01BINGA_U02,"RAISE LOAD",06/15/2026 1:31:00 PM,2,35,CONTINGENCY RESERVE,"UTILIZED CR DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1729/1354MW)"
01BINGA_U02,"RAISE LOAD",06/15/2026 1:32:00 PM,2,35,CONTINGENCY RESERVE,"UTILIZED CR DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1729/1354MW)"
01BINGA_U02,"FOLLOW RTD",06/15/2026 2:06:00 PM,35,1,RTD,"Re-arm CR."
01BINGA_U02,"RAISE LOAD",06/15/2026 2:49:00 PM,1,35,CONTINGENCY RESERVE,"Due to VRE variance (RTD=1413/ACT=1227)"
01BINGA_U02,"FOLLOW RTD",06/15/2026 5:39:00 PM,35,1,RTD,"Re-arm CR."
01BINGA_U02,"RAISE LOAD",06/16/2026 1:01:00 AM,1,35,CONTINGENCY RESERVE,"To assist on-line sequence of Kalayaan Unit 1 as pump."
01BINGA_U02,"FOLLOW RTD",06/16/2026 1:30:00 AM,35,1,RTD,"Re-arm CR."
01BINGA_U02,"ONLINE AS CR",06/16/2026 7:47:00 AM,0,1,GENERATOR START-UP,"Start of CR schedule"
01BINGA_U02,"RAISE LOAD",06/16/2026 9:43:00 AM,1,33,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2294/2085MW)"
01BINGA_U02,"FOLLOW RTD",06/16/2026 9:54:00 AM,34,1,RTD,"Re-arm CR"
01BINGA_U02,"RAISE LOAD",06/16/2026 10:09:00 AM,1,33,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2428/2303MW)"
01BINGA_U02,"FOLLOW RTD",06/16/2026 11:31:00 AM,34,0,RTD,"Re-arm CR"
01BINGA_U02,"RAISE LOAD",06/16/2026 3:37:00 PM,1,34,CONTINGENCY RESERVE,"UTILIZED DUE TO TRIPPING OF STA. RITA MOD 40 (263:0MW)"
01BINGA_U02,"FOLLOW RTD",06/16/2026 3:57:00 PM,30,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U02,"ON-LINE",06/16/2026 8:52:00 PM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
01BINGA_U02,"RAISE LOAD",06/16/2026 10:15:00 PM,1,34,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11804:11857MW)"
01BINGA_U02,"FOLLOW RTD",06/16/2026 11:28:00 PM,31,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U02,"RAISE LOAD",06/17/2026 12:27:00 AM,1,35,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01BINGA_U02,"FOLLOW RTD",06/17/2026 4:01:00 AM,35,0,RTD,"Re-arm CR"
01BINGA_U02,"RAISE LOAD",06/17/2026 1:05:00 PM,0,34,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual : 2761/2664)"
01BINGA_U02,"FOLLOW RTD",06/17/2026 1:57:00 PM,32,1,RTD,"Re arm CR"
01BINGA_U02,"RAISE LOAD",06/17/2026 10:01:00 PM,1,35,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=12352/DEM=12431)"
01BINGA_U02,"FOLLOW RTD",06/18/2026 12:02:00 AM,35,2,RTD,"Re-arm CR."
01BINGA_U02,"RAISE LOAD",06/18/2026 1:58:00 AM,1,35,CONTINGENCY RESERVE,"To assist on-line sequence of Kalayaan Unti 1 as pump."
01BINGA_U02,"FOLLOW RTD",06/18/2026 2:26:00 AM,34,1,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01BINGA_U02,"FOLLOW RTD",06/18/2026 2:26:00 AM,33,1,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01BINGA_U02,"RAISE LOAD",06/18/2026 2:33:00 AM,1,35,CONTINGENCY RESERVE,"To assist in the start-up sequence of Kalayaan Pump 2"
01BINGA_U02,"FOLLOW RTD",06/18/2026 2:55:00 AM,32,1,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01BINGA_U02,"RAISE LOAD",06/18/2026 3:27:00 AM,1,35,CONTINGENCY RESERVE,"Due to HVDC variance (RTD/ACTUAL : 22/-22MW)"
01BINGA_U02,"FOLLOW RTD",06/18/2026 4:00:00 AM,35,0,RTD,"End of CR schedule"
01BINGA_U02,"RAISE LOAD",06/18/2026 9:33:00 AM,1,35,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2310/2236)"
01BINGA_U02,"FOLLOW RTD",06/18/2026 11:35:00 AM,35,1,RTD,"Re arm CR"
01BINGA_U02,"SHUTDOWN",06/18/2026 2:01:00 PM,1,0,GENERATOR SHUTDOWN,"SHIFT TO DR SCHEDULE"
01BINGA_U02,"SHUTDOWN",06/19/2026 2:01:00 PM,1,0,GENERATOR SHUTDOWN,"End of CR schedule."
01BINGA_U02,"ON-LINE",06/19/2026 8:50:00 PM,0,1,GENERATOR START-UP,"With CR schedule next interval."
01BINGA_U02,"RAISE LOAD",06/19/2026 9:32:00 PM,1,33,CONTINGENCY RESERVE,"Due to high actual system demand."
01BINGA_U02,"FOLLOW RTD",06/20/2026 3:48:00 AM,35,1,RTD,"Re-arm CR"
01BINGA_U02,"RAISE LOAD",06/20/2026 12:41:00 PM,1,35,CONTINGENCY RESERVE,"due to solar variance (Rtd/actual : 2696/2454)"
01BINGA_U02,"FOLLOW RTD",06/20/2026 1:38:00 PM,30,1,RTD,"re arm CR"
01BINGA_U02,"SHUTDOWN",06/20/2026 2:01:00 PM,1,0,GENERATOR SHUTDOWN,"End of CR schedule"
01BINGA_U02,"RAISE         LOAD",06/20/2026 9:03:00 PM,3,35,CONTINGENCY RESERVE,"Due to Terra Solar variance (RTD= 280MW/ ACT = 90MW), Frequency 59.72Hz"
01BINGA_U02,"FOLLOW RTD",06/21/2026 12:06:00 AM,35,1,RTD,"Re-armed CR."
01BINGA_U02,"SHUTDOWN",06/21/2026 4:02:00 AM,1,0,GENERATOR SHUTDOWN,"End of CR schedule"
01BINGA_U03,"RAISE LOAD",06/15/2026 1:20:00 AM,1,34,CONTINGENCY RESERVE,"CONTINGENCY TO TANAY - SAN JOSE 500KV LINE EMERGENCY SHUTDOWN RESULTING TO TAYABAS - MARILAO 500KV LINE HOTSPOT"
01BINGA_U03,"FOLLOW RTD",06/15/2026 3:06:00 AM,35,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U03,"LOWER LOAD",06/15/2026 9:12:00 AM,26,1,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1940/2047MW)"
01BINGA_U03,"FOLLOW RTD",06/15/2026 9:21:00 AM,1,1,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01BINGA_U03,"LOWER LOAD",06/15/2026 9:40:00 AM,27,1,MOT LOWER,"MOT CONSTRAIN OFF DUE TO NATGAS VARIANCE (RTD/ACTUAL)(2219/2300MW), STA RITA  20, 30, 40 (RTD/ACTUAL) (133/162MW), AND LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11590/11495MW)"
01BINGA_U03,"FOLLOW RTD",06/15/2026 10:03:00 AM,1,1,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01BINGA_U03,"FOLLOW RTD",06/15/2026 2:06:00 PM,35,1,RTD,"Re-arm CR."
01BINGA_U03,"RAISE LOAD",06/15/2026 2:51:00 PM,1,35,CONTINGENCY RESERVE,"Due to VRE variance (RTD=1413/ACT=1227)"
01BINGA_U03,"FOLLOW RTD",06/15/2026 5:39:00 PM,35,1,RTD,"Re-arm CR."
01BINGA_U03,"RAISE LOAD",06/16/2026 1:01:00 AM,1,35,CONTINGENCY RESERVE,"To assist on-line sequence of Kalayaan Unit 1 as pump."
01BINGA_U03,"FOLLOW RTD",06/16/2026 1:30:00 AM,35,1,RTD,"Re-arm CR."
01BINGA_U03,"ONLINE AS CR",06/16/2026 7:47:00 AM,0,1,GENERATOR START-UP,"Start of CR schedule"
01BINGA_U03,"RAISE LOAD",06/16/2026 9:44:00 AM,1,33,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2294/2085MW)"
01BINGA_U03,"FOLLOW RTD",06/16/2026 9:54:00 AM,34,1,RTD,"Re-arm CR"
01BINGA_U03,"RAISE LOAD",06/16/2026 10:13:00 AM,1,33,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2439/2263MW)"
01BINGA_U03,"FOLLOW RTD",06/16/2026 11:31:00 AM,35,0,RTD,"Re-arm CR"
01BINGA_U03,"RAISE LOAD",06/16/2026 3:37:00 PM,1,34,CONTINGENCY RESERVE,"UTILIZED DUE TO TRIPPING OF STA. RITA MOD 40 (263:0MW)"
01BINGA_U03,"FOLLOW RTD",06/16/2026 3:57:00 PM,30,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U03,"RAISE LOAD",06/16/2026 7:43:00 PM,1,35,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12097:12174MW) & HVDC (-50:-153MW) VARIANCE"
01BINGA_U03,"FOLLOW RTD",06/16/2026 8:42:00 PM,34,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U03,"RAISE LOAD",06/16/2026 10:15:00 PM,1,34,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11804:11857MW)"
01BINGA_U03,"FOLLOW RTD",06/16/2026 11:28:00 PM,31,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U03,"RAISE LOAD",06/17/2026 12:27:00 AM,1,35,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01BINGA_U03,"FOLLOW RTD",06/17/2026 4:01:00 AM,35,0,RTD,"Re-arm CR"
01BINGA_U03,"RAISE LOAD",06/17/2026 1:05:00 PM,0,34,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual : 2761/2664)"
01BINGA_U03,"FOLLOW RTD",06/17/2026 1:57:00 PM,32,1,RTD,"Re arm CR"
01BINGA_U03,"RAISE LOAD",06/17/2026 3:48:00 PM,1,35,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=13320/DEM=13353)"
01BINGA_U03,"FOLLOW RTD",06/18/2026 12:01:00 AM,35,35,RTD,"End of CR schedule."
01BINGA_U03,"RAISE LOAD",06/18/2026 1:58:00 AM,1,35,CONTINGENCY RESERVE,"To assist on-line sequence of Kalayaan Unti 1 as pump."
01BINGA_U03,"FOLLOW RTD",06/18/2026 2:37:00 AM,34,1,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01BINGA_U03,"RAISE LOAD",06/18/2026 2:47:00 AM,1,35,CONTINGENCY RESERVE,"Due to tripping of Sual 1 (471MW)"
01BINGA_U03,"FOLLOW RTD",06/18/2026 2:55:00 AM,32,1,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01BINGA_U03,"RAISE LOAD",06/18/2026 3:27:00 AM,1,35,CONTINGENCY RESERVE,"Due to HVDC variance (RTD/ACTUAL : 22/-22MW)"
01BINGA_U03,"FOLLOW RTD",06/18/2026 4:00:00 AM,35,0,RTD,"End of CR schedule"
01BINGA_U03,"RAISE LOAD",06/19/2026 4:10:00 PM,1,35,CONTINGENCY RESERVE,"Due to solar variance (RDT=1302/ACT=1156)"
01BINGA_U03,"FOLLOW RTD",06/19/2026 4:47:00 PM,35,1,RTD,"Re-arm CR."
01BINGA_U03,"RAISE LOAD",06/19/2026 9:32:00 PM,1,33,CONTINGENCY RESERVE,"Due to high actual system demand."
01BINGA_U03,"FOLLOW RTD",06/20/2026 3:15:00 AM,35,1,RTD,"Re-arm CR"
01BINGA_U03,"RAISE LOAD",06/20/2026 12:41:00 PM,1,35,CONTINGENCY RESERVE,"due to solar variance (Rtd/actual : 2696/2454)"
01BINGA_U03,"FOLLOW RTD",06/20/2026 1:38:00 PM,30,1,RTD,"re arm CR"
01BINGA_U03,"RAISE         LOAD",06/20/2026 9:03:00 PM,3,35,CONTINGENCY RESERVE,"Due to Terra Solar variance (RTD= 280MW/ ACT = 90MW), Frequency 59.72Hz"
01BINGA_U03,"FOLLOW RTD",06/21/2026 12:12:00 AM,35,3,RTD,"Re-armed CR."
01BINGA_U03,"SHUTDOWN",06/21/2026 4:02:00 AM,1,0,GENERATOR SHUTDOWN,"End of CR schedule"
01BINGA_U04,"FOLLOW RTD",06/15/2026 12:02:00 AM,29,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U04,"RAISE LOAD",06/15/2026 1:20:00 AM,1,34,CONTINGENCY RESERVE,"CONTINGENCY TO TANAY - SAN JOSE 500KV LINE EMERGENCY SHUTDOWN RESULTING TO TAYABAS - MARILAO 500KV LINE HOTSPOT"
01BINGA_U04,"FOLLOW RTD",06/15/2026 2:39:00 AM,33,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U04,"LOWER LOAD",06/15/2026 9:12:00 AM,34,1,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1940/2047MW)"
01BINGA_U04,"FOLLOW RTD",06/15/2026 9:21:00 AM,1,1,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01BINGA_U04,"LOWER LOAD",06/15/2026 9:40:00 AM,34,1,MOT LOWER,"MOT CONSTRAIN OFF DUE TO NATGAS VARIANCE (RTD/ACTUAL)(2219/2300MW), STA RITA  20, 30, 40 (RTD/ACTUAL) (133/162MW), AND LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11590/11495MW)"
01BINGA_U04,"FOLLOW RTD",06/15/2026 10:03:00 AM,1,1,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01BINGA_U04,"FOLLOW RTD",06/15/2026 2:01:00 PM,35,0,RTD,"End of CR schedule."
01BINGA_U04,"ON-LINE",06/15/2026 11:51:00 PM,0,1,GENERATOR START-UP,"With CR schedule next interval."
01BINGA_U04,"RAISE LOAD",06/16/2026 1:01:00 AM,1,34,CONTINGENCY RESERVE,"To assist on-line sequence of Kalayaan Unit 1 as pump."
01BINGA_U04,"FOLLOW RTD",06/16/2026 1:16:00 AM,34,1,RTD,"Re-arm CR."
01BINGA_U04,"ONLINE AS CR",06/16/2026 7:47:00 AM,0,1,GENERATOR START-UP,"Start of CR schedule"
01BINGA_U04,"RAISE LOAD",06/16/2026 9:44:00 AM,1,33,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2294/2085MW)"
01BINGA_U04,"FOLLOW RTD",06/16/2026 9:54:00 AM,33,1,RTD,"Re-arm CR"
01BINGA_U04,"RAISE LOAD",06/16/2026 10:13:00 AM,1,33,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2439/2263MW)"
01BINGA_U04,"FOLLOW RTD",06/16/2026 11:34:00 AM,33,0,RTD,"Re-arm CR"
01BINGA_U04,"RAISE LOAD",06/16/2026 3:37:00 PM,1,34,CONTINGENCY RESERVE,"UTILIZED DUE TO TRIPPING OF STA. RITA MOD 40 (263:0MW)"
01BINGA_U04,"FOLLOW RTD",06/16/2026 3:57:00 PM,30,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U04,"RAISE LOAD",06/16/2026 7:43:00 PM,1,35,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12097:12174MW) & HVDC (-50:-153MW) VARIANCE"
01BINGA_U04,"FOLLOW RTD",06/16/2026 8:42:00 PM,34,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U04,"RAISE LOAD",06/16/2026 10:15:00 PM,1,34,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11804:11857MW)"
01BINGA_U04,"FOLLOW RTD",06/16/2026 10:42:00 PM,34,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U04,"RAISE LOAD",06/17/2026 12:39:00 AM,1,33,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01BINGA_U04,"FOLLOW RTD",06/17/2026 1:29:00 AM,29,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U04,"RAISE LOAD",06/17/2026 3:48:00 PM,1,33,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=13320/DEM=13353)"
01BINGA_U04,"FOLLOW RTD",06/18/2026 12:01:00 AM,35,35,RTD,"End of CR schedule."
01BINGA_U04,"RAISE LOAD",06/18/2026 1:58:00 AM,1,33,CONTINGENCY RESERVE,"To assist on-line sequence of Kalayaan Unti 1 as pump."
01BINGA_U04,"FOLLOW RTD",06/18/2026 2:37:00 AM,34,1,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01BINGA_U04,"RAISE LOAD",06/18/2026 2:47:00 AM,1,33,CONTINGENCY RESERVE,"Due to tripping of Sual 1 (471MW)"
01BINGA_U04,"RAISE LOAD",06/18/2026 2:47:00 AM,1,33,CONTINGENCY RESERVE,"Due to tripping of Sual 1 (471MW)"
01BINGA_U04,"FOLLOW RTD",06/18/2026 2:55:00 AM,32,1,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01BINGA_U04,"RAISE LOAD",06/19/2026 4:10:00 PM,1,33,CONTINGENCY RESERVE,"Due to solar variance (RDT=1302/ACT=1156)"
01BINGA_U04,"FOLLOW RTD",06/19/2026 4:47:00 PM,33,1,RTD,"Re-arm CR."
01BINGA_U04,"SHUTDOWN",06/20/2026 2:01:00 PM,1,0,GENERATOR SHUTDOWN,"End of CR schedule"
01BINGA_U04,"ONLINE AS CR",06/20/2026 11:47:00 PM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR"
01BINGA_U04,"SHUTDOWN",06/21/2026 4:02:00 AM,1,0,GENERATOR SHUTDOWN,"End of CR schedule"
01CASECN_U01,"EMERGENCY SHUTDOWN",06/15/2026 8:00:00 AM,0,0,GENERATOR SHUTDOWN,"UNPLANNED OUTAGE, REPLACEMENT OF SERVO MOTOR OF WICKET GATE"
01CASECN_U02,"ADVICE TO START",06/15/2026 1:39:00 AM,0,0,DISPATCHABLE RESERVE,"CONTINGENCY TO TANAY - SAN JOSE 500KV LINE EMERGENCY SHUTDOWN RESULTING TO TAYABAS - MARILAO 500KV LINE HOTSPOT"
01CASECN_U02,"RAISE LOAD",06/15/2026 1:45:00 AM,0,70,DISPATCHABLE RESERVE,"ON-LINE / CONTINGENCY TO TANAY - SAN JOSE 500KV LINE EMERGENCY SHUTDOWN RESULTING TO TAYABAS - MARILAO 500KV LINE HOTSPOT"
01CASECN_U02,"FOLLOW RTD",06/15/2026 3:17:00 AM,70,0,DISPATCHABLE RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",06/15/2026 11:20:00 AM,0,25,CONTINGENCY RESERVE,"UTILIZED DR DUE TO solar variance  (RTD/ACTUAL)(2454/2019MW)"
01CNCEP_BAT,"FOLLOW RTD",06/15/2026 11:32:00 AM,25,0,CONTINGENCY RESERVE,"REARMED CR"
01CNCEP_BAT,"FOLLOW RTD",06/15/2026 12:32:00 PM,49,0,CONTINGENCY RESERVE,"REARMED CR"
01CNCEP_BAT,"RAISE LOAD",06/15/2026 1:18:00 PM,0,49,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1779/1364MW)"
01CNCEP_BAT,"FOLLOW RTD",06/15/2026 1:32:00 PM,49,0,CONTINGENCY RESERVE,"RE-ARMED CR"
01CNCEP_BAT,"RAISE LOAD",06/16/2026 2:23:00 PM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12904:13106MW)"
01CNCEP_BAT,"FOLLOW RTD",06/16/2026 2:46:00 PM,49,49,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",06/16/2026 3:38:00 PM,0,49,CONTINGENCY RESERVE,"Utilized as CR due to tripping of Sta Rita 40 with 263MW"
01CNCEP_BAT,"FOLLOW RTD",06/16/2026 4:13:00 PM,49,49,RTD,"Re-arm CR"
01CNCEP_BAT,"RAISE LOAD",06/17/2026 12:50:00 AM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO DE-LOADING OF SUAL 1 (486:436MW) & 2 (460:406MW)"
01CNCEP_BAT,"FOLLOW RTD",06/17/2026 1:05:00 AM,49,0,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",06/18/2026 2:48:00 AM,0,49,CONTINGENCY RESERVE,"Due to tripping of Sual 1 (471MW)"
01CNCEP_BAT,"FOLLOW RTD",06/18/2026 2:57:00 AM,49,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01CNCEP_BAT,"RAISE LOAD",06/20/2026 2:33:00 AM,0,30,CONTINGENCY RESERVE,"Utilize CR to assist online of Kalayaan 2 pump."
01CNCEP_BAT,"FOLLOW RTD",06/20/2026 3:05:00 AM,30,0,RTD,"Re-arm CR"
01CNCEP_BAT,"RAISE LOAD",06/21/2026 1:41:00 PM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2244:2086MW) VARIANCE"
01CNCEP_BAT,"FOLLOW RTD",06/21/2026 2:16:00 PM,49,0,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",06/21/2026 10:14:00 PM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01CNCEP_BAT,"FOLLOW RTD",06/21/2026 10:41:00 PM,49,0,CONTINGENCY RESERVE,"RE-ARMED"
01GAMU_BAT,"RAISE LOAD",06/15/2026 1:37:00 PM,0,36,CONTINGENCY RESERVE,"UTILIZED CR DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1707/1274MW)"
01GAMU_BAT,"FOLLOW RTD",06/15/2026 2:01:00 PM,36,0,RTD,"Re-arm CR."
01GIFT_G01,"TRIPPED",06/16/2026 8:28:00 AM,12,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unplanned outage"
01GNPD_U01,"LOWER LOAD",06/15/2026 7:23:00 AM,580,560,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(880/994MW)"
01GNPD_U01,"FOLLOW RTD",06/15/2026 7:35:00 AM,567,608,MOT LOWER,"MOT LOWER INSTRUCTION LIFTED"
01GNPD_U01,"LOWER LOAD",06/15/2026 9:15:00 AM,643,620,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1940/2047MW) AND NATGAS VARIANCE (RTD/ACTUAL)(2156/2304MW), STA RITA 10, 20, 30 (RTD/ACTUAL) (143/161MW)"
01GNPD_U01,"FOLLOW RTD",06/15/2026 9:29:00 AM,624,668,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01GNPD_U01,"LOWER LOAD",06/15/2026 9:41:00 AM,658,630,MOT LOWER,"MOT CONSTRAIN OFF DUE TO NATGAS VARIANCE (RTD/ACTUAL)(2219/2300MW), STA RITA  20, 30, 40 (RTD/ACTUAL) (133/162MW), AND LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11590/11495MW)"
01GNPD_U01,"FOLLOW RTD",06/15/2026 10:33:00 AM,633,629,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01GNPD_U01,"RAISE LOAD",06/16/2026 4:31:00 AM,608,668,CONTINGENCY RESERVE,"Due to high actual system demand"
01GNPD_U01,"FOLLOW RTD",06/16/2026 5:58:00 AM,653,615,RTD,"Re-arm CR"
01GNPD_U01,"RAISE LOAD",06/16/2026 2:37:00 PM,643,668,CONTINGENCY RESERVE,"UTILIZED DUE TO TOTAL VRE (2328:2266MW)"
01GNPD_U01,"FOLLOW RTD",06/16/2026 4:19:00 PM,650,668,RTD,"END OF RMS"
01GNPD_U01,"RAISE LOAD",06/16/2026 9:14:00 PM,643,668,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-133MW) VARIANCE"
01GNPD_U01,"FOLLOW RTD",06/17/2026 1:33:00 AM,652,668,RTD,"END OF RMS"
01GNPD_U01,"RAISE LOAD",06/17/2026 1:11:00 PM,610,653,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual : 2761/2664)"
01GNPD_U01,"FOLLOW RTD",06/17/2026 1:58:00 PM,668,668,RTD,"Re arm CR, end of rm schedule"
01GNPD_U01,"LOWER LOAD",06/18/2026 6:02:00 AM,661,630,MOT LOWER,"due to low actual demand"
01GNPD_U01,"FOLLOW RTD",06/18/2026 6:23:00 AM,630,608,RTD,"From mot lower"
01GNPD_U01,"LOWER LOAD",06/18/2026 8:46:00 AM,663,620,MOT LOWER,"Due to HVDC Variance (RTD/actual : -100/-51)"
01GNPD_U01,"FOLLOW RTD",06/18/2026 9:32:00 AM,620,629,RTD,"from mot lower"
01GNPD_U01,"RAISE LOAD",06/18/2026 4:04:00 PM,510,570,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-50/-100MW) AND SOLAR VARIANCE (RTD/ACTUAL)(1303/1144MW)"
01GNPD_U01,"FOLLOW RTD",06/18/2026 4:21:00 PM,574,524,CONTINGENCY RESERVE,"END OF CR SCHEDULE"
01GNPD_U01,"LOWER LOAD",06/19/2026 6:03:00 AM,643,610,MOT LOWER,"Due to HVDC Variance (RTD/actual : -137/-41)"
01GNPD_U01,"FOLLOW RTD",06/19/2026 6:13:00 AM,610,618,RTD,"from mot lower"
01GNPD_U01,"RAISE LOAD",06/19/2026 7:31:00 AM,608,668,CONTINGENCY RESERVE,"due to solar variance (Rtd/actual : 1003/890)"
01GNPD_U01,"FOLLOW RTD",06/19/2026 9:04:00 AM,649,611,RTD,"Re-arm CR"
01GNPD_U01,"RAISE LOAD",06/19/2026 10:26:00 AM,608,668,MOT RAISE,"due to solar variance (Rtd/actual : 2204/2033)"
01GNPD_U01,"FOLLOW RTD",06/19/2026 10:45:00 AM,668,668,RTD,"from mot raise"
01GNPD_U01,"LOWER LOAD",06/19/2026 11:10:00 AM,658,610,MOT LOWER,"Due to solar variance (RTD/actual : 2384/2592)"
01GNPD_U01,"FOLLOW RTD",06/19/2026 12:50:00 PM,610,615,RTD,"From MOT lower"
01GNPD_U01,"RAISE LOAD",06/19/2026 9:32:00 PM,608,668,CONTINGENCY RESERVE,"Due to high actual system demand."
01GNPD_U01,"FOLLOW RTD",06/19/2026 11:10:00 PM,668,668,RTD,"End CR utilization."
01GNPD_U01,"RAISE LOAD",06/20/2026 5:09:00 AM,608,668,CONTINGENCY RESERVE,"Utilize CR due to high system demand, RTD/ACTUAL: 9810/9858MW"
01GNPD_U01,"RAISE LOAD",06/20/2026 5:09:00 AM,608,668,CONTINGENCY RESERVE,"Utilize CR due to high system demand, RTD/ACTUAL: 9810/9858MW"
01GNPD_U01,"FOLLOW RTD",06/20/2026 5:44:00 AM,648,612,RTD,"Re-arm CR"
01GNPD_U01,"LOWER LOAD",06/20/2026 7:49:00 AM,608,570,MOT LOWER,"Due to Solar Variance (RTD/actual : 1218/1392)"
01GNPD_U01,"FOLLOW RTD",06/20/2026 8:03:00 AM,580,608,RTD,"from mot lower"
01GNPD_U01,"LOWER LOAD",06/20/2026 10:02:00 AM,643,608,MOT LOWER,"due to solar variance (Rtd/actual : 2332/2496)"
01GNPD_U01,"FOLLOW RTD",06/20/2026 11:09:00 AM,608,646,RTD,"from mot lower"
01GNPD_U01,"LOWER LOAD",06/21/2026 7:12:00 AM,608,550,MOT LOWER,"due to solar variance (RTD/actual : 688/845)"
01GNPD_U01,"LOWER LOAD",06/21/2026 8:25:00 AM,550,520,MOT LOWER,"due to solar variance (RTD/actual : 1739/1806)"
01GNPD_U01,"LOWER LOAD",06/21/2026 8:33:00 AM,520,480,MOT LOWER,"due to solar variance (RTD/actual : 1739/1806)"
01GNPD_U01,"FOLLOW RTD",06/21/2026 9:15:00 AM,480,513,RTD,"from mot lower"
01GNPD_U02,"LOWER LOAD",06/15/2026 7:23:00 AM,573,560,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(880/994MW)"
01GNPD_U02,"FOLLOW RTD",06/15/2026 7:35:00 AM,558,594,MOT LOWER,"MOT LOWER INSTRUCTION LIFTED"
01GNPD_U02,"LOWER LOAD",06/15/2026 9:15:00 AM,644,620,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1940/2047MW) AND NATGAS VARIANCE (RTD/ACTUAL)(2156/2304MW), STA RITA 10, 20, 30 (RTD/ACTUAL) (143/161MW)"
01GNPD_U02,"FOLLOW RTD",06/15/2026 9:29:00 AM,617,668,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01GNPD_U02,"LOWER LOAD",06/15/2026 9:41:00 AM,659,630,MOT LOWER,"MOT CONSTRAIN OFF DUE TO NATGAS VARIANCE (RTD/ACTUAL)(2219/2300MW), STA RITA  20, 30, 40 (RTD/ACTUAL) (133/162MW), AND LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11590/11495MW)"
01GNPD_U02,"FOLLOW RTD",06/15/2026 10:33:00 AM,626,630,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01GNPD_U02,"RAISE LOAD",06/16/2026 4:35:00 AM,608,668,CONTINGENCY RESERVE,"Due to high actual system demand"
01GNPD_U02,"FOLLOW RTD",06/16/2026 5:58:00 AM,655,615,RTD,"Re-arm CR"
01GNPD_U02,"RAISE LOAD",06/16/2026 2:37:00 PM,643,668,CONTINGENCY RESERVE,"UTILIZED DUE TO TOTAL VRE (2328:2266MW)"
01GNPD_U02,"FOLLOW RTD",06/16/2026 4:19:00 PM,650,668,RTD,"END OF RMS"
01GNPD_U02,"RAISE LOAD",06/18/2026 2:32:00 AM,624,668,CONTINGENCY RESERVE,"To assist in the start-up sequence of Kalayaan Pump 2"
01GNPD_U02,"FOLLOW RTD",06/18/2026 3:10:00 AM,655,668,RTD,"End of CR schedule"
01GNPD_U02,"LOWER LOAD",06/18/2026 6:02:00 AM,631,600,MOT LOWER,"due to low actual demand"
01GNPD_U02,"FOLLOW RTD",06/18/2026 6:23:00 AM,600,612,RTD,"From mot lower"
01GNPD_U02,"LOWER LOAD",06/18/2026 8:46:00 AM,663,620,MOT LOWER,"Due to HVDC Variance (RTD/actual : -100/-51)"
01GNPD_U02,"FOLLOW RTD",06/18/2026 9:32:00 AM,620,629,RTD,"from mot lower"
01GNPD_U02,"RAISE LOAD",06/19/2026 10:26:00 AM,608,668,MOT RAISE,"due to solar variance (Rtd/actual : 2204/2033)"
01GNPD_U02,"FOLLOW RTD",06/19/2026 10:45:00 AM,668,668,RTD,"from mot raise"
01GNPD_U02,"LOWER LOAD",06/19/2026 11:10:00 AM,658,610,MOT LOWER,"Due to solar variance (RTD/actual : 2384/2592)"
01GNPD_U02,"FOLLOW RTD",06/19/2026 12:50:00 PM,610,615,RTD,"From MOT lower"
01GNPD_U02,"LOWER LOAD",06/20/2026 7:49:00 AM,600,570,MOT LOWER,"Due to Solar Variance (RTD/actual : 1218/1392)"
01GNPD_U02,"FOLLOW RTD",06/20/2026 8:03:00 AM,580,600,RTD,"from mot lower"
01GRGOLD_G01,"ONLINE",06/17/2026 1:01:00 PM,0,1,GENERATOR START-UP,"From emergency shutdown"
01IBEC_G01,"TRIPPED",06/15/2026 3:54:00 PM,12,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Due to instantaneous earth fault as per plant operator."
01IBEC_G01,"ON-LINE",06/15/2026 4:07:00 PM,0,12,GENERATOR START-UP,"From unplanned outage."
01LAMAO_BAT,"RAISE LOAD",06/17/2026 12:54:00 AM,0,45,CONTINGENCY RESERVE,"UTILIZED DUE TO DE-LOADING OF SUAL 1 (486:436MW) & 2 (460:406MW)"
01LAMAO_BAT,"FOLLOW RTD",06/17/2026 1:02:00 AM,45,0,CONTINGENCY RESERVE,"RE-ARMED"
01LIMAY_U01,"RAISE LOAD",06/18/2026 8:11:00 PM,40,60,DISPATCHABLE RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-50/-135MW)"
01LIMAY_U01,"FOLLOW RTD",06/18/2026 9:18:00 PM,60,32,DISPATCHABLE RESERVE,"RE-ARMED DR"
01LIMAY_U01,"SHUTDOWN",06/18/2026 10:08:00 PM,10,0,GENERATOR SHUTDOWN,"0 RTD"
01LIMAY_U02,"RAISE LOAD",06/18/2026 8:11:00 PM,40,60,DISPATCHABLE RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-50/-135MW)"
01LIMAY_U02,"FOLLOW RTD",06/18/2026 9:18:00 PM,60,24,DISPATCHABLE RESERVE,"RE-ARMED DR"
01LIMAY_U02,"SHUTDOWN",06/18/2026 10:08:00 PM,10,0,GENERATOR SHUTDOWN,"0 RTD"
01LIMAY_U03,"RAISE LOAD",06/18/2026 8:11:00 PM,40,60,DISPATCHABLE RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-50/-135MW)"
01LIMAY_U03,"FOLLOW RTD",06/18/2026 9:18:00 PM,60,24,DISPATCHABLE RESERVE,"RE-ARMED DR"
01LIMAY_U03,"SHUTDOWN",06/18/2026 10:08:00 PM,10,0,GENERATOR SHUTDOWN,"0 RTD"
01LIMAY_U05,"ONLINE",06/18/2026 5:20:00 PM,0,8,GENERATOR START-UP,"WITH RTD SCHEDULE"
01LIMAY_U05,"RAISE LOAD",06/18/2026 8:11:00 PM,40,60,DISPATCHABLE RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-50/-135MW)"
01LIMAY_U05,"FOLLOW RTD",06/18/2026 9:55:00 PM,40,20,DISPATCHABLE RESERVE,"RE-ARMED DR"
01LIMAY_U05,"SHUTDOWN",06/18/2026 10:32:00 PM,2,0,GENERATOR SHUTDOWN,"WITH ZERO RTD"
01LIMAY_U06,"RAISE LOAD",06/18/2026 8:11:00 PM,40,60,DISPATCHABLE RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-50/-135MW)"
01LIMAY_U06,"FOLLOW RTD",06/18/2026 10:33:00 PM,49,25,DISPATCHABLE RESERVE,"END OF DR SCHEDULE"
01LIMAY_U06,"SHUTDOWN",06/18/2026 10:51:00 PM,7,0,GENERATOR SHUTDOWN,"0 RTD"
01LIMAY_U07,"TRIPPED",06/17/2026 8:30:00 PM,60,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unplanned outage due to temperature after turbine positive deviation greater than high."
01LIMAY_U07,"RAISE LOAD",06/18/2026 8:11:00 PM,40,60,DISPATCHABLE RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-50/-135MW)"
01LIMAY_U07,"FOLLOW RTD",06/18/2026 10:21:00 PM,60,24,DISPATCHABLE RESERVE,"END OF DR SCHEDULE"
01LIMAY_U07,"SHUTDOWN",06/18/2026 10:42:00 PM,7,0,GENERATOR SHUTDOWN,"0 RTD"
01MAGAT_BAT,"RAISE LOAD",06/16/2026 3:47:00 PM,0,40,CONTINGENCY RESERVE,"UTILIZED DUE TO TRIPPING OF STA. RITA MOD 40 (263:0MW)"
01MAGAT_BAT,"FOLLOW RTD",06/16/2026 4:15:00 PM,30,0,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_BAT,"RAISE LOAD",06/17/2026 12:02:00 AM,0,40,CONTINGENCY RESERVE,"UTILIZED DUE TO DE-LOADING OF SUAL 1 (486:436MW) & 2 (460:406MW)"
01MAGAT_BAT,"RAISE LOAD",06/17/2026 12:52:00 AM,0,40,CONTINGENCY RESERVE,"UTILIZED DUE TO DE-LOADING OF SUAL 1 (486:436MW) & 2 (460:406MW)"
01MAGAT_BAT,"FOLLOW RTD",06/17/2026 1:23:00 AM,40,0,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_BAT,"RAISE LOAD",06/21/2026 8:42:00 PM,0,40,REGULATING RESERVE,"RR"
01MAGAT_BAT,"FOLLOW RTD",06/21/2026 9:02:00 PM,35,4,REGULATING RESERVE,"RR"
01MAGAT_U01,"RAISE LOAD",06/15/2026 10:54:00 AM,11,72,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11902/12062MW)"
01MAGAT_U01,"FOLLOW RTD",06/15/2026 11:33:00 AM,72,0,CONTINGENCY RESERVE,"REARMED CR"
01MAGAT_U01,"RAISE LOAD",06/15/2026 12:21:00 PM,2,72,CONTINGENCY RESERVE,"UTILIZED CR DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1942/1751MW)"
01MAGAT_U01,"FOLLOW RTD",06/15/2026 12:28:00 PM,67,2,CONTINGENCY RESERVE,"REARMED CR"
01MAGAT_U01,"RAISE LOAD",06/15/2026 1:10:00 PM,13,72,CONTINGENCY RESERVE,"UTILIZED CR DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1714/1539MW)"
01MAGAT_U01,"FOLLOW RTD",06/15/2026 2:04:00 PM,62,2,RTD,"Re-arm CR."
01MAGAT_U01,"RAISE LOAD",06/15/2026 2:40:00 PM,2,50,CONTINGENCY RESERVE,"Due to VRE variance (RTD=1445/ACT=1371)"
01MAGAT_U01,"RAISE LOAD",06/15/2026 2:52:00 PM,50,70,CONTINGENCY RESERVE,"Due to VRE variance (RTD=1320/ACT=1030)"
01MAGAT_U01,"FOLLOW RTD",06/15/2026 3:58:00 PM,70,2,RTD,"Re-arm CR."
01MAGAT_U01,"RAISE LOAD",06/16/2026 9:45:00 AM,2,71,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2294/2085MW)"
01MAGAT_U01,"FOLLOW RTD",06/16/2026 9:52:00 AM,61,2,RTD,"Re-arm CR"
01MAGAT_U01,"RAISE LOAD",06/16/2026 10:13:00 AM,2,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2439/2263MW)"
01MAGAT_U01,"RAISE LOAD",06/16/2026 10:21:00 AM,22,71,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2495/2180MW)"
01MAGAT_U01,"FOLLOW RTD",06/16/2026 10:34:00 AM,66,2,RTD,"Re-arm CR"
01MAGAT_U01,"RAISE LOAD",06/16/2026 11:05:00 AM,2,71,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2472/2285MW)"
01MAGAT_U01,"FOLLOW RTD",06/16/2026 11:20:00 AM,71,2,RTD,"Re-arm CR"
01MAGAT_U01,"RAISE LOAD",06/16/2026 12:12:00 PM,2,71,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2575/2254MW)"
01MAGAT_U01,"FOLLOW RTD",06/16/2026 12:55:00 PM,63,2,RTD,"Re-arm CR"
01MAGAT_U01,"RAISE LOAD",06/16/2026 2:59:00 PM,2,52,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01MAGAT_U01,"RAISE LOAD",06/16/2026 3:31:00 PM,2,71,CONTINGENCY RESERVE,"UTILIZED DUE TO TOTAL VRE (1818:1746MW) VARIANCE"
01MAGAT_U01,"FOLLOW RTD",06/16/2026 4:02:00 PM,65,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE LOAD",06/16/2026 6:23:00 PM,2,42,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-182MW) VARIANCE"
01MAGAT_U01,"FOLLOW RTD",06/16/2026 8:34:00 PM,39,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE LOAD",06/17/2026 7:58:00 PM,2,50,CONTINGENCY RESERVE,"Due to HVDC Variance (RTD=-50/ACT=-146)"
01MAGAT_U01,"FOLLOW RTD",06/17/2026 9:52:00 PM,50,2,RTD,"Re-arm CR."
01MAGAT_U01,"RAISE LOAD",06/18/2026 2:47:00 AM,2,70,CONTINGENCY RESERVE,"Due to tripping of Sual 1 (471MW)"
01MAGAT_U01,"FOLLOW RTD",06/18/2026 2:58:00 AM,70,2,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MAGAT_U01,"RAISE LOAD",06/18/2026 2:45:00 PM,2,70,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(2405/2279MW)"
01MAGAT_U01,"FOLLOW RTD",06/18/2026 3:01:00 PM,65,2,CONTINGENCY RESERVE,"RE ARMED CR"
01MAGAT_U01,"FOLLOW RTD",06/18/2026 4:59:00 PM,65,2,CONTINGENCY RESERVE,"END OF CR SCHEDULE"
01MAGAT_U01,"RAISE LOAD",06/18/2026 8:12:00 PM,2,70,CONTINGENCY RESERVE,"Due to HVDC variance (RTD/ACTUAL : -50/-135MW)"
01MAGAT_U01,"FOLLOW RTD",06/18/2026 11:39:00 PM,70,3,CONTINGENCY RESERVE,"RE-ARMED CR"
01MAGAT_U01,"SHUTDOWN",06/19/2026 12:13:00 AM,4,0,GENERATOR SHUTDOWN,"SHIFTED TO DR SCHEDULE"
01MAGAT_U01,"RAISE         LOAD",06/20/2026 6:44:00 PM,2,67,CONTINGENCY RESERVE,"Due to HVDC variance (RTD= 0MW/ ACT= 148MW)"
01MAGAT_U01,"FOLLOW RTD",06/20/2026 7:26:00 PM,68,67,RTD,"End of CR schedule"
01MAGAT_U01,"RAISE         LOAD",06/21/2026 5:01:00 AM,2,65,CONTINGENCY RESERVE,"Due to Terra Solar variance (RTD= 205MW/ ACT= 95MW)"
01MAGAT_U01,"FOLLOW     RTD",06/21/2026 5:45:00 AM,65,2,RTD,"Re-arm CR"
01MAGAT_U02,"LOWER LOAD",06/15/2026 9:14:00 AM,39,2,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1940/2047MW)"
01MAGAT_U02,"FOLLOW RTD",06/15/2026 9:21:00 AM,2,2,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01MAGAT_U02,"LOWER LOAD",06/15/2026 9:40:00 AM,39,2,MOT LOWER,"MOT CONSTRAIN OFF DUE TO NATGAS VARIANCE (RTD/ACTUAL)(2219/2300MW), STA RITA  20, 30, 40 (RTD/ACTUAL) (133/162MW), AND LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11590/11495MW)"
01MAGAT_U02,"FOLLOW RTD",06/15/2026 11:58:00 AM,2,29,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01MAGAT_U02,"RAISE LOAD",06/15/2026 2:40:00 PM,2,50,CONTINGENCY RESERVE,"Due to VRE variance (RTD=1445/ACT=1371)"
01MAGAT_U02,"RAISE LOAD",06/15/2026 2:52:00 PM,50,70,CONTINGENCY RESERVE,"Due to VRE variance (RTD=1320/ACT=1030)"
01MAGAT_U02,"FOLLOW RTD",06/15/2026 3:53:00 PM,70,22,RTD,"Re-arm CR."
01MAGAT_U02,"RAISE LOAD",06/16/2026 10:21:00 AM,2,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2495/2180MW)"
01MAGAT_U02,"RAISE LOAD",06/16/2026 10:25:00 AM,22,72,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2519/2096MW)"
