Luzon System Operations
01MAGAT_U02,"FOLLOW RTD",06/16/2026 10:40:00 AM,72,0,RTD,"Re-arm CR"
01MAGAT_U02,"RAISE LOAD",06/16/2026 2:59:00 PM,2,52,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01MAGAT_U02,"RAISE LOAD",06/16/2026 3:31:00 PM,2,71,CONTINGENCY RESERVE,"UTILIZED DUE TO TOTAL VRE (1818:1746MW) VARIANCE"
01MAGAT_U02,"FOLLOW RTD",06/16/2026 4:16:00 PM,62,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U02,"RAISE LOAD",06/16/2026 6:23:00 PM,2,42,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-182MW) VARIANCE"
01MAGAT_U02,"FOLLOW RTD",06/16/2026 8:37:00 PM,42,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U02,"RAISE LOAD",06/17/2026 7:58:00 PM,2,50,CONTINGENCY RESERVE,"Due to HVDC Variance (RTD=-50/ACT=-146)"
01MAGAT_U02,"FOLLOW RTD",06/17/2026 10:01:00 PM,50,2,RTD,"Re-arm CR."
01MAGAT_U02,"RAISE LOAD",06/18/2026 2:47:00 AM,2,71,CONTINGENCY RESERVE,"Due to tripping of Sual 1 (471MW)"
01MAGAT_U02,"FOLLOW RTD",06/18/2026 3:14:00 AM,70,2,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MAGAT_U02,"RAISE LOAD",06/19/2026 2:33:00 AM,2,50,CONTINGENCY RESERVE,"To assist in the start-up sequence of Kalayaan Pump 2"
01MAGAT_U02,"FOLLOW RTD",06/19/2026 2:46:00 AM,50,2,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MAGAT_U02,"RAISE LOAD",06/19/2026 9:19:00 AM,2,69,CONTINGENCY RESERVE,"due to high actual demand"
01MAGAT_U02,"FOLLOW RTD",06/19/2026 11:05:00 AM,66,2,RTD,"re arm CR"
01MAGAT_U02,"RAISE LOAD",06/19/2026 1:24:00 PM,2,69,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2338/2090)"
01MAGAT_U02,"FOLLOW RTD",06/19/2026 1:51:00 PM,63,2,RTD,"Re-arm CR."
01MAGAT_U02,"RAISE LOAD",06/19/2026 3:38:00 PM,2,50,CONTINGENCY RESERVE,"Due to solar variance (RDT=1589/ACT=1378)"
01MAGAT_U02,"FOLLOW RTD",06/19/2026 4:49:00 PM,50,2,RTD,"Re-arm CR."
01MAGAT_U02,"ON-LINE AND DECLARED AVAILABLE",06/19/2026 11:52:00 PM,0,2,GENERATOR START-UP,"With CR schedule next interval."
01MAGAT_U02,"RAISE         LOAD",06/20/2026 2:54:00 PM,2,68,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 2,116MW/ ACT= 1,880MW)"
01MAGAT_U02,"FOLLOW RTD",06/20/2026 4:01:00 PM,68,68,RTD,"End of CR schedule"
01MAGAT_U02,"RAISE LOAD",06/21/2026 12:01:00 PM,6,66,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2939/2541)"
01MAGAT_U02,"FOLLOW RTD",06/21/2026 1:28:00 PM,58,6,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U02,"RAISE LOAD",06/21/2026 9:12:00 PM,6,36,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11235:11284MW)"
01MAGAT_U02,"FOLLOW RTD",06/21/2026 9:51:00 PM,36,6,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U03,"FOLLOW RTD",06/15/2026 2:03:00 PM,63,26,RTD,"Re-arm CR."
01MAGAT_U03,"RAISE LOAD",06/17/2026 10:47:00 AM,38,72,REGULATING RESERVE,"utilized regulating up"
01MAGAT_U03,"FOLLOW RTD",06/17/2026 11:02:00 AM,72,34,RTD,"done utilized regulating up"
01MAGAT_U03,"ONLINE",06/18/2026 11:48:00 PM,0,0,GENERATOR START-UP,"WITH CR SCHEDULE"
01MAGAT_U03,"RAISE LOAD",06/19/2026 2:33:00 AM,2,50,CONTINGENCY RESERVE,"To assist in the start-up sequence of Kalayaan Pump 2"
01MAGAT_U03,"FOLLOW RTD",06/19/2026 3:03:00 AM,50,2,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MAGAT_U03,"RAISE LOAD",06/19/2026 10:15:00 AM,2,70,CONTINGENCY RESERVE,"due to solar variance (Rtd/actual : 2204/2033)"
01MAGAT_U03,"FOLLOW RTD",06/19/2026 10:46:00 AM,58,2,RTD,"re arm CR"
01MAGAT_U03,"RAISE LOAD",06/19/2026 12:23:00 PM,2,70,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2418/2191)"
01MAGAT_U03,"FOLLOW RTD",06/19/2026 12:34:00 PM,61,2,RTD,"re arm CR"
01MAGAT_U03,"RAISE LOAD",06/19/2026 1:10:00 PM,2,70,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2307/2181)"
01MAGAT_U03,"FOLLOW RTD",06/19/2026 1:44:00 PM,58,2,RTD,"re arm CR"
01MAGAT_U03,"FOLLOW RTD",06/19/2026 1:52:00 PM,63,2,RTD,"Re-arm CR."
01MAGAT_U03,"RAISE LOAD",06/19/2026 2:04:00 PM,2,50,CONTINGENCY RESERVE,"Due to solar variance (RDT=2445/ACT=2070)"
01MAGAT_U03,"FOLLOW RTD",06/19/2026 2:28:00 PM,50,2,RTD,"Re-arm CR."
01MAGAT_U03,"RAISE LOAD",06/19/2026 3:22:00 PM,0,50,CONTINGENCY RESERVE,"Due to solar variance (RDT=1846/ACT=1671)"
01MAGAT_U03,"FOLLOW RTD",06/19/2026 4:49:00 PM,50,2,RTD,"Re-arm CR."
01MAGAT_U03,"RAISE LOAD",06/19/2026 6:12:00 PM,2,50,CONTINGENCY RESERVE,"Due to HVDC Variance (RDT=-50/ACT=-140)"
01MAGAT_U03,"FOLLOW RTD",06/19/2026 8:03:00 PM,50,6,RTD,"Re-arm CR."
01MAGAT_U03,"RAISE         LOAD",06/20/2026 7:16:00 PM,4,68,CONTINGENCY RESERVE,"Due to HVDC variance (RTD= 0MW/ ACT= 110MW)"
01MAGAT_U03,"FOLLOW RTD",06/20/2026 7:43:00 PM,68,4,RTD,"End of CR schedule"
01MAGAT_U03,"RAISE LOAD",06/21/2026 12:01:00 PM,6,66,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2939/2541)"
01MAGAT_U03,"FOLLOW RTD",06/21/2026 12:47:00 PM,66,66,RTD,"end of schedule as CR on RM"
01MAGAT_U03,"RAISE LOAD",06/21/2026 9:12:00 PM,6,36,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11235:11284MW)"
01MAGAT_U03,"FOLLOW RTD",06/21/2026 9:51:00 PM,36,6,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U04,"ON-LINE",06/17/2026 4:04:00 PM,0,31,GENERATOR START-UP,"With CR schedule."
01MAGAT_U04,"SHUTDOWN",06/18/2026 9:23:00 PM,51,0,GENERATOR SHUTDOWN,"SHIFTED TO DR SCHEDULE"
01MAGAT_U04,"ONLINE",06/18/2026 11:48:00 PM,0,0,GENERATOR START-UP,"WITH CR SCHEDULE"
01MAGAT_U04,"RAISE LOAD",06/19/2026 10:23:00 AM,2,70,CONTINGENCY RESERVE,"due to solar variance (Rtd/actual : 2204/2033)"
01MAGAT_U04,"FOLLOW RTD",06/19/2026 10:46:00 AM,58,2,RTD,"re arm CR"
01MAGAT_U04,"RAISE LOAD",06/19/2026 12:23:00 PM,2,70,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2418/2191)"
01MAGAT_U04,"FOLLOW RTD",06/19/2026 12:34:00 PM,61,2,RTD,"re arm CR"
01MAGAT_U04,"RAISE LOAD",06/19/2026 1:10:00 PM,2,70,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2307/2181)"
01MAGAT_U04,"FOLLOW RTD",06/19/2026 1:44:00 PM,58,2,RTD,"re arm CR"
01MAGAT_U04,"FOLLOW RTD",06/19/2026 1:52:00 PM,63,2,RTD,"Re-arm CR."
01MAGAT_U04,"RAISE LOAD",06/19/2026 2:04:00 PM,2,50,CONTINGENCY RESERVE,"Due to solar variance (RDT=2445/ACT=2070)"
01MAGAT_U04,"FOLLOW RTD",06/19/2026 2:28:00 PM,50,2,RTD,"Re-arm CR."
01MAGAT_U04,"RAISE LOAD",06/19/2026 3:22:00 PM,0,50,CONTINGENCY RESERVE,"Due to solar variance (RDT=1846/ACT=1671)"
01MAGAT_U04,"FOLLOW RTD",06/19/2026 4:56:00 PM,50,6,RTD,"Re-arm CR."
01MAGAT_U04,"RAISE LOAD",06/19/2026 6:12:00 PM,2,50,CONTINGENCY RESERVE,"Due to HVDC Variance (RDT=-50/ACT=-140)"
01MAGAT_U04,"FOLLOW RTD",06/19/2026 9:23:00 PM,50,48,RTD,"Re-arm CR."
01MAGAT_U04,"RAISE         LOAD",06/20/2026 7:01:00 PM,4,68,CONTINGENCY RESERVE,"Due to HVDC variance (RTD= 0MW/ ACT= 113MW)"
01MAGAT_U04,"FOLLOW RTD",06/20/2026 7:26:00 PM,68,26,RTD,"Re-arm CR"
01MAGAT_U04,"LOWER LOAD",06/21/2026 10:03:00 PM,34,2,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11294:11261MW) & VRE WIND (71:129MW) VARIANCE"
01MAGAT_U04,"FOLLOW RTD",06/21/2026 10:31:00 PM,2,12,RTD,"MOT LIFTED"
01MARIS_U01,"ON-LINE",06/17/2026 8:30:00 PM,0,1.5,GENERATOR START-UP,"From unplanned outage."
01MARIS_U02,"TRIPPED",06/15/2026 3:54:00 PM,2,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Due to tripping of Santiago-Alicia 69kV Line."
01MARIS_U02,"ON-LINE",06/15/2026 4:15:00 PM,0,2,GENERATOR START-UP,"From unplanned outage."
01MARVEL_G02,"FOLLOW RTD",06/15/2026 3:30:00 AM,304,275,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G02,"RAISE LOAD",06/15/2026 4:36:00 AM,275,305,CONTINGENCY RESERVE,"CONTINGENCY TO Tayabas - Marilao 500KV LINE EMERGENCY SHUTDOWN."
01MARVEL_G02,"FOLLOW RTD",06/15/2026 6:24:00 AM,304,274,MOT RAISE,"REARMED CR"
01MARVEL_G02,"LOWER LOAD",06/15/2026 9:16:00 AM,285,260,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1940/2047MW) AND NATGAS VARIANCE (RTD/ACTUAL)(2156/2304MW), STA RITA 10, 20, 30 (RTD/ACTUAL) (143/161MW)"
01MARVEL_G02,"FOLLOW RTD",06/15/2026 10:24:00 AM,257,275,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01MARVEL_G02,"RAISE LOAD",06/15/2026 10:40:00 AM,272,302,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11873/12029MW)"
01MARVEL_G02,"FOLLOW RTD",06/15/2026 11:39:00 AM,300,298,CONTINGENCY RESERVE,"RE-ARMED CR"
01MARVEL_G02,"RAISE LOAD",06/15/2026 12:20:00 PM,279,295,CONTINGENCY RESERVE,"UTILIZED CR DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1942/1751MW)"
01MARVEL_G02,"FOLLOW RTD",06/15/2026 2:25:00 PM,305,305,CONTINGENCY RESERVE,"END OF CR SCHEDULE"
01MARVEL_G02,"RAISE LOAD",06/16/2026 10:26:00 AM,275,305,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2519/2096MW)"
01MARVEL_G02,"FOLLOW RTD",06/16/2026 11:22:00 AM,298,305,RTD,"Re-arm CR"
01MARVEL_G02,"LOWER LOAD",06/16/2026 1:44:00 PM,295,275,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 2344/2600MW)"
01MARVEL_G02,"FOLLOW RTD",06/16/2026 2:12:00 PM,275,275,RTD,"MOT LIFTED"
01MARVEL_G02,"RAISE LOAD",06/16/2026 9:14:00 PM,275,305,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-133MW) VARIANCE"
01MARVEL_G02,"FOLLOW RTD",06/17/2026 1:34:00 AM,301,305,RTD,"END OF RMS"
01MARVEL_G02,"RAISE LOAD",06/18/2026 2:16:00 AM,275,365,CONTINGENCY RESERVE,"Due to HVDC variance (RTD/ACTUAL : -82/-105MW)"
01MARVEL_G02,"FOLLOW RTD",06/18/2026 3:08:00 AM,305,305,RTD,"End of CR schedule"
01MARVEL_G02,"RAISE LOAD",06/19/2026 10:09:00 AM,275,305,CONTINGENCY RESERVE,"due to solar variance (Rtd/actual : 2204/2033)"
01MARVEL_G02,"FOLLOW RTD",06/19/2026 11:01:00 AM,290,305,RTD,"re arm CR"
01MARVEL_G02,"RAISE LOAD",06/20/2026 9:17:00 PM,285,305,CONTINGENCY RESERVE,"Due to high actual system demand (RTD:12555MW; ACT: 12627MW)"
01MARVEL_G02,"FOLLOW RTD",06/21/2026 12:21:00 AM,301,298,RTD,"Re-armed CR."
01MARVEL_G02,"LOWER LOAD",06/21/2026 8:31:00 AM,272,230,MOT LOWER,"due to solar variance (RTD/actual : 1739/1806)"
01MARVEL_G02,"FOLLOW RTD",06/21/2026 9:38:00 AM,230,256,RTD,"from mot lower"
01MARVEL_G02,"RAISE LOAD",06/21/2026 12:01:00 PM,265,295,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2939/2541)"
01MARVEL_G02,"FOLLOW RTD",06/21/2026 2:15:00 PM,299,275,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G02,"RAISE LOAD",06/21/2026 2:54:00 PM,275,305,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1900:1705MW) VARIANCE"
01MARVEL_G02,"FOLLOW RTD",06/21/2026 5:50:00 PM,298,305,RTD,"END OF RMS"
01MPGC_U01,"LOWER LOAD",06/15/2026 7:23:00 AM,127,110,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(880/994MW)"
01MPGC_U01,"FOLLOW RTD",06/15/2026 7:38:00 AM,111,126,MOT LOWER,"MOT LOWER INSTRUCTION LIFTED"
01MPGC_U01,"LOWER LOAD",06/19/2026 6:33:00 AM,135,120,MOT LOWER,"Due to HVDC Variance (RTD/actual : -137/-41)"
01MPGC_U01,"FOLLOW RTD",06/19/2026 7:31:00 AM,120,131,RTD,"from mot lower"
01MPGC_U01,"LOWER LOAD",06/20/2026 6:55:00 AM,135,110,MOT LOWER,"Due to HVDC Variance (RTD/actual : -150/-52)"
01MPGC_U01,"LOWER LOAD",06/20/2026 7:47:00 AM,110,90,MOT LOWER,"Due to HVDC Variance (RTD/actual : -150/-52)"
01MPGC_U01,"FOLLOW RTD",06/20/2026 9:25:00 AM,90,101,RTD,"from mot lower"
01MPGC_U01,"LOWER LOAD",06/21/2026 6:38:00 AM,135,110,MOT LOWER,"due to solar variance (RTD/actual : 363/451)"
01MPGC_U01,"LOWER LOAD",06/21/2026 7:11:00 AM,110,90,MOT LOWER,"due to solar variance (RTD/actual : 688/845)"
01MPGC_U01,"LOWER LOAD",06/21/2026 8:23:00 AM,90,70,MOT LOWER,"due to solar variance (RTD/actual : 688/845)"
01MPGC_U01,"LOWER LOAD",06/21/2026 8:32:00 AM,70,65,MOT LOWER,"due to solar variance (RTD/actual : 688/845)"
01MPGC_U01,"FOLLOW RTD",06/21/2026 9:12:00 AM,65,75,RTD,"due to solar variance (RTD/actual : 688/845)"
01MPGC_U02,"LOWER LOAD",06/15/2026 7:23:00 AM,124,110,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(880/994MW)"
01MPGC_U02,"FOLLOW RTD",06/15/2026 7:38:00 AM,111,122,MOT LOWER,"MOT LOWER INSTRUCTION LIFTED"
01MPGC_U02,"LOWER LOAD",06/19/2026 6:33:00 AM,133,120,MOT LOWER,"Due to HVDC Variance (RTD/actual : -137/-41)"
01MPGC_U02,"FOLLOW RTD",06/19/2026 7:31:00 AM,120,131,RTD,"from mot lower"
01MPGC_U02,"LOWER LOAD",06/20/2026 6:55:00 AM,133,110,MOT LOWER,"Due to HVDC Variance (RTD/actual : -150/-52)"
01MPGC_U02,"LOWER LOAD",06/20/2026 7:47:00 AM,110,90,MOT LOWER,"Due to HVDC Variance (RTD/actual : -150/-52)"
01MPGC_U02,"FOLLOW RTD",06/20/2026 9:25:00 AM,90,101,RTD,"from mot lower"
01MPGC_U02,"LOWER LOAD",06/21/2026 6:38:00 AM,133,110,MOT LOWER,"due to solar variance (RTD/actual : 363/451)"
01MPGC_U02,"LOWER LOAD",06/21/2026 7:11:00 AM,110,90,MOT LOWER,"due to solar variance (RTD/actual : 688/845)"
01MPGC_U02,"LOWER LOAD",06/21/2026 8:23:00 AM,90,70,MOT LOWER,"due to solar variance (RTD/actual : 688/845)"
01MPGC_U02,"LOWER LOAD",06/21/2026 8:32:00 AM,70,65,MOT LOWER,"due to solar variance (RTD/actual : 688/845)"
01MPGC_U02,"FOLLOW RTD",06/21/2026 9:12:00 AM,65,76,RTD,"due to solar variance (RTD/actual : 688/845)"
01MPGC_U03,"LOWER LOAD",06/15/2026 7:23:00 AM,119,110,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(880/994MW)"
01MPGC_U03,"FOLLOW RTD",06/15/2026 7:38:00 AM,111,121,MOT LOWER,"MOT LOWER INSTRUCTION LIFTED"
01MPGC_U03,"LOWER LOAD",06/17/2026 6:15:00 AM,133,110,MOT LOWER,"Due to Solar Variance (RTD/Actual : 800/894)"
01MPGC_U03,"FOLLOW RTD",06/17/2026 8:12:00 AM,110,121,RTD,"From MOT lower"
01MPGC_U03,"LOWER LOAD",06/19/2026 6:33:00 AM,133,120,MOT LOWER,"Due to HVDC Variance (RTD/actual : -137/-41)"
01MPGC_U03,"FOLLOW RTD",06/19/2026 7:31:00 AM,120,131,RTD,"from mot lower"
01MPGC_U03,"LOWER LOAD",06/20/2026 6:55:00 AM,133,110,MOT LOWER,"Due to HVDC Variance (RTD/actual : -150/-52)"
01MPGC_U03,"LOWER LOAD",06/20/2026 7:47:00 AM,110,90,MOT LOWER,"Due to HVDC Variance (RTD/actual : -150/-52)"
01MPGC_U03,"FOLLOW RTD",06/20/2026 9:25:00 AM,90,101,RTD,"from mot lower"
01MPGC_U03,"LOWER LOAD",06/21/2026 6:38:00 AM,133,110,MOT LOWER,"due to solar variance (RTD/actual : 363/451)"
01MPGC_U03,"LOWER LOAD",06/21/2026 7:11:00 AM,110,90,MOT LOWER,"due to solar variance (RTD/actual : 688/845)"
01MPGC_U03,"LOWER LOAD",06/21/2026 8:23:00 AM,90,70,MOT LOWER,"due to solar variance (RTD/actual : 688/845)"
01MPGC_U03,"LOWER LOAD",06/21/2026 8:32:00 AM,70,65,MOT LOWER,"due to solar variance (RTD/actual : 688/845)"
01MPGC_U03,"FOLLOW RTD",06/21/2026 9:12:00 AM,65,76,RTD,"due to solar variance (RTD/actual : 688/845)"
01MPGC_U04,"LOWER LOAD",06/15/2026 7:23:00 AM,124,110,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(880/994MW)"
01MPGC_U04,"FOLLOW RTD",06/15/2026 7:38:00 AM,110,123,MOT LOWER,"MOT LOWER INSTRUCTION LIFTED"
01MPGC_U04,"LOWER LOAD",06/17/2026 6:15:00 AM,137,110,MOT LOWER,"Due to Solar Variance (RTD/Actual : 800/894)"
01MPGC_U04,"FOLLOW RTD",06/17/2026 8:12:00 AM,110,121,RTD,"From MOT lower"
01MPGC_U04,"LOWER LOAD",06/19/2026 6:33:00 AM,137,120,MOT LOWER,"Due to HVDC Variance (RTD/actual : -137/-41)"
01MPGC_U04,"FOLLOW RTD",06/19/2026 7:31:00 AM,120,131,RTD,"from mot lower"
01MPGC_U04,"LOWER LOAD",06/20/2026 6:55:00 AM,137,110,MOT LOWER,"Due to HVDC Variance (RTD/actual : -150/-52)"
01MPGC_U04,"LOWER LOAD",06/20/2026 7:47:00 AM,110,90,MOT LOWER,"Due to HVDC Variance (RTD/actual : -150/-52)"
01MPGC_U04,"FOLLOW RTD",06/20/2026 9:25:00 AM,90,100,RTD,"from mot lower"
01MPGC_U04,"LOWER LOAD",06/21/2026 6:38:00 AM,137,110,MOT LOWER,"due to solar variance (RTD/actual : 363/451)"
01MPGC_U04,"LOWER LOAD",06/21/2026 7:11:00 AM,110,90,MOT LOWER,"due to solar variance (RTD/actual : 688/845)"
01MPGC_U04,"LOWER LOAD",06/21/2026 8:23:00 AM,90,70,MOT LOWER,"due to solar variance (RTD/actual : 688/845)"
01MPGC_U04,"LOWER LOAD",06/21/2026 8:32:00 AM,70,65,MOT LOWER,"due to solar variance (RTD/actual : 688/845)"
01MPGC_U04,"FOLLOW RTD",06/21/2026 9:12:00 AM,65,74,RTD,"due to solar variance (RTD/actual : 688/845)"
01MSINLO_G01,"ON-LINE",06/17/2026 7:51:00 PM,0,10,GENERATOR START-UP,"From unplanned outage."
01NUEVASOL_G01,"ENERGIZED",06/21/2026 4:54:00 AM,0,0,RTD,"From maintenance outage"
01SMC_G01,"LOWER LOAD",06/15/2026 7:21:00 AM,119,100,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(880/994MW)"
01SMC_G01,"FOLLOW RTD",06/15/2026 7:39:00 AM,101,119,MOT LOWER,"MOT LOWER INSTRUCTION LIFTED"
01SMC_G01,"LOWER LOAD",06/20/2026 6:56:00 AM,120,100,MOT LOWER,"Due to HVDC Variance (RTD/actual : -149/-50) and Solar Variance (RTD/actual : 595/708)"
01SMC_G01,"FOLLOW RTD",06/20/2026 7:11:00 AM,100,119,RTD,"from mot lower"
01SMC_G01,"LOWER LOAD",06/20/2026 7:48:00 AM,120,100,MOT LOWER,"Due to Solar Variance (RTD/actual : 1218/1392)"
01SMC_G01,"FOLLOW RTD",06/20/2026 9:20:00 AM,100,113,RTD,"from mot lower"
01SMC_G01,"LOWER LOAD",06/21/2026 7:12:00 AM,120,100,MOT LOWER,"due to solar variance (RTD/actual : 688/845)"
01SMC_G01,"LOWER LOAD",06/21/2026 8:28:00 AM,100,80,MOT LOWER,"due to solar variance (RTD/actual : 1739/1806)"
01SMC_G01,"FOLLOW RTD",06/21/2026 9:16:00 AM,80,93,RTD,"from mot lower"
01SMC_G02,"LOWER LOAD",06/15/2026 7:21:00 AM,116,100,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(880/994MW)"
01SMC_G02,"FOLLOW RTD",06/15/2026 7:39:00 AM,102,117,MOT LOWER,"MOT LOWER INSTRUCTION LIFTED"
01SMC_G02,"LOWER LOAD",06/19/2026 6:53:00 AM,132,110,MOT LOWER,"Due to HVDC Variance (RTD/actual : -137/-41)"
01SMC_G02,"FOLLOW RTD",06/19/2026 7:29:00 AM,110,133,RTD,"from mot lower"
01SMC_G02,"SHUTDOWN",06/20/2026 1:22:00 AM,18,0,GENERATOR SHUTDOWN,"Due to Eletro Static Precipitator Repair"
01SMC_G03,"LOWER LOAD",06/15/2026 7:21:00 AM,119,100,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(880/994MW)"
01SMC_G03,"FOLLOW RTD",06/15/2026 7:39:00 AM,100,116,MOT LOWER,"MOT LOWER INSTRUCTION LIFTED"
01SMC_G03,"LOWER LOAD",06/19/2026 6:53:00 AM,132,110,MOT LOWER,"Due to HVDC Variance (RTD/actual : -137/-41)"
01SMC_G03,"FOLLOW RTD",06/19/2026 7:29:00 AM,110,124,RTD,"from mot lower"
01SMC_G03,"LOWER LOAD",06/20/2026 6:56:00 AM,134,100,MOT LOWER,"Due to HVDC Variance (RTD/actual : -149/-50) and Solar Variance (RTD/actual : 595/708)"
01SMC_G03,"FOLLOW RTD",06/20/2026 7:11:00 AM,100,133,RTD,"from mot lower"
01SMC_G03,"LOWER LOAD",06/20/2026 7:48:00 AM,134,100,MOT LOWER,"Due to Solar Variance (RTD/actual : 1218/1392)"
01SMC_G03,"FOLLOW RTD",06/20/2026 9:20:00 AM,100,113,RTD,"from mot lower"
01SMC_G03,"LOWER LOAD",06/21/2026 7:12:00 AM,134,100,MOT LOWER,"due to solar variance (RTD/actual : 688/845)"
01SMC_G03,"LOWER LOAD",06/21/2026 8:28:00 AM,100,80,MOT LOWER,"due to solar variance (RTD/actual : 1739/1806)"
01SMC_G03,"FOLLOW RTD",06/21/2026 9:16:00 AM,80,93,RTD,"from mot lower"
01SMC_G04,"LOWER LOAD",06/15/2026 7:21:00 AM,118,100,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(880/994MW)"
01SMC_G04,"FOLLOW RTD",06/15/2026 7:39:00 AM,100,114,MOT LOWER,"MOT LOWER INSTRUCTION LIFTED"
01SNMAN_BAT,"RAISE LOAD",06/21/2026 6:43:00 PM,0,48,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01SNMAN_BAT,"FOLLOW RTD",06/21/2026 6:55:00 PM,-8,0,CONTINGENCY RESERVE,"RE-ARMED"
01SNMAN_BAT,"RAISE LOAD",06/21/2026 7:33:00 PM,0,48,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01SNMAN_BAT,"FOLLOW RTD",06/21/2026 7:57:00 PM,48,0,CONTINGENCY RESERVE,"RE-ARMED"
01SUAL_G01,"LOWER LOAD",06/15/2026 7:20:00 AM,495,470,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(880/994MW)"
01SUAL_G01,"FOLLOW RTD",06/15/2026 8:35:00 AM,471,505,MOT LOWER,"MOT LOWER INSTRUCTION LIFTED"
01SUAL_G01,"LOWER LOAD",06/16/2026 6:02:00 AM,516,490,MOT LOWER,"Constrain-off due to ramp up of solar generation from 0 to 150MW"
01SUAL_G01,"LOWER LOAD",06/16/2026 6:33:00 AM,490,470,MOT LOWER,"Constrain-off due to ramp up of solar generation to 378MW"
01SUAL_G01,"LOWER LOAD",06/16/2026 7:27:00 AM,470,450,MOT LOWER,"Constrain-off due to MO forecast error (RTD/ACT: 9689/9615MW) and solar variance (RTD/ACT: 985/1034MW)"
01SUAL_G01,"FOLLOW RTD",06/16/2026 8:20:00 AM,449,482,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01SUAL_G01,"LOWER LOAD",06/17/2026 6:14:00 AM,424,400,MOT LOWER,"Due to Solar Variance (RTD/Actual : 800/894)"
01SUAL_G01,"LOWER LOAD",06/17/2026 7:28:00 AM,400,370,MOT LOWER,"Due to Solar Variance (RTD/Actual : 990/1014)"
01SUAL_G01,"FOLLOW RTD",06/17/2026 8:13:00 AM,370,403,RTD,"From MOT lower"
01SUAL_G01,"LOWER LOAD",06/19/2026 11:36:00 AM,575,530,MOT LOWER,"Due to solar variance (RTD/actual : 2454/2532)"
01SUAL_G01,"FOLLOW RTD",06/19/2026 11:54:00 AM,530,503,RTD,"From MOT lower"
01SUAL_G01,"LOWER LOAD",06/20/2026 5:48:00 AM,490,450,MOT LOWER,"Constrained OFF due to HVDC variance RTD/ACTUAL: -132/-51MW."
01SUAL_G01,"LOWER LOAD",06/20/2026 6:21:00 AM,450,400,MOT LOWER,"Due to HVDC Variance (RTD/actual : -149/-50)"
01SUAL_G01,"LOWER LOAD",06/20/2026 6:53:00 AM,400,350,MOT LOWER,"Due to HVDC Variance (RTD/actual : -149/-50)"
01SUAL_G01,"FOLLOW RTD",06/20/2026 11:10:00 AM,350,371,RTD,"from mot lower"
01SUAL_G01,"LOWER LOAD",06/21/2026 6:07:00 AM,545,500,MOT LOWER,"due to delayed start up of pump"
01SUAL_G01,"LOWER LOAD",06/21/2026 6:36:00 AM,500,440,MOT LOWER,"Due to solar variance"
01SUAL_G01,"LOWER LOAD",06/21/2026 7:06:00 AM,440,380,MOT LOWER,"Due to solar variance"
01SUAL_G01,"LOWER LOAD",06/21/2026 7:37:00 AM,380,330,MOT LOWER,"Due to solar variance"
01SUAL_G01,"LOWER LOAD",06/21/2026 8:26:00 AM,330,280,MOT LOWER,"Due to solar variance"
01SUAL_G01,"LOWER LOAD",06/21/2026 8:32:00 AM,280,235,MOT LOWER,"Due to solar variance"
01SUAL_G01,"FOLLOW RTD",06/21/2026 9:13:00 AM,235,279,RTD,"from mot lower"
01SUAL_G02,"LOWER LOAD",06/15/2026 7:20:00 AM,490,470,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(880/994MW)"
01SUAL_G02,"FOLLOW RTD",06/15/2026 8:35:00 AM,474,504,MOT LOWER,"MOT LOWER INSTRUCTION LIFTED"
01SUAL_G02,"LOWER LOAD",06/16/2026 6:02:00 AM,516,490,MOT LOWER,"Constrain-off due to ramp up of solar generation from 0 to 150MW"
01SUAL_G02,"LOWER LOAD",06/16/2026 6:32:00 AM,490,470,MOT LOWER,"Constrain-off due to ramp up of solar generation to 378MW"
01SUAL_G02,"LOWER LOAD",06/16/2026 6:33:00 AM,470,450,MOT LOWER,"Constrain-off due to ramp up of solar generation to 378MW"
01SUAL_G02,"LOWER LOAD",06/16/2026 7:27:00 AM,450,430,MOT LOWER,"Constrain-off due to MO forecast error (RTD/ACT: 9689/9615MW) and solar variance (RTD/ACT: 985/1034MW)"
01SUAL_G02,"FOLLOW RTD",06/16/2026 8:20:00 AM,433,467,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01SUAL_G02,"LOWER LOAD",06/17/2026 6:14:00 AM,437,400,MOT LOWER,"Due to Solar Variance (RTD/Actual : 800/894)"
01SUAL_G02,"LOWER LOAD",06/17/2026 7:28:00 AM,400,370,MOT LOWER,"Due to Solar Variance (RTD/Actual : 990/1014)"
01SUAL_G02,"FOLLOW RTD",06/17/2026 8:13:00 AM,370,405,RTD,"From MOT lower"
01SUAL_G02,"LOWER LOAD",06/20/2026 5:48:00 AM,449,410,MOT LOWER,"Constrained OFF due to HVDC variance RTD/ACTUAL: -132/-51MW."
01SUAL_G02,"LOWER LOAD",06/20/2026 6:21:00 AM,410,350,MOT LOWER,"Due to HVDC Variance (RTD/actual : -149/-50)"
01SUAL_G02,"LOWER LOAD",06/20/2026 6:53:00 AM,350,300,MOT LOWER,"Due to HVDC Variance (RTD/actual : -149/-50)"
01SUAL_G02,"FOLLOW RTD",06/20/2026 11:10:00 AM,300,327,RTD,"from mot lower"
01SUAL_G02,"FOLLOW RTD",06/20/2026 11:10:00 AM,300,327,RTD,"from mot lower"
01SUAL_G02,"LOWER LOAD",06/21/2026 6:07:00 AM,253,235,MOT LOWER,"due to delayed start up of pump"
01SUAL_G02,"FOLLOW RTD",06/21/2026 9:13:00 AM,235,269,RTD,"from mot lower"
01S_ENRO_G01,"FOLLOW RTD",06/15/2026 12:21:00 AM,82,3,DISPATCHABLE RESERVE,"RE-ARMED"
01S_ENRO_G01,"ADVISED TO START AS DR",06/15/2026 11:18:00 AM,0,87,DISPATCHABLE RESERVE,"UTILIZED DR DUE TO solar variance  (RTD/ACTUAL)(2454/2019MW)"
01S_ENRO_G01,"ONLINE AND RAISE LOAD",06/15/2026 11:30:00 AM,0,87,DISPATCHABLE RESERVE,"UTILIZED DR DUE TO solar variance  (RTD/ACTUAL)(2454/2019MW)"
01S_ENRO_G01,"LOWER LOAD",06/15/2026 11:39:00 AM,84,56,DISPATCHABLE RESERVE,"RE-ARMED DR"
01S_ENRO_G01,"FOLLOW RTD",06/15/2026 12:22:00 PM,56,0,DISPATCHABLE RESERVE,"END OF DR SCHEDULE"
01S_ENRO_G01,"SHUTDOWN AS DR",06/15/2026 12:27:00 PM,56,0,DISPATCHABLE RESERVE,"END OF DR SCHEDULE"
01S_ENRO_G01,"ADVISDE TO START",06/15/2026 1:31:00 PM,0,89,DISPATCHABLE RESERVE,"UTILIZED DR DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1729/1354MW)"
01S_ENRO_G01,"ONLINE AND RAISE LOAD",06/15/2026 1:40:00 PM,0,89,DISPATCHABLE RESERVE,"UTILIZED DR DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1729/1354MW)"
01S_ENRO_G01,"LOWER LOAD",06/15/2026 2:17:00 PM,89,50,DISPATCHABLE RESERVE,"Re-arm DR."
01S_ENRO_G01,"FOLLOW RTD",06/15/2026 2:35:00 PM,50,0,RTD,"End of DR schedule."
01S_ENRO_G01,"ADVICE TO START",06/16/2026 3:42:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO TRIPPING OF STA. RITA MOD 40 (263:0MW)"
01S_ENRO_G01,"RAISE LOAD",06/16/2026 3:55:00 PM,0,92,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO TRIPPING OF STA. RITA MOD 40 (263:0MW)"
01S_ENRO_G01,"FOLLOW RTD",06/16/2026 10:08:00 PM,27,1,DISPATCHABLE RESERVE,"RE-ARMED"
01S_ENRO_G01,"ADVISE TO START",06/19/2026 10:22:00 AM,0,85,DISPATCHABLE RESERVE,"to re arm CR, RTD + DR (Rm schedule)"
01S_ENRO_G01,"ONLINE",06/19/2026 10:32:00 AM,0,85,DISPATCHABLE RESERVE,"to re arm CR, RTD + DR (Rm schedule), first unit online"
01S_ENRO_G01,"LOWER LOAD",06/19/2026 11:10:00 AM,85,55,DISPATCHABLE RESERVE,"re arm DR"
01S_ENRO_G01,"ADVISE TO SHUTDOWN",06/19/2026 11:12:00 AM,55,0,DISPATCHABLE RESERVE,"re arm DR"
01S_ENRO_G01,"SHUTDOWN",06/19/2026 11:17:00 AM,55,0,DISPATCHABLE RESERVE,"last unit shutdown"
01S_ENRO_G01,"LOWER LOAD",06/21/2026 6:05:00 PM,70,56,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11256:11077MW)"
01S_ENRO_G01,"FOLLOW RTD",06/21/2026 6:20:00 PM,56,70,RTD,"MOT LIFTED"
02TMOBIL_G01,"FOLLOW RTD",06/15/2026 12:10:00 AM,40,26,DISPATCHABLE RESERVE,"RE-ARMED"
02TMOBIL_G01,"ADVICE TO START",06/16/2026 3:45:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO TRIPPING OF STA. RITA MOD 40 (263:0MW)"
02TMOBIL_G01,"RAISE LOAD",06/16/2026 3:59:00 PM,0,45,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO TRIPPING OF STA. RITA MOD 40 (263:0MW)"
02TMOBIL_G01,"FOLLOW RTD",06/16/2026 9:34:00 PM,34,0,DISPATCHABLE RESERVE,"RE-ARMED"
02TMOBIL_G01,"ADVISED TO START",06/18/2026 2:48:00 PM,0,50,DISPATCHABLE RESERVE,"UTILIZED DR DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2368/2141MW)"
02TMOBIL_G01,"ONLINE AND RAISE LOAD",06/18/2026 3:14:00 PM,0,50,DISPATCHABLE RESERVE,"UTILIZED DR DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2368/2141MW)"
02TMOBIL_G01,"ADVISED TO START",06/18/2026 8:08:00 PM,0,40,DISPATCHABLE RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-50/-137MW)"
02TMOBIL_G01,"ONLINE AND RAISE LOAD",06/18/2026 8:14:00 PM,0,40,DISPATCHABLE RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-50/-135MW)"
02TMOBIL_G01,"FOLLOW RTD",06/18/2026 10:20:00 PM,40,27,DISPATCHABLE RESERVE,"REARMED DR"
02TMOBIL_G01,"SHUTDOWN",06/18/2026 10:58:00 PM,16,0,GENERATOR SHUTDOWN,"0 RTD"
02TMOBIL_G01,"ADVISE TO START",06/19/2026 10:24:00 AM,0,0,DISPATCHABLE RESERVE,"advise to start, RTD + RM schedule as DR"
02TMOBIL_G01,"ONLINE",06/19/2026 10:38:00 AM,0,40,DISPATCHABLE RESERVE,"advise to start, RTD + RM schedule as DR, first unit online"
02TMOBIL_G01,"FOLLOW RTD",06/19/2026 11:05:00 AM,40,27,RTD,"From DR schedule and with Energy RTD, follow RTD Energy"
02TMOBIL_G01,"ADVISE TO START",06/19/2026 1:25:00 PM,0,0,DISPATCHABLE RESERVE,"to re arm CR , RTD + RM (scheduled DR)"
02TMOBIL_G01,"ONLINE",06/19/2026 1:37:00 PM,0,40,DISPATCHABLE RESERVE,"first unit online, RTD + DR schedule (RM)"
02TMOBIL_G01,"FOLLOW RTD",06/19/2026 9:32:00 PM,40,1,RTD,"End DR utilization."
02TMOBIL_G01,"ADVISED TO START AS DR",06/20/2026 7:19:00 PM,0,40,DISPATCHABLE RESERVE,"Due to HVDC variance (RTD= 0MW/ ACT= 113MW)"
02TMOBIL_G01,"ONLINE AS  DR",06/20/2026 7:34:00 PM,0,40,DISPATCHABLE RESERVE,"Due to HVDC variance (RTD= 0MW/ ACT= 113MW)"
02TMOBIL_G01,"FOLLOW RTD",06/21/2026 12:17:00 AM,34,21,RTD,"Re-armed DR."
02TMOBIL_G01,"ADVISE TO START",06/21/2026 12:03:00 PM,0,0,DISPATCHABLE RESERVE,"to re arm CR and Due to solar variance (RTD/actual : 2939/2541)"
02TMOBIL_G01,"ONLINE",06/21/2026 12:13:00 PM,0,40,DISPATCHABLE RESERVE,"online and raise load (RTD + DR (RM schedule))"
02TMOBIL_G01,"FOLLOW RTD",06/21/2026 4:06:00 PM,33,0,DISPATCHABLE RESERVE,"RE-ARMED"
02TMOBIL_G03,"FOLLOW RTD",06/15/2026 12:10:00 AM,44,31,DISPATCHABLE RESERVE,"RE-ARMED"
02TMOBIL_G03,"ADVISDE TO START",06/15/2026 1:35:00 PM,0,20,DISPATCHABLE RESERVE,"UTILIZED CR DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1729/1354MW)"
02TMOBIL_G03,"ONLINE AND RAISE LOAD",06/15/2026 1:48:00 PM,0,20,DISPATCHABLE RESERVE,"UTILIZED DR DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1729/1354MW)"
02TMOBIL_G03,"FOLLOW RTD",06/15/2026 2:19:00 PM,21,8,RTD,"End of DR utilization."
02TMOBIL_G03,"ADVICE TO START",06/16/2026 3:45:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO TRIPPING OF STA. RITA MOD 40 (263:0MW)"
02TMOBIL_G03,"RAISE LOAD",06/16/2026 3:59:00 PM,0,45,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO TRIPPING OF STA. RITA MOD 40 (263:0MW)"
02TMOBIL_G03,"FOLLOW RTD",06/16/2026 8:52:00 PM,39,5,DISPATCHABLE RESERVE,"RE-ARMED"
02TMOBIL_G03,"FOLLOW RTD",06/18/2026 9:19:00 PM,51,36,DISPATCHABLE RESERVE,"RE-ARMED DR"
02TMOBIL_G03,"ADVISE TO START",06/19/2026 10:24:00 AM,0,0,DISPATCHABLE RESERVE,"advise to start, RTD + RM schedule as DR"
02TMOBIL_G03,"ONLINE",06/19/2026 10:38:00 AM,0,50,DISPATCHABLE RESERVE,"advise to start, RTD + RM schedule as DR, first unit online"
02TMOBIL_G03,"FOLLOW RTD",06/19/2026 11:05:00 AM,47,29,RTD,"From DR schedule and with Energy RTD, follow RTD Energy"
02TMOBIL_G03,"ADVISE TO START",06/19/2026 1:25:00 PM,0,0,DISPATCHABLE RESERVE,"to re arm CR , RTD + RM (scheduled DR)"
02TMOBIL_G03,"ONLINE",06/19/2026 1:37:00 PM,0,50,DISPATCHABLE RESERVE,"first unit online, RTD + DR schedule (RM)"
02TMOBIL_G03,"FOLLOW RTD",06/19/2026 2:51:00 PM,51,16,RTD,"End of DR utilzation."
02TMOBIL_G03,"ADVISED TO START AS DR",06/20/2026 7:19:00 PM,0,50,DISPATCHABLE RESERVE,"Due to HVDC variance (RTD= 0MW/ ACT= 113MW)"
02TMOBIL_G03,"ONLINE AS  DR",06/20/2026 7:34:00 PM,0,50,DISPATCHABLE RESERVE,"Due to HVDC variance (RTD= 0MW/ ACT= 113MW)"
02TMOBIL_G03,"FOLLOW RTD",06/21/2026 12:17:00 AM,45,31,RTD,"Re-armed DR."
02TMOBIL_G03,"ADVISE TO START",06/21/2026 12:03:00 PM,0,0,DISPATCHABLE RESERVE,"to re arm CR and Due to solar variance (RTD/actual : 2939/2541)"
02TMOBIL_G03,"ONLINE",06/21/2026 12:14:00 PM,0,45,DISPATCHABLE RESERVE,"online and raise load (RTD + DR (RM schedule))"
02TMOBIL_G03,"FOLLOW RTD",06/21/2026 4:06:00 PM,28,0,DISPATCHABLE RESERVE,"RE-ARMED"
03AVION_U01,"SHUTDOWN",06/18/2026 11:39:00 PM,7,0,GENERATOR SHUTDOWN,"0 RTD"
03AVION_U02,"RAISE LOAD",06/18/2026 8:13:00 PM,25,43,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-50/-136MW) AND HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(12637/12662MW)"
03AVION_U02,"RAISE LOAD",06/18/2026 11:36:00 PM,17,43,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11612/11705MW)"
03AVION_U02,"SHUTDOWN",06/19/2026 12:25:00 AM,0,0,GENERATOR SHUTDOWN,"0MW RTD, END OF CR SCHEDULE"
03AVION_U02,"FOLLOW RTD",06/19/2026 12:25:00 AM,0,0,CONTINGENCY RESERVE,"0MW RTD, END OF CR SCHEDULE"
03BOTOCA_G01,"SHUTDOWN",06/15/2026 7:01:00 AM,10,0,GENERATOR SHUTDOWN,"WITH ZERO (0MW) RTD"
03BOTOCA_G01,"SHUTDOWN AS GEN",06/18/2026 9:03:00 PM,10,0,GENERATOR SHUTDOWN,"0 MW RTD"
03CALIRY_G01,"TRIPPED",06/18/2026 3:56:00 AM,14,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"For unit 1, Turbine governor fault"
03EERI_G01,"FOLLOW RTD",06/15/2026 6:37:00 AM,195,195,SECURITY - LOWER,"SECURITY LOWER INSTRUCTION LIFTED."
03EERI_G01,"RAISE LOAD",06/18/2026 2:47:00 PM,321,350,MOT RAISE,"MOT CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2368/2131MW)"
03EERI_G01,"FOLLOW RTD",06/18/2026 3:18:00 PM,349,413,MOT RAISE,"MOT CONSTRAIN ON INSTRUCTION LIFTED"
03EERI_G02,"FOLLOW RTD",06/15/2026 6:37:00 AM,195,196,SECURITY - LOWER,"SECURITY LOWER INSTRUCTION LIFTED."
03EERI_G02,"RAISE LOAD",06/18/2026 2:47:00 PM,318,350,MOT RAISE,"MOT CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2368/2131MW)"
03EERI_G02,"FOLLOW RTD",06/18/2026 3:18:00 PM,351,388,MOT RAISE,"MOT CONSTRAIN ON INSTRUCTION LIFTED"
03EERI_G02,"LOWER LOAD",06/21/2026 10:07:00 PM,253,205,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11281:11217MW) & VRE WIND (71:134MW) VARIANCE"
03EERI_G02,"FOLLOW RTD",06/21/2026 10:30:00 PM,203,221,RTD,"MOT LIFTED"
03EERI_G03,"FOLLOW RTD",06/15/2026 6:37:00 AM,196,196,SECURITY - LOWER,"SECURITY LOWER INSTRUCTION LIFTED."
03EERI_G03,"RAISE LOAD",06/18/2026 2:47:00 PM,322,350,MOT RAISE,"MOT CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2368/2131MW)"
03EERI_G03,"FOLLOW RTD",06/18/2026 3:18:00 PM,354,388,MOT RAISE,"MOT CONSTRAIN ON INSTRUCTION LIFTED"
03EERI_G03,"LOWER LOAD",06/21/2026 10:07:00 PM,239,205,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11281:11217MW) & VRE WIND (71:134MW) VARIANCE"
03EERI_G03,"FOLLOW RTD",06/21/2026 10:30:00 PM,203,221,RTD,"MOT LIFTED"
03ILIJAN_G01,"LOWER LOAD",06/17/2026 2:17:00 PM,392,370,MOT LOWER,"Due to VRE variance (RTD=2303/ACT=2623)"
03ILIJAN_G01,"FOLLOW RTD",06/17/2026 2:26:00 PM,370,370,RTD,"From MOT Lower. Follow 5-min RTD."
03ILIJAN_G01,"RAISE LOAD",06/18/2026 3:04:00 PM,370,410,MOT RAISE,"MOT CONSTRAIN ON DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(13371/13471MW) AND HVDC VARIANCE (RTD/ACTUAL)(-100/-157MW)"
03ILIJAN_G01,"FOLLOW RTD",06/18/2026 3:18:00 PM,411,427,MOT RAISE,"MOT CONSTRAIN ON INSTRUCTION LIFTED"
03ILIJAN_G02,"LOWER LOAD",06/17/2026 2:17:00 PM,392,370,MOT LOWER,"Due to VRE variance (RTD=2303/ACT=2623)"
03ILIJAN_G02,"FOLLOW RTD",06/17/2026 2:26:00 PM,370,370,RTD,"From MOT Lower. Follow 5-min RTD."
03ILIJAN_G02,"RAISE LOAD",06/18/2026 3:04:00 PM,370,410,MOT RAISE,"MOT CONSTRAIN ON DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(13371/13471MW) AND HVDC VARIANCE (RTD/ACTUAL)(-100/-157MW)"
03ILIJAN_G02,"FOLLOW RTD",06/18/2026 3:18:00 PM,409,454,MOT RAISE,"MOT CONSTRAIN ON INSTRUCTION LIFTED"
03INGRID_GS1,"ONLINE",06/15/2026 7:56:00 AM,0,0,GENERATOR START-UP,"WITH CR SCHEDULE ON NEXT INTERVAL"
03INGRID_GS1,"RAISE LOAD",06/15/2026 10:47:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11902/12026MW)"
03INGRID_GS1,"FOLLOW RTD",06/15/2026 12:37:00 PM,28,0,CONTINGENCY RESERVE,"REARMED CR"
03INGRID_GS1,"RAISE LOAD",06/15/2026 1:17:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED CR DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1779/1440MW)"
03INGRID_GS1,"FOLLOW RTD",06/15/2026 1:56:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS1,"RAISE LOAD",06/15/2026 2:41:00 PM,0,28,CONTINGENCY RESERVE,"Due to VRE variance (RTD=1445/ACT=1371)"
03INGRID_GS1,"FOLLOW RTD",06/15/2026 4:03:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS1,"RAISE LOAD",06/15/2026 9:26:00 PM,0,28,CONTINGENCY RESERVE,"Due to tripping of Sta. Rita 20 from 185MW. Freq=59.66Hz"
03INGRID_GS1,"FOLLOW RTD",06/15/2026 10:30:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS1,"RAISE LOAD",06/16/2026 9:41:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2294/2085MW)"
03INGRID_GS1,"FOLLOW RTD",06/16/2026 9:53:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",06/16/2026 10:07:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2428/2303MW)"
03INGRID_GS1,"FOLLOW RTD",06/16/2026 10:33:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",06/16/2026 10:45:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2450/2306MW)"
03INGRID_GS1,"FOLLOW RTD",06/16/2026 11:30:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",06/16/2026 12:08:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2551/2278MW)"
03INGRID_GS1,"FOLLOW RTD",06/16/2026 1:40:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",06/16/2026 2:13:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12926:13056MW)"
03INGRID_GS1,"FOLLOW RTD",06/16/2026 3:16:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",06/16/2026 3:33:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12944:12996MW) & TOTAL VRE (1765:1677MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",06/16/2026 3:53:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",06/16/2026 5:03:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-113MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",06/16/2026 6:06:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",06/16/2026 6:20:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-182MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",06/16/2026 7:04:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",06/16/2026 8:19:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12066:12182MW) & HVDC (-50:-132MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",06/16/2026 9:22:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",06/16/2026 11:24:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS1,"FOLLOW RTD",06/17/2026 12:25:00 AM,28,0,RTD,"END OF RMS"
03INGRID_GS1,"RAISE LOAD",06/17/2026 12:40:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS1,"FOLLOW RTD",06/17/2026 12:58:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",06/17/2026 9:06:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar Variance (2135/2055)"
03INGRID_GS1,"FOLLOW RTD",06/17/2026 10:13:00 AM,28,0,RTD,"Re arm CR"
03INGRID_GS1,"RAISE LOAD",06/17/2026 10:39:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual : 2603/2548)"
03INGRID_GS1,"FOLLOW RTD",06/17/2026 11:02:00 AM,28,0,RTD,"Re arm CR"
03INGRID_GS1,"RAISE LOAD",06/17/2026 11:25:00 AM,0,28,CONTINGENCY RESERVE,"due to solar variance (RTD/actual : 2617/2461)"
03INGRID_GS1,"FOLLOW RTD",06/17/2026 11:58:00 AM,28,0,RTD,"Re arm CR"
03INGRID_GS1,"RAISE LOAD",06/17/2026 12:52:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD/Actual : 2790/2667)"
03INGRID_GS1,"FOLLOW RTD",06/17/2026 1:42:00 PM,28,0,RTD,"Re arm CR"
03INGRID_GS1,"RAISE LOAD",06/17/2026 3:55:00 PM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=13260/DEM=13353)"
03INGRID_GS1,"FOLLOW RTD",06/17/2026 11:53:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS1,"RAISE LOAD",06/18/2026 3:57:00 AM,0,28,CONTINGENCY RESERVE,"Due to HVDC variance (RTD/ACTUAL : 49/-23MW)"
03INGRID_GS1,"FOLLOW RTD",06/18/2026 4:56:00 AM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS1,"RAISE LOAD",06/18/2026 11:05:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual : 2310/2223)"
03INGRID_GS1,"FOLLOW RTD",06/18/2026 12:35:00 PM,28,0,RTD,"re arm CR"
03INGRID_GS1,"RAISE LOAD",06/18/2026 12:43:00 PM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2799/2723)"
03INGRID_GS1,"FOLLOW RTD",06/18/2026 2:05:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS1,"RAISE LOAD",06/18/2026 2:40:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(2405/2312MW)"
03INGRID_GS1,"FOLLOW RTD",06/18/2026 5:04:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS1,"RAISE LOAD",06/18/2026 11:38:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11612/11710MW)"
03INGRID_GS1,"FOLLOW RTD",06/19/2026 12:35:00 AM,28,0,CONTINGENCY RESERVE,"END OF CR SCHEDULE"
03INGRID_GS1,"RAISE LOAD",06/19/2026 2:45:00 AM,0,28,CONTINGENCY RESERVE,"Due to HVDC variance (RTD/ACTUAL : -70/-106MW)"
03INGRID_GS1,"RAISE LOAD",06/19/2026 2:45:00 AM,0,28,CONTINGENCY RESERVE,"(RTD + CR) Due to HVDC variance (RTD/ACTUAL : -70/-106MW)"
03INGRID_GS1,"FOLLOW RTD",06/19/2026 3:45:00 AM,28,0,RTD,"End of CR schedule"
03INGRID_GS1,"RAISE LOAD",06/19/2026 9:39:00 AM,0,28,CONTINGENCY RESERVE,"due to solar variance (Rtd/actual : 2204/2033)"
03INGRID_GS1,"FOLLOW RTD",06/19/2026 10:48:00 AM,28,0,RTD,"re arm CR"
03INGRID_GS1,"RAISE LOAD",06/19/2026 11:56:00 AM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2440/2277)"
03INGRID_GS1,"FOLLOW RTD",06/19/2026 12:33:00 PM,28,0,RTD,"re arm CR"
03INGRID_GS1,"RAISE LOAD",06/19/2026 1:08:00 PM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2307/2181)"
03INGRID_GS1,"FOLLOW RTD",06/19/2026 1:54:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS1,"RAISE LOAD",06/19/2026 1:58:00 PM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RDT=2280/ACT=1982)"
03INGRID_GS1,"FOLLOW RTD",06/19/2026 2:26:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS1,"RAISE LOAD",06/19/2026 3:22:00 PM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RDT=1846/ACT=1671)"
03INGRID_GS1,"FOLLOW RTD",06/19/2026 4:26:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS1,"RAISE LOAD",06/19/2026 6:32:00 PM,0,28,CONTINGENCY RESERVE,"Utilize CR due to high actual system demand, RTD/ACTUAL: 12349/12404MW."
03INGRID_GS1,"FOLLOW RTD",06/19/2026 9:06:00 PM,28,0,RTD,"End of CR schedule."
03INGRID_GS1,"RAISE LOAD",06/20/2026 2:00:00 AM,0,28,CONTINGENCY RESERVE,"To assist on-line sequence of Kalayaan Unit 1 as pump."
03INGRID_GS1,"FOLLOW RTD",06/20/2026 2:54:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",06/20/2026 11:11:00 AM,0,28,CONTINGENCY RESERVE,"due to solar variance (Rtd/actual : 2643/2531)"
03INGRID_GS1,"FOLLOW RTD",06/20/2026 11:25:00 AM,28,0,RTD,"re arm CR"
03INGRID_GS1,"RAISE LOAD",06/20/2026 12:37:00 PM,0,28,CONTINGENCY RESERVE,"due to solar variance (Rtd/actual : 2696/2454)"
03INGRID_GS1,"FOLLOW RTD",06/20/2026 12:56:00 PM,28,0,RTD,"re arm CR"
03INGRID_GS1,"RAISE LOAD",06/20/2026 1:12:00 PM,0,28,CONTINGENCY RESERVE,"due to solar variance (Rtd/actual : 2696/2454)"
03INGRID_GS1,"FOLLOW RTD",06/20/2026 1:36:00 PM,28,0,RTD,"re arm CR"
03INGRID_GS1,"RAISE         LOAD",06/20/2026 2:23:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 2,331MW/ ACT= 2,118MW)"
03INGRID_GS1,"FOLLOW RTD",06/20/2026 2:35:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE         LOAD",06/20/2026 2:52:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 2,116MW/ ACT= 1,880MW)"
03INGRID_GS1,"FOLLOW RTD",06/20/2026 10:00:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE         LOAD",06/21/2026 4:01:00 AM,0,28,CONTINGENCY RESERVE,"Due to HVDC variance (RTD= -4MW/ ACT= -49MW)"
03INGRID_GS1,"FOLLOW     RTD",06/21/2026 5:19:00 AM,10,0,RTD,"End of CR schedule"
03INGRID_GS1,"RAISE LOAD",06/21/2026 9:17:00 AM,0,28,CONTINGENCY RESERVE,"due to solar variance (RTD/actual : 2578/2414)"
03INGRID_GS1,"FOLLOW RTD",06/21/2026 11:36:00 AM,28,0,RTD,"re arm CR"
03INGRID_GS1,"RAISE LOAD",06/21/2026 11:55:00 AM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2939/2541)"
03INGRID_GS1,"FOLLOW RTD",06/21/2026 12:38:00 PM,28,0,RTD,"re arm CR"
03INGRID_GS1,"RAISE LOAD",06/21/2026 1:01:00 PM,0,28,CONTINGENCY RESERVE,"due to solar variance (RTD/ actual : 2548/2390)"
03INGRID_GS1,"FOLLOW RTD",06/21/2026 1:11:00 PM,28,0,RTD,"re arm CR"
03INGRID_GS1,"RAISE LOAD",06/21/2026 2:28:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1959:1850MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",06/21/2026 3:14:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",06/21/2026 4:18:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO RUN BACK OF PAGBILAO UNIT 3 (379:227MW)"
03INGRID_GS1,"FOLLOW RTD",06/21/2026 5:05:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",06/21/2026 7:27:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11024:11082MW)"
03INGRID_GS1,"FOLLOW RTD",06/21/2026 8:12:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",06/21/2026 9:01:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS1,"FOLLOW RTD",06/21/2026 9:49:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",06/15/2026 10:55:00 AM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11902/12062MW)"
03INGRID_GS2,"FOLLOW RTD",06/15/2026 12:54:00 PM,22,0,CONTINGENCY RESERVE,"REARMED CR"
03INGRID_GS2,"RAISE LOAD",06/15/2026 1:18:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED CR DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1779/1440MW)"
03INGRID_GS2,"FOLLOW RTD",06/15/2026 2:01:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS2,"RAISE LOAD",06/15/2026 2:50:00 PM,0,28,CONTINGENCY RESERVE,"Due to VRE variance (RTD=1413/ACT=1227)"
03INGRID_GS2,"FOLLOW RTD",06/15/2026 4:00:00 PM,22,0,RTD,"Re-arm CR."
03INGRID_GS2,"RAISE LOAD",06/15/2026 9:26:00 PM,0,22,CONTINGENCY RESERVE,"Due to tripping of Sta. Rita 20 from 185MW. Freq=59.66Hz"
03INGRID_GS2,"FOLLOW RTD",06/15/2026 10:30:00 PM,22,0,RTD,"Re-arm CR."
03INGRID_GS2,"RAISE LOAD",06/16/2026 9:41:00 AM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2294/2085MW)"
03INGRID_GS2,"FOLLOW RTD",06/16/2026 9:53:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",06/16/2026 10:07:00 AM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2428/2303MW)"
03INGRID_GS2,"FOLLOW RTD",06/16/2026 10:33:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",06/16/2026 10:45:00 AM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2450/2306MW)"
03INGRID_GS2,"FOLLOW RTD",06/16/2026 11:30:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",06/16/2026 2:21:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12904:13099MW)"
03INGRID_GS2,"FOLLOW RTD",06/16/2026 2:48:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"FOLLOW RTD",06/16/2026 3:56:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",06/16/2026 6:20:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-182MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",06/16/2026 7:30:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",06/16/2026 8:26:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12101:12224MW) & HVDC (-50:-150MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",06/16/2026 8:48:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",06/17/2026 12:25:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS2,"FOLLOW RTD",06/17/2026 1:00:00 AM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",06/17/2026 4:00:00 PM,0,22,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=13201/DEM=13288)"
03INGRID_GS2,"FOLLOW RTD",06/17/2026 11:53:00 PM,22,0,RTD,"Re-arm CR."
03INGRID_GS2,"RAISE LOAD",06/18/2026 4:55:00 AM,0,22,CONTINGENCY RESERVE,"Due to HVDC variance (RTD/ACTUAL : -19/-41MW)"
03INGRID_GS2,"FOLLOW RTD",06/18/2026 5:56:00 AM,22,0,RTD,"re arm CR"
03INGRID_GS2,"ONLINE AS CR",06/18/2026 8:56:00 AM,0,0,GENERATOR START-UP,"Start of CR schedule"
03INGRID_GS2,"RAISE LOAD",06/18/2026 1:45:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2626/2555MW)"
03INGRID_GS2,"FOLLOW RTD",06/18/2026 2:14:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS2,"RAISE LOAD",06/18/2026 2:33:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-50/-105MW)"
03INGRID_GS2,"FOLLOW RTD",06/18/2026 3:33:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS2,"RAISE LOAD",06/18/2026 3:59:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-50/-147MW)"
03INGRID_GS2,"FOLLOW RTD",06/18/2026 5:02:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS2,"RAISE LOAD",06/19/2026 3:49:00 AM,0,22,CONTINGENCY RESERVE,"Due to HVDC variance (RTD/ACTUAL : -37/-62MW)"
03INGRID_GS2,"FOLLOW RTD",06/19/2026 4:41:00 AM,22,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS2,"RAISE LOAD",06/19/2026 10:25:00 AM,0,22,CONTINGENCY RESERVE,"due to solar variance (Rtd/actual : 2204/2033)"
03INGRID_GS2,"FOLLOW RTD",06/19/2026 11:03:00 AM,22,0,RTD,"re arm CR"
03INGRID_GS2,"RAISE LOAD",06/19/2026 1:29:00 PM,0,22,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2338/2090)"
03INGRID_GS2,"FOLLOW RTD",06/19/2026 1:40:00 PM,22,0,RTD,"Re arm CR"
03INGRID_GS2,"RAISE LOAD",06/19/2026 2:12:00 PM,2,50,CONTINGENCY RESERVE,"Due to solar variance (RDT=2382/ACT=1957)"
03INGRID_GS2,"FOLLOW RTD",06/19/2026 2:27:00 PM,22,0,RTD,"Re-arm CR."
03INGRID_GS2,"RAISE LOAD",06/19/2026 4:10:00 PM,0,22,CONTINGENCY RESERVE,"Due to solar variance (RDT=1302/ACT=1156)"
03INGRID_GS2,"FOLLOW RTD",06/19/2026 5:00:00 PM,22,0,RTD,"Re-arm CR."
03INGRID_GS2,"RAISE         LOAD",06/20/2026 3:19:00 PM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 1,857MW/ ACT= 1,514MW)"
