Luzon System Operations
03INGRID_GS2,"FOLLOW RTD",06/20/2026 4:15:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE         LOAD",06/20/2026 6:26:00 PM,0,22,CONTINGENCY RESERVE,"Due to HVDC variance (RTD= 0MW/ ACT= 147MW)"
03INGRID_GS2,"FOLLOW RTD",06/20/2026 9:25:00 PM,22,0,RTD,"Re-armed CR."
03INGRID_GS2,"ON-LINE",06/21/2026 8:58:00 AM,0,0,GENERATOR START-UP,"With CR schedule next interval."
03INGRID_GS2,"RAISE LOAD",06/21/2026 2:28:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1959:1850MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",06/21/2026 2:43:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",06/21/2026 7:52:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11131:11216MW)"
03INGRID_GS2,"FOLLOW RTD",06/21/2026 8:06:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",06/21/2026 9:09:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11235:11284MW)"
03INGRID_GS2,"FOLLOW RTD",06/21/2026 9:49:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE LOAD",06/15/2026 2:50:00 PM,0,28,CONTINGENCY RESERVE,"Due to VRE variance (RTD=1413/ACT=1227)"
03INGRID_GS3,"FOLLOW RTD",06/15/2026 3:55:00 PM,22,0,RTD,"End of CR schedule."
03INGRID_GS3,"RAISE LOAD",06/15/2026 9:26:00 PM,0,22,CONTINGENCY RESERVE,"Due to tripping of Sta. Rita 20 from 185MW. Freq=59.66Hz"
03INGRID_GS3,"FOLLOW RTD",06/15/2026 10:30:00 PM,22,0,RTD,"Re-arm CR."
03INGRID_GS3,"RAISE LOAD",06/16/2026 2:21:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12904:13099MW)"
03INGRID_GS3,"FOLLOW RTD",06/16/2026 2:48:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"FOLLOW RTD",06/16/2026 3:56:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE LOAD",06/16/2026 6:20:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-182MW) VARIANCE"
03INGRID_GS3,"FOLLOW RTD",06/16/2026 7:30:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE LOAD",06/16/2026 8:26:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12101:12224MW) & HVDC (-50:-150MW) VARIANCE"
03INGRID_GS3,"FOLLOW RTD",06/16/2026 8:48:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE LOAD",06/17/2026 12:25:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS3,"FOLLOW RTD",06/17/2026 1:00:00 AM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE LOAD",06/17/2026 4:00:00 PM,0,22,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=13201/DEM=13288)"
03INGRID_GS3,"FOLLOW RTD",06/17/2026 4:48:00 PM,22,0,RTD,"Re-arm CR."
03INGRID_GS3,"RAISE LOAD",06/18/2026 4:55:00 AM,0,22,CONTINGENCY RESERVE,"Due to HVDC variance (RTD/ACTUAL : -19/-41MW)"
03INGRID_GS3,"FOLLOW RTD",06/18/2026 5:56:00 AM,22,0,RTD,"re arm CR"
03INGRID_GS3,"RAISE LOAD",06/18/2026 1:45:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2626/2555MW)"
03INGRID_GS3,"FOLLOW RTD",06/18/2026 2:14:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS3,"RAISE LOAD",06/18/2026 2:33:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-50/-105MW)"
03INGRID_GS3,"FOLLOW RTD",06/18/2026 3:33:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS3,"RAISE LOAD",06/18/2026 3:59:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-50/-147MW)"
03INGRID_GS3,"FOLLOW RTD",06/18/2026 5:02:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS3,"RAISE LOAD",06/19/2026 3:49:00 AM,0,22,CONTINGENCY RESERVE,"Due to HVDC variance (RTD/ACTUAL : -37/-62MW)"
03INGRID_GS3,"FOLLOW RTD",06/19/2026 4:41:00 AM,22,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS3,"RAISE LOAD",06/19/2026 1:29:00 PM,0,22,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2338/2090)"
03INGRID_GS3,"FOLLOW RTD",06/19/2026 1:40:00 PM,22,0,RTD,"Re arm CR"
03INGRID_GS3,"RAISE LOAD",06/19/2026 2:12:00 PM,2,50,CONTINGENCY RESERVE,"Due to solar variance (RDT=2382/ACT=1957)"
03INGRID_GS3,"FOLLOW RTD",06/19/2026 2:27:00 PM,22,0,RTD,"Re-arm CR."
03INGRID_GS3,"RAISE LOAD",06/19/2026 4:10:00 PM,0,22,CONTINGENCY RESERVE,"Due to solar variance (RDT=1302/ACT=1156)"
03INGRID_GS3,"FOLLOW RTD",06/19/2026 5:00:00 PM,22,0,RTD,"Re-arm CR."
03INGRID_GS3,"RAISE         LOAD",06/20/2026 3:19:00 PM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 1,857MW/ ACT= 1,514MW)"
03INGRID_GS3,"FOLLOW RTD",06/20/2026 4:15:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS3,"RAISE         LOAD",06/20/2026 6:26:00 PM,0,22,CONTINGENCY RESERVE,"Due to HVDC variance (RTD= 0MW/ ACT= 147MW)"
03INGRID_GS3,"FOLLOW RTD",06/20/2026 9:25:00 PM,22,0,RTD,"Re-armed CR."
03INGRID_GS3,"RAISE LOAD",06/21/2026 7:52:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11131:11216MW)"
03INGRID_GS3,"FOLLOW RTD",06/21/2026 8:06:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE LOAD",06/21/2026 9:09:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11235:11284MW)"
03INGRID_GS3,"FOLLOW RTD",06/21/2026 9:49:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",06/15/2026 10:47:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11902/12026MW)"
03INGRID_GS4,"FOLLOW RTD",06/15/2026 12:37:00 PM,28,0,CONTINGENCY RESERVE,"REARMED CR"
03INGRID_GS4,"RAISE LOAD",06/15/2026 1:17:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED CR DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1779/1440MW)"
03INGRID_GS4,"FOLLOW RTD",06/15/2026 1:56:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS4,"RAISE LOAD",06/15/2026 2:41:00 PM,0,28,CONTINGENCY RESERVE,"Due to VRE variance (RTD=1445/ACT=1371)"
03INGRID_GS4,"FOLLOW RTD",06/15/2026 4:03:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS4,"RAISE LOAD",06/15/2026 9:26:00 PM,0,28,CONTINGENCY RESERVE,"Due to tripping of Sta. Rita 20 from 185MW. Freq=59.66Hz"
03INGRID_GS4,"FOLLOW RTD",06/15/2026 10:28:00 PM,21,0,RTD,"Re-arm CR."
03INGRID_GS4,"RAISE LOAD",06/16/2026 9:41:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2294/2085MW)"
03INGRID_GS4,"FOLLOW RTD",06/16/2026 9:53:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",06/16/2026 10:07:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2428/2303MW)"
03INGRID_GS4,"FOLLOW RTD",06/16/2026 10:33:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",06/16/2026 10:45:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2450/2306MW)"
03INGRID_GS4,"FOLLOW RTD",06/16/2026 11:30:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",06/16/2026 12:08:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2551/2278MW)"
03INGRID_GS4,"FOLLOW RTD",06/16/2026 1:40:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",06/16/2026 2:13:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12926:13056MW)"
03INGRID_GS4,"FOLLOW RTD",06/16/2026 3:16:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",06/16/2026 3:33:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12944:12996MW) & TOTAL VRE (1765:1677MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",06/16/2026 3:53:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",06/16/2026 5:03:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-113MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",06/16/2026 7:04:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",06/16/2026 8:19:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12066:12182MW) & HVDC (-50:-132MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",06/16/2026 9:22:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",06/16/2026 11:24:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS4,"FOLLOW RTD",06/16/2026 11:50:00 PM,9,0,RTD,"END OF AS"
03INGRID_GS4,"RAISE LOAD",06/17/2026 12:25:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS4,"FOLLOW RTD",06/17/2026 12:45:00 AM,5,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",06/17/2026 9:06:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar Variance (2135/2055)"
03INGRID_GS4,"FOLLOW RTD",06/17/2026 10:13:00 AM,28,0,RTD,"Re arm CR"
03INGRID_GS4,"RAISE LOAD",06/17/2026 10:39:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual : 2603/2548)"
03INGRID_GS4,"FOLLOW RTD",06/17/2026 11:02:00 AM,28,0,RTD,"Re arm CR"
03INGRID_GS4,"RAISE LOAD",06/17/2026 11:25:00 AM,0,28,CONTINGENCY RESERVE,"due to solar variance (RTD/actual : 2617/2461)"
03INGRID_GS4,"FOLLOW RTD",06/17/2026 11:58:00 AM,28,0,RTD,"Re arm CR"
03INGRID_GS4,"RAISE LOAD",06/17/2026 12:52:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD/Actual : 2790/2667)"
03INGRID_GS4,"FOLLOW RTD",06/17/2026 1:42:00 PM,28,0,RTD,"Re arm CR"
03INGRID_GS4,"RAISE LOAD",06/17/2026 3:55:00 PM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=13260/DEM=13353)"
03INGRID_GS4,"FOLLOW RTD",06/17/2026 11:48:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS4,"RAISE LOAD",06/18/2026 3:57:00 AM,0,28,CONTINGENCY RESERVE,"Due to HVDC variance (RTD/ACTUAL : 49/-23MW)"
03INGRID_GS4,"FOLLOW RTD",06/18/2026 4:56:00 AM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS4,"RAISE LOAD",06/18/2026 11:05:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual : 2310/2223)"
03INGRID_GS4,"FOLLOW RTD",06/18/2026 12:35:00 PM,28,0,RTD,"re arm CR"
03INGRID_GS4,"RAISE LOAD",06/18/2026 12:43:00 PM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2799/2723)"
03INGRID_GS4,"FOLLOW RTD",06/18/2026 2:05:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS4,"RAISE LOAD",06/18/2026 2:40:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(2405/2312MW)"
03INGRID_GS4,"FOLLOW RTD",06/18/2026 5:04:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS4,"RAISE LOAD",06/18/2026 11:38:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11612/11710MW)"
03INGRID_GS4,"FOLLOW RTD",06/19/2026 12:35:00 AM,28,0,CONTINGENCY RESERVE,"END OF CR SCHEDULE"
03INGRID_GS4,"RAISE LOAD",06/19/2026 2:45:00 AM,0,28,CONTINGENCY RESERVE,"(RTD + CR) Due to HVDC variance (RTD/ACTUAL : -70/-106MW)"
03INGRID_GS4,"RAISE LOAD",06/19/2026 2:45:00 AM,0,28,CONTINGENCY RESERVE,"Due to HVDC variance (RTD/ACTUAL : -70/-106MW)"
03INGRID_GS4,"FOLLOW RTD",06/19/2026 3:45:00 AM,28,0,RTD,"End of CR schedule"
03INGRID_GS4,"RAISE LOAD",06/19/2026 9:39:00 AM,0,28,CONTINGENCY RESERVE,"due to solar variance (Rtd/actual : 2204/2033)"
03INGRID_GS4,"FOLLOW RTD",06/19/2026 10:48:00 AM,28,0,RTD,"re arm CR"
03INGRID_GS4,"RAISE LOAD",06/19/2026 11:56:00 AM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2440/2277)"
03INGRID_GS4,"FOLLOW RTD",06/19/2026 12:33:00 PM,28,0,RTD,"re arm CR"
03INGRID_GS4,"RAISE LOAD",06/19/2026 1:08:00 PM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2307/2181)"
03INGRID_GS4,"FOLLOW RTD",06/19/2026 1:54:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS4,"RAISE LOAD",06/19/2026 1:58:00 PM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RDT=2280/ACT=1982)"
03INGRID_GS4,"FOLLOW RTD",06/19/2026 2:26:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS4,"RAISE LOAD",06/19/2026 3:22:00 PM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RDT=1846/ACT=1671)"
03INGRID_GS4,"FOLLOW RTD",06/19/2026 4:26:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS4,"RAISE LOAD",06/19/2026 6:32:00 PM,0,28,CONTINGENCY RESERVE,"Utilize CR due to high actual system demand, RTD/ACTUAL: 12349/12404MW."
03INGRID_GS4,"FOLLOW RTD",06/19/2026 9:06:00 PM,28,0,RTD,"End of CR schedule."
03INGRID_GS4,"RAISE LOAD",06/20/2026 2:00:00 AM,0,28,CONTINGENCY RESERVE,"To assist on-line sequence of Kalayaan Unit 1 as pump."
03INGRID_GS4,"FOLLOW RTD",06/20/2026 2:24:00 AM,24,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",06/20/2026 11:11:00 AM,0,28,CONTINGENCY RESERVE,"due to solar variance (Rtd/actual : 2643/2531)"
03INGRID_GS4,"FOLLOW RTD",06/20/2026 11:25:00 AM,28,0,RTD,"re arm CR"
03INGRID_GS4,"RAISE LOAD",06/20/2026 12:37:00 PM,0,28,CONTINGENCY RESERVE,"due to solar variance (Rtd/actual : 2696/2454)"
03INGRID_GS4,"FOLLOW RTD",06/20/2026 12:56:00 PM,28,0,RTD,"re arm CR"
03INGRID_GS4,"RAISE LOAD",06/20/2026 1:12:00 PM,0,28,CONTINGENCY RESERVE,"due to solar variance (Rtd/actual : 2696/2454)"
03INGRID_GS4,"FOLLOW RTD",06/20/2026 1:36:00 PM,28,0,RTD,"re arm CR"
03INGRID_GS4,"RAISE         LOAD",06/20/2026 2:23:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 2,331MW/ ACT= 2,118MW)"
03INGRID_GS4,"FOLLOW RTD",06/20/2026 2:35:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE         LOAD",06/20/2026 2:52:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 2,116MW/ ACT= 1,880MW)"
03INGRID_GS4,"FOLLOW RTD",06/20/2026 9:45:00 PM,15,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE         LOAD",06/21/2026 4:01:00 AM,0,28,CONTINGENCY RESERVE,"Due to HVDC variance (RTD= -4MW/ ACT= -49MW)"
03INGRID_GS4,"FOLLOW RTD",06/21/2026 5:09:00 AM,12,0,RTD,"End of CR schedule"
03INGRID_GS4,"ON-LINE",06/21/2026 8:58:00 AM,0,0,GENERATOR START-UP,"With CR schedule next interval."
03INGRID_GS4,"RAISE LOAD",06/21/2026 9:17:00 AM,0,28,CONTINGENCY RESERVE,"due to solar variance (RTD/actual : 2578/2414)"
03INGRID_GS4,"FOLLOW RTD",06/21/2026 11:36:00 AM,28,0,RTD,"re arm CR"
03INGRID_GS4,"RAISE LOAD",06/21/2026 11:55:00 AM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2939/2541)"
03INGRID_GS4,"FOLLOW RTD",06/21/2026 12:38:00 PM,28,0,RTD,"re arm CR"
03INGRID_GS4,"RAISE LOAD",06/21/2026 1:01:00 PM,0,28,CONTINGENCY RESERVE,"due to solar variance (RTD/ actual : 2548/2390)"
03INGRID_GS4,"FOLLOW RTD",06/21/2026 1:36:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",06/21/2026 2:28:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1959:1850MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",06/21/2026 4:04:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",06/21/2026 4:18:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO RUN BACK OF PAGBILAO UNIT 3 (379:227MW)"
03INGRID_GS4,"FOLLOW RTD",06/21/2026 5:19:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",06/21/2026 7:27:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11024:11082MW)"
03INGRID_GS4,"FOLLOW RTD",06/21/2026 8:12:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",06/21/2026 9:01:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS4,"FOLLOW RTD",06/21/2026 9:49:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS5,"RAISE LOAD",06/15/2026 2:50:00 PM,0,22,CONTINGENCY RESERVE,"Due to VRE variance (RTD=1413/ACT=1227)"
03INGRID_GS5,"FOLLOW RTD",06/15/2026 3:55:00 PM,22,0,RTD,"End of CR schedule."
03INGRID_GS5,"RAISE LOAD",06/15/2026 9:26:00 PM,0,22,CONTINGENCY RESERVE,"Due to tripping of Sta. Rita 20 from 185MW. Freq=59.66Hz"
03INGRID_GS5,"FOLLOW RTD",06/15/2026 9:42:00 PM,22,0,RTD,"Re-arm CR."
03INGRID_GS5,"RAISE LOAD",06/16/2026 2:21:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12904:13099MW)"
03INGRID_GS5,"FOLLOW RTD",06/16/2026 2:48:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS5,"FOLLOW RTD",06/16/2026 3:56:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS5,"RAISE LOAD",06/16/2026 6:20:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-182MW) VARIANCE"
03INGRID_GS5,"FOLLOW RTD",06/16/2026 7:30:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS5,"RAISE LOAD",06/16/2026 8:26:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12101:12224MW) & HVDC (-50:-150MW) VARIANCE"
03INGRID_GS5,"FOLLOW RTD",06/16/2026 8:48:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS5,"RAISE LOAD",06/17/2026 4:00:00 PM,0,22,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=13201/DEM=13288)"
03INGRID_GS5,"FOLLOW RTD",06/17/2026 4:48:00 PM,22,0,RTD,"Re-arm CR."
03INGRID_GS5,"RAISE LOAD",06/18/2026 2:33:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-50/-105MW)"
03INGRID_GS5,"FOLLOW RTD",06/18/2026 3:33:00 PM,20,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS5,"RAISE LOAD",06/18/2026 3:59:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-50/-147MW)"
03INGRID_GS5,"FOLLOW RTD",06/18/2026 5:02:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS5,"RAISE LOAD",06/19/2026 2:12:00 PM,2,50,CONTINGENCY RESERVE,"Due to solar variance (RDT=2382/ACT=1957)"
03INGRID_GS5,"FOLLOW RTD",06/19/2026 2:27:00 PM,22,0,RTD,"Re-arm CR."
03INGRID_GS5,"RAISE LOAD",06/19/2026 4:10:00 PM,0,22,CONTINGENCY RESERVE,"Due to solar variance (RDT=1302/ACT=1156)"
03INGRID_GS5,"FOLLOW RTD",06/19/2026 5:00:00 PM,22,0,RTD,"Re-arm CR."
03INGRID_GS5,"RAISE         LOAD",06/20/2026 3:19:00 PM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 1,857MW/ ACT= 1,514MW)"
03INGRID_GS5,"RAISE         LOAD",06/20/2026 3:50:00 PM,0,22,CONTINGENCY RESERVE,"Due to HVDC variance (RTD= 0MW/ ACT= 148MW)"
03INGRID_GS5,"FOLLOW RTD",06/20/2026 4:15:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS5,"FOLLOW RTD",06/20/2026 9:25:00 PM,10,0,RTD,"Re-armed CR."
03INGRID_GS5,"RAISE LOAD",06/21/2026 7:52:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11131:11216MW)"
03INGRID_GS5,"FOLLOW RTD",06/21/2026 8:06:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS5,"RAISE LOAD",06/21/2026 9:09:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11235:11284MW)"
03INGRID_GS5,"FOLLOW RTD",06/21/2026 9:49:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",06/15/2026 10:47:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11902/12026MW)"
03INGRID_GS6,"FOLLOW RTD",06/15/2026 12:54:00 PM,28,0,CONTINGENCY RESERVE,"REARMED CR"
03INGRID_GS6,"RAISE LOAD",06/15/2026 1:17:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED CR DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1779/1440MW)"
03INGRID_GS6,"FOLLOW RTD",06/15/2026 1:56:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS6,"RAISE LOAD",06/15/2026 2:41:00 PM,0,28,CONTINGENCY RESERVE,"Due to VRE variance (RTD=1445/ACT=1371)"
03INGRID_GS6,"FOLLOW RTD",06/15/2026 4:03:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS6,"RAISE LOAD",06/16/2026 9:41:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2294/2085MW)"
03INGRID_GS6,"FOLLOW RTD",06/16/2026 9:53:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",06/16/2026 10:07:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2428/2303MW)"
03INGRID_GS6,"FOLLOW RTD",06/16/2026 10:33:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",06/16/2026 10:45:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2450/2306MW)"
03INGRID_GS6,"FOLLOW RTD",06/16/2026 11:30:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",06/16/2026 12:08:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2551/2278MW)"
03INGRID_GS6,"FOLLOW RTD",06/16/2026 1:40:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",06/16/2026 2:13:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12926:13056MW)"
03INGRID_GS6,"FOLLOW RTD",06/16/2026 3:16:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",06/16/2026 3:33:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12944:12996MW) & TOTAL VRE (1765:1677MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",06/16/2026 3:53:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",06/16/2026 5:03:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-113MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",06/16/2026 7:04:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",06/16/2026 8:19:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12066:12182MW) & HVDC (-50:-132MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",06/16/2026 9:11:00 PM,28,0,RTD,"END OF RMS"
03INGRID_GS6,"RAISE LOAD",06/16/2026 11:24:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS6,"FOLLOW RTD",06/16/2026 11:40:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",06/17/2026 11:25:00 AM,0,28,CONTINGENCY RESERVE,"due to solar variance (RTD/actual : 2617/2461)"
03INGRID_GS6,"FOLLOW RTD",06/17/2026 11:58:00 AM,28,0,RTD,"Re arm CR"
03INGRID_GS6,"RAISE LOAD",06/17/2026 12:52:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD/Actual : 2790/2667)"
03INGRID_GS6,"FOLLOW RTD",06/17/2026 1:42:00 PM,28,0,RTD,"Re arm CR"
03INGRID_GS6,"RAISE LOAD",06/17/2026 3:55:00 PM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=13260/DEM=13353)"
03INGRID_GS6,"FOLLOW RTD",06/17/2026 11:48:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS6,"RAISE LOAD",06/18/2026 1:45:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2626/2555MW)"
03INGRID_GS6,"FOLLOW RTD",06/18/2026 2:05:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS6,"RAISE LOAD",06/18/2026 2:40:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(2405/2312MW)"
03INGRID_GS6,"FOLLOW RTD",06/18/2026 5:04:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS6,"RAISE LOAD",06/18/2026 11:38:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11612/11710MW)"
03INGRID_GS6,"FOLLOW RTD",06/19/2026 12:01:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS6,"RAISE LOAD",06/19/2026 2:47:00 AM,0,28,CONTINGENCY RESERVE,"Due to HVDC variance (RTD/ACTUAL : -70/-106MW)"
03INGRID_GS6,"FOLLOW RTD",06/19/2026 3:49:00 AM,28,0,RTD,"End of CR schedule next interval"
03INGRID_GS6,"RAISE LOAD",06/19/2026 10:14:00 AM,0,28,CONTINGENCY RESERVE,"due to solar variance (Rtd/actual : 2204/2033)"
03INGRID_GS6,"FOLLOW RTD",06/19/2026 10:48:00 AM,28,0,RTD,"re arm CR"
03INGRID_GS6,"RAISE LOAD",06/19/2026 11:56:00 AM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2440/2277)"
03INGRID_GS6,"FOLLOW RTD",06/19/2026 12:33:00 PM,28,0,RTD,"re arm CR"
03INGRID_GS6,"RAISE LOAD",06/19/2026 1:08:00 PM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2307/2181)"
03INGRID_GS6,"FOLLOW RTD",06/19/2026 1:54:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS6,"RAISE LOAD",06/19/2026 1:58:00 PM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RDT=2280/ACT=1982)"
03INGRID_GS6,"FOLLOW RTD",06/19/2026 2:26:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS6,"RAISE LOAD",06/19/2026 3:22:00 PM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RDT=1846/ACT=1671)"
03INGRID_GS6,"FOLLOW RTD",06/19/2026 4:26:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS6,"RAISE LOAD",06/20/2026 2:00:00 AM,0,28,CONTINGENCY RESERVE,"To assist on-line sequence of Kalayaan Unit 1 as pump."
03INGRID_GS6,"FOLLOW RTD",06/20/2026 2:19:00 AM,19,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",06/20/2026 11:11:00 AM,0,28,CONTINGENCY RESERVE,"due to solar variance (Rtd/actual : 2643/2531)"
03INGRID_GS6,"FOLLOW RTD",06/20/2026 11:25:00 AM,28,0,RTD,"re arm CR"
03INGRID_GS6,"RAISE LOAD",06/20/2026 12:37:00 PM,0,28,CONTINGENCY RESERVE,"due to solar variance (Rtd/actual : 2696/2454)"
03INGRID_GS6,"FOLLOW RTD",06/20/2026 12:56:00 PM,28,0,RTD,"re arm CR"
03INGRID_GS6,"RAISE LOAD",06/20/2026 1:12:00 PM,0,28,CONTINGENCY RESERVE,"due to solar variance (Rtd/actual : 2696/2454)"
03INGRID_GS6,"FOLLOW RTD",06/20/2026 1:36:00 PM,28,0,RTD,"re arm CR"
03INGRID_GS6,"RAISE         LOAD",06/20/2026 2:23:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 2,331MW/ ACT= 2,118MW)"
03INGRID_GS6,"FOLLOW RTD",06/20/2026 2:35:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE         LOAD",06/20/2026 2:52:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 2,116MW/ ACT= 1,880MW)"
03INGRID_GS6,"FOLLOW RTD",06/20/2026 9:14:00 PM,28,0,RTD,"Re-armed CR. End of schedule as CR."
03INGRID_GS6,"RAISE         LOAD",06/21/2026 4:01:00 AM,0,28,CONTINGENCY RESERVE,"Due to HVDC variance (RTD= -4MW/ ACT= -49MW)"
03INGRID_GS6,"FOLLOW RTD",06/21/2026 5:00:00 AM,28,0,RTD,"End of CR schedule"
03INGRID_GS6,"ON-LINE",06/21/2026 8:58:00 AM,0,0,GENERATOR START-UP,"With CR schedule next interval."
03INGRID_GS6,"RAISE LOAD",06/21/2026 9:17:00 AM,0,28,CONTINGENCY RESERVE,"due to solar variance (RTD/actual : 2578/2414)"
03INGRID_GS6,"FOLLOW RTD",06/21/2026 11:36:00 AM,28,0,RTD,"re arm CR"
03INGRID_GS6,"RAISE LOAD",06/21/2026 11:55:00 AM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2939/2541)"
03INGRID_GS6,"FOLLOW RTD",06/21/2026 12:38:00 PM,28,0,RTD,"re arm CR"
03INGRID_GS6,"RAISE LOAD",06/21/2026 1:01:00 PM,0,28,CONTINGENCY RESERVE,"due to solar variance (RTD/ actual : 2548/2390)"
03INGRID_GS6,"FOLLOW RTD",06/21/2026 1:36:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",06/21/2026 2:28:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1959:1850MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",06/21/2026 4:04:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",06/21/2026 4:18:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO RUN BACK OF PAGBILAO UNIT 3 (379:227MW)"
03INGRID_GS6,"FOLLOW RTD",06/21/2026 5:19:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",06/21/2026 7:27:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11024:11082MW)"
03INGRID_GS6,"FOLLOW RTD",06/21/2026 8:12:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",06/21/2026 9:01:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS6,"FOLLOW RTD",06/21/2026 9:49:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03KAL_G01,"ON-LINE AS PUMP",06/15/2026 4:03:00 AM,0,-160,RTD,"RTD"
03KAL_G01,"SHUTDOWN AS  PUMP",06/15/2026 12:55:00 PM,-155,0,GENERATOR SHUTDOWN,"End of pumping operation, 0 RTD"
03KAL_G01,"ON-LINE",06/15/2026 3:00:00 PM,0,90,GENERATOR START-UP,"With CR schedule."
03KAL_G01,"SHUTDOWN",06/16/2026 12:01:00 AM,90,0,GENERATOR SHUTDOWN,"End of schedule."
03KAL_G01,"ON-LINE AS PUMP",06/16/2026 1:00:00 AM,0,-158,GENERATOR START-UP,"Start of pumping operation."
03KAL_G01,"SHUTDOWN AS PUMP",06/16/2026 12:46:00 PM,-156,0,GENERATOR SHUTDOWN,"END OF PUMPINGOPERATION, ZERO (0MW)RTD"
03KAL_G01,"ON-LINE",06/16/2026 4:21:00 PM,0,0,CONTINGENCY RESERVE,"CR"
03KAL_G01,"RAISE LOAD",06/16/2026 8:32:00 PM,162,181,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12092:12249MW) & HVDC (-50:-150MW) VARIANCE"
03KAL_G01,"FOLLOW RTD",06/16/2026 9:45:00 PM,182,149,CONTINGENCY RESERVE,"RE-ARMED"
03KAL_G01,"ONLINE AS PUMP",06/17/2026 3:12:00 AM,0,-158,RTD,"start of pumping operation."
03KAL_G01,"SHUTDOWN AS PUMP",06/17/2026 10:28:00 AM,-155,0,GENERATOR SHUTDOWN,"End of turbine operation"
03KAL_G01,"ON-LINE",06/17/2026 4:02:00 PM,0,100,GENERATOR START-UP,"With RR schedule."
03KAL_G01,"SHUTDOWN",06/17/2026 9:02:00 PM,98,0,GENERATOR SHUTDOWN,"End of RR schedule."
03KAL_G01,"ON-LINE AS PUMP",06/18/2026 1:58:00 AM,0,-158,GENERATOR START-UP,"Start of pumping operation."
03KAL_G01,"SHUTDOWN AS PUMP",06/18/2026 1:00:00 PM,-155,0,GENERATOR SHUTDOWN,"end of pumping operation"
03KAL_G01,"ADVISED TO START",06/18/2026 4:15:00 PM,0,181,DISPATCHABLE RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1059/928MW) KALAYAAN UNIT 1 RTD=47MW, DR SCHEDULE =134MW"
03KAL_G01,"ONLINE AS GEN",06/18/2026 4:21:00 PM,0,181,DISPATCHABLE RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1059/928MW) KALAYAAN UNIT 1 RTD=47MW, DR SCHEDULE =134MW"
03KAL_G01,"LOWER LOAD",06/18/2026 5:01:00 PM,180,135,DISPATCHABLE RESERVE,"END OF RTD SCHEDULE, WITH DR SCHEDULE (135MW)"
03KAL_G01,"FOLLOW RTD",06/18/2026 5:09:00 PM,136,0,DISPATCHABLE RESERVE,"RE-ARMED DR"
03KAL_G01,"SHUTDOWN  AS GEN",06/18/2026 5:10:00 PM,136,0,DISPATCHABLE RESERVE,"RE-ARMED DR"
03KAL_G01,"ONLINE AS GEN",06/18/2026 6:41:00 PM,0,126,GENERATOR START-UP,"WITH RTD"
03KAL_G01,"SHUTDOWN AS GEN",06/18/2026 8:15:00 PM,110,0,GENERATOR SHUTDOWN,"SHUTDOWN / OMC OUTAGE DUE TO LOW ELEVATION"
03KAL_G01,"FOLLOW RTD",06/18/2026 8:15:00 PM,110,0,DISPATCHABLE RESERVE,"SHUTDOWN / OMC OUTAGE DUE TO LOW ELEVATION"
03KAL_G01,"SHUTDOWN AS GEN",06/18/2026 8:16:00 PM,110,0,GENERATOR SHUTDOWN,"WITH 0 MW RTD"
03KAL_G01,"ONLINE AS PUMP",06/19/2026 2:00:00 AM,0,-156,GENERATOR START-UP,"START OF PUMPING OPERATION"
03KAL_G01,"SHUTDOWN AS PUMP",06/19/2026 1:02:00 PM,-156,0,GENERATOR SHUTDOWN,"end of pumping operation"
03KAL_G01,"ON-LINE AS PUMP",06/20/2026 2:00:00 AM,0,-158,GENERATOR START-UP,"Start of pumping operation."
03KAL_G01,"SHUTDOWN AS PUMP",06/20/2026 1:02:00 PM,-156,0,GENERATOR SHUTDOWN,"end of pumping operation"
03KAL_G01,"ONLINE AS  DR",06/20/2026 7:10:00 PM,0,101,DISPATCHABLE RESERVE,"With previous RTD but below Technical Pmin."
03KAL_G01,"HOLD   LOAD",06/20/2026 7:20:00 PM,101,101,DISPATCHABLE RESERVE,"Energy with DR (Energy 79MW + DR 22MW)"
03KAL_G01,"HOLD   LOAD",06/20/2026 7:25:00 PM,101,101,DISPATCHABLE RESERVE,"Energy with DR (Energy 89MW + DR 12MW)"
03KAL_G01,"HOLD   LOAD",06/20/2026 7:30:00 PM,101,101,DISPATCHABLE RESERVE,"Energy with DR (Energy 73MW + DR 28MW)"
03KAL_G01,"ADVISED TO SHUTDOWN AS DR",06/20/2026 7:40:00 PM,101,0,DISPATCHABLE RESERVE,"Re-arm DR"
03KAL_G01,"ONLINE AS  PUMP",06/21/2026 2:00:00 AM,0,-157,GENERATOR START-UP,"Start of pumping operation, RTD"
03KAL_G01,"AS PUMP",06/21/2026 4:05:00 PM,-160,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G02,"ONLINE AS PUMP",06/16/2026 4:32:00 AM,0,-148,GENERATOR START-UP,"start of pumping operation"
03KAL_G02,"SHUTDOWN AS PUMP",06/16/2026 11:38:00 AM,-145,0,RTD,"End of pumping operation"
03KAL_G02,"ON-LINE",06/16/2026 2:41:00 PM,0,0,CONTINGENCY RESERVE,"CR"
03KAL_G02,"RAISE LOAD",06/16/2026 3:29:00 PM,141,181,CONTINGENCY RESERVE,"UTILIZED DUE TO TOTAL VRE (1818:1746MW) VARIANCE"
03KAL_G02,"FOLLOW RTD",06/16/2026 4:06:00 PM,181,141,CONTINGENCY RESERVE,"RE-ARMED"
03KAL_G02,"RAISE LOAD",06/16/2026 8:32:00 PM,141,181,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12092:12249MW) & HVDC (-50:-150MW) VARIANCE"
03KAL_G02,"FOLLOW RTD",06/16/2026 9:36:00 PM,179,141,CONTINGENCY RESERVE,"RE-ARMED"
03KAL_G02,"SHUTDOWN AS CR",06/17/2026 2:27:00 AM,90,0,GENERATOR SHUTDOWN,"End of schedule as CR"
03KAL_G02,"ONLINE AS PUMP",06/17/2026 3:41:00 AM,0,-148,RTD,"start of pumping operation."
03KAL_G02,"SHUTDOWN OF PUMP",06/17/2026 1:02:00 PM,-146,0,GENERATOR SHUTDOWN,"end of pumping operation"
03KAL_G02,"ON-LINE",06/17/2026 3:00:00 PM,0,90,GENERATOR START-UP,"With CR schedule,"
03KAL_G02,"SHUTDOWN",06/18/2026 1:03:00 AM,90,0,GENERATOR SHUTDOWN,"End of CR schedule."
03KAL_G02,"ONLINE AS PUMP",06/18/2026 2:31:00 AM,0,-148,RTD,"Start of pumping operation"
03KAL_G02,"SHUTDOWN AS PUMP",06/18/2026 12:01:00 PM,-145,0,GENERATOR SHUTDOWN,"end of pumping operation"
03KAL_G02,"ONLINE AS GEN",06/18/2026 3:00:00 PM,0,90,GENERATOR START-UP,"WITH RTD"
03KAL_G02,"RAISE LOAD",06/18/2026 3:20:00 PM,96,131,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH SYSTEM DEMAND (RTD/ACTUAL)(13370/13470MW)"
03KAL_G02,"FOLLOW RTD",06/18/2026 5:08:00 PM,129,91,CONTINGENCY RESERVE,"RE-ARMED CR"
03KAL_G02,"RAISE LOAD",06/18/2026 8:00:00 PM,129,169,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-50/-137MW)"
03KAL_G02,"FOLLOW RTD",06/18/2026 8:18:00 PM,178,91,CONTINGENCY RESERVE,"RE-ARMED CR"
03KAL_G02,"FOLLOW RTD",06/18/2026 9:18:00 PM,125,91,CONTINGENCY RESERVE,"RE-ARMED CR"
03KAL_G02,"RAISE LOAD",06/18/2026 10:02:00 PM,92,131,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(12232/12394MW)"
03KAL_G02,"FOLLOW RTD",06/19/2026 12:06:00 AM,134,91,CONTINGENCY RESERVE,"REARMED CR"
03KAL_G02,"ONLINE AS PUMP",06/19/2026 2:31:00 AM,0,-148,RTD,"Start of pumping operation"
03KAL_G02,"SHUTDOWN AS PUMP",06/19/2026 12:42:00 PM,-145,0,GENERATOR SHUTDOWN,"end of pumping operation"
03KAL_G02,"ON-LINE",06/19/2026 4:03:00 PM,0,90,GENERATOR START-UP,"With CR schedule."
03KAL_G02,"SHUTDOWN",06/20/2026 1:02:00 AM,90,0,GENERATOR SHUTDOWN,"End of schedule,"
03KAL_G02,"ONLINE AS PUMP",06/20/2026 2:31:00 AM,0,-148,RTD,"Start of pumping operation."
03KAL_G02,"SHUTDOWN AS PUMP",06/20/2026 12:30:00 PM,-146,0,GENERATOR SHUTDOWN,"end of pumping operation"
03KAL_G02,"ONLINE  & R/L",06/20/2026 2:40:00 PM,0,91,GENERATOR START-UP,"With CR schedule"
03KAL_G02,"FOLLOW RTD",06/20/2026 4:00:00 PM,131,111,RTD,"Re-arm CR"
03KAL_G02,"RAISE         LOAD",06/20/2026 5:17:00 PM,111,181,CONTINGENCY RESERVE,"Due to HVDC variance (RTD= 0MW/ ACT= -29MW)"
03KAL_G02,"FOLLOW RTD",06/21/2026 12:19:00 AM,133,91,RTD,"Re-armed CR."
03KAL_G02,"OFFLINE AS CR",06/21/2026 1:01:00 AM,0,0,RTD,"End of schedule as CR"
03KAL_G02,"ONLINE AS  PUMP",06/21/2026 3:01:00 AM,0,-148,GENERATOR START-UP,"Start of pumping operation, RTD"
03KAL_G02,"AS PUMP",06/21/2026 1:37:00 PM,-150,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G03,"RAISE         LOAD",06/20/2026 2:43:00 PM,91,131,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 2,192MW/ ACT= 1,969MW)"
03KAL_G04,"ON-LINE AS PUMP",06/15/2026 1:32:00 AM,0,-160,RTD,"RTD"
03KAL_G04,"SHUTDOWN AS  PUMP",06/15/2026 11:46:00 AM,-160,0,GENERATOR SHUTDOWN,"End of pumping operation, 0 RTD"
03KAL_G04,"ON-LINE",06/15/2026 2:02:00 PM,0,110,GENERATOR START-UP,"With RR schedule."
03KAL_G04,"SHUTDOWN AS TURBINE",06/16/2026 2:01:00 AM,90,0,GENERATOR SHUTDOWN,"shutdown as turbine"
03KAL_G04,"ONLINE AS PUMP",06/16/2026 3:02:00 AM,0,-160,GENERATOR START-UP,"start of pumping operation"
03KAL_G04,"SHUTDOWN AS PUMP",06/16/2026 10:43:00 AM,-156,0,RTD,"End of pumping operation"
03KAL_G04,"ONLINE AS RR",06/16/2026 1:22:00 PM,0,9,GENERATOR START-UP,"Start of RR schedule"
03KAL_G04,"SHUTDOWN AS RR",06/17/2026 4:02:00 AM,100,0,GENERATOR SHUTDOWN,"End of schedule as RR"
03KAL_G04,"ONLINE AS CR",06/17/2026 5:17:00 AM,0,95,GENERATOR START-UP,"With schedule as CR-RM"
03KAL_G04,"SHUTDOWN AS TURBINE",06/17/2026 9:09:00 AM,90,0,GENERATOR SHUTDOWN,"End of turbine operation"
03KAL_G04,"ON-LINE",06/17/2026 5:00:00 PM,0,110,GENERATOR START-UP,"With RR schedule,"
03KAL_G04,"ON-LINE",06/18/2026 1:26:00 AM,0,90,GENERATOR START-UP,"With RR schedule,"
03KAL_G04,"SHUTDOWN AS TURBINE",06/18/2026 6:26:00 AM,90,0,GENERATOR SHUTDOWN,"end of turbine operation"
03KAL_G04,"ONLINE AS GEN",06/18/2026 4:13:00 PM,0,95,GENERATOR START-UP,"WITH RTD"
03KAL_G04,"LOWER LOAD",06/18/2026 5:00:00 PM,95,90,DISPATCHABLE RESERVE,"END OF RTD SCHEDULE. RTD=0MW, DR SCHEDULE= 90MW"
03KAL_G04,"FOLLOW RTD",06/18/2026 6:36:00 PM,91,95,DISPATCHABLE RESERVE,"END OF DR SCHEDULE"
03KAL_G04,"RAISE LOAD",06/18/2026 6:38:00 PM,96,185,DISPATCHABLE RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-50/-138MW)"
03KAL_G04,"LOWER LOAD",06/18/2026 6:44:00 PM,185,90,DISPATCHABLE RESERVE,"WITH RTD 0MW, DR=90MW"
03KAL_G04,"RAISE LOAD",06/18/2026 7:55:00 PM,95,185,DISPATCHABLE RESERVE,"INSTRUCT TO FOLLOW RTD PLUS DR; WITH RTD 95MW, DR=90MW"
03KAL_G04,"FOLLOW RTD",06/18/2026 8:07:00 PM,184,57,DISPATCHABLE RESERVE,"WITH 57 MW RTD"
03KAL_G04,"SHUTDOWN AS GEN",06/18/2026 9:03:00 PM,90,0,GENERATOR SHUTDOWN,"0 MW RTD"
03KAL_G04,"ON-LINE",06/19/2026 5:00:00 PM,0,90,GENERATOR START-UP,"With RR schedule."
03KAL_G04,"SHUTDOWN",06/19/2026 9:09:00 PM,90,0,GENERATOR SHUTDOWN,"End of RR schedule, shifted to DR."
03KAL_G04,"ONLINE AS PUMP",06/20/2026 6:01:00 AM,0,-160,GENERATOR START-UP,"start of pumping operation"
03KAL_G04,"SHUTDOWN AS PUMP",06/20/2026 10:07:00 AM,-157,0,GENERATOR SHUTDOWN,"end of pumping operation"
03KAL_G04,"ONLINE",06/20/2026 2:00:00 PM,0,100,GENERATOR START-UP,"With RR schedule"
03KAL_G04,"SHUTDOWN AS TURBINE",06/21/2026 12:03:00 AM,90,0,GENERATOR SHUTDOWN,"shutdown from RR schedule"
03KAL_G04,"START AS PUMP",06/21/2026 6:05:00 AM,0,-160,GENERATOR START-UP,"start of pump operation"
03KAL_G04,"SHUTDOWN AS PUMP",06/21/2026 1:12:00 PM,-157,0,GENERATOR SHUTDOWN,"end of pumping operation"
03KAL_G04,"ON-LINE",06/21/2026 4:31:00 PM,0,0,REGULATING RESERVE,"RR"
03KAL_G04,"RAISE LOAD",06/21/2026 6:16:00 PM,110,150,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03KAL_G04,"FOLLOW RTD",06/21/2026 6:27:00 PM,150,110,CONTINGENCY RESERVE,"RE-ARMED"
03KAL_G04,"RAISE LOAD",06/21/2026 7:58:00 PM,110,150,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11140:11196MW)"
03KAL_G04,"FOLLOW RTD",06/21/2026 8:42:00 PM,150,0,CONTINGENCY RESERVE,"RE-ARMED"
03KAL_G04,"RAISE LOAD",06/21/2026 9:14:00 PM,110,150,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11235:11284MW)"
03KAL_G04,"FOLLOW RTD",06/21/2026 9:52:00 PM,150,110,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G01,"FOLLOW RTD",06/15/2026 6:26:00 AM,123,145,RTD,"Security lower lifted"
03PAGBIL_G01,"LOWER LOAD",06/15/2026 9:17:00 AM,315,280,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1940/2047MW) AND NATGAS VARIANCE (RTD/ACTUAL)(2156/2304MW), STA RITA 10, 20, 30 (RTD/ACTUAL) (143/161MW)"
03PAGBIL_G01,"FOLLOW RTD",06/15/2026 9:27:00 AM,262,260,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
03PAGBIL_G01,"FOLLOW RTD",06/15/2026 9:27:00 AM,285,290,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
03PAGBIL_G01,"LOWER LOAD",06/15/2026 9:49:00 AM,345,320,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2031/2075MW)"
03PAGBIL_G01,"FOLLOW RTD",06/15/2026 10:32:00 AM,322,352,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
03PAGBIL_G01,"RAISE LOAD",06/15/2026 10:45:00 AM,359,382,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11873/12029MW)"
03PAGBIL_G01,"FOLLOW RTD",06/15/2026 11:38:00 AM,382,367,CONTINGENCY RESERVE,"REARMED CR"
03PAGBIL_G01,"RAISE LOAD",06/16/2026 9:42:00 AM,294,324,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2294/2085MW)"
03PAGBIL_G01,"FOLLOW RTD",06/16/2026 9:54:00 AM,339,302,RTD,"Re-arm CR"
03PAGBIL_G01,"RAISE LOAD",06/16/2026 10:12:00 AM,290,320,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2439/2287MW)"
03PAGBIL_G01,"FOLLOW RTD",06/16/2026 11:35:00 AM,377,359,RTD,"Re-arm CR"
03PAGBIL_G01,"RAISE LOAD",06/16/2026 2:24:00 PM,352,382,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12904:13106MW)"
03PAGBIL_G01,"FOLLOW RTD",06/16/2026 4:17:00 PM,372,352,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G01,"RAISE LOAD",06/16/2026 9:13:00 PM,347,382,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-133MW) VARIANCE"
03PAGBIL_G01,"FOLLOW RTD",06/16/2026 11:30:00 PM,377,372,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G01,"RAISE LOAD",06/17/2026 12:46:00 AM,347,382,CONTINGENCY RESERVE,"UTILIZED DUE TO DE-LOADING OF SUAL 1 (550:472MW) & 2 (523:444MW)"
03PAGBIL_G01,"FOLLOW RTD",06/17/2026 1:32:00 AM,380,350,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G01,"LOWER LOAD",06/17/2026 6:12:00 AM,296,250,MOT LOWER,"Due to Solar Variance (RTD/Actual : 800/894)"
03PAGBIL_G01,"FOLLOW RTD",06/17/2026 6:37:00 AM,250,240,RTD,"From MOT lower"
03PAGBIL_G01,"LOWER LOAD",06/17/2026 7:25:00 AM,280,250,MOT LOWER,"Due to Solar Variance (RTD/Actual : 990/1014)"
03PAGBIL_G01,"FOLLOW RTD",06/17/2026 8:19:00 AM,250,291,RTD,"From MOT lower"
03PAGBIL_G01,"RAISE LOAD",06/17/2026 9:06:00 AM,345,375,CONTINGENCY RESERVE,"Due to Solar Variance (2135/2055)"
03PAGBIL_G01,"FOLLOW RTD",06/17/2026 10:13:00 AM,375,337,RTD,"Re arm CR"
03PAGBIL_G01,"RAISE LOAD",06/18/2026 2:15:00 AM,350,382,CONTINGENCY RESERVE,"Due to HVDC variance (RTD/ACTUAL : -82/-105MW)"
03PAGBIL_G01,"FOLLOW RTD",06/18/2026 2:41:00 AM,375,347,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G01,"RAISE LOAD",06/18/2026 3:28:00 AM,358,382,CONTINGENCY RESERVE,"(RTD + CR) Due to HVDC variance (RTD/ACTUAL : 22/-22MW)"
03PAGBIL_G01,"FOLLOW RTD",06/18/2026 5:02:00 AM,375,338,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G01,"LOWER LOAD",06/18/2026 6:03:00 AM,213,180,MOT LOWER,"due to low actual demand"
03PAGBIL_G01,"FOLLOW RTD",06/18/2026 6:24:00 AM,182,169,RTD,"from mot lower"
03PAGBIL_G01,"RAISE LOAD",06/18/2026 12:48:00 PM,353,382,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2799/2723)"
03PAGBIL_G01,"FOLLOW RTD",06/18/2026 2:15:00 PM,376,353,CONTINGENCY RESERVE,"RE-ARMED CR"
03PAGBIL_G01,"RAISE LOAD",06/18/2026 2:41:00 PM,354,383,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(2405/2279MW)"
03PAGBIL_G01,"FOLLOW RTD",06/18/2026 3:25:00 PM,382,382,CONTINGENCY RESERVE,"END OF CR SCHEDULE"
03PAGBIL_G01,"RAISE LOAD",06/19/2026 2:29:00 AM,348,382,CONTINGENCY RESERVE,"(RTD + CR) To assist in the start-up sequence of Kalayaan Pump 2"
03PAGBIL_G01,"FOLLOW RTD",06/19/2026 3:54:00 AM,378,350,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G01,"LOWER LOAD",06/19/2026 6:33:00 AM,276,240,MOT LOWER,"Due to HVDC Variance (RTD/actual : -137/-41)"
03PAGBIL_G01,"FOLLOW RTD",06/19/2026 7:30:00 AM,240,250,RTD,"from mot lower"
03PAGBIL_G01,"RAISE LOAD",06/19/2026 9:20:00 AM,280,305,CONTINGENCY RESERVE,"due to high actual demand"
03PAGBIL_G01,"FOLLOW RTD",06/19/2026 10:46:00 AM,380,359,RTD,"re arm CR"
03PAGBIL_G01,"LOWER LOAD",06/19/2026 11:11:00 AM,334,300,MOT LOWER,"Due to solar variance (RTD/actual : 2384/2592)"
03PAGBIL_G01,"FOLLOW RTD",06/19/2026 11:19:00 AM,318,347,RTD,"From MOT lower"
03PAGBIL_G01,"LOWER LOAD",06/19/2026 11:35:00 AM,347,310,MOT LOWER,"Due to solar variance (RTD/actual : 2454/2532)"
03PAGBIL_G01,"FOLLOW RTD",06/19/2026 11:54:00 AM,300,310,RTD,"From MOT lower"
03PAGBIL_G01,"RAISE LOAD",06/19/2026 12:22:00 PM,286,321,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2440/2277)"
03PAGBIL_G01,"FOLLOW RTD",06/19/2026 12:34:00 PM,327,298,RTD,"re arm CR"
03PAGBIL_G01,"RAISE LOAD",06/19/2026 1:11:00 PM,360,382,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2307/2181)"
03PAGBIL_G01,"FOLLOW RTD",06/19/2026 1:54:00 PM,382,353,RTD,"Re-arm CR."
03PAGBIL_G01,"RAISE LOAD",06/19/2026 3:40:00 PM,347,382,CONTINGENCY RESERVE,"Due to solar variance (RDT=1550/ACT=1336)"
03PAGBIL_G01,"FOLLOW RTD",06/19/2026 4:12:00 PM,382,382,RTD,"End of CR utilization."
03PAGBIL_G01,"RAISE LOAD",06/19/2026 9:34:00 PM,347,382,CONTINGENCY RESERVE,"Due to high actual system demand."
03PAGBIL_G01,"FOLLOW RTD",06/20/2026 12:04:00 AM,382,382,RTD,"End CR utilization."
03PAGBIL_G01,"LOWER LOAD",06/20/2026 7:46:00 AM,274,250,MOT LOWER,"Due to HVDC Variance (RTD/actual : -149/-50) and Solar Variance (RTD/actual : 595/708)"
03PAGBIL_G01,"FOLLOW RTD",06/20/2026 9:21:00 AM,250,289,RTD,"from mot lower"
03PAGBIL_G01,"LOWER LOAD",06/20/2026 10:03:00 AM,332,300,MOT LOWER,"due to solar variance (Rtd/actual : 2332/2496)"
03PAGBIL_G01,"FOLLOW RTD",06/20/2026 10:29:00 AM,300,339,RTD,"from mot lower"
03PAGBIL_G01,"RAISE LOAD",06/20/2026 12:40:00 PM,240,276,CONTINGENCY RESERVE,"due to solar variance (Rtd/actual : 2696/2454)"
03PAGBIL_G01,"RAISE LOAD",06/20/2026 12:40:00 PM,240,275,CONTINGENCY RESERVE,"due to solar variance (Rtd/actual : 2696/2454)"
03PAGBIL_G01,"FOLLOW RTD",06/20/2026 1:38:00 PM,353,330,RTD,"re arm CR"
03PAGBIL_G01,"RAISE LOAD",06/21/2026 2:52:00 PM,120,155,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1900:1705MW) VARIANCE"
03PAGBIL_G01,"FOLLOW RTD",06/21/2026 5:49:00 PM,155,155,RTD,"END OF RMS"
03PAGBIL_G01,"RAISE LOAD",06/21/2026 7:46:00 PM,120,153,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03PAGBIL_G01,"FOLLOW RTD",06/21/2026 9:54:00 PM,157,137,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G02,"FOLLOW RTD",06/15/2026 6:27:00 AM,120,145,SECURITY - LOWER,"SECURITY LOWER INSTRUCTION LIFTED"
03PAGBIL_G02,"LOWER LOAD",06/15/2026 9:17:00 AM,279,260,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1940/2047MW) AND NATGAS VARIANCE (RTD/ACTUAL)(2156/2304MW), STA RITA 10, 20, 30 (RTD/ACTUAL) (143/161MW)"
03PAGBIL_G02,"LOWER LOAD",06/15/2026 9:49:00 AM,312,300,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2031/2075MW)"
03PAGBIL_G02,"FOLLOW RTD",06/15/2026 10:32:00 AM,299,325,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
03PAGBIL_G02,"RAISE LOAD",06/15/2026 10:45:00 AM,326,350,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11873/12029MW)"
03PAGBIL_G02,"FOLLOW RTD",06/15/2026 11:38:00 AM,382,367,CONTINGENCY RESERVE,"REARMED CR"
03PAGBIL_G02,"RAISE LOAD",06/15/2026 1:33:00 PM,374,394,CONTINGENCY RESERVE,"UTILIZED CR DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1729/1354MW)"
03PAGBIL_G02,"FOLLOW RTD",06/15/2026 4:03:00 PM,382,362,RTD,"Re-arm CR."
03PAGBIL_G02,"RAISE LOAD",06/16/2026 9:42:00 AM,294,324,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2294/2085MW)"
03PAGBIL_G02,"FOLLOW RTD",06/16/2026 9:54:00 AM,326,301,RTD,"Re-arm CR"
03PAGBIL_G02,"RAISE LOAD",06/16/2026 10:12:00 AM,290,320,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2439/2287MW)"
03PAGBIL_G02,"FOLLOW RTD",06/16/2026 11:35:00 AM,373,359,RTD,"Re-arm CR"
03PAGBIL_G02,"RAISE LOAD",06/17/2026 12:46:00 AM,347,382,CONTINGENCY RESERVE,"UTILIZED DUE TO DE-LOADING OF SUAL 1 (550:472MW) & 2 (523:444MW)"
03PAGBIL_G02,"FOLLOW RTD",06/17/2026 1:32:00 AM,380,350,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G02,"LOWER LOAD",06/17/2026 6:12:00 AM,298,250,MOT LOWER,"Due to Solar Variance (RTD/Actual : 800/894)"
03PAGBIL_G02,"FOLLOW RTD",06/17/2026 6:37:00 AM,250,240,RTD,"From MOT lower"
03PAGBIL_G02,"LOWER LOAD",06/17/2026 7:25:00 AM,280,250,MOT LOWER,"Due to Solar Variance (RTD/Actual : 990/1014)"
03PAGBIL_G02,"FOLLOW RTD",06/17/2026 8:19:00 AM,250,292,RTD,"From MOT lower"
03PAGBIL_G02,"RAISE LOAD",06/17/2026 9:06:00 AM,345,375,CONTINGENCY RESERVE,"Due to Solar Variance (2135/2055)"
03PAGBIL_G02,"FOLLOW RTD",06/17/2026 10:13:00 AM,375,337,RTD,"Re arm CR"
03PAGBIL_G02,"RAISE LOAD",06/17/2026 1:10:00 PM,352,382,CONTINGENCY RESERVE,"Due to Solar Variance (RTD/Actual : 2761/2664)"
03PAGBIL_G02,"FOLLOW RTD",06/17/2026 1:58:00 PM,381,352,RTD,"Re arm CR,"
03PAGBIL_G02,"RAISE LOAD",06/17/2026 3:52:00 PM,346,382,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=13303/DEM=13353)"
03PAGBIL_G02,"FOLLOW RTD",06/17/2026 5:00:00 PM,382,382,RTD,"Re-arm CR."
03PAGBIL_G02,"RAISE LOAD",06/18/2026 2:15:00 AM,346,382,CONTINGENCY RESERVE,"Due to HVDC variance (RTD/ACTUAL : -82/-105MW)"
03PAGBIL_G02,"FOLLOW RTD",06/18/2026 3:07:00 AM,378,382,RTD,"End of CR schedule"
03PAGBIL_G02,"RAISE LOAD",06/18/2026 4:16:00 AM,352,382,CONTINGENCY RESERVE,"Due to HVDC variance (RTD/ACTUAL : 26/-27MW)"
03PAGBIL_G02,"FOLLOW RTD",06/18/2026 6:01:00 AM,376,346,RTD,"Re arm CR"
03PAGBIL_G02,"LOWER LOAD",06/18/2026 7:16:00 AM,306,280,MOT LOWER,"due to solar variance (RTD/actual : 816/920)"
03PAGBIL_G02,"FOLLOW RTD",06/18/2026 8:03:00 AM,274,317,RTD,"from mot lower"
03PAGBIL_G02,"LOWER LOAD",06/18/2026 8:48:00 AM,332,300,MOT LOWER,"Due to HVDC Variance (RTD/actual : -100/-51)"
03PAGBIL_G02,"FOLLOW RTD",06/18/2026 9:32:00 AM,300,337,RTD,"from mot lower"
03PAGBIL_G02,"RAISE LOAD",06/18/2026 12:48:00 PM,353,382,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2799/2723)"
03PAGBIL_G02,"FOLLOW RTD",06/18/2026 2:15:00 PM,376,352,CONTINGENCY RESERVE,"RE-ARMED CR"
03PAGBIL_G02,"RAISE LOAD",06/18/2026 2:41:00 PM,355,384,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(2405/2279MW)"
03PAGBIL_G02,"FOLLOW RTD",06/18/2026 3:25:00 PM,382,382,CONTINGENCY RESERVE,"END OF CR SCHEDULE"
03PAGBIL_G02,"RAISE LOAD",06/19/2026 2:29:00 AM,348,382,CONTINGENCY RESERVE,"(RTD + CR) To assist in the start-up sequence of Kalayaan Pump 2"
03PAGBIL_G02,"FOLLOW RTD",06/19/2026 3:57:00 AM,376,347,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G02,"LOWER LOAD",06/19/2026 6:33:00 AM,276,240,MOT LOWER,"Due to HVDC Variance (RTD/actual : -137/-41)"
03PAGBIL_G02,"FOLLOW RTD",06/19/2026 7:30:00 AM,240,250,RTD,"from mot lower"
03PAGBIL_G02,"RAISE LOAD",06/19/2026 9:20:00 AM,280,306,CONTINGENCY RESERVE,"due to high actual demand"
03PAGBIL_G02,"FOLLOW RTD",06/19/2026 10:46:00 AM,380,359,RTD,"re arm CR"
03PAGBIL_G02,"FOLLOW RTD",06/19/2026 11:01:00 AM,298,305,RTD,"re arm CR"
03PAGBIL_G02,"LOWER LOAD",06/19/2026 11:11:00 AM,333,300,MOT LOWER,"Due to solar variance (RTD/actual : 2384/2592)"
