Luzon System Operations
03PAGBIL_G02,"FOLLOW RTD",06/19/2026 11:19:00 AM,318,346,RTD,"From MOT lower"
03PAGBIL_G02,"LOWER LOAD",06/19/2026 11:35:00 AM,346,310,MOT LOWER,"Due to solar variance (RTD/actual : 2454/2532)"
03PAGBIL_G02,"FOLLOW RTD",06/19/2026 11:54:00 AM,300,309,RTD,"From MOT lower"
03PAGBIL_G02,"RAISE LOAD",06/19/2026 12:22:00 PM,286,322,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2418/2191)"
03PAGBIL_G02,"FOLLOW RTD",06/19/2026 12:34:00 PM,327,298,RTD,"re arm CR"
03PAGBIL_G02,"RAISE LOAD",06/19/2026 1:11:00 PM,360,382,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2307/2181)"
03PAGBIL_G02,"FOLLOW RTD",06/19/2026 1:54:00 PM,382,353,RTD,"Re-arm CR."
03PAGBIL_G02,"RAISE LOAD",06/19/2026 3:40:00 PM,346,382,CONTINGENCY RESERVE,"Due to solar variance (RDT=1550/ACT=1336)"
03PAGBIL_G02,"FOLLOW RTD",06/19/2026 4:12:00 PM,382,382,RTD,"End of CR utilization."
03PAGBIL_G02,"RAISE LOAD",06/19/2026 9:34:00 PM,346,382,CONTINGENCY RESERVE,"Due to high actual system demand."
03PAGBIL_G02,"FOLLOW RTD",06/20/2026 12:04:00 AM,382,382,RTD,"End CR utilization."
03PAGBIL_G02,"LOWER LOAD",06/20/2026 7:46:00 AM,272,250,MOT LOWER,"Due to HVDC Variance (RTD/actual : -149/-50) and Solar Variance (RTD/actual : 595/708)"
03PAGBIL_G02,"FOLLOW RTD",06/20/2026 9:21:00 AM,250,292,RTD,"from mot lower"
03PAGBIL_G02,"LOWER LOAD",06/20/2026 10:03:00 AM,331,300,MOT LOWER,"due to solar variance (Rtd/actual : 2332/2496)"
03PAGBIL_G02,"FOLLOW RTD",06/20/2026 10:29:00 AM,300,339,RTD,"from mot lower"
03PAGBIL_G02,"RAISE LOAD",06/20/2026 12:40:00 PM,240,276,CONTINGENCY RESERVE,"due to solar variance (Rtd/actual : 2696/2454)"
03PAGBIL_G02,"FOLLOW RTD",06/20/2026 1:38:00 PM,353,331,RTD,"re arm CR"
03PAGBIL_G02,"RAISE LOAD",06/20/2026 9:17:00 PM,346,382,CONTINGENCY RESERVE,"Due to high actual system demand (RTD:12555MW; ACT: 12627MW)"
03PAGBIL_G02,"FOLLOW RTD",06/21/2026 12:20:00 AM,379,363,RTD,"Re-armed CR."
03PAGBIL_G02,"LOWER LOAD",06/21/2026 6:06:00 AM,300,250,MOT LOWER,"due to delayed start up of pump"
03PAGBIL_G02,"FOLLOW RTD",06/21/2026 6:24:00 AM,244,256,RTD,"from mot lower"
03PAGBIL_G02,"LOWER LOAD",06/21/2026 6:39:00 AM,266,240,MOT LOWER,"due to solar variance (RTD/actual : 363/451)"
03PAGBIL_G02,"LOWER LOAD",06/21/2026 7:15:00 AM,240,210,MOT LOWER,"due to solar variance (RTD/actual : 363/451)"
03PAGBIL_G02,"LOWER LOAD",06/21/2026 7:15:00 AM,240,210,MOT LOWER,"due to solar variance (RTD/actual : 688/845)"
03PAGBIL_G02,"LOWER LOAD",06/21/2026 8:27:00 AM,210,180,MOT LOWER,"due to solar variance (RTD/actual : 1739/1806)"
03PAGBIL_G02,"FOLLOW RTD",06/21/2026 9:38:00 AM,180,219,RTD,"from mot lower"
03PAGBIL_G02,"RAISE LOAD",06/21/2026 12:01:00 PM,265,301,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2939/2541)"
03PAGBIL_G02,"FOLLOW RTD",06/21/2026 2:12:00 PM,349,310,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G02,"RAISE LOAD",06/21/2026 2:52:00 PM,299,335,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1900:1705MW) VARIANCE"
03PAGBIL_G02,"FOLLOW RTD",06/21/2026 5:49:00 PM,344,337,RTD,"RE-ARMED"
03PAGBIL_G02,"RAISE LOAD",06/21/2026 7:46:00 PM,311,347,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03PAGBIL_G02,"FOLLOW RTD",06/21/2026 9:54:00 PM,348,311,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G03,"FOLLOW RTD",06/15/2026 6:27:00 AM,131,131,SECURITY - LOWER,"SECURITY LOWER INSTRUCTION LIFTED"
03PAGBIL_G03,"LOWER LOAD",06/15/2026 9:17:00 AM,213,195,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1940/2047MW) AND NATGAS VARIANCE (RTD/ACTUAL)(2156/2304MW), STA RITA 10, 20, 30 (RTD/ACTUAL) (143/161MW)"
03PAGBIL_G03,"FOLLOW RTD",06/15/2026 9:27:00 AM,202,185,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
03PAGBIL_G03,"FOLLOW RTD",06/15/2026 10:32:00 AM,234,347,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
03PAGBIL_G03,"LOWER LOAD",06/15/2026 11:41:00 AM,417,350,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION DUE TO MARCELINO SOLAR SUDDEN LOAD INCREASE FROM 120MW TO 302MW."
03PAGBIL_G03,"FOLLOW RTD",06/15/2026 11:44:00 AM,402,403,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
03PAGBIL_G03,"LOWER LOAD",06/16/2026 6:02:00 AM,353,330,MOT LOWER,"Constrain-off due to ramp up of solar generation from 0 to 150MW"
03PAGBIL_G03,"LOWER LOAD",06/16/2026 6:31:00 AM,330,280,MOT LOWER,"Constrain-off due to ramp up of solar generation to 378MW"
03PAGBIL_G03,"LOWER LOAD",06/16/2026 6:33:00 AM,280,260,MOT LOWER,"Constrain-off due to ramp up of solar generation to 378MW"
03PAGBIL_G03,"FOLLOW RTD",06/16/2026 7:03:00 AM,260,214,RTD,"Lifted constrain-off instruction"
03PAGBIL_G03,"LOWER LOAD",06/16/2026 7:27:00 AM,194,160,MOT LOWER,"Constrain-off due to MO forecast error (RTD/ACT: 9689/9615MW) and solar variance (RTD/ACT: 985/1034MW)"
03PAGBIL_G03,"FOLLOW RTD",06/16/2026 7:38:00 AM,160,148,RTD,"Lifted constrain-off instruction"
03PAGBIL_G03,"LOWER LOAD",06/17/2026 6:13:00 AM,389,350,MOT LOWER,"Due to Solar Variance (RTD/Actual : 800/894)"
03PAGBIL_G03,"FOLLOW RTD",06/17/2026 6:37:00 AM,353,308,RTD,"From MOT lower"
03PAGBIL_G03,"LOWER LOAD",06/17/2026 7:15:00 AM,214,200,MOT LOWER,"Due to Solar Variance (RTD/Actual : 800/894)"
03PAGBIL_G03,"FOLLOW RTD",06/17/2026 7:25:00 AM,200,180,RTD,"From MOT lower"
03PAGBIL_G03,"LOWER LOAD",06/18/2026 7:16:00 AM,420,370,MOT LOWER,"due to solar variance (RTD/actual : 816/920)"
03PAGBIL_G03,"FOLLOW RTD",06/18/2026 8:03:00 AM,369,416,RTD,"from mot lower"
03PAGBIL_G03,"LOWER LOAD",06/18/2026 8:48:00 AM,420,380,MOT LOWER,"Due to HVDC Variance (RTD/actual : -100/-51)"
03PAGBIL_G03,"FOLLOW RTD",06/18/2026 9:32:00 AM,380,420,RTD,"from mot lower"
03PAGBIL_G03,"LOWER LOAD",06/19/2026 6:15:00 AM,420,370,MOT LOWER,"Due to HVDC Variance (RTD/actual : -137/-41)"
03PAGBIL_G03,"LOWER LOAD",06/19/2026 6:32:00 AM,370,310,MOT LOWER,"Due to HVDC Variance (RTD/actual : -137/-41)"
03PAGBIL_G03,"LOWER LOAD",06/19/2026 6:52:00 AM,310,210,MOT LOWER,"Due to HVDC Variance (RTD/actual : -137/-41)"
03PAGBIL_G03,"FOLLOW RTD",06/19/2026 7:30:00 AM,230,279,RTD,"from mot lower"
03PAGBIL_G03,"RAISE LOAD",06/19/2026 10:25:00 AM,270,320,MOT RAISE,"due to solar variance (Rtd/actual : 2204/2033)"
03PAGBIL_G03,"FOLLOW RTD",06/19/2026 10:46:00 AM,320,351,RTD,"from mot raise"
03PAGBIL_G03,"LOWER LOAD",06/19/2026 11:11:00 AM,411,350,MOT LOWER,"Due to solar variance (RTD/actual : 2384/2592)"
03PAGBIL_G03,"FOLLOW RTD",06/19/2026 11:19:00 AM,370,420,RTD,"From MOT lower"
03PAGBIL_G03,"LOWER LOAD",06/19/2026 11:35:00 AM,420,370,MOT LOWER,"Due to solar variance (RTD/actual : 2454/2532)"
03PAGBIL_G03,"FOLLOW RTD",06/19/2026 11:54:00 AM,370,420,RTD,"From MOT lower"
03PAGBIL_G03,"LOWER LOAD",06/19/2026 12:35:00 PM,420,370,MOT LOWER,"due to solar variance (RTD/actual : 2306/2456)"
03PAGBIL_G03,"FOLLOW RTD",06/19/2026 12:51:00 PM,370,420,RTD,"from mot lower"
03PAGBIL_G03,"LOWER LOAD",06/20/2026 5:50:00 AM,415,360,MOT LOWER,"Due to HVDC Variance (RTD/actual : -149/-50)"
03PAGBIL_G03,"LOWER LOAD",06/20/2026 6:31:00 AM,360,300,MOT LOWER,"Due to HVDC Variance (RTD/actual : -149/-50)"
03PAGBIL_G03,"LOWER LOAD",06/20/2026 6:55:00 AM,300,230,MOT LOWER,"Due to HVDC Variance (RTD/actual : -149/-50)"
03PAGBIL_G03,"FOLLOW RTD",06/20/2026 7:12:00 AM,230,229,RTD,"from mot lower"
03PAGBIL_G03,"LOWER LOAD",06/20/2026 10:03:00 AM,369,330,MOT LOWER,"due to solar variance (Rtd/actual : 2332/2496)"
03PAGBIL_G03,"FOLLOW RTD",06/20/2026 10:29:00 AM,334,382,RTD,"from mot lower"
03PAGBIL_G03,"LOWER LOAD",06/21/2026 6:06:00 AM,420,380,MOT LOWER,"due to delayed start up of pump"
03PAGBIL_G03,"FOLLOW RTD",06/21/2026 6:24:00 AM,380,368,RTD,"from mot lower"
03PAGBIL_G03,"LOWER LOAD",06/21/2026 6:39:00 AM,327,270,MOT LOWER,"due to solar variance (RTD/actual : 363/451)"
03PAGBIL_G03,"LOWER LOAD",06/21/2026 7:15:00 AM,270,240,MOT LOWER,"due to solar variance (RTD/actual : 363/451)"
03PAGBIL_G03,"LOWER LOAD",06/21/2026 7:37:00 AM,240,180,MOT LOWER,"due to solar variance (RTD/actual : 688/845)"
03PAGBIL_G03,"FOLLOW RTD",06/21/2026 8:11:00 AM,180,135,RTD,"from mot lower"
03QPPL_G01,"FOLLOW RTD",06/15/2026 3:37:00 AM,188,205,RTD,"SECURITY LOWER LIFTED"
03QPPL_G01,"LOWER LOAD",06/15/2026 9:47:00 AM,242,220,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2031/2113MW)"
03QPPL_G01,"FOLLOW RTD",06/15/2026 10:33:00 AM,223,235,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
03QPPL_G01,"LOWER LOAD",06/16/2026 6:01:00 AM,330,310,MOT LOWER,"Constrain-off due to ramp up of solar generation from 0 to 150MW"
03QPPL_G01,"LOWER LOAD",06/16/2026 6:30:00 AM,310,290,MOT LOWER,"Constrain-off due to ramp up of solar generation to 378MW"
03QPPL_G01,"LOWER LOAD",06/16/2026 6:32:00 AM,290,270,MOT LOWER,"Constrain-off due to ramp up of solar generation to 378MW"
03QPPL_G01,"FOLLOW RTD",06/16/2026 7:02:00 AM,270,263,RTD,"Lifted constrain-off instruction"
03QPPL_G01,"LOWER LOAD",06/17/2026 6:13:00 AM,369,310,MOT LOWER,"Due to Solar Variance (RTD/Actual : 800/894)"
03QPPL_G01,"FOLLOW RTD",06/17/2026 6:37:00 AM,333,336,RTD,"From MOT lower"
03QPPL_G01,"LOWER LOAD",06/17/2026 7:28:00 AM,272,230,MOT LOWER,"Due to Solar Variance (RTD/Actual : 990/1014)"
03QPPL_G01,"FOLLOW RTD",06/17/2026 8:19:00 AM,230,257,RTD,"From MOT lower"
03QPPL_G01,"LOWER LOAD",06/18/2026 8:42:00 AM,365,310,MOT LOWER,"Due to HVDC Variance (RTD/actual : -100/-51)"
03QPPL_G01,"FOLLOW RTD",06/18/2026 9:32:00 AM,420,455,RTD,"from mot lower"
03QPPL_G01,"LOWER LOAD",06/19/2026 6:03:00 AM,380,350,MOT LOWER,"Due to low actual demand"
03QPPL_G01,"FOLLOW RTD",06/19/2026 6:14:00 AM,366,368,RTD,"from mot lower"
03QPPL_G01,"LOWER LOAD",06/20/2026 5:54:00 AM,350,320,MOT LOWER,"Due to HVDC Variance (RTD/actual : -149/-50)"
03QPPL_G01,"LOWER LOAD",06/20/2026 6:57:00 AM,320,270,MOT LOWER,"Due to HVDC Variance (RTD/actual : -149/-50)"
03QPPL_G01,"FOLLOW RTD",06/20/2026 7:12:00 AM,270,294,RTD,"from mot lower"
03QPPL_G01,"LOWER LOAD",06/20/2026 7:51:00 AM,301,250,MOT LOWER,"Due to Solar Variance (RTD/actual : 1218/1392)"
03QPPL_G01,"FOLLOW RTD",06/20/2026 9:25:00 AM,250,269,RTD,"from mot lower"
03QPPL_G01,"LOWER LOAD",06/21/2026 8:29:00 AM,317,250,MOT LOWER,"due to solar variance (RTD/actual : 1739/1806)"
03QPPL_G01,"FOLLOW RTD",06/21/2026 9:53:00 AM,250,268,RTD,"from mot lower"
03SBPL_G01,"FOLLOW RTD",06/15/2026 3:36:00 AM,181,215,RTD,"SECURITY LOWER LIFTED"
03SBPL_G01,"LOWER LOAD",06/18/2026 8:49:00 AM,455,420,MOT LOWER,"Due to HVDC Variance (RTD/actual : -100/-51)"
03SBPL_G01,"FOLLOW RTD",06/18/2026 9:31:00 AM,315,300,RTD,"from mot lower"
03SBPL_G01,"FOLLOW RTD",06/18/2026 9:32:00 AM,420,455,RTD,"from mot lower"
03SBPL_G01,"LOWER LOAD",06/21/2026 8:30:00 AM,430,380,MOT LOWER,"due to solar variance (RTD/actual : 1739/1806)"
03SBPL_G01,"FOLLOW RTD",06/21/2026 9:52:00 AM,380,409,RTD,"from mot lower"
03SBPL_G01,"FOLLOW RTD",06/21/2026 1:44:00 PM,381,417,RTD,"MOT LIFTED"
03STA-RI_G01,"FOLLOW RTD",06/15/2026 12:08:00 AM,263,183,RTD,"MOT LIFTED"
03STA-RI_G01,"RAISE LOAD",06/15/2026 4:55:00 AM,161,180,MOT RAISE,"CONTINGENCY TO Tayabas - Marilao 500KV LINE EMERGENCY SHUTDOWN."
03STA-RI_G01,"FOLLOW RTD",06/15/2026 5:36:00 AM,180,161,RTD,"From MOT instruction."
03STA-RI_G01,"LOWER LOAD",06/17/2026 2:19:00 PM,263,250,MOT LOWER,"Due to VRE variance (RTD=2303/ACT=2623)"
03STA-RI_G01,"FOLLOW RTD",06/17/2026 2:32:00 PM,250,263,RTD,"From MOT Lower. Follow 5-min RTD."
03STA-RI_G01,"RAISE LOAD",06/18/2026 2:47:00 AM,161,180,MOT RAISE,"Due to tripping of Sual 1 (471MW)"
03STA-RI_G01,"FOLLOW RTD",06/18/2026 3:00:00 AM,180,161,RTD,"From MOT RAISE"
03STA-RI_G01,"HOLD LOAD",06/19/2026 5:10:00 AM,161,161,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 10148/10010MW)"
03STA-RI_G01,"FOLLOW RTD",06/19/2026 5:38:00 AM,161,161,RTD,"From MOT LOWER"
03STA-RI_G01,"LOWER LOAD",06/21/2026 6:14:00 PM,223,161,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11214:11067MW) & VRE SOLAR (349:428MW) VARIANCE"
03STA-RI_G01,"FOLLOW RTD",06/21/2026 6:18:00 PM,161,161,RTD,"MOT LIFTED"
03STA-RI_G02,"FOLLOW RTD",06/15/2026 12:08:00 AM,263,206,RTD,"MOT LIFTED"
03STA-RI_G02,"RAISE LOAD",06/15/2026 4:55:00 AM,161,180,MOT RAISE,"CONTINGENCY TO Tayabas - Marilao 500KV LINE EMERGENCY SHUTDOWN."
03STA-RI_G02,"FOLLOW RTD",06/15/2026 5:36:00 AM,180,161,RTD,"From MOT instruction."
03STA-RI_G02,"TRIPPED",06/15/2026 9:26:00 PM,185,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unplanned outage due to GT exhaust temperature gradient greater than max."
03STA-RI_G02,"LOWER LOAD",06/17/2026 2:19:00 PM,263,250,MOT LOWER,"Due to VRE variance (RTD=2303/ACT=2623)"
03STA-RI_G02,"FOLLOW RTD",06/17/2026 2:32:00 PM,250,263,RTD,"From MOT Lower. Follow 5-min RTD."
03STA-RI_G02,"RAISE LOAD",06/18/2026 2:47:00 AM,161,180,MOT RAISE,"Due to tripping of Sual 1 (471MW)"
03STA-RI_G02,"FOLLOW RTD",06/18/2026 3:00:00 AM,180,178,RTD,"From MOT RAISE"
03STA-RI_G02,"LOWER LOAD",06/19/2026 4:41:00 AM,184,161,MOT LOWER,"Due to Sual 1 RTD variance (RTD/ACTUAL : 0/86MW)"
03STA-RI_G02,"FOLLOW RTD",06/19/2026 5:38:00 AM,161,161,RTD,"From MOT LOWER"
03STA-RI_G02,"LOWER LOAD",06/21/2026 6:06:00 PM,224,200,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11256:11077MW)"
03STA-RI_G02,"LOWER LOAD",06/21/2026 6:11:00 PM,223,170,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11214:11103MW) & VRE SOLAR (349:428MW) VARIANCE"
03STA-RI_G02,"LOWER LOAD",06/21/2026 6:14:00 PM,223,161,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11214:11067MW) & VRE SOLAR (349:428MW) VARIANCE"
03STA-RI_G02,"FOLLOW RTD",06/21/2026 6:18:00 PM,161,243,RTD,"MOT LIFTED"
03STA-RI_G03,"FOLLOW RTD",06/15/2026 1:22:00 AM,263,184,RTD,"MOT LIFTED"
03STA-RI_G03,"RAISE LOAD",06/15/2026 4:55:00 AM,161,180,MOT RAISE,"CONTINGENCY TO Tayabas - Marilao 500KV LINE EMERGENCY SHUTDOWN."
03STA-RI_G03,"FOLLOW RTD",06/15/2026 5:44:00 AM,180,161,RTD,"From MOT instruction."
03STA-RI_G03,"LOWER LOAD",06/17/2026 2:19:00 PM,263,250,MOT LOWER,"Due to VRE variance (RTD=2303/ACT=2623)"
03STA-RI_G03,"FOLLOW RTD",06/17/2026 2:32:00 PM,250,263,RTD,"From MOT Lower. Follow 5-min RTD."
03STA-RI_G03,"RAISE LOAD",06/18/2026 2:47:00 AM,161,180,MOT RAISE,"Due to tripping of Sual 1 (471MW)"
03STA-RI_G03,"FOLLOW RTD",06/18/2026 3:00:00 AM,180,178,RTD,"From MOT RAISE"
03STA-RI_G03,"LOWER LOAD",06/19/2026 4:41:00 AM,184,161,MOT LOWER,"Due to Sual 1 RTD variance (RTD/ACTUAL : 0/86MW)"
03STA-RI_G03,"FOLLOW RTD",06/19/2026 5:38:00 AM,161,161,RTD,"From MOT LOWER"
03STA-RI_G03,"LOWER LOAD",06/21/2026 6:06:00 PM,224,200,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11256:11077MW)"
03STA-RI_G03,"LOWER LOAD",06/21/2026 6:11:00 PM,223,170,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11214:11103MW) & VRE SOLAR (349:428MW) VARIANCE"
03STA-RI_G03,"LOWER LOAD",06/21/2026 6:14:00 PM,223,161,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11214:11067MW) & VRE SOLAR (349:428MW) VARIANCE"
03STA-RI_G03,"FOLLOW RTD",06/21/2026 6:20:00 PM,161,230,RTD,"MOT LIFTED"
03STA-RI_G03,"LOWER LOAD",06/21/2026 6:35:00 PM,263,161,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11422:11210MW)"
03STA-RI_G03,"FOLLOW RTD",06/21/2026 6:48:00 PM,162,265,RTD,"MOT LIFTED"
03STA-RI_G04,"FOLLOW RTD",06/15/2026 1:42:00 AM,264,179,RTD,"MOT LIFTED"
03STA-RI_G04,"RAISE LOAD",06/15/2026 4:55:00 AM,161,180,MOT RAISE,"CONTINGENCY TO Tayabas - Marilao 500KV LINE EMERGENCY SHUTDOWN."
03STA-RI_G04,"FOLLOW RTD",06/15/2026 5:44:00 AM,180,161,RTD,"From MOT instruction."
03STA-RI_G04,"LOWER LOAD",06/17/2026 2:19:00 PM,263,250,MOT LOWER,"Due to VRE variance (RTD=2303/ACT=2623)"
03STA-RI_G04,"FOLLOW RTD",06/17/2026 2:32:00 PM,250,263,RTD,"From MOT Lower. Follow 5-min RTD."
03STA-RI_G04,"RAISE LOAD",06/18/2026 2:47:00 AM,161,180,MOT RAISE,"Due to tripping of Sual 1 (471MW)"
03STA-RI_G04,"FOLLOW RTD",06/18/2026 3:00:00 AM,180,178,RTD,"From MOT RAISE"
03STA-RI_G04,"LOWER LOAD",06/19/2026 4:41:00 AM,184,161,MOT LOWER,"Due to Sual 1 RTD variance (RTD/ACTUAL : 0/86MW)"
03STA-RI_G04,"FOLLOW RTD",06/19/2026 5:38:00 AM,161,161,RTD,"From MOT LOWER"
03STA-RI_G04,"LOWER LOAD",06/21/2026 6:06:00 PM,224,200,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11256:11077MW)"
03STA-RI_G04,"LOWER LOAD",06/21/2026 6:11:00 PM,223,170,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11214:11103MW) & VRE SOLAR (349:428MW) VARIANCE"
03STA-RI_G04,"LOWER LOAD",06/21/2026 6:14:00 PM,223,161,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11214:11067MW) & VRE SOLAR (349:428MW) VARIANCE"
03STA-RI_G04,"FOLLOW RTD",06/21/2026 6:20:00 PM,161,230,RTD,"MOT LIFTED"
03STA-RI_G04,"LOWER LOAD",06/21/2026 6:35:00 PM,263,161,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11422:11210MW)"
03STA-RI_G04,"FOLLOW RTD",06/21/2026 7:05:00 PM,161,161,RTD,"MOT LIFTED"
03STA-RI_G05,"RAISE LOAD",06/15/2026 4:35:00 AM,161,190,MOT RAISE,"CONTINGENCY TO Tayabas - Marilao 500KV LINE EMERGENCY SHUTDOWN."
03STA-RI_G05,"FOLLOW RTD",06/15/2026 6:12:00 AM,190,161,MOT RAISE,"MOT RAISE INSTRUCTION LIFTED"
03STA-RI_G05,"RAISE LOAD",06/15/2026 3:00:00 PM,252,265,MOT RAISE,"Due to VRE variance (RTD=1440/ACT=1109)"
03STA-RI_G05,"FOLLOW RTD",06/15/2026 3:11:00 PM,265,265,RTD,"From MOT raise. Follow 5-min RTD."
03STA-RI_G05,"LOWER LOAD",06/16/2026 1:43:00 PM,265,240,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 2344/2600MW)"
03STA-RI_G05,"FOLLOW RTD",06/16/2026 2:11:00 PM,240,236,RTD,"MOT LIFTED"
03STA-RI_G05,"LOWER LOAD",06/17/2026 11:03:00 AM,265,230,MOT LOWER,"due to low actual demand"
03STA-RI_G05,"FOLLOW RTD",06/17/2026 11:15:00 AM,230,265,RTD,"from mot lower"
03STA-RI_G05,"LOWER LOAD",06/17/2026 11:58:00 AM,265,210,MOT LOWER,"due to solar variance (RTD/actual : 2681/2727)"
03STA-RI_G05,"FOLLOW RTD",06/17/2026 12:40:00 PM,210,265,RTD,"From MOT lower"
03STA-RI_G05,"RAISE LOAD",06/18/2026 2:47:00 AM,161,180,MOT RAISE,"Due to tripping of Sual 1 (471MW)"
03STA-RI_G05,"FOLLOW RTD",06/18/2026 2:57:00 AM,161,180,RTD,"From MOT RAISE"
03STA-RI_G05,"LOWER LOAD",06/19/2026 4:47:00 AM,265,230,MOT LOWER,"Due to Sual 1 RTD variance (RTD/ACTUAL : 0/170MW)"
03STA-RI_G05,"FOLLOW RTD",06/19/2026 5:24:00 AM,230,265,RTD,"From MOT LOWER"
03STA-RI_G06,"RAISE LOAD",06/15/2026 4:35:00 AM,161,190,MOT RAISE,"CONTINGENCY TO Tayabas - Marilao 500KV LINE EMERGENCY SHUTDOWN."
03STA-RI_G06,"FOLLOW RTD",06/15/2026 6:12:00 AM,191,161,MOT RAISE,"MOT instruction LIFTED."
03STA-RI_G06,"RAISE LOAD",06/15/2026 3:00:00 PM,252,265,MOT RAISE,"Due to VRE variance (RTD=1440/ACT=1109)"
03STA-RI_G06,"FOLLOW RTD",06/15/2026 3:11:00 PM,265,261,RTD,"From MOT raise. Follow 5-min RTD."
03STA-RI_G06,"LOWER LOAD",06/16/2026 1:43:00 PM,221,200,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 2344/2600MW)"
03STA-RI_G06,"FOLLOW RTD",06/16/2026 2:07:00 PM,201,261,RTD,"MOT LIFTED"
03STA-RI_G06,"LOWER LOAD",06/17/2026 11:03:00 AM,265,230,MOT LOWER,"due to low actual demand"
03STA-RI_G06,"FOLLOW RTD",06/17/2026 11:15:00 AM,230,265,RTD,"from mot lower"
03STA-RI_G06,"LOWER LOAD",06/17/2026 11:58:00 AM,265,210,MOT LOWER,"due to solar variance (RTD/actual : 2681/2727)"
03STA-RI_G06,"FOLLOW RTD",06/17/2026 12:40:00 PM,210,265,RTD,"From MOT lower"
03STA-RI_G06,"RAISE LOAD",06/18/2026 2:47:00 AM,161,180,MOT RAISE,"Due to tripping of Sual 1 (471MW)"
03STA-RI_G06,"FOLLOW RTD",06/18/2026 2:57:00 AM,161,180,RTD,"From MOT RAISE"
03STA-RI_G06,"LOWER LOAD",06/19/2026 4:47:00 AM,265,230,MOT LOWER,"Due to Sual 1 RTD variance (RTD/ACTUAL : 0/170MW)"
03STA-RI_G06,"FOLLOW RTD",06/19/2026 5:24:00 AM,230,265,RTD,"From MOT LOWER"
03STA-RI_G06,"RAISE LOAD",06/19/2026 1:28:00 PM,185,265,MOT RAISE,"Due to solar variance (RTD/actual : 2338/2090)"
03STA-RI_G06,"FOLLOW RTD",06/19/2026 1:41:00 PM,265,175,RTD,"from mot raise"
03STA-RI_G06,"HOLD   LOAD",06/20/2026 8:51:00 PM,265,265,MOT RAISE,"RTD 85MW. As verified to Plant operator actual generation 265MW but the reflected actual output in our SCADA is 85MW. (Temporary inhibit 265MW)"
03STA-RI_G06,"FOLLOW RTD",06/20/2026 9:10:00 PM,265,265,RTD,"Reset MOT raised"
EOF
