Luzon System Operations
Dispatch Instruction Report
22Jun2026-28Jun2026
UNIT,INSTRUCTION,INSTRUCTION_TIME,MW_FROM,MW_TO,CATEGORY,REMARKS
01AMBUK_U01,"LOWER LOAD",06/23/2026 11:00:00 AM,27,5,MOT LOWER,"MOT CONSTRAIN OFF DUE TOWIND VARIANCE (RTD/ACTUAL)(164/236MW)"
01AMBUK_U01,"FOLLOW RTD",06/23/2026 11:09:00 AM,19,35,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01AMBUK_U01,"SHUTDOWN",06/23/2026 1:05:00 PM,5,0,GENERATOR SHUTDOWN,"OMC OUTAGE"
01AMBUK_U02,"RAISE LOAD",06/22/2026 10:27:00 AM,5,35,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2366/2011MW."
01AMBUK_U02,"FOLLOW RTD",06/22/2026 10:48:00 AM,29,5,RTD,"Re-arm CR"
01AMBUK_U02,"RAISE LOAD",06/22/2026 3:17:00 PM,5,35,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2269/2122)"
01AMBUK_U02,"FOLLOW RTD",06/22/2026 5:01:00 PM,34,5,RTD,"re arm CR"
01AMBUK_U02,"RAISE LOAD",06/23/2026 9:11:00 PM,6,36,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=12357/ACT=12423)"
01AMBUK_U02,"FOLLOW RTD",06/23/2026 9:59:00 PM,36,6,RTD,"Re-arm CR."
01AMBUK_U02,"RAISE LOAD",06/24/2026 8:07:00 AM,6,36,CONTINGENCY RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 1177/832MW)"
01AMBUK_U02,"FOLLOW RTD",06/24/2026 8:26:00 AM,36,6,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01AMBUK_U02,"RAISE LOAD",06/25/2026 12:37:00 AM,6,36,CONTINGENCY RESERVE,"Due to high actual system demand (RTD/ACTUAL Demand: 10066/10168MW)"
01AMBUK_U02,"FOLLOW RTD",06/25/2026 1:26:00 AM,36,6,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01AMBUK_U02,"RAISE LOAD",06/25/2026 4:25:00 AM,5,35,CONTINGENCY RESERVE,"Utilize CR to assist online of Kalayaan 4 pump."
01AMBUK_U02,"FOLLOW RTD",06/25/2026 5:52:00 AM,36,5,RTD,"Re-arm CR"
01AMBUK_U02,"LOWER LOAD",06/25/2026 12:51:00 PM,36,5,MOT LOWER,"Due to Solar variance (RTD: 1848MW ; ACT: 2049MW)"
01AMBUK_U02,"FOLLOW RTD",06/25/2026 1:11:00 PM,5,36,RTD,"Reset MOT low, follow RTD."
01AMBUK_U02,"RAISE LOAD",06/26/2026 12:13:00 AM,5,36,CONTINGENCY RESERVE,"To assist in the start-up sequence of Kalayaan Pump 4"
01AMBUK_U02,"FOLLOW RTD",06/26/2026 1:15:00 AM,36,5,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01AMBUK_U02,"LOWER LOAD",06/26/2026 10:17:00 AM,36,5,MOT LOWER,"Due to Solar variance (RTD: 1925MW ; ACT: 2026MW)"
01AMBUK_U02,"FOLLOW RTD",06/26/2026 10:30:00 AM,5,36,RTD,"Reset MOT low, follow RTD."
01AMBUK_U02,"LOWER LOAD",06/26/2026 12:57:00 PM,36,5,MOT LOWER,"Due to Wind variance (RTD: 176MW ; ACT: 235MW)"
01AMBUK_U02,"FOLLOW RTD",06/26/2026 1:25:00 PM,5,17,RTD,"Reset MOT low, follow RTD."
01AMBUK_U02,"RAISE LOAD",06/27/2026 8:07:00 AM,5,36,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1176:984MW)"
01AMBUK_U02,"FOLLOW RTD",06/27/2026 8:41:00 AM,33,5,CONTINGENCY RESERVE,"RE-ARMED"
01AMBUK_U02,"RAISE LOAD",06/27/2026 9:26:00 AM,5,36,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10639:10690MW) & TOTAL VRE (1653:1503MW) VARIANCES"
01AMBUK_U02,"FOLLOW RTD",06/27/2026 9:47:00 AM,29,5,RTD,"Re-arm CR"
01AMBUK_U02,"RAISE LOAD",06/27/2026 1:04:00 PM,0,31,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10637:10698MW) & VRE SOLAR (2183:2136MW) VARIANCE"
01AMBUK_U02,"FOLLOW RTD",06/27/2026 1:31:00 PM,30,5,CONTINGENCY RESERVE,"RE-ARMED"
01AMBUK_U02,"RAISE LOAD",06/28/2026 12:03:00 PM,5,36,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2469:2302MW) VARIANCE"
01AMBUK_U02,"FOLLOW RTD",06/28/2026 2:07:00 PM,31,5,CONTINGENCY RESERVE,"REARMED CR"
01AMBUK_U02,"RAISE LOAD",06/28/2026 3:16:00 PM,10,36,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(10264/10317MW) AND SOLAR VARIANCE (RTD/ACTUAL)(2169/1975MW)"
01AMBUK_U02,"FOLLOW RTD",06/28/2026 3:38:00 PM,36,5,CONTINGENCY RESERVE,"REARMED CR"
01AMBUK_U03,"OFFLINE AS CR",06/23/2026 4:01:00 AM,5,0,RTD,"End of schedule as CR"
01AMBUK_U03,"RAISE LOAD",06/23/2026 9:11:00 PM,6,36,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=12357/ACT=12423)"
01AMBUK_U03,"FOLLOW RTD",06/23/2026 9:59:00 PM,382,36,RTD,"Re-arm CR."
01AMBUK_U03,"RAISE LOAD",06/24/2026 8:07:00 AM,6,36,CONTINGENCY RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 1177/832MW)"
01AMBUK_U03,"FOLLOW RTD",06/24/2026 8:33:00 AM,36,6,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01AMBUK_U03,"RAISE LOAD",06/25/2026 12:37:00 AM,6,36,CONTINGENCY RESERVE,"Due to high actual system demand (RTD/ACTUAL Demand: 10066/10168MW)"
01AMBUK_U03,"FOLLOW RTD",06/25/2026 2:19:00 AM,34,6,RTD,"Re-arm CR"
01AMBUK_U03,"LOWER LOAD",06/25/2026 6:22:00 AM,32,1,MOT LOWER,"Due to Sta. Rita 20, 23, 40, 50, 60 variance (RTD: 133MW ; ACT: 161MW),"
01AMBUK_U03,"FOLLOW RTD",06/25/2026 7:06:00 AM,5,27,RTD,"Reset MOT low, follow RTD."
01AMBUK_U03,"LOWER LOAD",06/25/2026 12:51:00 PM,36,5,MOT LOWER,"Due to Solar variance (RTD: 1848MW ; ACT: 2049MW)"
01AMBUK_U03,"FOLLOW RTD",06/25/2026 1:11:00 PM,5,36,RTD,"Reset MOT low, follow RTD."
01AMBUK_U03,"RAISE LOAD",06/25/2026 10:21:00 PM,5,36,CONTINGENCY RESERVE,"Due to HVDC variance (RTD/ACTUAL : -50/-101MW)"
01AMBUK_U03,"FOLLOW RTD",06/25/2026 11:03:00 PM,35,5,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01AMBUK_U03,"LOWER LOAD",06/26/2026 10:17:00 AM,33,5,MOT LOWER,"Due to Solar variance (RTD: 1925MW ; ACT: 2026MW)"
01AMBUK_U03,"FOLLOW RTD",06/26/2026 10:30:00 AM,5,36,RTD,"Reset MOT low, follow RTD."
01AMBUK_U03,"OFFLINE",06/26/2026 11:06:00 AM,0,0,GENERATOR SHUTDOWN,"Due to OMC, as per Mr. Sentino (IROC)"
01AMBUK_U03,"RAISE LOAD",06/27/2026 8:07:00 AM,5,36,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1176:984MW)"
01AMBUK_U03,"FOLLOW RTD",06/27/2026 8:41:00 AM,33,5,CONTINGENCY RESERVE,"RE-ARMED"
01AMBUK_U03,"RAISE LOAD",06/27/2026 9:26:00 AM,5,36,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10639:10690MW) & TOTAL VRE (1653:1503MW) VARIANCES"
01AMBUK_U03,"FOLLOW RTD",06/27/2026 9:47:00 AM,29,5,RTD,"Re-arm CR"
01ANDA_G01,"RAISE LOAD",06/25/2026 2:00:00 PM,54,69,MOT RAISE,"Due to Solar variance (RTD: 1726MW ; ACT: 1253MW)"
01ANDA_G01,"FOLLOW RTD",06/25/2026 3:57:00 PM,68,69,RTD,"From MOT RAISE"
01BAKSIP_G01,"SHUTDOWN",06/23/2026 6:45:00 AM,9,0,GENERATOR SHUTDOWN,"AFFECTED BY THE SHUTDOWN OF LA TRINIDAD-LEPANTO 69KV L"
01BAKSIP_G01,"ON-LINE",06/23/2026 2:31:00 PM,0,2,GENERATOR START-UP,"Affected by planned outage of La Trinidad-Lepanto 69kV Line."
01BAUANG_GS1,"ADVISED TO START AS DR",06/22/2026 9:10:00 AM,0,30,DISPATCHABLE RESERVE,"Utilize DR due to solar variance RTD/ACTUAL: 2123/1696MW."
01BAUANG_GS1,"ONLINE AS DR",06/22/2026 9:18:00 AM,0,30,DISPATCHABLE RESERVE,"Utilize DR due to solar variance RTD/ACTUAL: 2123/1696MW."
01BAUANG_GS1,"RAISE LOAD",06/22/2026 9:47:00 AM,30,60,DISPATCHABLE RESERVE,"Utilize DR due to solar variance RTD/ACTUAL: 2296/1887MW."
01BAUANG_GS1,"FOLLOW RTD",06/22/2026 10:16:00 AM,60,16,RTD,"Re-arm DR"
01BAUANG_GS1,"ADVISED TO START AS DR",06/22/2026 12:04:00 PM,0,30,DISPATCHABLE RESERVE,"Utilize DR due to solar variance (RTD/actual : 2263/2525)"
01BAUANG_GS1,"ONLINE AS DR",06/22/2026 12:10:00 PM,0,30,DISPATCHABLE RESERVE,"Utilize DR due to solar variance RTD/ACTUAL: 2663/2525MW"
01BAUANG_GS1,"FOLLOW RTD",06/22/2026 12:43:00 PM,30,0,RTD,"Re-arm DR"
01BAUANG_GS1,"ADVISED TO START",06/23/2026 2:39:00 PM,0,70,DISPATCHABLE RESERVE,"Due to solar variance (RTD=2034/ACT=1722)"
01BAUANG_GS1,"ON-LINE AS DR",06/23/2026 2:48:00 PM,0,70,DISPATCHABLE RESERVE,"Due to solar variance (RTD=2034/ACT=1722)"
01BAUANG_GS1,"FOLLOW RTD",06/23/2026 4:20:00 PM,30,0,RTD,"End of DR schedule."
01BAUANG_GS1,"ADVISED TO START AS DR",06/25/2026 10:02:00 AM,0,30,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1869MW ; ACT: 1468MW)"
01BAUANG_GS1,"ONLINE  AS DR",06/25/2026 10:09:00 AM,0,30,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1869MW ; ACT: 1468MW)"
01BAUANG_GS1,"FOLLOW RTD",06/25/2026 10:41:00 AM,30,0,RTD,"Re-armed DR."
01BAUANG_GS1,"ADVISED TO START AS DR",06/25/2026 1:18:00 PM,0,40,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1945MW ; ACT: 1803MW)"
01BAUANG_GS1,"ONLINE AS DR",06/25/2026 1:26:00 PM,0,40,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1945MW ; ACT: 1803MW)"
01BAUANG_GS2,"ADVISED TO START AS DR",06/22/2026 9:10:00 AM,0,30,DISPATCHABLE RESERVE,"Utilize DR due to solar variance RTD/ACTUAL: 2123/1696MW."
01BAUANG_GS2,"ONLINE AS DR",06/22/2026 9:15:00 AM,0,30,DISPATCHABLE RESERVE,"Utilize DR due to solar variance RTD/ACTUAL: 2123/1696MW."
01BAUANG_GS2,"HOLD LOAD",06/22/2026 10:15:00 AM,30,30,MOT RAISE,"Constrained ON due to solar variance RTD/ACTUAL: 2549/2058MW"
01BAUANG_GS2,"FOLLOW RTD",06/22/2026 10:15:00 AM,30,0,RTD,"Re-arm DR"
01BAUANG_GS2,"FOLLOW RTD",06/22/2026 10:37:00 AM,30,0,RTD,"From MOT instruction."
01BAUANG_GS2,"ADVISED TO START AS DR",06/22/2026 12:04:00 PM,0,30,DISPATCHABLE RESERVE,"Utilize DR due to solar variance (RTD/actual : 2263/2525)"
01BAUANG_GS2,"ONLINE AS DR",06/22/2026 12:09:00 PM,0,30,DISPATCHABLE RESERVE,"Utilize DR due to solar variance RTD/ACTUAL: 2663/2525MW"
01BAUANG_GS2,"FOLLOW RTD",06/22/2026 12:43:00 PM,30,0,RTD,"Re-arm DR"
01BAUANG_GS2,"LOWER LOAD",06/22/2026 8:41:00 PM,70,40,SECURITY - LOWER,"BPPC - Bauang 230kV line loading reaches 280MW"
01BAUANG_GS2,"FOLLOW RTD",06/22/2026 8:55:00 PM,40,38,RTD,"from security lower"
01BAUANG_GS2,"ADVISED TO START",06/23/2026 2:39:00 PM,0,70,DISPATCHABLE RESERVE,"Due to solar variance (RTD=2034/ACT=1722)"
01BAUANG_GS2,"FOLLOW RTD",06/23/2026 10:13:00 PM,70,9,RTD,"End of DR utilization. Follow 5-min RTD."
01BAUANG_GS2,"ADVISED TO START AS DR",06/25/2026 10:02:00 AM,0,30,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1869MW ; ACT: 1468MW)"
01BAUANG_GS2,"ONLINE  AS DR",06/25/2026 10:09:00 AM,0,30,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1869MW ; ACT: 1468MW)"
01BAUANG_GS2,"FOLLOW RTD",06/25/2026 12:31:00 PM,30,0,RTD,"Re-armed DR."
01BAUANG_GS2,"ADVISED TO START AS DR",06/25/2026 1:18:00 PM,0,40,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1945MW ; ACT: 1803MW)"
01BAUANG_GS2,"ONLINE AS DR",06/25/2026 1:28:00 PM,0,40,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1945MW ; ACT: 1803MW)"
01BAUANG_GS2,"FOLLOW RTD",06/25/2026 2:38:00 PM,40,0,RTD,"From DR instruction"
01BAUANG_GS2,"ADVICE TO START",06/27/2026 9:28:00 AM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (10639:10690MW) & TOTAL VRE (1653:1503MW) VARIANCES"
01BAUANG_GS2,"RAISE LOAD",06/27/2026 9:36:00 AM,0,70,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10639:10690MW) & TOTAL VRE (1653:1503MW) VARIANCES"
01BAUANG_GS2,"FOLLOW RTD",06/27/2026 9:59:00 AM,70,10,DISPATCHABLE RESERVE,"RE-ARMED"
01BAUANG_GS2,"ADVICE TO START",06/27/2026 1:09:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (10637:10698MW) AND VRE SOLAR (2183:2136MW) VARIANCE & DE-LOADING OF MASINLOC UNIT 4 (350:170MW)"
01BAUANG_GS2,"RAISE LOAD",06/27/2026 1:17:00 PM,0,70,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10637:10698MW) AND VRE SOLAR (2183:2136MW) VARIANCE & DE-LOADING OF MASINLOC UNIT 4 (350:170MW)"
01BAUANG_GS2,"FOLLOW RTD",06/27/2026 5:55:00 PM,70,10,DISPATCHABLE RESERVE,"RE-ARMED DR"
01BAUANG_GS2,"ADVICE TO START",06/28/2026 1:52:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (2573:2213MW) VARIANCE"
01BAUANG_GS2,"ONLINE AND RAISE LOAD",06/28/2026 2:01:00 PM,0,70,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (2573:2213MW) VARIANCE"
01BAUANG_GS2,"RAISE LOAD",06/28/2026 2:22:00 PM,60,70,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (2573:2213MW) VARIANCE; RTD PLUS DR"
01BAUANG_GS2,"LOWER LOAD",06/28/2026 2:33:00 PM,70,40,DISPATCHABLE RESERVE,"TO ASSIST IN SHUTDOWN OF KALAYAAN  UNIT 4 AS PUMP"
01BAUANG_GS2,"RAISE LOAD",06/28/2026 2:40:00 PM,40,70,DISPATCHABLE RESERVE,"RAISE LOAD DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2273/2250MW)"
01BAUANG_GS2,"FOLLOW RTD",06/28/2026 10:00:00 PM,70,10,DISPATCHABLE RESERVE,"RE-ARMED"
01BAUANG_GS3,"ADVISE TO START",06/22/2026 3:14:00 PM,0,70,DISPATCHABLE RESERVE,"to re arm DR"
01BAUANG_GS3,"ONLINE",06/22/2026 3:25:00 PM,0,70,DISPATCHABLE RESERVE,"first unit online, to re arm CR, raise load RTD + scheduled DR"
01BAUANG_GS3,"FOLLOW RTD",06/22/2026 4:07:00 PM,70,9,RTD,"follow rtd, from DR to energy RTD"
01BAUANG_GS3,"ADVISED TO START AS DR",06/25/2026 10:02:00 AM,0,30,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1869MW ; ACT: 1468MW)"
01BAUANG_GS3,"ONLINE  AS DR",06/25/2026 10:09:00 AM,0,30,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1869MW ; ACT: 1468MW)"
01BAUANG_GS3,"FOLLOW RTD",06/25/2026 10:41:00 AM,30,0,RTD,"Re-armed DR."
01BAUANG_GS3,"ADVISED TO START AS DR",06/25/2026 1:18:00 PM,0,40,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1945MW ; ACT: 1803MW)"
01BAUANG_GS3,"ONLINE AS DR",06/25/2026 1:26:00 PM,0,40,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1945MW ; ACT: 1803MW)"
01BAUANG_GS3,"ONLINE AS DR",06/25/2026 1:40:00 PM,0,40,DISPATCHABLE RESERVE,"Re-armed DR. End of schedule as DR."
01BAUANG_GS3,"FOLLOW RTD",06/25/2026 1:40:00 PM,40,0,RTD,"Re-armed DR. End of schedule as DR."
01BINENG_G03,"ONLINE",06/24/2026 11:32:00 AM,0,3.3,GENERATOR START-UP,"From unplanned, insufficient water supply"
01BINENG_G03,"SHUTDOWN",06/28/2026 8:20:00 AM,3,0,GENERATOR SHUTDOWN,"Due to insufficient water supply - Mr. Sannadan"
01BINGA_U01,"SHUTDOWN",06/22/2026 4:02:00 AM,1,0,GENERATOR SHUTDOWN,"End of CR schedule"
01BINGA_U01,"RAISE LOAD",06/22/2026 8:59:00 AM,1,34,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 1985/1717MW."
01BINGA_U01,"FOLLOW RTD",06/22/2026 9:37:00 AM,33,6,RTD,"Re-arm CR"
01BINGA_U01,"RAISE LOAD",06/22/2026 10:36:00 AM,1,34,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2549/2058MW."
01BINGA_U01,"FOLLOW RTD",06/22/2026 10:47:00 AM,29,1,RTD,"Re-arm CR"
01BINGA_U01,"RAISE LOAD",06/22/2026 11:08:00 AM,1,34,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2504/2233MW."
01BINGA_U01,"FOLLOW RTD",06/22/2026 11:19:00 AM,31,1,RTD,"Re-arm CR"
01BINGA_U01,"RAISE LOAD",06/22/2026 12:05:00 PM,1,34,CONTINGENCY RESERVE,"Utilize CR due to solar variance (RTD/actual : 2263/2525)"
01BINGA_U01,"FOLLOW RTD",06/22/2026 12:26:00 PM,31,1,RTD,"Re-arm CR"
01BINGA_U01,"OFFLINE AS CR",06/23/2026 4:02:00 AM,1,0,RTD,"End of schedule as CR"
01BINGA_U01,"RAISE LOAD",06/24/2026 8:03:00 AM,1,33,CONTINGENCY RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 1169/813MW)"
01BINGA_U01,"FOLLOW RTD",06/24/2026 8:26:00 AM,33,1,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01BINGA_U01,"RAISE LOAD",06/24/2026 8:21:00 PM,1,32,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-101MW) & VRE SOLAR BESS (56:17MW) VARIANCES"
01BINGA_U01,"FOLLOW RTD",06/24/2026 8:54:00 PM,29,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U01,"RAISE LOAD",06/24/2026 11:52:00 PM,1,33,CONTINGENCY RESERVE,"Due to high actual system demand (RTD/ACTUAL Demand: 10363/10430MW)"
01BINGA_U01,"FOLLOW RTD",06/25/2026 3:23:00 AM,28,1,RTD,"Re-arm CR"
01BINGA_U01,"LOWER LOAD",06/25/2026 6:16:00 AM,33,1,MOT LOWER,"Due to Sta. Rita 20, 23, 40, 50, 60 variance (RTD: 145MW ; ACT: 161MW),"
01BINGA_U01,"FOLLOW RTD",06/25/2026 7:13:00 AM,1,33,RTD,"Reset MOT low, follow RTD."
01BINGA_U01,"RAISE LOAD",06/25/2026 9:43:00 AM,1,33,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1524MW ; ACT: 1443MW)"
01BINGA_U01,"FOLLOW RTD",06/25/2026 10:30:00 AM,33,33,RTD,"Re-armed CR."
01BINGA_U01,"OFFLINE",06/25/2026 11:13:00 AM,0,0,GENERATOR SHUTDOWN,"Due to OMC."
01BINGA_U01,"RAISE LOAD",06/26/2026 5:15:00 AM,1,33,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=9382/DEM=9455)"
01BINGA_U01,"FOLLOW RTD",06/26/2026 5:56:00 AM,33,1,RTD,"Re-arm CR."
01BINGA_U01,"RAISE LOAD",06/27/2026 8:18:00 AM,1,34,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1263:968MW) VARIANCE"
01BINGA_U01,"FOLLOW RTD",06/27/2026 8:38:00 AM,33,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U01,"ADVICE TO START",06/27/2026 1:13:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (10754:10863MW) AND VRE SOLAR (2182:2022MW) VARIANCE & DE-LOADING OF MASINLOC UNIT 4 (350:149MW)"
01BINGA_U01,"RAISE LOAD",06/27/2026 1:18:00 PM,0,1,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10754:10863MW) AND VRE SOLAR (2182:2022MW) VARIANCE & DE-LOADING OF MASINLOC UNIT 4 (350:149MW)"
01BINGA_U01,"RAISE LOAD",06/27/2026 1:34:00 PM,0,33,DISPATCHABLE RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10943:11048MW) AND HVDC (-50:-124MW) & DE-LOADING OF MASINLOC (350:156MW)"
01BINGA_U01,"LOWER LOAD",06/27/2026 2:03:00 PM,33,1,DISPATCHABLE RESERVE,"LOWER LOAD TO PRESERVE WATER ELEVATION"
01BINGA_U01,"RAISE LOAD",06/27/2026 2:06:00 PM,1,32,DISPATCHABLE RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11035/11151MW)"
01BINGA_U01,"LOWER LOAD",06/27/2026 2:29:00 PM,33,2,DISPATCHABLE RESERVE,"LOWER LOAD TO PRESERVE WATER ELEVATION"
01BINGA_U01,"FOLLOW RTD",06/27/2026 3:02:00 PM,1,0,DISPATCHABLE RESERVE,"REARMED DR"
01BINGA_U02,"SHUTDOWN",06/22/2026 4:02:00 AM,1,0,GENERATOR SHUTDOWN,"End of CR schedule"
01BINGA_U02,"RAISE LOAD",06/22/2026 9:08:00 AM,1,34,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2092/1750MW."
01BINGA_U02,"FOLLOW RTD",06/22/2026 9:37:00 AM,33,6,RTD,"Re-arm CR"
01BINGA_U02,"RAISE LOAD",06/22/2026 11:08:00 AM,1,34,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2504/2233MW."
01BINGA_U02,"FOLLOW RTD",06/22/2026 11:19:00 AM,31,1,RTD,"Re-arm CR"
01BINGA_U02,"RAISE LOAD",06/22/2026 12:05:00 PM,1,34,CONTINGENCY RESERVE,"Utilize CR due to solar variance (RTD/actual : 2263/2525)"
01BINGA_U02,"FOLLOW RTD",06/22/2026 12:26:00 PM,31,1,RTD,"Re-arm CR"
01BINGA_U02,"OFFLINE AS CR",06/23/2026 4:03:00 AM,1,0,RTD,"End of schedule as CR"
01BINGA_U02,"RAISE LOAD",06/25/2026 2:02:00 AM,2,34,CONTINGENCY RESERVE,"To assist in the start-up sequence of Kalayaan Pump 1"
01BINGA_U02,"FOLLOW RTD",06/25/2026 2:22:00 AM,33,2,RTD,"Re-arm CR"
01BINGA_U02,"LOWER LOAD",06/25/2026 6:16:00 AM,33,1,MOT LOWER,"Due to Sta. Rita 20, 23, 40, 50, 60 variance (RTD: 145MW ; ACT: 161MW),"
01BINGA_U02,"FOLLOW RTD",06/25/2026 7:13:00 AM,1,34,RTD,"Reset MOT low, follow RTD."
01BINGA_U02,"LOWER LOAD",06/25/2026 12:34:00 PM,34,1,MOT LOWER,"Due to Solar variance (RTD: 1895MW ; ACT: 2150MW)"
01BINGA_U02,"FOLLOW RTD",06/25/2026 1:14:00 PM,1,34,RTD,"Reset MOT low, follow RTD."
01BINGA_U02,"RAISE LOAD",06/25/2026 10:21:00 PM,1,34,CONTINGENCY RESERVE,"Due to HVDC variance (RTD/ACTUAL : -50/-101MW)"
01BINGA_U02,"FOLLOW RTD",06/26/2026 2:38:00 AM,33,1,RTD,"Re-arm CR."
01BINGA_U02,"RAISE LOAD",06/26/2026 5:15:00 AM,1,33,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=9382/DEM=9455)"
01BINGA_U02,"FOLLOW RTD",06/26/2026 5:52:00 AM,33,1,RTD,"Re-arm CR."
01BINGA_U02,"FOLLOW RTD",06/26/2026 5:52:00 AM,33,1,RTD,"Re-arm CR."
01BINGA_U02,"RAISE LOAD",06/26/2026 9:40:00 AM,1,34,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1747MW ; ACT: 1684MW)"
01BINGA_U02,"FOLLOW RTD",06/26/2026 10:00:00 AM,34,0,RTD,"Re-armed CR. End of schedule as CR."
01BINGA_U02,"RAISE LOAD",06/27/2026 8:18:00 AM,1,34,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1263:968MW) VARIANCE"
01BINGA_U02,"FOLLOW RTD",06/27/2026 8:38:00 AM,33,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U02,"RAISE LOAD",06/27/2026 1:04:00 PM,0,34,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10637:10698MW) & VRE SOLAR (2183:2136MW) VARIANCE"
01BINGA_U02,"FOLLOW RTD",06/27/2026 1:31:00 PM,30,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U02,"RAISE LOAD",06/28/2026 11:50:00 AM,1,30,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01BINGA_U02,"RAISE LOAD",06/28/2026 3:15:00 PM,0,35,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(10264/10317MW) AND SOLAR VARIANCE (RTD/ACTUAL)(2176/2025MW)"
01BINGA_U02,"FOLLOW RTD",06/28/2026 3:38:00 PM,33,1,CONTINGENCY RESERVE,"REARMED CR"
01BINGA_U03,"SHUTDOWN",06/22/2026 4:03:00 AM,1,0,GENERATOR SHUTDOWN,"End of CR schedule"
01BINGA_U03,"RAISE LOAD",06/22/2026 9:04:00 AM,1,34,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2092/1747MW."
01BINGA_U03,"FOLLOW RTD",06/22/2026 10:12:00 AM,30,1,RTD,"Re-arm CR"
01BINGA_U03,"RAISE LOAD",06/22/2026 3:17:00 PM,1,35,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2269/2122)"
01BINGA_U03,"FOLLOW RTD",06/22/2026 4:03:00 PM,31,1,RTD,"re arm cr"
01BINGA_U03,"RAISE LOAD",06/24/2026 8:03:00 AM,1,33,CONTINGENCY RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 1169/813MW)"
01BINGA_U03,"FOLLOW RTD",06/24/2026 8:24:00 AM,33,1,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01BINGA_U03,"LOWER LOAD",06/24/2026 3:58:00 PM,35,1,MOT LOWER,"DUE TO TOTAL VRE (884:998MW) VARIANCE"
01BINGA_U03,"FOLLOW RTD",06/24/2026 4:05:00 PM,1,0,RTD,"MOT LIFTED"
01BINGA_U03,"RAISE LOAD",06/24/2026 10:33:00 PM,1,35,CONTINGENCY RESERVE,"Due to high actual system demand (RTD/ACTUAL Demand: 11013/11043MW)"
01BINGA_U03,"FOLLOW RTD",06/25/2026 12:05:00 AM,35,0,RTD,"With DR schedule"
01BINGA_U03,"FOLLOW RTD",06/25/2026 12:05:00 AM,35,0,RTD,"With DR schedule"
01BINGA_U03,"LOWER LOAD",06/25/2026 6:16:00 AM,34,1,MOT LOWER,"Due to Sta. Rita 20, 23, 40, 50, 60 variance (RTD: 145MW ; ACT: 161MW),"
01BINGA_U03,"FOLLOW RTD",06/25/2026 7:13:00 AM,1,35,RTD,"Reset MOT low, follow RTD."
01BINGA_U03,"LOWER LOAD",06/25/2026 12:34:00 PM,35,1,MOT LOWER,"Due to Solar variance (RTD: 1895MW ; ACT: 2150MW)"
01BINGA_U03,"FOLLOW RTD",06/25/2026 1:14:00 PM,1,35,RTD,"Reset MOT low, follow RTD."
01BINGA_U03,"RAISE LOAD",06/25/2026 9:04:00 PM,1,35,CONTINGENCY RESERVE,"Due to HVDC variance (RTD/ACTUAL : -50/-177MW)"
01BINGA_U03,"FOLLOW RTD",06/26/2026 2:13:00 AM,35,1,RTD,"Re-arm CR."
01BINGA_U03,"RAISE LOAD",06/26/2026 9:40:00 AM,1,35,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1975MW ; ACT: 1816MW)"
01BINGA_U03,"FOLLOW RTD",06/26/2026 10:15:00 AM,32,1,RTD,"Re-armed CR."
01BINGA_U03,"FOLLOW RTD",06/26/2026 12:57:00 PM,11,1,RTD,"Due to Wind variance (RTD: 176MW ; ACT: 235MW)"
01BINGA_U03,"FOLLOW RTD",06/26/2026 1:25:00 PM,1,1,RTD,"Reset MOT low, follow RTD."
01BINGA_U03,"RAISE LOAD",06/27/2026 8:18:00 AM,1,34,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1263:968MW) VARIANCE"
01BINGA_U03,"FOLLOW RTD",06/27/2026 8:38:00 AM,33,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U03,"RAISE LOAD",06/27/2026 1:04:00 PM,0,34,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10637:10698MW) & VRE SOLAR (2183:2136MW) VARIANCE"
01BINGA_U03,"FOLLOW RTD",06/27/2026 1:31:00 PM,30,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U03,"RAISE LOAD",06/28/2026 11:50:00 AM,1,30,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01BINGA_U03,"RAISE LOAD",06/28/2026 3:15:00 PM,0,35,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(10264/10317MW) AND SOLAR VARIANCE (RTD/ACTUAL)(2176/2025MW)"
01BINGA_U03,"FOLLOW RTD",06/28/2026 3:38:00 PM,35,1,CONTINGENCY RESERVE,"RE-ARMED CR"
01BINGA_U04,"SHUTDOWN",06/22/2026 4:03:00 AM,1,0,GENERATOR SHUTDOWN,"End of CR schedule"
01BINGA_U04,"RAISE LOAD",06/22/2026 9:08:00 AM,1,33,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2092/1750MW."
01BINGA_U04,"FOLLOW RTD",06/22/2026 10:12:00 AM,30,1,RTD,"Re-arm CR"
01BINGA_U04,"RAISE LOAD",06/22/2026 3:17:00 PM,1,35,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2269/2122)"
01BINGA_U04,"FOLLOW RTD",06/22/2026 4:03:00 PM,31,1,RTD,"re arm cr"
01BINGA_U04,"OFFLINE AS CR",06/23/2026 4:03:00 AM,1,0,RTD,"End of schedule as CR"
01BINGA_U04,"RAISE LOAD",06/24/2026 8:03:00 AM,1,33,CONTINGENCY RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 1169/813MW)"
01BINGA_U04,"FOLLOW RTD",06/24/2026 8:24:00 AM,33,1,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01BINGA_U04,"RAISE LOAD",06/24/2026 8:21:00 PM,1,32,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-101MW) & VRE SOLAR BESS (56:17MW) VARIANCES"
01BINGA_U04,"FOLLOW RTD",06/24/2026 8:54:00 PM,29,1,CONTINGENCY RESERVE,"RE-ARMED"
01BINGA_U04,"LOWER LOAD",06/25/2026 6:16:00 AM,32,1,MOT LOWER,"Due to Sta. Rita 20, 23, 40, 50, 60 variance (RTD: 145MW ; ACT: 161MW),"
01BINGA_U04,"FOLLOW RTD",06/25/2026 7:06:00 AM,1,32,RTD,"Reset MOT low, follow RTD."
01BINGA_U04,"OFFLINE",06/25/2026 11:13:00 AM,0,0,GENERATOR SHUTDOWN,"Due to OMC."
01BINGA_U04,"ADVICE TO START",06/27/2026 1:13:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (10754:10863MW) AND VRE SOLAR (2182:2022MW) VARIANCE & DE-LOADING OF MASINLOC UNIT 4 (350:149MW)"
01BINGA_U04,"RAISE LOAD",06/27/2026 1:18:00 PM,0,1,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10754:10863MW) AND VRE SOLAR (2182:2022MW) VARIANCE & DE-LOADING OF MASINLOC UNIT 4 (350:149MW)"
01BINGA_U04,"RAISE LOAD",06/27/2026 1:34:00 PM,0,33,DISPATCHABLE RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10943:11048MW) AND HVDC (-50:-124MW) & DE-LOADING OF MASINLOC (350:156MW)"
01BINGA_U04,"LOWER LOAD",06/27/2026 2:03:00 PM,33,1,DISPATCHABLE RESERVE,"LOWER LOAD TO PRESERVE WATER ELEVATION"
01BINGA_U04,"RAISE LOAD",06/27/2026 2:06:00 PM,1,32,DISPATCHABLE RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11035/11151MW)"
01BINGA_U04,"LOWER LOAD",06/27/2026 2:29:00 PM,33,2,DISPATCHABLE RESERVE,"LOWER LOAD TO PRESERVE WATER ELEVATION"
01BINGA_U04,"FOLLOW RTD",06/27/2026 3:02:00 PM,1,0,DISPATCHABLE RESERVE,"REARMED DR"
01BURGOS_G01,"LOWER LOAD",06/24/2026 12:44:00 PM,70,65,VRE OUTPUT RESTRICTION,"Laoag VREs total gen at 471MW, lower load due to voltage fluctuation"
01BURGOS_G01,"LIFTED VRE CURTAILMENT",06/24/2026 4:35:00 PM,65,60,LIFTED VRE Output Restriction,"c/o Mr. Bulan"
01BURGOS_G01,"LOWER LOAD",06/25/2026 11:11:00 AM,69,65,VRE OUTPUT RESTRICTION,"Contingency for Laoag Voltage fluctuation. Total VRE Laoag - 4650MW"
01BURGOS_G01,"FOLLOW RTD",06/25/2026 3:58:00 PM,65,58,LIFTED VRE Output Restriction,"Lifted VRE output restriction."
01CASECN_U02,"ONLINE",06/23/2026 1:25:00 PM,0,60,GENERATOR START-UP,"WITH RTD"
01CASECN_U02,"SHUTDOWN",06/27/2026 11:05:00 PM,60,0,GENERATOR SHUTDOWN,"0MW RTD"
01CIP2_G01,"ADVISED TO START AS DR",06/25/2026 10:03:00 AM,0,20,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1946MW ; ACT: 1609MW)"
01CIP2_G01,"ONLINE  AS DR",06/25/2026 10:08:00 AM,0,20,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1946MW ; ACT: 1609MW)"
01CIP2_G01,"FOLLOW RTD",06/25/2026 12:34:00 PM,20,4,RTD,"Re-armed DR."
01CIP2_G01,"ADVISE TO START",06/25/2026 6:43:00 PM,0,20,DISPATCHABLE RESERVE,"Due to HVDC variance (RTD/ACTUAL : -50/-239MW)"
01CIP2_G01,"ONLINE",06/25/2026 6:46:00 PM,0,20,DISPATCHABLE RESERVE,"(RTD+DR) Due to HVDC variance (RTD/ACTUAL : -50/-239MW)"
01CIP2_G01,"FOLLOW RTD",06/25/2026 7:40:00 PM,20,4,RTD,"From DR instruction"
01CIP2_G01,"ADVISE TO START",06/27/2026 2:37:00 PM,0,20,DISPATCHABLE RESERVE,"UTILIZED DR DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11192/12264MW) AND SOLAR VARIANCE (RTD/ACTUAL)(1887/1575MW)"
01CIP2_G01,"ONLINE AND RAISE LOAD",06/27/2026 2:40:00 PM,0,20,DISPATCHABLE RESERVE,"UTILIZED DR DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11192/12264MW) AND SOLAR VARIANCE (RTD/ACTUAL)(1887/1575MW)"
01CIP2_G01,"FOLLOW RTD",06/27/2026 2:58:00 PM,20,11,DISPATCHABLE RESERVE,"REARMED DR"
01CNCEP_BAT,"RAISE LOAD",06/22/2026 9:09:00 AM,0,40,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2092/1750MW."
01CNCEP_BAT,"FOLLOW RTD",06/22/2026 10:01:00 AM,40,0,RTD,"Re-arm CR"
01CNCEP_BAT,"RAISE LOAD",06/22/2026 12:05:00 PM,0,40,CONTINGENCY RESERVE,"Utilize CR due to solar variance (RTD/actual : 2263/2525)"
01CNCEP_BAT,"FOLLOW RTD",06/22/2026 12:24:00 PM,4,0,RTD,"Re-arm CR"
01CNCEP_BAT,"RAISE LOAD",06/23/2026 10:36:00 AM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2243/1886MW)"
01CNCEP_BAT,"FOLLOW RTD",06/23/2026 10:45:00 AM,49,0,CONTINGENCY RESERVE,"RE-ARMED CR"
01CNCEP_BAT,"RAISE LOAD",06/23/2026 1:15:00 PM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2452/2057MW)"
01CNCEP_BAT,"RAISE LOAD",06/23/2026 1:33:00 PM,49,0,CONTINGENCY RESERVE,"RE ARMED CR"
01CNCEP_BAT,"RAISE LOAD",06/24/2026 9:44:00 AM,0,40,CONTINGENCY RESERVE,"(RTD+CR) Due to Solar Generation variance (RTD/ACTUAL : 1479/1139MW)"
01CNCEP_BAT,"FOLLOW RTD",06/24/2026 9:52:00 AM,40,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01CNCEP_BAT,"RAISE LOAD",06/24/2026 2:18:00 PM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (998:917MW) VARIANCE"
01CNCEP_BAT,"FOLLOW RTD",06/24/2026 2:34:00 PM,49,0,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",06/24/2026 4:34:00 PM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11595:11685MW)"
01CNCEP_BAT,"FOLLOW RTD",06/24/2026 5:01:00 PM,49,0,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",06/25/2026 2:03:00 AM,0,49,CONTINGENCY RESERVE,"To assist in the start-up sequence of Kalayaan Pump 1"
01CNCEP_BAT,"FOLLOW RTD",06/25/2026 2:12:00 AM,48,0,RTD,"Re-arm CR"
01CNCEP_BAT,"RAISE LOAD",06/25/2026 4:28:00 AM,0,40,CONTINGENCY RESERVE,"Utilize CR to assist online of Kalayaan 4 pump."
01CNCEP_BAT,"FOLLOW RTD",06/25/2026 4:48:00 AM,40,0,RTD,"Re-arm CR"
01CNCEP_BAT,"RAISE LOAD",06/25/2026 2:48:00 PM,0,49,CONTINGENCY RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 1406/1102MW) and to compensate security lower of Magat HEPP (95MW)"
01CNCEP_BAT,"FOLLOW RTD",06/25/2026 3:15:00 PM,49,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01CNCEP_BAT,"RAISE LOAD",06/27/2026 7:02:00 AM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01CNCEP_BAT,"FOLLOW RTD",06/27/2026 7:20:00 AM,49,0,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",06/27/2026 12:25:00 PM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10335:10445MW)"
01CNCEP_BAT,"FOLLOW RTD",06/27/2026 12:34:00 PM,49,0,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",06/28/2026 7:32:00 AM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01CNCEP_BAT,"FOLLOW RTD",06/28/2026 7:59:00 AM,49,0,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",06/28/2026 11:26:00 AM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (145:98MW) VARIANCE"
01CNCEP_BAT,"FOLLOW RTD",06/28/2026 11:36:00 AM,49,0,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",06/28/2026 3:20:00 PM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(10270/10398MW) AND SOLAR VARIANCE (RTD/ACTUAL)(1992/1866MW)"
01CNCEP_BAT,"FOLLOW RTD",06/28/2026 4:01:00 PM,49,0,CONTINGENCY RESERVE,"RE-ARMED CR"
01GAMU_BAT,"RAISE LOAD",06/23/2026 1:21:00 PM,1,36,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2415/2229MW)"
01GAMU_BAT,"FOLLOW RTD",06/23/2026 1:26:00 PM,36,1,CONTINGENCY RESERVE,"REARMED CR"
01GIFT_G01,"TRIPPED",06/24/2026 7:35:00 AM,3,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Reason to follow"
01GIFT_G01,"SHUTDOWN",06/25/2026 10:00:00 PM,10,0,GENERATOR SHUTDOWN,"Inspection of equipment. Mr. Becina-PO"
01GIFT_G01,"ONLINE",06/26/2026 11:09:00 PM,0,10,GENERATOR START-UP,"FROM PLANNED OUTAGE"
01GNPD_U01,"LOWER LOAD",06/22/2026 3:29:00 AM,623,580,MOT LOWER,"Due to delayed synchronization of Kalayaan U1 as pump"
01GNPD_U01,"FOLLOW RTD",06/22/2026 4:01:00 AM,580,608,RTD,"Reset MOT lower"
01GNPD_U01,"RAISE LOAD",06/22/2026 7:08:00 AM,565,625,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 756/666MW."
01GNPD_U01,"FOLLOW RTD",06/22/2026 8:01:00 AM,657,649,RTD,"Re-arm CR"
01GNPD_U01,"RAISE LOAD",06/22/2026 11:09:00 AM,608,668,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2504/2233MW."
01GNPD_U01,"RAISE LOAD",06/22/2026 12:44:00 PM,608,668,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2572/2422MW"
01GNPD_U01,"FOLLOW RTD",06/22/2026 12:58:00 PM,661,639,RTD,"Re-arm CR"
01GNPD_U01,"RAISE LOAD",06/23/2026 10:35:00 AM,645,668,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2224/2396MW)"
01GNPD_U01,"FOLLOW RTD",06/23/2026 10:55:00 AM,658,626,CONTINGENCY RESERVE,"RE-ARMED CR"
01GNPD_U01,"FOLLOW RTD",06/23/2026 12:06:00 PM,573,668,CONTINGENCY RESERVE,"UTILZIED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2627/2320MW)"
01GNPD_U01,"FOLLOW RTD",06/23/2026 2:56:00 PM,656,616,RTD,"Re-arm CR."
01GNPD_U01,"RAISE LOAD",06/24/2026 7:51:00 AM,608,668,CONTINGENCY RESERVE,"(RTD+CR) Due to Solar Generation variance (RTD/ACTUAL : 1023/796MW)"
01GNPD_U01,"FOLLOW RTD",06/24/2026 10:03:00 AM,651,611,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01GNPD_U01,"RAISE LOAD",06/24/2026 11:10:00 AM,612,668,CONTINGENCY RESERVE,"(RTD+CR) Due to Solar Generation variance (RTD/ACTUAL : 1513/1271MW)"
01GNPD_U01,"FOLLOW RTD",06/24/2026 1:21:00 PM,301,275,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01GNPD_U01,"RAISE LOAD",06/24/2026 6:39:00 PM,641,668,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-137MW) VARIANCE"
01GNPD_U01,"FOLLOW RTD",06/24/2026 9:25:00 PM,657,614,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01GNPD_U01,"RAISE LOAD",06/25/2026 12:32:00 AM,562,618,CONTINGENCY RESERVE,"Due to high actual system demand (RTD/ACTUAL Demand: 10113/10167MW)"
01GNPD_U01,"FOLLOW RTD",06/25/2026 1:30:00 AM,655,615,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01GNPD_U01,"RAISE LOAD",06/25/2026 1:56:00 AM,594,635,CONTINGENCY RESERVE,"To assist in the start-up sequence of Kalayaan Pump 1"
01GNPD_U01,"FOLLOW RTD",06/25/2026 3:22:00 AM,655,614,RTD,"Re-arm CR"
01GNPD_U01,"RAISE LOAD",06/25/2026 4:33:00 AM,535,595,CONTINGENCY RESERVE,"Utilize CR due to high system demand, RTD/ACTUAL: 9354/9457MW"
01GNPD_U01,"FOLLOW RTD",06/25/2026 5:53:00 AM,658,616,RTD,"Re-arm CR"
01GNPD_U01,"RAISE LOAD",06/25/2026 7:53:00 AM,608,668,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1072MW ; ACT: 861MW)"
01GNPD_U01,"RAISE LOAD",06/25/2026 8:12:00 AM,509,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1317MW; ACT: 1091MW)"
01GNPD_U01,"FOLLOW RTD",06/25/2026 8:28:00 AM,650,614,RTD,"Re-armed CR."
01GNPD_U01,"RAISE LOAD",06/25/2026 9:23:00 AM,608,668,CONTINGENCY RESERVE,"Due to high actual system demand (RTD: 11467MW ; ACT: 11522MW)"
01GNPD_U01,"FOLLOW RTD",06/25/2026 9:36:00 AM,668,608,RTD,"Re-armed CR."
01GNPD_U01,"RAISE LOAD",06/25/2026 1:17:00 PM,608,668,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1945MW ; ACT: 1803MW)"
01GNPD_U01,"FOLLOW RTD",06/25/2026 2:12:00 PM,658,622,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01GNPD_U01,"RAISE LOAD",06/25/2026 2:49:00 PM,631,668,CONTINGENCY RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 1406/1102MW) and to compensate security lower of Magat HEPP (95MW)"
01GNPD_U01,"FOLLOW RTD",06/25/2026 3:25:00 PM,652,668,RTD,"End of CR schedule"
01GNPD_U01,"FOLLOW RTD",06/26/2026 8:37:00 AM,562,564,RTD,"Re-armed CR."
01GNPD_U01,"LOWER LOAD",06/26/2026 8:40:00 AM,576,520,MOT LOWER,"Due to Solar variance (RTD: 1298MW ; ACT: 1546MW)"
01GNPD_U01,"FOLLOW RTD",06/26/2026 9:00:00 AM,519,545,RTD,"Reset MOT low, follow RTD."
01GNPD_U01,"RAISE LOAD",06/26/2026 9:42:00 AM,608,668,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1747MW ; ACT: 1684MW)"
01GNPD_U01,"FOLLOW RTD",06/26/2026 10:15:00 AM,652,608,RTD,"Re-armed CR."
01GNPD_U01,"RAISE LOAD",06/26/2026 2:34:00 PM,608,668,CONTINGENCY RESERVE,"Due to high actual demand"
01GNPD_U01,"FOLLOW RTD",06/26/2026 3:22:00 PM,656,668,RTD,"end of schedule RM as CR"
01GNPD_U01,"RAISE LOAD",06/27/2026 2:52:00 AM,588,609,CONTINGENCY RESERVE,"Utilize CR due to high system demand, RTD/ACTUAL: 9326/9395MW."
01GNPD_U01,"FOLLOW RTD",06/27/2026 5:44:00 AM,613,586,RTD,"Re-arm CR"
01GNPD_U01,"LOWER LOAD",06/27/2026 6:45:00 AM,593,550,MOT LOWER,"DUE TO HVDC (-150:-52MW) & VRE SOLAR (359:508MW) VARIANCES"
01GNPD_U01,"FOLLOW RTD",06/27/2026 6:59:00 AM,546,584,RTD,"Re-arm CR"
01GNPD_U01,"LOWER LOAD",06/27/2026 8:48:00 AM,608,560,MOT LOWER,"Constrained OFF due to HVDC variance RTD/ACTUAL: -27/50"
01GNPD_U01,"FOLLOW RTD",06/27/2026 9:01:00 AM,566,608,RTD,"MOT LIFTED"
01GNPD_U01,"LOWER LOAD",06/27/2026 10:04:00 AM,608,560,MOT LOWER,"Constrained OFF due to low system demand, RTD/ACTUAL: 10999/10712MW"
01GNPD_U01,"FOLLOW RTD",06/27/2026 10:47:00 AM,560,600,RTD,"MOT LIFTED"
01GNPD_U01,"RAISE LOAD",06/27/2026 1:17:00 PM,532,563,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10846:10896MW) & DE-LOADING OF MASINLOC UNIT 4 (350:149MW)"
01GNPD_U01,"FOLLOW RTD",06/27/2026 3:01:00 PM,561,510,CONTINGENCY RESERVE,"REARMED CR"
01GNPD_U01,"RAISE LOAD",06/27/2026 3:13:00 PM,546,582,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1704/1500MW)"
01GNPD_U01,"FOLLOW RTD",06/27/2026 3:26:00 PM,599,545,CONTINGENCY RESERVE,"REARMED CR"
01GNPD_U01,"RAISE LOAD",06/27/2026 4:20:00 PM,641,668,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1076/927MW) AND HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11130/11186MW)"
01GNPD_U01,"FOLLOW RTD",06/27/2026 5:25:00 PM,652,668,CONTINGENCY RESERVE,"END OF CR SCHEDULE"
01GNPD_U01,"LOWER LOAD",06/28/2026 1:47:00 AM,609,580,MOT LOWER,"MOT CONSTRAIN OFF DUE TO TRIPPING OF KALAYAAN UNIT 1 AS PUMP."
01GNPD_U01,"FOLLOW RTD",06/28/2026 2:04:00 AM,582,608,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01GNPD_U01,"LOWER LOAD",06/28/2026 3:39:00 AM,637,610,MOT LOWER,"Due to HVDC variance, (RTD: 100MW; ACT: 152MW)"
01GNPD_U01,"LOWER LOAD",06/28/2026 6:17:00 AM,618,560,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8491:8441MW)"
01GNPD_U01,"FOLLOW RTD",06/28/2026 7:02:00 AM,563,526,RTD,"MOT LIFTED"
01GNPD_U01,"LOWER LOAD",06/28/2026 7:06:00 AM,522,450,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8374:8337MW) & VRE SOLAR (516:577MW) VARIANCE"
01GNPD_U01,"FOLLOW RTD",06/28/2026 8:09:00 AM,434,414,RTD,"MOT LIFTED"
01GNPD_U01,"FOLLOW RTD",06/28/2026 8:09:00 AM,453,413,RTD,"MOT LIFTED"
01GNPD_U01,"LOWER LOAD",06/28/2026 9:42:00 AM,398,350,MOT LOWER,"Due to HVDC variance (RTD= 43MW/ ACT= 148MW). Frequency 60.40Hz"
01GNPD_U01,"FOLLOW RTD",06/28/2026 10:30:00 AM,350,392,RTD,"MOT LIFTED"
01GNPD_U01,"LOWER LOAD",06/28/2026 2:36:00 PM,382,360,SECURITY - LOWER,"LOWER LOAD DUE TO BATAAN TOTAL LOAD REACHED 2439MW (WITH LIMITATION OF 2400MW AS CONTINGENCY TO TAYABAS-MARILAO 500KV L SHUTDOWN"
01GNPD_U01,"FOLLOW RTD",06/28/2026 3:18:00 PM,360,401,SECURITY - LOWER,"SECURITY LOWER INSTRUCTION LIFTED, BATAAN TOTAL GEN (2240MW)"
01GNPD_U01,"FOLLOW RTD",06/28/2026 4:58:00 PM,415,424,SECURITY - LOWER,"SECURITY LOWER INSTRUCTION LIFTED. Marilao-Tayabas 500kV Line restored at 1656H"
01GNPD_U01,"RAISE LOAD",06/28/2026 9:20:00 PM,622,668,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11220:11256MW)"
01GNPD_U01,"FOLLOW RTD",06/28/2026 11:37:00 PM,656,612,CONTINGENCY RESERVE,"RE-ARMED"
01GNPD_U02,"RAISE LOAD",06/25/2026 6:41:00 PM,495,520,MOT RAISE,"Due to HVDC variance (RTD/ACTUAL : -50/-239MW)"
01GNPD_U02,"FOLLOW RTD",06/25/2026 7:11:00 PM,521,528,RTD,"From MOT RAISE"
01GNPD_U02,"RAISE LOAD",06/26/2026 8:12:00 AM,513,526,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1317MW; ACT: 1091MW)"
01GNPD_U02,"FOLLOW RTD",06/26/2026 8:37:00 AM,562,560,RTD,"Reset MOT low, follow RTD."
01GNPD_U02,"LOWER LOAD",06/26/2026 8:40:00 AM,574,520,MOT LOWER,"Due to Solar variance (RTD: 1298MW ; ACT: 1546MW)"
01GNPD_U02,"FOLLOW RTD",06/26/2026 9:00:00 AM,518,547,RTD,"Reset MOT low, follow RTD."
01GNPD_U02,"RAISE LOAD",06/26/2026 9:42:00 AM,608,668,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1747MW ; ACT: 1684MW)"
01GNPD_U02,"FOLLOW RTD",06/26/2026 10:15:00 AM,659,629,RTD,"Re-armed CR."
01GNPD_U02,"RAISE LOAD",06/26/2026 2:34:00 PM,608,668,CONTINGENCY RESERVE,"Due to high actual demand"
01GNPD_U02,"FOLLOW RTD",06/26/2026 3:50:00 PM,656,668,RTD,"end of schedule RM as CR"
01GNPD_U02,"RAISE LOAD",06/27/2026 2:52:00 AM,588,610,CONTINGENCY RESERVE,"Utilize CR due to high system demand, RTD/ACTUAL: 9326/9395MW."
01GNPD_U02,"FOLLOW RTD",06/27/2026 5:55:00 AM,631,608,CONTINGENCY RESERVE,"RE-ARMED"
01GNPD_U02,"LOWER LOAD",06/27/2026 6:45:00 AM,593,550,MOT LOWER,"DUE TO HVDC (-150:-52MW) & VRE SOLAR (359:508MW) VARIANCES"
01GNPD_U02,"FOLLOW RTD",06/27/2026 6:59:00 AM,566,597,RTD,"Re-arm CR"
01GNPD_U02,"LOWER LOAD",06/27/2026 8:48:00 AM,608,560,MOT LOWER,"Constrained OFF due to HVDC variance RTD/ACTUAL: -27/50"
01GNPD_U02,"FOLLOW RTD",06/27/2026 9:01:00 AM,566,608,RTD,"MOT LIFTED"
01GNPD_U02,"LOWER LOAD",06/27/2026 10:04:00 AM,608,560,MOT LOWER,"Constrained OFF due to low system demand, RTD/ACTUAL: 10999/10712MW"
01GNPD_U02,"FOLLOW RTD",06/27/2026 10:47:00 AM,560,600,RTD,"MOT LIFTED"
01GNPD_U02,"FOLLOW RTD",06/27/2026 3:01:00 PM,590,578,CONTINGENCY RESERVE,"REARMED CR"
01GNPD_U02,"RAISE LOAD",06/27/2026 3:13:00 PM,598,611,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1704/1500MW)"
01GNPD_U02,"FOLLOW RTD",06/27/2026 5:25:00 PM,654,668,CONTINGENCY RESERVE,"END OF CR SCHEDULE"
01GNPD_U02,"LOWER LOAD",06/28/2026 1:47:00 AM,609,580,MOT LOWER,"MOT CONSTRAIN OFF DUE TO TRIPPING OF KALAYAAN UNIT 1 AS PUMP."
01GNPD_U02,"FOLLOW RTD",06/28/2026 2:04:00 AM,569,608,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01GNPD_U02,"LOWER LOAD",06/28/2026 3:39:00 AM,637,610,MOT LOWER,"Due to HVDC variance, (RTD: 100MW; ACT: 152MW)"
01GNPD_U02,"LOWER LOAD",06/28/2026 6:17:00 AM,618,560,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8491:8441MW)"
01GNPD_U02,"FOLLOW RTD",06/28/2026 7:02:00 AM,563,526,RTD,"MOT LIFTED"
01GNPD_U02,"LOWER LOAD",06/28/2026 7:06:00 AM,522,450,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8374:8337MW) & VRE SOLAR (516:577MW) VARIANCE"
01GNPD_U02,"FOLLOW RTD",06/28/2026 8:09:00 AM,450,426,RTD,"MOT LIFTED"
01GNPD_U02,"LOWER LOAD",06/28/2026 9:42:00 AM,396,350,MOT LOWER,"Due to HVDC variance (RTD= 43MW/ ACT= 148MW). Frequency 60.40Hz"
01GNPD_U02,"FOLLOW RTD",06/28/2026 11:16:00 AM,351,389,RTD,"MOT LIFTED"
01GNPD_U02,"FOLLOW RTD",06/28/2026 3:18:00 PM,389,404,SECURITY - LOWER,"SECURITY LOWER INSTRUCTION LIFTED, BATAAN TOTAL GEN (2240MW)"
01GNPD_U02,"FOLLOW RTD",06/28/2026 4:58:00 PM,441,483,SECURITY - LOWER,"SECURITY LOWER INSTRUCTION LIFTED. Marilao-Tayabas 500kV Line restored at 1656H"
01IBULAO_G01,"ON-LINE",06/25/2026 2:04:00 PM,0,0.2,GENERATOR START-UP,"Affected by unplanned outage of Bayombong-Lagawe 69kV Line."
01IPOWER_G01,"ONLINE",06/26/2026 8:24:00 AM,0,0,GENERATOR START-UP,"From planned outage."
01LIMAY_U03,"ADVISED TO START AS DR",06/25/2026 10:05:00 AM,0,41,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1946MW ; ACT: 1609MW)"
01LIMAY_U03,"ONLINE  AS DR",06/25/2026 10:37:00 AM,0,41,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1946MW ; ACT: 1609MW)"
01LIMAY_U03,"FOLLOW RTD",06/25/2026 10:58:00 AM,48,0,RTD,"Re-armed DR."
01LIMAY_U03,"OFFLINE  AS DR",06/25/2026 11:19:00 AM,0,0,RTD,"Re-armed DR."
01LIMAY_U03,"ADVISED TO START  AS DR",06/25/2026 1:40:00 PM,0,52,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1771MW ; ACT: 1565MW)"
01LIMAY_U03,"ONLINE  AS DR",06/25/2026 1:56:00 PM,0,52,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1771MW ; ACT: 1565MW)"
01LIMAY_U03,"ONLINE  AS DR",06/25/2026 1:56:00 PM,0,52,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1771MW ; ACT: 1565MW)"
01LIMAY_U03,"RAISE LOAD",06/25/2026 2:20:00 PM,52,60,DISPATCHABLE RESERVE,"RTD + DR schedule"
01LIMAY_U03,"FOLLOW RTD",06/25/2026 2:58:00 PM,53,25,RTD,"From DR instruction"
01LIMAY_U06,"ADVISE TO START AS DR",06/25/2026 10:05:00 AM,0,52,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1946MW ; ACT: 1609MW)"
01LIMAY_U06,"ONLINE  AS DR",06/25/2026 10:22:00 AM,0,52,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1946MW ; ACT: 1609MW)"
01LIMAY_U06,"FOLLOW RTD",06/25/2026 12:28:00 PM,8,0,RTD,"Re-armed DR."
01LIMAY_U06,"OFFLINE AS DR",06/25/2026 12:30:00 PM,8,0,RTD,"Re-armed DR."
01LIMAY_U06,"ADVISED TO START  AS DR",06/25/2026 1:40:00 PM,0,52,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1771MW ; ACT: 1565MW)"
01LIMAY_U06,"ONLINE AS DR",06/25/2026 1:59:00 PM,0,52,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1771MW ; ACT: 1565MW)"
01LIMAY_U06,"RAISE LOAD",06/25/2026 2:20:00 PM,52,60,DISPATCHABLE RESERVE,"RTD + DR schedule"
01LIMAY_U06,"FOLLOW RTD",06/25/2026 2:58:00 PM,58,25,RTD,"From DR instruction"
01MAGAT_BAT,"RAISE LOAD",06/28/2026 12:19:00 PM,0,40,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2452:2219MW) VARIANCE"
01MAGAT_BAT,"FOLLOW RTD",06/28/2026 12:34:00 PM,40,0,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE LOAD",06/22/2026 1:12:00 AM,2,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01MAGAT_U01,"FOLLOW RTD",06/22/2026 1:32:00 AM,14,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE LOAD",06/22/2026 7:16:00 AM,2,60,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 869/756MW."
01MAGAT_U01,"FOLLOW RTD",06/22/2026 8:21:00 AM,60,7,RTD,"Re-arm CR"
01MAGAT_U01,"RAISE LOAD",06/22/2026 8:54:00 AM,7,50,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 1929/1688MW."
01MAGAT_U01,"FOLLOW RTD",06/22/2026 10:15:00 AM,40,3,RTD,"Re-arm CR"
01MAGAT_U01,"FOLLOW RTD",06/22/2026 11:15:00 AM,57,2,RTD,"Re-arm CR"
01MAGAT_U01,"RAISE LOAD",06/22/2026 12:03:00 PM,0,60,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2663/2525MW."
01MAGAT_U01,"FOLLOW RTD",06/22/2026 12:15:00 PM,58,0,RTD,"Re-arm CR"
01MAGAT_U01,"RAISE LOAD",06/23/2026 1:19:00 AM,2,64,CONTINGENCY RESERVE,"due to high actual demand, RTD + CR (RM schedule)"
01MAGAT_U01,"FOLLOW RTD",06/23/2026 5:08:00 AM,64,2,RTD,"Re-armed CR."
01MAGAT_U01,"RAISE LOAD",06/23/2026 10:41:00 AM,14,64,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2206/1794MW)"
01MAGAT_U01,"FOLLOW RTD",06/23/2026 10:48:00 AM,56,2,CONTINGENCY RESERVE,"RE-ARMED CR"
01MAGAT_U01,"EMERGENCY SHUTDOWN",06/23/2026 2:13:00 PM,2,0,GENERATOR SHUTDOWN,"OMC OUTAGE DUE TO CRITICAL ELEVATION OF MARIS"
01MAGAT_U01,"ON-LINE AND DECLARED AVAILABLE",06/23/2026 3:33:00 PM,0,2,GENERATOR START-UP,"From unplanned outage."
01MAGAT_U01,"LOWER LOAD",06/23/2026 3:40:00 PM,52,2,MOT LOWER,"To sustain elevation of Maris HEPP and avoid OMC outage of Magat HEPP which is needed to improve voltage condition at Cagayan Area."
01MAGAT_U01,"FOLLOW RTD",06/23/2026 5:06:00 PM,2,2,RTD,"From MOT Lower. Follow 5-min RTD."
01MAGAT_U01,"LOWER LOAD",06/24/2026 9:09:00 AM,39,2,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -100/-81MW)"
01MAGAT_U01,"FOLLOW RTD",06/24/2026 9:15:00 AM,2,63,RTD,"From MOT LOWER"
01MAGAT_U01,"LOWER LOAD",06/24/2026 10:53:00 AM,63,2,SECURITY - LOWER,"To avoid the emergency shutdown of Magat HEPP(Maris Dam = 103.8 meters) and maintain MVAR support(PGC limit) to the Cagayan Area"
01MAGAT_U01,"FOLLOW RTD",06/24/2026 7:19:00 PM,2,16,RTD,"MOT LIFTED"
01MAGAT_U01,"RAISE LOAD",06/25/2026 7:28:00 AM,2,63,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 779MW ; ACT: 635MW)"
01MAGAT_U01,"FOLLOW RTD",06/25/2026 8:21:00 AM,62,2,RTD,"Re-armed CR."
01MAGAT_U01,"OFFLINE",06/25/2026 10:25:00 AM,0,0,GENERATOR SHUTDOWN,"Due to OMC."
01MAGAT_U01,"LOWER LOAD",06/25/2026 2:05:00 PM,47,2,SECURITY - LOWER,"To avoid the emergency shutdown of Magat HEPP(Maris Dam = 104.3 meters) and maintain MVAR support(PGC limit) to the Cagayan Area"
01MAGAT_U01,"FOLLOW RTD",06/25/2026 4:01:00 PM,2,2,RTD,"From SECURITY LOWER instruction"
01MAGAT_U01,"RAISE LOAD",06/26/2026 7:10:00 AM,2,60,CONTINGENCY RESERVE,"Due to high actual system demand (RTD: 9253MW; ACT: 9311MW)"
01MAGAT_U01,"FOLLOW RTD",06/26/2026 8:30:00 AM,53,2,RTD,"Re-armed CR."
01MAGAT_U01,"RAISE LOAD",06/26/2026 10:45:00 AM,2,60,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2033MW ; ACT: 1829MW)"
01MAGAT_U01,"FOLLOW RTD",06/26/2026 11:04:00 AM,48,2,RTD,"Re-armed CR."
01MAGAT_U01,"RAISE LOAD",06/27/2026 8:22:00 AM,2,42,CONTINGENCY RESERVE,"UTILIZED DUE TO DUE TO VRE SOLAR (1263:968MW) VARIANCE"
01MAGAT_U01,"FOLLOW RTD",06/27/2026 8:31:00 AM,38,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE LOAD",06/27/2026 1:08:00 PM,0,58,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10637:10698MW) AND VRE SOLAR (2183:2136MW) VARIANCE & DE-LOADING OF MASINLOC UNIT 4 (350:170MW)"
01MAGAT_U01,"FOLLOW RTD",06/27/2026 1:31:00 PM,57,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE LOAD",06/28/2026 9:59:00 AM,2,42,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
