Luzon System Operations
01MAGAT_U01,"FOLLOW RTD",06/28/2026 11:31:00 AM,37,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE LOAD",06/28/2026 12:08:00 PM,2,60,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2451:2239MW) VARIANCE"
01MAGAT_U01,"FOLLOW RTD",06/28/2026 12:35:00 PM,58,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE LOAD",06/28/2026 1:37:00 PM,2,60,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2488:2315MW) VARIANCE"
01MAGAT_U01,"FOLLOW RTD",06/28/2026 2:06:00 PM,41,2,CONTINGENCY RESERVE,"REARMED CR"
01MAGAT_U02,"RAISE LOAD",06/22/2026 1:12:00 AM,2,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01MAGAT_U02,"FOLLOW RTD",06/22/2026 1:32:00 AM,14,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U02,"RAISE LOAD",06/22/2026 7:37:00 AM,2,50,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 1094/941MW."
01MAGAT_U02,"FOLLOW RTD",06/22/2026 8:42:00 AM,50,6,RTD,"Re-arm CR"
01MAGAT_U02,"RAISE LOAD",06/22/2026 9:07:00 AM,2,60,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2092/1750MW."
01MAGAT_U02,"FOLLOW RTD",06/22/2026 9:32:00 AM,60,6,RTD,"Re-arm CR"
01MAGAT_U02,"RAISE LOAD",06/22/2026 9:46:00 AM,6,60,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2296/1887MW."
01MAGAT_U02,"FOLLOW RTD",06/22/2026 10:01:00 AM,60,2,RTD,"Re-arm CR"
01MAGAT_U02,"RAISE LOAD",06/22/2026 11:07:00 AM,2,60,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2505/2668MW."
01MAGAT_U02,"RAISE LOAD",06/22/2026 12:47:00 PM,6,60,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2558/2317MW"
01MAGAT_U02,"FOLLOW RTD",06/22/2026 1:54:00 PM,55,6,RTD,"re arm CR"
01MAGAT_U02,"RAISE LOAD",06/22/2026 2:40:00 PM,8,66,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2269/2122)"
01MAGAT_U02,"FOLLOW RTD",06/22/2026 4:05:00 PM,51,8,RTD,"re arm CR"
01MAGAT_U02,"RAISE LOAD",06/22/2026 4:31:00 PM,8,66,CONTINGENCY RESERVE,"due to high actual demand"
01MAGAT_U02,"FOLLOW RTD",06/22/2026 5:19:00 PM,66,8,RTD,"re arm CR"
01MAGAT_U02,"RAISE LOAD",06/23/2026 1:19:00 AM,2,64,CONTINGENCY RESERVE,"due to high actual demand, RTD + CR (RM schedule)"
01MAGAT_U02,"FOLLOW RTD",06/23/2026 2:36:00 AM,64,2,RTD,"Re-armed CR."
01MAGAT_U02,"EMERGENCY SHUTDOWN",06/23/2026 2:13:00 PM,2,0,GENERATOR SHUTDOWN,"OMC OUTAGE DUE TO CRITICAL ELEVATION OF MARIS"
01MAGAT_U02,"ON-LINE AND DECLARED AVAILABLE",06/23/2026 5:00:00 PM,0,2,GENERATOR START-UP,"From OMC."
01MAGAT_U02,"LOWER LOAD",06/23/2026 5:06:00 PM,35,2,MOT LOWER,"To sustain elevation of Maris HEPP and avoid OMC outage of Magat HEPP which is needed to improve voltage condition at Cagayan Area."
01MAGAT_U02,"FOLLOW RTD",06/23/2026 5:29:00 PM,2,2,RTD,"From MOT Lower. Follow 5-min RTD."
01MAGAT_U02,"LOWER LOAD",06/24/2026 10:57:00 AM,56,2,SECURITY - LOWER,"To avoid the emergency shutdown of Magat HEPP(Maris Dam = 103.9 meters) and maintain MVAR support(PGC limit) to the Cagayan Area"
01MAGAT_U02,"FOLLOW RTD",06/24/2026 7:19:00 PM,2,2,RTD,"MOT LIFTED"
01MAGAT_U02,"LOWER LOAD",06/25/2026 3:25:00 AM,63,20,MOT LOWER,"Due to late online of Kalayaan 4 pump."
01MAGAT_U02,"FOLLOW RTD",06/25/2026 4:01:00 AM,20,0,RTD,"From MOT instruction."
01MAGAT_U02,"OFFLINE",06/25/2026 10:25:00 AM,0,0,GENERATOR SHUTDOWN,"Due to OMC."
01MAGAT_U02,"LOWER LOAD",06/25/2026 2:28:00 PM,3,2,SECURITY - LOWER,"To avoid the emergency shutdown of Magat HEPP(Maris Dam = 104.3 meters) and maintain MVAR support(PGC limit) to the Cagayan Area"
01MAGAT_U02,"FOLLOW RTD",06/25/2026 4:01:00 PM,2,0,RTD,"From SECURITY LOWER instruction"
01MAGAT_U02,"LOWER LOAD",06/26/2026 10:17:00 AM,57,2,MOT LOWER,"Due to Solar variance (RTD: 1925MW ; ACT: 2026MW)"
01MAGAT_U02,"FOLLOW RTD",06/26/2026 10:30:00 AM,2,33,RTD,"Reset MOT low, follow RTD."
01MAGAT_U02,"LOWER LOAD",06/26/2026 11:10:00 AM,60,2,MOT LOWER,"Due to Solar variance (RTD: 2157MW ; ACT: 2208MW)"
01MAGAT_U02,"FOLLOW RTD",06/26/2026 11:20:00 AM,2,0,RTD,"Reset MOT low, follow RTD."
01MAGAT_U02,"LOWER LOAD",06/26/2026 9:16:00 PM,33,0,MOT LOWER,"due to low actual demand"
01MAGAT_U02,"FOLLOW RTD",06/26/2026 9:26:00 PM,0,0,RTD,"from mot lower"
01MAGAT_U02,"FOLLOW RTD",06/26/2026 9:26:00 PM,0,0,RTD,"from mot lower"
01MAGAT_U02,"FOLLOW RTD",06/26/2026 10:31:00 PM,0,0,SECURITY - LOWER,"WITH ZERO (0MW) RTD"
01MAGAT_U02,"ADVICE TO START",06/28/2026 1:55:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (2573:2213MW) VARIANCE"
01MAGAT_U02,"ONLINE AND RAISE LOAD",06/28/2026 1:59:00 PM,0,2,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (2573:2213MW) VARIANCE"
01MAGAT_U02,"RAISE LOAD",06/28/2026 2:57:00 PM,2,60,DISPATCHABLE RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(10245/10327MW)"
01MAGAT_U02,"RAISE LOAD",06/28/2026 4:50:00 PM,2,60,DISPATCHABLE RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(10208/10297MW)"
01MAGAT_U02,"FOLLOW RTD",06/28/2026 5:13:00 PM,60,0,DISPATCHABLE RESERVE,"RE-ARMED DR"
01MAGAT_U03,"RAISE LOAD",06/22/2026 1:12:00 AM,2,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01MAGAT_U03,"FOLLOW RTD",06/22/2026 1:32:00 AM,14,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U03,"RAISE         LOAD",06/22/2026 5:19:00 AM,6,66,CONTINGENCY RESERVE,"Due to HVDC variance (RTD= -50MW/ ACT= -111MW)"
01MAGAT_U03,"FOLLOW RTD",06/22/2026 6:18:00 AM,66,2,RTD,"Re-arm CR"
01MAGAT_U03,"RAISE LOAD",06/22/2026 3:10:00 PM,8,66,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2269/2122)"
01MAGAT_U03,"FOLLOW RTD",06/22/2026 4:05:00 PM,51,8,RTD,"re arm CR"
01MAGAT_U03,"LOWER LOAD",06/23/2026 11:00:00 AM,64,30,MOT LOWER,"MOT CONSTRAIN OFF DUE TOWIND VARIANCE (RTD/ACTUAL)(164/236MW)"
01MAGAT_U03,"FOLLOW RTD",06/23/2026 11:09:00 AM,40,8,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01MAGAT_U03,"EMERGENCY SHUTDOWN",06/23/2026 2:07:00 PM,2,0,GENERATOR SHUTDOWN,"OMC OUTAGE DUE TO CRITICAL ELEVATION OF MARIS"
01MAGAT_U03,"LOWER LOAD",06/24/2026 11:04:00 AM,63,2,SECURITY - LOWER,"To avoid the emergency shutdown of Magat HEPP(Maris Dam = 104 meters) and maintain MVAR support(PGC limit) to the Cagayan Area"
01MAGAT_U03,"FOLLOW RTD",06/24/2026 7:19:00 PM,2,63,RTD,"MOT LIFTED"
01MAGAT_U03,"RAISE LOAD",06/25/2026 4:25:00 AM,2,60,CONTINGENCY RESERVE,"Utilize CR to assist online of Kalayaan 4 pump."
01MAGAT_U03,"FOLLOW RTD",06/25/2026 4:53:00 AM,63,2,RTD,"Re-arm CR"
01MAGAT_U03,"RAISE LOAD",06/25/2026 7:45:00 AM,5,63,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1033MW ; ACT: 830MW)"
01MAGAT_U03,"FOLLOW RTD",06/25/2026 8:30:00 AM,51,2,RTD,"Re-armed CR."
01MAGAT_U03,"FOLLOW RTD",06/25/2026 8:35:00 AM,63,41,RTD,"Re-armed CR."
01MAGAT_U03,"OFFLINE",06/25/2026 10:24:00 AM,0,0,GENERATOR SHUTDOWN,"Due to OMC."
01MAGAT_U03,"LOWER LOAD",06/25/2026 3:08:00 PM,3,2,SECURITY - LOWER,"To avoid the emergency shutdown of Magat HEPP(Maris Dam = 104.2 meters) and maintain MVAR support(PGC limit) to the Cagayan Area"
01MAGAT_U03,"FOLLOW RTD",06/25/2026 4:01:00 PM,2,2,RTD,"From SECURITY LOWER instruction"
01MAGAT_U03,"RAISE LOAD",06/26/2026 7:42:00 AM,2,60,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 988MW; ACT: 869MW)"
01MAGAT_U03,"RAISE LOAD",06/26/2026 9:03:00 AM,2,60,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1747MW ; ACT: 1684MW)"
01MAGAT_U03,"RAISE LOAD",06/26/2026 9:03:00 AM,2,60,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1747MW ; ACT: 1684MW)"
01MAGAT_U03,"FOLLOW RTD",06/26/2026 10:05:00 AM,57,2,RTD,"Re-armed CR."
01MAGAT_U03,"RAISE LOAD",06/26/2026 10:45:00 AM,2,60,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2033MW ; ACT: 1829MW)"
01MAGAT_U03,"FOLLOW RTD",06/26/2026 11:04:00 AM,48,2,RTD,"Re-armed CR."
01MAGAT_U03,"RAISE LOAD",06/26/2026 3:44:00 PM,2,60,CONTINGENCY RESERVE,"due to solar variance (RTD/actual : 1086/935)"
01MAGAT_U03,"FOLLOW RTD",06/26/2026 4:07:00 PM,52,2,RTD,"re arm CR"
01MAGAT_U03,"LOWER LOAD",06/26/2026 10:04:00 PM,0,0,SECURITY - LOWER,"To avoid the emergency shutdown of Magat HEPP(Maris Dam = 104.45 meters) and maintain MVAR support(PGC limit) to the Cagayan Area, RTD OF MAGAT 3 = 42MW, WITH DR SCHEDULE OF 19MW"
01MAGAT_U03,"RAISE LOAD",06/27/2026 8:22:00 AM,2,42,CONTINGENCY RESERVE,"UTILIZED DUE TO DUE TO VRE SOLAR (1263:968MW) VARIANCE"
01MAGAT_U03,"FOLLOW RTD",06/27/2026 8:31:00 AM,38,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U03,"RAISE LOAD",06/27/2026 1:08:00 PM,0,58,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10637:10698MW) AND VRE SOLAR (2183:2136MW) VARIANCE & DE-LOADING OF MASINLOC UNIT 4 (350:170MW)"
01MAGAT_U03,"FOLLOW RTD",06/27/2026 1:27:00 PM,49,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U03,"RAISE LOAD",06/28/2026 9:59:00 AM,2,42,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01MAGAT_U03,"FOLLOW RTD",06/28/2026 11:33:00 AM,37,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U03,"RAISE LOAD",06/28/2026 12:08:00 PM,2,60,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2451:2239MW) VARIANCE"
01MAGAT_U03,"FOLLOW RTD",06/28/2026 1:07:00 PM,55,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U03,"RAISE LOAD",06/28/2026 1:37:00 PM,2,60,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2488:2315MW) VARIANCE"
01MAGAT_U03,"FOLLOW RTD",06/28/2026 2:07:00 PM,48,2,CONTINGENCY RESERVE,"REARMED CR"
01MAGAT_U04,"EMERGENCY SHUTDOWN",06/23/2026 2:12:00 PM,2,0,GENERATOR SHUTDOWN,"OMC OUTAGE DUE TO CRITICAL ELEVATION OF MARIS"
01MAGAT_U04,"LOWER LOAD",06/24/2026 11:26:00 AM,63,2,SECURITY - LOWER,"To avoid the emergency shutdown of Magat HEPP(Maris Dam = 104 meters) and maintain MVAR support(PGC limit) to the Cagayan Area"
01MAGAT_U04,"FOLLOW RTD",06/24/2026 7:19:00 PM,2,2,RTD,"MOT LIFTED"
01MAGAT_U04,"RAISE LOAD",06/25/2026 7:47:00 AM,7,63,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1033MW ; ACT: 830MW)"
01MAGAT_U04,"RAISE LOAD",06/25/2026 8:06:00 AM,2,60,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1317MW; ACT: 1091MW)"
01MAGAT_U04,"FOLLOW RTD",06/25/2026 8:35:00 AM,63,63,RTD,"Re-armed CR."
01MAGAT_U04,"RAISE LOAD",06/25/2026 9:43:00 AM,2,63,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1524MW ; ACT: 1443MW)"
01MAGAT_U04,"FOLLOW RTD",06/25/2026 10:09:00 AM,61,63,RTD,"Re-armed CR."
01MAGAT_U04,"OFFLINE",06/25/2026 10:25:00 AM,0,0,GENERATOR SHUTDOWN,"Due to OMC."
01MAGAT_U04,"LOWER LOAD",06/25/2026 2:07:00 PM,51,2,SECURITY - LOWER,"To avoid the emergency shutdown of Magat HEPP(Maris Dam = 104.3 meters) and maintain MVAR support(PGC limit) to the Cagayan Area"
01MAGAT_U04,"FOLLOW RTD",06/25/2026 4:01:00 PM,2,6,RTD,"From SECURITY LOWER instruction"
01MAGAT_U04,"FOLLOW RTD",06/26/2026 8:30:00 AM,49,2,RTD,"Re-armed CR."
01MAGAT_U04,"RAISE LOAD",06/26/2026 9:03:00 AM,2,60,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1747MW ; ACT: 1684MW)"
01MAGAT_U04,"RAISE LOAD",06/26/2026 9:03:00 AM,2,60,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1747MW ; ACT: 1684MW)"
01MAGAT_U04,"FOLLOW RTD",06/26/2026 10:05:00 AM,57,20,RTD,"Re-armed CR."
01MAGAT_U04,"LOWER LOAD",06/26/2026 12:57:00 PM,12,2,MOT LOWER,"Due to Wind variance (RTD: 176MW ; ACT: 235MW)"
01MAGAT_U04,"FOLLOW RTD",06/26/2026 1:25:00 PM,2,20,RTD,"Reset MOT low, follow RTD."
01MAGAT_U04,"RAISE LOAD",06/26/2026 3:44:00 PM,2,60,CONTINGENCY RESERVE,"due to solar variance (RTD/actual : 1086/935)"
01MAGAT_U04,"FOLLOW RTD",06/26/2026 4:07:00 PM,52,2,RTD,"re arm CR"
01MAGAT_U04,"RAISE LOAD",06/27/2026 8:22:00 AM,2,42,CONTINGENCY RESERVE,"UTILIZED DUE TO DUE TO VRE SOLAR (1263:968MW) VARIANCE"
01MAGAT_U04,"FOLLOW RTD",06/27/2026 8:31:00 AM,38,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U04,"RAISE LOAD",06/27/2026 1:08:00 PM,0,58,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10637:10698MW) AND VRE SOLAR (2183:2136MW) VARIANCE & DE-LOADING OF MASINLOC UNIT 4 (350:170MW)"
01MAGAT_U04,"FOLLOW RTD",06/27/2026 1:27:00 PM,49,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U04,"RAISE LOAD",06/28/2026 9:59:00 AM,2,42,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01MAGAT_U04,"FOLLOW RTD",06/28/2026 10:51:00 AM,42,2,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G02,"RAISE LOAD",06/22/2026 12:58:00 AM,275,305,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01MARVEL_G02,"FOLLOW RTD",06/22/2026 1:42:00 AM,303,275,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G02,"RAISE LOAD",06/22/2026 7:36:00 AM,275,305,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 1094/941MW."
01MARVEL_G02,"FOLLOW RTD",06/22/2026 8:21:00 AM,301,275,RTD,"Re-arm CR"
01MARVEL_G02,"RAISE LOAD",06/22/2026 9:11:00 AM,275,305,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2123/1696MW."
01MARVEL_G02,"FOLLOW RTD",06/22/2026 10:48:00 AM,300,275,RTD,"Re-arm CR"
01MARVEL_G02,"RAISE LOAD",06/22/2026 11:12:00 AM,275,305,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2504/2233MW."
01MARVEL_G02,"FOLLOW RTD",06/22/2026 11:27:00 AM,300,275,RTD,"Re-arm CR"
01MARVEL_G02,"RAISE LOAD",06/23/2026 9:11:00 AM,281,301,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1843/1648MW)"
01MARVEL_G02,"FOLLOW RTD",06/23/2026 10:28:00 AM,300,282,CONTINGENCY RESERVE,"RE-ARMED CR"
01MARVEL_G02,"RAISE LOAD",06/23/2026 10:39:00 AM,288,318,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2243/1886MW)"
01MARVEL_G02,"FOLLOW RTD",06/23/2026 10:55:00 AM,301,275,CONTINGENCY RESERVE,"RE ARMED CR"
01MARVEL_G02,"RAISE LOAD",06/23/2026 1:17:00 PM,275,305,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2476/2245MW)"
01MARVEL_G02,"FOLLOW RTD",06/23/2026 5:26:00 PM,298,292,RTD,"Re-arm CR."
01MARVEL_G02,"RAISE LOAD",06/24/2026 7:52:00 AM,277,305,CONTINGENCY RESERVE,"(RTD+CR) Due to Solar Generation variance (RTD/ACTUAL : 1023/803MW)"
01MARVEL_G02,"FOLLOW RTD",06/24/2026 9:09:00 AM,302,275,CONTINGENCY RESERVE,"REARMED CR"
01MARVEL_G02,"RAISE LOAD",06/24/2026 9:36:00 AM,281,305,CONTINGENCY RESERVE,"(RTD+CR) Due to Solar Generation variance (RTD/ACTUAL : 1459/1193MW)"
01MARVEL_G02,"FOLLOW RTD",06/24/2026 10:47:00 AM,300,275,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MARVEL_G02,"RAISE LOAD",06/24/2026 11:21:00 AM,375,305,CONTINGENCY RESERVE,"(RTD+CR) Due to Solar Generation variance (RTD/ACTUAL : 1512/1277MW)"
01MARVEL_G02,"FOLLOW RTD",06/24/2026 3:01:00 PM,300,280,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G02,"RAISE LOAD",06/24/2026 6:38:00 PM,275,305,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-137MW) VARIANCE"
01MARVEL_G02,"FOLLOW RTD",06/24/2026 9:01:00 PM,297,275,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G02,"RAISE LOAD",06/25/2026 1:57:00 AM,276,303,CONTINGENCY RESERVE,"To assist in the start-up sequence of Kalayaan Pump 1"
01MARVEL_G02,"FOLLOW RTD",06/25/2026 3:24:00 AM,305,275,RTD,"Re-arm CR"
01MARVEL_G02,"RAISE LOAD",06/25/2026 7:56:00 AM,275,305,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1072MW ; ACT: 861MW)"
01MARVEL_G02,"LOWER LOAD",06/25/2026 8:36:00 AM,300,275,MOT LOWER,"Due to Solar variance (RTD: 1298MW ; ACT: 1546MW)"
01MARVEL_G02,"FOLLOW RTD",06/25/2026 8:39:00 AM,305,275,RTD,"Re-armed CR."
01MARVEL_G02,"RAISE LOAD",06/25/2026 10:01:00 AM,273,305,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1869MW ; ACT: 1468MW)"
01MARVEL_G02,"FOLLOW RTD",06/25/2026 10:29:00 AM,292,275,RTD,"Re-armed CR."
01MARVEL_G02,"RAISE LOAD",06/25/2026 1:17:00 PM,275,305,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1945MW ; ACT: 1803MW)"
01MARVEL_G02,"FOLLOW RTD",06/25/2026 4:20:00 PM,300,305,RTD,"End of CR schedule"
01MARVEL_G02,"RAISE LOAD",06/26/2026 7:45:00 AM,275,305,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 988MW; ACT: 869MW)"
01MARVEL_G02,"FOLLOW RTD",06/26/2026 8:36:00 AM,300,275,RTD,"Re-armed CR."
01MARVEL_G02,"LOWER LOAD",06/26/2026 8:43:00 AM,275,230,MOT LOWER,"Due to Solar variance (RTD: 1298MW ; ACT: 1546MW)"
01MARVEL_G02,"FOLLOW RTD",06/26/2026 8:58:00 AM,251,275,RTD,"Reset MOT low, follow RTD."
01MARVEL_G02,"RAISE LOAD",06/27/2026 2:52:00 AM,275,305,CONTINGENCY RESERVE,"Utilize CR due to high system demand, RTD/ACTUAL: 9326/9395MW."
01MARVEL_G02,"FOLLOW RTD",06/27/2026 5:55:00 AM,299,275,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G02,"FOLLOW RTD",06/27/2026 5:55:00 AM,292,275,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G02,"RAISE LOAD",06/27/2026 7:15:00 AM,275,305,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSYTEM DEMAND (8994:9067MW)"
01MARVEL_G02,"FOLLOW RTD",06/27/2026 7:33:00 AM,299,275,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G02,"RAISE LOAD",06/27/2026 8:26:00 AM,275,305,CONTINGENCY RESERVE,"UTILIZED DUE TO DUE TO VRE SOLAR (1263:968MW) VARIANCE"
01MARVEL_G02,"FOLLOW RTD",06/27/2026 8:48:00 AM,303,275,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G02,"LOWER LOAD",06/27/2026 10:04:00 AM,275,240,MOT LOWER,"Constrained OFF due to low system demand, RTD/ACTUAL: 10999/10712MW"
01MARVEL_G02,"FOLLOW RTD",06/27/2026 10:43:00 AM,241,266,RTD,"MOT LIFTED"
01MARVEL_G02,"RAISE LOAD",06/27/2026 11:06:00 AM,272,302,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2036:1717MW) VARIANCE"
01MARVEL_G02,"FOLLOW RTD",06/27/2026 11:21:00 AM,297,274,RTD,"Re-arm CR"
01MARVEL_G02,"RAISE LOAD",06/27/2026 1:02:00 PM,274,304,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10637:10698MW) & VRE SOLAR (2183:2136MW) VARIANCE"
01MARVEL_G02,"FOLLOW RTD",06/27/2026 3:00:00 PM,301,274,CONTINGENCY RESERVE,"REARMED CR"
01MARVEL_G02,"LOWER LOAD",06/28/2026 9:13:00 AM,275,230,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9249:9144MW) AND HVDC (107:180MW) & VRE SOLAR (1532:1611MW) VARIANCES"
01MARVEL_G02,"LOWER LOAD",06/28/2026 9:32:00 AM,275,200,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9400:9200MW) & HVDC (65:170MW) VARIANCE"
01MARVEL_G02,"LOWER LOAD",06/28/2026 9:40:00 AM,220,200,MOT LOWER,"Due to HVDC variance (RTD= 43MW/ ACT= 148MW). Frequency 60.40Hz"
01MARVEL_G02,"FOLLOW RTD",06/28/2026 11:22:00 AM,199,227,RTD,"MOT LIFTED"
01MARVEL_G02,"RAISE LOAD",06/28/2026 12:05:00 PM,269,299,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2451:2256MW) VARIANCE"
01MARVEL_G02,"FOLLOW RTD",06/28/2026 2:09:00 PM,304,289,CONTINGENCY RESERVE,"REARMED CR"
01MARVEL_G02,"LOWER LOAD",06/28/2026 2:30:00 PM,274,250,SECURITY - LOWER,"LOWER LOAD DUE TO BATAAN TOTAL LOAD REACHED 2410MW (WITH LIMITATION OF 2400MW AS CONTINGENCY TO TAYABAS-MARILAO 500KV L SHUTDOWN"
01MARVEL_G02,"FOLLOW RTD",06/28/2026 3:18:00 PM,250,256,SECURITY - LOWER,"SECURITY LOWER INSTRUCTION LIFTED, BATAAN TOTAL GEN (2240MW)"
01MARVEL_G02,"RAISE LOAD",06/28/2026 3:52:00 PM,252,280,SECURITY - LOWER,"FROM LOWER LOAD INSTRUCTION. BATAAN TOTAL GEN AT 2380MW (LIMITS AT 2400MW)"
01MARVEL_G02,"FOLLOW RTD",06/28/2026 4:57:00 PM,252,280,SECURITY - LOWER,"SECURITY LOWER INSTRUCTION LIFTE5D. Marilao-Tayabas 500kV Line restored at 1656H"
01MARVEL_G02,"RAISE LOAD",06/28/2026 10:58:00 PM,275,305,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (22:-23MW) VARIANCE"
01MARVEL_G02,"FOLLOW RTD",06/28/2026 11:39:00 PM,297,275,CONTINGENCY RESERVE,"RE-ARMED"
01MPGC_U01,"LOWER LOAD",06/23/2026 6:43:00 AM,134,120,MOT LOWER,"MOT CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(-100/-42MW)"
01MPGC_U01,"FOLLOW RTD",06/23/2026 7:06:00 AM,121,130,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01MPGC_U01,"LOWER LOAD",06/24/2026 4:04:00 AM,134,110,MOT LOWER,"Due to HVDC Variance (RTD/Actual: -116/86)"
01MPGC_U01,"FOLLOW RTD",06/24/2026 4:26:00 AM,110,122,RTD,"from mot lower"
01MPGC_U01,"LOWER LOAD",06/24/2026 5:00:00 AM,135,110,MOT LOWER,"due to Wind Variance (RTD/actual : 223/313)"
01MPGC_U01,"FOLLOW RTD",06/24/2026 5:19:00 AM,110,135,RTD,"from mot lower"
01MPGC_U01,"LOWER LOAD",06/25/2026 6:32:00 AM,129,120,MOT LOWER,"Due to Sta. Rita 20 (RTD: 120MW ; ACT: 161MW), 23 (RTD: 119MW ; ACT: 161MW), 40( RTD: 121MW ; ACT: 161MW), 50 (RTD: 121MW ; ACT: 161MW), 60( RTD: 122MW ; ACT: 161MW) variance."
01MPGC_U01,"FOLLOW RTD",06/25/2026 7:17:00 AM,120,123,RTD,"Reset MOT low, follow RTD."
01MPGC_U01,"LOWER LOAD",06/26/2026 1:02:00 PM,134,120,MOT LOWER,"Due to solar variance (RTD: 1761MW ; ACT: 1872MW)"
01MPGC_U01,"FOLLOW RTD",06/26/2026 1:17:00 PM,120,135,RTD,"Reset MOT low, follow RTD."
01MPGC_U01,"LOWER LOAD",06/27/2026 6:43:00 AM,100,65,MOT LOWER,"DUE TO HVDC (-150:-52MW) & VRE SOLAR (359:508MW) VARIANCES"
01MPGC_U01,"FOLLOW RTD",06/27/2026 7:25:00 AM,65,72,RTD,"MOT LIFTED"
01MPGC_U01,"LOWER LOAD",06/27/2026 8:51:00 AM,105,90,MOT LOWER,"Constrained OFF due to HVDC variance RTD/ACTUAL: -27/50"
01MPGC_U01,"FOLLOW RTD",06/27/2026 9:05:00 AM,90,112,RTD,"From MOT instruction"
01MPGC_U01,"LOWER LOAD",06/27/2026 10:00:00 AM,134,100,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (10999:10705MW) & HVDC (-41:49MW) VARIANCE"
01MPGC_U01,"FOLLOW RTD",06/27/2026 11:02:00 AM,100,110,RTD,"MOT LIFTED"
01MPGC_U01,"LOWER LOAD",06/28/2026 12:56:00 AM,135,120,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(0/160MW)"
01MPGC_U01,"LOWER LOAD",06/28/2026 1:02:00 AM,129,115,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(0/155MW)"
01MPGC_U01,"LOWER LOAD",06/28/2026 1:48:00 AM,114,90,MOT LOWER,"MOT CONSTRAIN OFF DUE TO TRIPPING OF KALAYAAN UNIT 1 AS PUMP."
01MPGC_U01,"FOLLOW RTD",06/28/2026 2:11:00 AM,90,94,RTD,"Reset MOT low, follow RTD."
01MPGC_U01,"LOWER LOAD",06/28/2026 3:50:00 AM,108,80,MOT LOWER,"Due to HVDC variance, (RTD: 87MW; ACT: 161MW)"
01MPGC_U01,"LOWER LOAD",06/28/2026 6:10:00 AM,79,85,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8491:8441MW)"
01MPGC_U01,"FOLLOW RTD",06/28/2026 8:19:00 AM,65,76,RTD,"MOT LIFTED"
01MPGC_U01,"LOWER LOAD",06/28/2026 9:42:00 AM,100,90,MOT LOWER,"Due to HVDC variance (RTD= 43MW/ ACT= 148MW). Frequency 60.40Hz"
01MPGC_U01,"FOLLOW RTD",06/28/2026 12:28:00 PM,90,93,RTD,"MOT LIFTED"
01MPGC_U02,"LOWER LOAD",06/23/2026 6:43:00 AM,131,120,MOT LOWER,"MOT CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(-100/-42MW)"
01MPGC_U02,"FOLLOW RTD",06/23/2026 7:06:00 AM,121,132,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01MPGC_U02,"LOWER LOAD",06/24/2026 4:04:00 AM,132,110,MOT LOWER,"Due to HVDC Variance (RTD/Actual: -116/86)"
01MPGC_U02,"FOLLOW RTD",06/24/2026 4:26:00 AM,110,123,RTD,"from mot lower"
01MPGC_U02,"LOWER LOAD",06/24/2026 5:00:00 AM,133,110,MOT LOWER,"due to Wind Variance (RTD/actual : 223/313)"
01MPGC_U02,"FOLLOW RTD",06/24/2026 5:19:00 AM,110,133,RTD,"from mot lower"
01MPGC_U02,"LOWER LOAD",06/25/2026 6:32:00 AM,127,120,MOT LOWER,"Due to Sta. Rita 20 (RTD: 120MW ; ACT: 161MW), 23 (RTD: 119MW ; ACT: 161MW), 40( RTD: 121MW ; ACT: 161MW), 50 (RTD: 121MW ; ACT: 161MW), 60( RTD: 122MW ; ACT: 161MW) variance."
01MPGC_U02,"FOLLOW RTD",06/25/2026 7:17:00 AM,120,122,RTD,"Reset MOT low, follow RTD."
01MPGC_U02,"LOWER LOAD",06/26/2026 1:02:00 PM,132,120,MOT LOWER,"Due to solar variance (RTD: 1761MW ; ACT: 1872MW)"
01MPGC_U02,"FOLLOW RTD",06/26/2026 1:17:00 PM,120,133,RTD,"Reset MOT low, follow RTD."
01MPGC_U02,"LOWER LOAD",06/27/2026 8:51:00 AM,104,90,MOT LOWER,"Constrained OFF due to HVDC variance RTD/ACTUAL: -27/50"
01MPGC_U02,"FOLLOW RTD",06/27/2026 9:05:00 AM,90,111,RTD,"From MOT instruction"
01MPGC_U02,"LOWER LOAD",06/27/2026 10:00:00 AM,134,100,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (10999:10705MW) & HVDC (-41:49MW) VARIANCE"
01MPGC_U02,"FOLLOW RTD",06/27/2026 11:02:00 AM,100,110,RTD,"MOT LIFTED"
01MPGC_U02,"LOWER LOAD",06/28/2026 12:56:00 AM,133,120,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(0/160MW)"
01MPGC_U02,"LOWER LOAD",06/28/2026 1:02:00 AM,127,115,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(0/155MW)"
01MPGC_U02,"LOWER LOAD",06/28/2026 1:48:00 AM,115,90,MOT LOWER,"MOT CONSTRAIN OFF DUE TO TRIPPING OF KALAYAAN UNIT 1 AS PUMP."
01MPGC_U02,"FOLLOW RTD",06/28/2026 2:11:00 AM,90,98,RTD,"Reset MOT low, follow RTD."
01MPGC_U02,"LOWER LOAD",06/28/2026 3:50:00 AM,108,80,MOT LOWER,"Due to HVDC variance, (RTD: 87MW; ACT: 161MW)"
01MPGC_U02,"LOWER LOAD",06/28/2026 6:10:00 AM,79,85,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8491:8441MW)"
01MPGC_U02,"FOLLOW RTD",06/28/2026 8:19:00 AM,65,76,RTD,"MOT LIFTED"
01MPGC_U02,"LOWER LOAD",06/28/2026 9:42:00 AM,100,90,MOT LOWER,"Due to HVDC variance (RTD= 43MW/ ACT= 148MW). Frequency 60.40Hz"
01MPGC_U02,"FOLLOW RTD",06/28/2026 12:28:00 PM,90,93,RTD,"MOT LIFTED"
01MPGC_U03,"LOWER LOAD",06/23/2026 6:43:00 AM,132,120,MOT LOWER,"MOT CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(-100/-42MW)"
01MPGC_U03,"FOLLOW RTD",06/23/2026 7:06:00 AM,121,126,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01MPGC_U03,"LOWER LOAD",06/24/2026 4:04:00 AM,132,110,MOT LOWER,"Due to HVDC Variance (RTD/Actual: -116/86)"
01MPGC_U03,"FOLLOW RTD",06/24/2026 4:26:00 AM,110,132,RTD,"from mot lower"
01MPGC_U03,"LOWER LOAD",06/24/2026 5:00:00 AM,133,110,MOT LOWER,"due to Wind Variance (RTD/actual : 223/313)"
01MPGC_U03,"FOLLOW RTD",06/24/2026 5:19:00 AM,110,133,RTD,"from mot lower"
01MPGC_U03,"LOWER LOAD",06/25/2026 6:32:00 AM,126,120,MOT LOWER,"Due to Sta. Rita 20 (RTD: 120MW ; ACT: 161MW), 23 (RTD: 119MW ; ACT: 161MW), 40( RTD: 121MW ; ACT: 161MW), 50 (RTD: 121MW ; ACT: 161MW), 60( RTD: 122MW ; ACT: 161MW) variance."
01MPGC_U03,"FOLLOW RTD",06/25/2026 7:17:00 AM,120,122,RTD,"Reset MOT low, follow RTD."
01MPGC_U03,"LOWER LOAD",06/26/2026 1:02:00 PM,132,120,MOT LOWER,"Due to solar variance (RTD: 1761MW ; ACT: 1872MW)"
01MPGC_U03,"FOLLOW RTD",06/26/2026 1:17:00 PM,120,133,RTD,"Reset MOT low, follow RTD."
01MPGC_U03,"LOWER LOAD",06/27/2026 8:51:00 AM,80,70,MOT LOWER,"Constrained OFF due to HVDC variance RTD/ACTUAL: -27/50"
01MPGC_U03,"FOLLOW RTD",06/27/2026 9:05:00 AM,71,82,RTD,"From MOT instruction"
01MPGC_U03,"LOWER LOAD",06/27/2026 10:00:00 AM,116,100,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (10999:10705MW) & HVDC (-41:49MW) VARIANCE"
01MPGC_U03,"FOLLOW RTD",06/27/2026 11:02:00 AM,100,90,RTD,"MOT LIFTED"
01MPGC_U03,"LOWER LOAD",06/28/2026 12:56:00 AM,132,120,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(0/160MW)"
01MPGC_U03,"LOWER LOAD",06/28/2026 1:02:00 AM,129,115,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(0/155MW)"
01MPGC_U03,"LOWER LOAD",06/28/2026 1:48:00 AM,116,90,MOT LOWER,"MOT CONSTRAIN OFF DUE TO TRIPPING OF KALAYAAN UNIT 1 AS PUMP."
01MPGC_U03,"FOLLOW RTD",06/28/2026 2:11:00 AM,90,102,RTD,"Reset MOT low, follow RTD."
01MPGC_U03,"LOWER LOAD",06/28/2026 3:50:00 AM,108,80,MOT LOWER,"Due to HVDC variance, (RTD: 87MW; ACT: 161MW)"
01MPGC_U03,"LOWER LOAD",06/28/2026 6:10:00 AM,79,85,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8491:8441MW)"
01MPGC_U03,"FOLLOW RTD",06/28/2026 8:19:00 AM,65,76,RTD,"MOT LIFTED"
01MPGC_U03,"LOWER LOAD",06/28/2026 9:42:00 AM,100,90,MOT LOWER,"Due to HVDC variance (RTD= 43MW/ ACT= 148MW). Frequency 60.40Hz"
01MPGC_U03,"FOLLOW RTD",06/28/2026 12:28:00 PM,90,93,RTD,"MOT LIFTED"
01MPGC_U04,"LOWER LOAD",06/23/2026 6:43:00 AM,136,120,MOT LOWER,"MOT CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(-100/-42MW)"
01MPGC_U04,"FOLLOW RTD",06/23/2026 7:06:00 AM,121,127,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01MPGC_U04,"LOWER LOAD",06/24/2026 4:04:00 AM,136,110,MOT LOWER,"Due to HVDC Variance (RTD/Actual: -116/86)"
01MPGC_U04,"FOLLOW RTD",06/24/2026 4:26:00 AM,110,132,RTD,"from mot lower"
01MPGC_U04,"LOWER LOAD",06/24/2026 5:00:00 AM,137,110,MOT LOWER,"due to Wind Variance (RTD/actual : 223/313)"
01MPGC_U04,"FOLLOW RTD",06/24/2026 5:19:00 AM,110,137,RTD,"from mot lower"
01MPGC_U04,"LOWER LOAD",06/25/2026 6:32:00 AM,131,120,MOT LOWER,"Due to Sta. Rita 20 (RTD: 120MW ; ACT: 161MW), 23 (RTD: 119MW ; ACT: 161MW), 40( RTD: 121MW ; ACT: 161MW), 50 (RTD: 121MW ; ACT: 161MW), 60( RTD: 122MW ; ACT: 161MW) variance."
01MPGC_U04,"FOLLOW RTD",06/25/2026 7:17:00 AM,120,124,RTD,"Reset MOT low, follow RTD."
01MPGC_U04,"LOWER LOAD",06/26/2026 1:02:00 PM,136,120,MOT LOWER,"Due to solar variance (RTD: 1761MW ; ACT: 1872MW)"
01MPGC_U04,"FOLLOW RTD",06/26/2026 1:17:00 PM,120,137,RTD,"Reset MOT low, follow RTD."
01MPGC_U04,"LOWER LOAD",06/27/2026 8:51:00 AM,80,70,MOT LOWER,"Constrained OFF due to HVDC variance RTD/ACTUAL: -27/50"
01MPGC_U04,"FOLLOW RTD",06/27/2026 9:05:00 AM,70,84,RTD,"From MOT instruction"
01MPGC_U04,"LOWER LOAD",06/27/2026 10:00:00 AM,116,100,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (10999:10705MW) & HVDC (-41:49MW) VARIANCE"
01MPGC_U04,"FOLLOW RTD",06/27/2026 11:02:00 AM,100,90,RTD,"MOT LIFTED"
01MPGC_U04,"LOWER LOAD",06/28/2026 12:56:00 AM,136,120,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(0/160MW)"
01MPGC_U04,"LOWER LOAD",06/28/2026 1:02:00 AM,132,115,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(0/155MW)"
01MPGC_U04,"LOWER LOAD",06/28/2026 1:48:00 AM,116,90,MOT LOWER,"MOT CONSTRAIN OFF DUE TO TRIPPING OF KALAYAAN UNIT 1 AS PUMP."
01MPGC_U04,"FOLLOW RTD",06/28/2026 2:11:00 AM,90,103,RTD,"Reset MOT low, follow RTD."
01MPGC_U04,"LOWER LOAD",06/28/2026 3:50:00 AM,107,80,MOT LOWER,"Due to HVDC variance, (RTD: 87MW; ACT: 161MW)W)"
01MPGC_U04,"LOWER LOAD",06/28/2026 6:10:00 AM,79,85,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8491:8441MW)"
01MPGC_U04,"FOLLOW RTD",06/28/2026 8:19:00 AM,65,76,RTD,"MOT LIFTED"
01MPGC_U04,"LOWER LOAD",06/28/2026 9:42:00 AM,100,90,MOT LOWER,"Due to HVDC variance (RTD= 43MW/ ACT= 148MW). Frequency 60.40Hz"
01MPGC_U04,"FOLLOW RTD",06/28/2026 12:28:00 PM,90,93,RTD,"MOT LIFTED"
01PASQSOL_G01,"LOWER LOAD",06/24/2026 10:45:00 AM,65,60,VRE OUTPUT RESTRICTION,"SYSTEM REQUIREMENTS DUE TO VOLTAGE FLUCTUATION AT LAOAG AREA, TOTAL VREs at 455MW, C/O MS. SUNIGA"
01PASQSOL_G01,"LIFTED VRE CURTAILMENT",06/24/2026 4:36:00 PM,60,12,LIFTED VRE Output Restriction,"c/o Mr. Domingo"
01PASQSOL_G01,"LOWER LOAD",06/25/2026 11:11:00 AM,75,70,VRE OUTPUT RESTRICTION,"Contingency for Laoag Voltage fluctuation. Total VRE Laoag - 480MW"
01PASQSOL_G01,"FOLLOW RTD",06/25/2026 3:53:00 PM,70,31,LIFTED VRE Output Restriction,"Lifted VRE output restriction."
01PNTBNG_U01,"LOWER LOAD",06/26/2026 1:07:00 PM,30,15,MOT LOWER,"Due to solar variance (RTD: 1754MW ; ACT: 1947MW)"
01PNTBNG_U01,"FOLLOW RTD",06/26/2026 1:17:00 PM,15,30,RTD,"Reset MOT low, follow RTD."
01PNTBNG_U02,"LOWER LOAD",06/26/2026 8:42:00 AM,29,15,MOT LOWER,"Due to Solar variance (RTD: 1298MW ; ACT: 1546MW)"
01PNTBNG_U02,"FOLLOW RTD",06/26/2026 8:55:00 AM,15,49,RTD,"Reset MOT low, follow RTD."
01PNTBNG_U02,"LOWER LOAD",06/28/2026 6:24:00 AM,29,15,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8427:8384MW) & HVDC (-100:-48MW) VARIANCE"
01PNTBNG_U02,"FOLLOW RTD",06/28/2026 7:24:00 AM,15,15,RTD,"MOT LIFTED"
01SABANG_G01,"SHUTDOWN",06/24/2026 6:33:00 AM,4,0,GENERATOR SHUTDOWN,"Affected by the planned shutdown of La Trinidad - Sagada 69kV Line"
01SMC_G01,"LOWER LOAD",06/24/2026 4:02:00 AM,119,110,MOT LOWER,"Due to HVDC Variance (RTD/Actual: -43/121)"
01SMC_G01,"FOLLOW RTD",06/24/2026 4:26:00 AM,110,120,RTD,"from mot lower"
01SMC_G01,"LOWER LOAD",06/24/2026 5:59:00 AM,120,110,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -170/-114MW)"
01SMC_G01,"FOLLOW RTD",06/24/2026 7:09:00 AM,110,120,RTD,"From MOT LOWER"
01SMC_G02,"LOWER LOAD",06/23/2026 6:46:00 AM,133,115,MOT LOWER,"MOT CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(-100/-42MW)"
01SMC_G02,"FOLLOW RTD",06/23/2026 7:02:00 AM,122,131,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01SMC_G02,"LOWER LOAD",06/24/2026 4:02:00 AM,133,110,MOT LOWER,"Due to HVDC Variance (RTD/Actual: -43/121)"
01SMC_G02,"FOLLOW RTD",06/24/2026 4:26:00 AM,110,134,RTD,"from mot lower"
01SMC_G02,"LOWER LOAD",06/24/2026 5:02:00 AM,134,110,MOT LOWER,"due to Wind Variance (RTD/actual : 223/313)"
01SMC_G02,"FOLLOW RTD",06/24/2026 5:10:00 AM,110,134,RTD,"from mot lower"
01SMC_G02,"LOWER LOAD",06/24/2026 5:59:00 AM,132,120,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -170/-114MW)"
01SMC_G02,"FOLLOW RTD",06/24/2026 7:09:00 AM,120,133,RTD,"From MOT LOWER"
01SMC_G02,"LOWER LOAD",06/25/2026 6:34:00 AM,130,100,MOT LOWER,"Due to Sta. Rita 20 (RTD: 120MW ; ACT: 161MW), 23 (RTD: 119MW ; ACT: 161MW), 40( RTD: 121MW ; ACT: 161MW), 50 (RTD: 121MW ; ACT: 161MW), 60( RTD: 122MW ; ACT: 161MW) variance."
01SMC_G02,"FOLLOW RTD",06/25/2026 7:17:00 AM,100,118,RTD,"Reset MOT low, follow RTD."
01SMC_G02,"LOWER LOAD",06/26/2026 8:38:00 AM,92,80,MOT LOWER,"Due to Solar variance (RTD: 1298MW ; ACT: 1546MW)"
01SMC_G02,"FOLLOW RTD",06/26/2026 9:01:00 AM,80,69,RTD,"Reset MOT low, follow RTD."
01SMC_G02,"LOWER LOAD",06/26/2026 1:07:00 PM,134,120,MOT LOWER,"Due to solar variance (RTD: 1754MW ; ACT: 1947MW)"
01SMC_G02,"FOLLOW RTD",06/26/2026 1:18:00 PM,120,134,RTD,"Reset MOT low, follow RTD."
01SMC_G02,"LOWER LOAD",06/27/2026 8:49:00 AM,125,200,MOT LOWER,"Constrained OFF due to HVDC variance RTD/ACTUAL: -27/50"
01SMC_G02,"LOWER LOAD",06/27/2026 8:49:00 AM,125,100,MOT LOWER,"Constrained OFF due to HVDC variance RTD/ACTUAL: -27/50"
01SMC_G02,"FOLLOW RTD",06/27/2026 9:03:00 AM,109,124,RTD,"From MOT instruction"
01SMC_G02,"LOWER LOAD",06/27/2026 10:01:00 AM,134,110,MOT LOWER,"Constrained OFF due to low system demand, RTD/ACTUAL: 10999/10712MW"
01SMC_G02,"FOLLOW RTD",06/27/2026 11:31:00 AM,110,103,RTD,"Re-arm CR"
01SMC_G02,"LOWER LOAD",06/28/2026 12:57:00 AM,134,120,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(0/159MW)"
01SMC_G02,"LOWER LOAD",06/28/2026 1:48:00 AM,121,100,MOT LOWER,"MOT CONSTRAIN OFF DUE TO TRIPPING OF KALAYAAN UNIT 1 AS PUMP."
01SMC_G02,"FOLLOW RTD",06/28/2026 2:10:00 AM,100,120,RTD,"Reset MOT low, follow RTD."
01SMC_G02,"LOWER LOAD",06/28/2026 3:04:00 AM,113,90,MOT LOWER,"Due to HVDC variance, (RTD: 0MW; ACT: 134MW)"
01SMC_G02,"LOWER LOAD",06/28/2026 4:34:00 AM,90,60,MOT LOWER,"Due to HVDC variance, (RTD: 0MW; ACT: 125MW)"
01SMC_G02,"FOLLOW RTD",06/28/2026 5:26:00 AM,60,60,RTD,"Reset MOT low, follow RTD."
01SMC_G02,"LOWER LOAD",06/28/2026 9:12:00 AM,73,60,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9249:9144MW) AND HVDC (107:180MW) & VRE SOLAR (1532:1611MW) VARIANCES"
01SMC_G02,"FOLLOW RTD",06/28/2026 11:24:00 AM,60,74,RTD,"MOT LIFTED"
01SMC_G03,"LOWER LOAD",06/23/2026 6:46:00 AM,133,115,MOT LOWER,"MOT CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(-100/-42MW)"
01SMC_G03,"FOLLOW RTD",06/23/2026 7:02:00 AM,115,131,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01SMC_G03,"LOWER LOAD",06/24/2026 4:02:00 AM,133,110,MOT LOWER,"Due to HVDC Variance (RTD/Actual: -43/121)"
01SMC_G03,"FOLLOW RTD",06/24/2026 4:26:00 AM,110,128,RTD,"from mot lower"
01SMC_G03,"LOWER LOAD",06/24/2026 5:02:00 AM,134,110,MOT LOWER,"due to Wind Variance (RTD/actual : 223/313)"
01SMC_G03,"FOLLOW RTD",06/24/2026 5:10:00 AM,110,134,RTD,"from mot lower"
01SMC_G03,"LOWER LOAD",06/24/2026 5:59:00 AM,132,120,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -170/-114MW)"
01SMC_G03,"FOLLOW RTD",06/24/2026 7:09:00 AM,120,132,RTD,"From MOT LOWER"
01SMC_G03,"LOWER LOAD",06/25/2026 6:34:00 AM,134,100,MOT LOWER,"Due to Sta. Rita 20 (RTD: 120MW ; ACT: 161MW), 23 (RTD: 119MW ; ACT: 161MW), 40( RTD: 121MW ; ACT: 161MW), 50 (RTD: 121MW ; ACT: 161MW), 60( RTD: 122MW ; ACT: 161MW) variance."
01SMC_G03,"FOLLOW RTD",06/25/2026 7:17:00 AM,100,105,RTD,"Reset MOT low, follow RTD."
01SMC_G03,"LOWER LOAD",06/26/2026 8:38:00 AM,76,60,MOT LOWER,"Due to Solar variance (RTD: 1298MW ; ACT: 1546MW)"
01SMC_G03,"FOLLOW RTD",06/26/2026 9:01:00 AM,58,60,RTD,"Reset MOT low, follow RTD."
01SMC_G03,"LOWER LOAD",06/26/2026 1:07:00 PM,134,120,MOT LOWER,"Due to solar variance (RTD: 1754MW ; ACT: 1947MW)"
01SMC_G03,"FOLLOW RTD",06/26/2026 1:18:00 PM,120,134,RTD,"Reset MOT low, follow RTD."
01SMC_G03,"LOWER LOAD",06/27/2026 8:49:00 AM,125,100,MOT LOWER,"Constrained OFF due to HVDC variance RTD/ACTUAL: -27/50"
01SMC_G03,"FOLLOW RTD",06/27/2026 9:03:00 AM,102,127,RTD,"From MOT instruction"
01SMC_G03,"LOWER LOAD",06/27/2026 10:01:00 AM,134,110,MOT LOWER,"Constrained OFF due to low system demand, RTD/ACTUAL: 10999/10712MW"
01SMC_G03,"FOLLOW RTD",06/27/2026 11:31:00 AM,110,104,RTD,"Re-arm CR"
01SMC_G03,"LOWER LOAD",06/28/2026 12:57:00 AM,133,120,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(0/159MW)"
01SMC_G03,"LOWER LOAD",06/28/2026 1:48:00 AM,121,100,MOT LOWER,"MOT CONSTRAIN OFF DUE TO TRIPPING OF KALAYAAN UNIT 1 AS PUMP."
01SMC_G03,"FOLLOW RTD",06/28/2026 2:10:00 AM,100,116,RTD,"Reset MOT low, follow RTD."
01SMC_G03,"LOWER LOAD",06/28/2026 3:04:00 AM,116,90,MOT LOWER,"Due to HVDC variance, (RTD: 0MW; ACT: 134MW)"
01SMC_G03,"LOWER LOAD",06/28/2026 3:04:00 AM,116,90,MOT LOWER,"Due to HVDC variance, (RTD: 0MW; ACT: 134MW)"
01SMC_G03,"LOWER LOAD",06/28/2026 4:34:00 AM,90,60,MOT LOWER,"Due to HVDC variance, (RTD: 0MW; ACT: 125MW)"
01SMC_G03,"FOLLOW RTD",06/28/2026 5:26:00 AM,60,60,RTD,"Reset MOT low, follow RTD."
01SMC_G03,"LOWER LOAD",06/28/2026 9:12:00 AM,73,60,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9249:9144MW) AND HVDC (107:180MW) & VRE SOLAR (1532:1611MW) VARIANCES"
01SMC_G03,"FOLLOW RTD",06/28/2026 11:24:00 AM,60,74,RTD,"MOT LIFTED"
01SMC_G04,"LOWER LOAD",06/23/2026 6:46:00 AM,133,115,MOT LOWER,"MOT CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(-100/-42MW)"
01SMC_G04,"FOLLOW RTD",06/23/2026 7:02:00 AM,114,134,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01SMC_G04,"LOWER LOAD",06/24/2026 4:02:00 AM,133,110,MOT LOWER,"Due to HVDC Variance (RTD/Actual: -43/121)"
01SMC_G04,"FOLLOW RTD",06/24/2026 4:26:00 AM,110,127,RTD,"from mot lower"
01SMC_G04,"LOWER LOAD",06/24/2026 5:02:00 AM,134,110,MOT LOWER,"due to Wind Variance (RTD/actual : 223/313)"
01SMC_G04,"FOLLOW RTD",06/24/2026 5:10:00 AM,110,134,RTD,"from mot lower"
01SMC_G04,"LOWER LOAD",06/24/2026 5:59:00 AM,132,120,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -170/-114MW)"
01SMC_G04,"FOLLOW RTD",06/24/2026 7:09:00 AM,120,133,RTD,"From MOT LOWER"
01SMC_G04,"LOWER LOAD",06/26/2026 8:38:00 AM,105,80,MOT LOWER,"Due to Solar variance (RTD: 1298MW ; ACT: 1546MW)"
01SMC_G04,"FOLLOW RTD",06/26/2026 9:01:00 AM,80,547,RTD,"Reset MOT low, follow RTD."
01SMC_G04,"LOWER LOAD",06/26/2026 1:07:00 PM,132,120,MOT LOWER,"Due to solar variance (RTD: 1754MW ; ACT: 1947MW)"
01SMC_G04,"FOLLOW RTD",06/26/2026 1:18:00 PM,120,134,RTD,"Reset MOT low, follow RTD."
01SMC_G04,"LOWER LOAD",06/27/2026 8:49:00 AM,113,100,MOT LOWER,"Constrained OFF due to HVDC variance RTD/ACTUAL: -27/50"
01SMC_G04,"FOLLOW RTD",06/27/2026 9:03:00 AM,98,120,RTD,"From MOT instruction"
01SMC_G04,"LOWER LOAD",06/27/2026 10:01:00 AM,134,110,MOT LOWER,"Constrained OFF due to low system demand, RTD/ACTUAL: 10999/10712MW"
01SMC_G04,"FOLLOW RTD",06/27/2026 11:31:00 AM,110,100,RTD,"Re-arm CR"
01SMC_G04,"LOWER LOAD",06/28/2026 12:57:00 AM,133,120,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(0/159MW)"
01SMC_G04,"LOWER LOAD",06/28/2026 1:48:00 AM,139,100,MOT LOWER,"MOT CONSTRAIN OFF DUE TO TRIPPING OF KALAYAAN UNIT 1 AS PUMP."
01SMC_G04,"FOLLOW RTD",06/28/2026 2:10:00 AM,100,117,RTD,"Reset MOT low, follow RTD."
01SMC_G04,"LOWER LOAD",06/28/2026 3:04:00 AM,116,90,MOT LOWER,"Due to HVDC variance, (RTD: 0MW; ACT: 134MW)"
01SMC_G04,"LOWER LOAD",06/28/2026 3:04:00 AM,116,90,MOT LOWER,"Due to HVDC variance, (RTD: 0MW; ACT: 134MW)"
01SMC_G04,"LOWER LOAD",06/28/2026 4:34:00 AM,90,60,MOT LOWER,"Due to HVDC variance, (RTD: 0MW; ACT: 125MW)"
01SMC_G04,"FOLLOW RTD",06/28/2026 5:26:00 AM,60,60,RTD,"Reset MOT low, follow RTD."
01SMC_G04,"LOWER LOAD",06/28/2026 9:12:00 AM,73,60,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9249:9144MW) AND HVDC (107:180MW) & VRE SOLAR (1532:1611MW) VARIANCES"
01SMC_G04,"FOLLOW RTD",06/28/2026 11:24:00 AM,60,74,RTD,"MOT LIFTED"
01SUAL_G01,"LOWER LOAD",06/23/2026 6:40:00 AM,592,560,MOT LOWER,"MOT CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(-100/-42MW)"
01SUAL_G01,"FOLLOW RTD",06/23/2026 7:07:00 AM,562,586,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01SUAL_G01,"LOWER LOAD",06/24/2026 3:56:00 AM,600,550,MOT LOWER,"Due to HVDC Variance (RTD/Actual: -43/121)"
01SUAL_G01,"FOLLOW RTD",06/24/2026 4:26:00 AM,550,582,RTD,"from MOT lower"
01SUAL_G01,"LOWER LOAD",06/24/2026 4:57:00 AM,600,530,MOT LOWER,"due to Wind Variance (RTD/actual : 223/313)"
01SUAL_G01,"FOLLOW RTD",06/24/2026 5:19:00 AM,530,597,RTD,"from mot lower"
01SUAL_G01,"LOWER LOAD",06/24/2026 5:58:00 AM,596,550,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -170/-114MW)"
01SUAL_G01,"FOLLOW RTD",06/24/2026 7:10:00 AM,545,561,RTD,"From MOT LOWER"
01SUAL_G01,"RAISE LOAD",06/24/2026 9:37:00 AM,566,600,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1459/1203MW)"
01SUAL_G01,"FOLLOW RTD",06/24/2026 10:20:00 AM,599,597,RTD,"From MOT RAISE"
01SUAL_G01,"LOWER LOAD",06/25/2026 3:32:00 AM,588,550,MOT LOWER,"Due to failed online of Kalayaan 4 pump."
01SUAL_G01,"FOLLOW RTD",06/25/2026 4:20:00 AM,545,567,RTD,"From MOT instruction."
01SUAL_G01,"LOWER LOAD",06/25/2026 6:23:00 AM,567,530,MOT LOWER,"Due to Sta. Rita 20, 23, 40, 50, 60 variance (RTD: 133MW ; ACT: 161MW),"
01SUAL_G01,"LOWER LOAD",06/25/2026 6:31:00 AM,530,500,MOT LOWER,"Due to Sta. Rita 20 (RTD: 120MW ; ACT: 161MW), 23 (RTD: 119MW ; ACT: 161MW), 40( RTD: 121MW ; ACT: 161MW), 50 (RTD: 121MW ; ACT: 161MW), 60( RTD: 122MW ; ACT: 161MW) variance."
01SUAL_G01,"FOLLOW RTD",06/25/2026 7:16:00 AM,500,511,RTD,"Reset MOT low, follow RTD."
01SUAL_G01,"RAISE LOAD",06/25/2026 1:56:00 PM,504,520,MOT RAISE,"Due to Solar variance (RTD: 1726MW ; ACT: 1253MW)"
01SUAL_G01,"FOLLOW RTD",06/25/2026 2:28:00 PM,522,540,RTD,"From MOT RAISE"
01SUAL_G01,"LOWER LOAD",06/26/2026 6:24:00 AM,359,309,MOT LOWER,"Due to Solar variance (RTD: 229MW ; ACT: 326MW)"
01SUAL_G01,"FOLLOW RTD",06/26/2026 7:05:00 AM,309,300,RTD,"Reset MOT low, follow RTD."
01SUAL_G01,"LOWER LOAD",06/27/2026 10:00:00 AM,328,300,MOT LOWER,"Constrained OFF due to low system demand, RTD/ACTUAL: 10977/10784MW"
01SUAL_G01,"FOLLOW RTD",06/27/2026 12:53:00 PM,300,300,RTD,"MOT LIFTED"
01SUAL_G02,"LOWER LOAD",06/23/2026 6:40:00 AM,518,480,MOT LOWER,"MOT CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(-100/-42MW)"
01SUAL_G02,"FOLLOW RTD",06/23/2026 7:07:00 AM,480,492,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01SUAL_G02,"RAISE LOAD",06/24/2026 8:08:00 AM,247,350,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1177/848MW)"
01SUAL_G02,"FOLLOW RTD",06/24/2026 9:26:00 AM,350,364,RTD,"From MOT RAISE"
01SUAL_G02,"RAISE LOAD",06/24/2026 9:33:00 AM,357,400,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1383/1183MW)"
01SUAL_G02,"FOLLOW RTD",06/24/2026 10:20:00 AM,407,398,RTD,"From MOT RAISE"
01SUAL_G02,"RAISE LOAD",06/24/2026 1:52:00 PM,423,500,MOT RAISE,"Due to 
high actual system demand (RTD/ACTUAL Demand: 12009/12062MW) and 
to compensate Security Lower of Magat HEPP (185MW)"
01SUAL_G02,"FOLLOW RTD",06/24/2026 4:02:00 PM,499,520,RTD,"MOT LIFTED"
01SUAL_G02,"LOWER LOAD",06/25/2026 3:32:00 AM,498,460,MOT LOWER,"Due to failed online of Kalayaan 4 pump."
01SUAL_G02,"FOLLOW RTD",06/25/2026 4:20:00 AM,454,473,RTD,"From MOT instruction."
01SUAL_G02,"LOWER LOAD",06/25/2026 6:23:00 AM,493,450,MOT LOWER,"Due to Sta. Rita 20, 23, 40, 50, 60 variance (RTD: 133MW ; ACT: 161MW),"
01SUAL_G02,"LOWER LOAD",06/25/2026 6:32:00 AM,450,400,MOT LOWER,"Due to Sta. Rita 20 (RTD: 120MW ; ACT: 161MW), 23 (RTD: 119MW ; ACT: 161MW), 40( RTD: 121MW ; ACT: 161MW), 50 (RTD: 121MW ; ACT: 161MW), 60( RTD: 122MW ; ACT: 161MW) variance."
01SUAL_G02,"FOLLOW RTD",06/25/2026 7:16:00 AM,400,413,RTD,"Reset MOT low, follow RTD."
01SUAL_G02,"RAISE LOAD",06/25/2026 1:56:00 PM,427,450,MOT RAISE,"Due to Solar variance (RTD: 1726MW ; ACT: 1253MW)"
01SUAL_G02,"FOLLOW RTD",06/25/2026 2:28:00 PM,448,474,RTD,"From MOT RAISE"
01SUAL_G02,"LOWER LOAD",06/26/2026 6:24:00 AM,372,322,MOT LOWER,"Due to Solar variance (RTD: 229MW ; ACT: 326MW)"
01SUAL_G02,"FOLLOW RTD",06/26/2026 7:05:00 AM,322,349,RTD,"Reset MOT low, follow RTD."
01SUAL_G02,"LOWER LOAD",06/26/2026 8:38:00 AM,428,400,MOT LOWER,"Due to Solar variance (RTD: 1298MW ; ACT: 1546MW)"
01SUAL_G02,"FOLLOW RTD",06/26/2026 9:01:00 AM,400,400,RTD,"Reset MOT low, follow RTD."
01SUAL_G02,"LOWER LOAD",06/27/2026 11:39:00 PM,505,480,MOT LOWER,"MOT CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(0/143MW)"
01SUAL_G02,"LOWER LOAD",06/27/2026 11:48:00 PM,480,450,MOT LOWER,"MOT CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(0/153MW)"
01SUAL_G02,"LOWER LOAD",06/28/2026 12:26:00 AM,454,420,MOT LOWER,"MOT CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(0/148MW)"
01SUAL_G02,"LOWER LOAD",06/28/2026 12:53:00 AM,419,390,MOT LOWER,"MOT CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(0/155MW)"
01SUAL_G02,"LOWER LOAD",06/28/2026 1:47:00 AM,410,390,MOT LOWER,"MOT CONSTRAIN OFF DUE TO TRIPPING OF KALAYAAN UNIT 1 AS PUMP."
01SUAL_G02,"FOLLOW RTD",06/28/2026 2:09:00 AM,408,415,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01SUAL_G02,"LOWER LOAD",06/28/2026 3:03:00 AM,405,350,MOT LOWER,"Due to HVDC variance, (RTD: 0MW; ACT: 134MW)"
01SUAL_G02,"LOWER LOAD",06/28/2026 3:47:00 AM,350,300,MOT LOWER,"Due to low actual system demand (RTD:9099MW; ACT: 9040MW)"
01SUAL_G02,"FOLLOW RTD",06/28/2026 5:10:00 AM,300,298,RTD,"Reset MOT low, follow RTD."
01SUAL_G02,"LOWER LOAD",06/28/2026 6:08:00 AM,297,235,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8491:8441MW)"
01SUAL_G02,"FOLLOW RTD",06/28/2026 11:03:00 AM,235,250,RTD,"MOT LIFTED"
01S_ENRO_G01,"ADVISED TO START AS DR",06/22/2026 9:09:00 AM,0,110,DISPATCHABLE RESERVE,"Utilize DR due to solar variance RTD/ACTUAL: 2123/1696MW."
01S_ENRO_G01,"ONLINE AS DR",06/22/2026 9:23:00 AM,0,110,DISPATCHABLE RESERVE,"Utilize DR due to solar variance RTD/ACTUAL: 2123/1696MW."
01S_ENRO_G01,"FOLLOW RTD",06/22/2026 10:15:00 AM,56,0,RTD,"Re-arm DR"
01S_ENRO_G01,"ADVISED TO START",06/23/2026 1:18:00 PM,0,79,DISPATCHABLE RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2476/2245MW)"
01S_ENRO_G01,"ONLINE AND RAISE LOAD",06/23/2026 1:30:00 PM,0,79,DISPATCHABLE RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2476/2245MW)"
01S_ENRO_G01,"LOWER LOAD",06/23/2026 11:00:00 PM,79,40,DISPATCHABLE RESERVE,"Re-arm DR."
01S_ENRO_G01,"FOLLOW RTD",06/24/2026 12:12:00 AM,40,0,RTD,"Advised to shutdown. End of DR utilization."
01S_ENRO_G01,"ADVISE TO START",06/24/2026 8:05:00 AM,0,110,DISPATCHABLE RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 1177/810MW)"
01S_ENRO_G01,"ONLINE",06/24/2026 8:16:00 AM,0,110,DISPATCHABLE RESERVE,"(RTD+DR) Due to Solar Generation variance (RTD/ACTUAL : 1177/810MW)"
01S_ENRO_G01,"LOWER LOAD",06/24/2026 9:08:00 AM,110,55,DISPATCHABLE RESERVE,"To re-arm DR"
01S_ENRO_G01,"RAISE LOAD",06/24/2026 9:27:00 AM,55,110,DISPATCHABLE RESERVE,"(RTD + DR) Due to Solar Generation variance (RTD/ACTUAL : 1383/1183MW)"
01S_ENRO_G01,"LOWER LOAD",06/24/2026 10:47:00 AM,90,55,DISPATCHABLE RESERVE,"To re-arm DR"
01S_ENRO_G01,"FOLLOW RTD",06/24/2026 11:02:00 AM,55,0,RTD,"RE-ARMED DR AND FOLLOW 5-MIN RTD"
01S_ENRO_G01,"ADVICE TO START",06/24/2026 2:17:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (998:917MW) VARIANCE"
01S_ENRO_G01,"RAISE LOAD",06/24/2026 2:26:00 PM,0,80,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO VRE SOLAR (998:917MW) VARIANCE"
01S_ENRO_G01,"FOLLOW RTD",06/24/2026 3:24:00 PM,95,0,DISPATCHABLE RESERVE,"RE-ARMED"
01S_ENRO_G01,"LOWER LOAD",06/24/2026 4:00:00 PM,108,56,MOT LOWER,"DUE TO TOTAL VRE (884:998MW) VARIANCE"
01S_ENRO_G01,"FOLLOW RTD",06/24/2026 4:17:00 PM,56,110,RTD,"MOT LIFTED"
01S_ENRO_G01,"ADVISED TO START AS DR",06/25/2026 8:06:00 AM,0,110,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1207MW ; ACT: 980MW)"
01S_ENRO_G01,"ONLINE AS DR",06/25/2026 8:17:00 AM,0,110,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1207MW ; ACT: 980MW)"
01S_ENRO_G01,"LOWER LOAD",06/25/2026 8:46:00 AM,110,96,DISPATCHABLE RESERVE,"Due to tripping of their unit 5."
01S_ENRO_G01,"LOWER LOAD",06/25/2026 11:50:00 AM,96,55,DISPATCHABLE RESERVE,"Due to low fuel pressure as per Mr. Rapada - PO."
01S_ENRO_G01,"FOLLOW RTD",06/25/2026 12:32:00 PM,55,0,RTD,"Re-armed DR."
01S_ENRO_G01,"ONLINE AS DR",06/25/2026 1:20:00 PM,0,55,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1945MW ; ACT: 1803MW)"
01S_ENRO_G01,"RAISE LOAD",06/25/2026 1:20:00 PM,0,55,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1945MW ; ACT: 1803MW)"
