Luzon System Operations
01S_ENRO_G01,"LOWER LOAD",06/25/2026 4:59:00 PM,82,55,DISPATCHABLE RESERVE,"To re-arm DR"
01S_ENRO_G01,"FOLLOW RTD",06/25/2026 5:10:00 PM,56,56,RTD,"End of DR schedule"
01S_ENRO_G01,"ADVICE TO START",06/27/2026 8:20:00 AM,0,0,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (1263:968MW) VARIANCE"
01S_ENRO_G01,"RAISE LOAD",06/27/2026 8:30:00 AM,0,110,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO VRE SOLAR (1263:968MW) VARIANCE"
01S_ENRO_G01,"FOLLOW RTD",06/27/2026 9:50:00 AM,109,5,DISPATCHABLE RESERVE,"RE-ARMED"
01S_ENRO_G01,"ADVICE TO START",06/27/2026 1:05:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (10637:10698MW) AND VRE SOLAR (2183:2136MW) VARIANCE & DE-LOADING OF MASINLOC UNIT 4 (350:170MW)"
01S_ENRO_G01,"RAISE LOAD",06/27/2026 1:12:00 PM,0,71,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10637:10698MW) AND VRE SOLAR (2183:2136MW) VARIANCE & DE-LOADING OF MASINLOC UNIT 4 (350:170MW)"
01S_ENRO_G01,"FOLLOW RTD",06/27/2026 2:05:00 PM,71,0,DISPATCHABLE RESERVE,"END OF DR SCHEDULE"
01T_ASIA_G01,"ADVISED TO START AS DR",06/22/2026 9:47:00 AM,0,48,DISPATCHABLE RESERVE,"Utilize DR due to solar variance RTD/ACTUAL: 2296/1887MW."
01T_ASIA_G01,"ONLINE AS DR",06/22/2026 9:56:00 AM,0,36,DISPATCHABLE RESERVE,"Utilize DR due to solar variance RTD/ACTUAL: 2296/1887MW."
01T_ASIA_G01,"FOLLOW RTD",06/22/2026 10:50:00 AM,47,0,RTD,"Re-arm DR"
01T_ASIA_G01,"SHUTDOWN AS DR",06/22/2026 11:02:00 AM,47,0,GENERATOR SHUTDOWN,"Re-arm DR"
01T_ASIA_G01,"ADVISE TO START",06/24/2026 11:19:00 AM,0,48,DISPATCHABLE RESERVE,"(RTD+DR) Due to Solar Generation variance (RTD/ACTUAL : 1512/1277MW)"
01T_ASIA_G01,"ONLINE",06/24/2026 11:26:00 AM,0,48,DISPATCHABLE RESERVE,"(RTD+DR) Due to Solar Generation variance (RTD/ACTUAL : 1512/1277MW)"
01T_ASIA_G01,"FOLLOW RTD",06/24/2026 3:54:00 PM,38,0,DISPATCHABLE RESERVE,"RE-ARMED"
01T_ASIA_G01,"ADVISE TO START",06/27/2026 2:34:00 PM,0,40,DISPATCHABLE RESERVE,"UTILIZED DR DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11192/12264MW) AND SOLAR VARIANCE (RTD/ACTUAL)(1887/1575MW)"
01T_ASIA_G01,"ONLINE AND RAISE LOAD",06/27/2026 2:43:00 PM,0,40,DISPATCHABLE RESERVE,"UTILIZED DR DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11192/12264MW) AND SOLAR VARIANCE (RTD/ACTUAL)(1887/1575MW)"
01T_ASIA_G01,"FOLLOW RTD",06/27/2026 3:31:00 PM,31,0,DISPATCHABLE RESERVE,"END OF DR SCHEDULE"
01T_ASIA_G01,"SHUTDOWN",06/27/2026 3:38:00 PM,31,0,RTD,"END OF DR SCHEDULE, 0MW RTD"
01T_ASIA_G01,"ADVISED TO START",06/28/2026 3:23:00 PM,0,30,DISPATCHABLE RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(10270/10398MW) AND SOLAR VARIANCE (RTD/ACTUAL)(1992/1866MW)"
01T_ASIA_G01,"ONLINE AND RAISE LOAD",06/28/2026 3:33:00 PM,0,30,DISPATCHABLE RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(10270/10398MW) AND SOLAR VARIANCE (RTD/ACTUAL)(1992/1866MW)"
01T_ASIA_G01,"FOLLOW RTD",06/28/2026 4:25:00 PM,31,0,DISPATCHABLE RESERVE,"END OF DR SCHEDULE"
01T_ASIA_G01,"SHUTDOWN",06/28/2026 4:33:00 PM,31,0,DISPATCHABLE RESERVE,"END OF DR SCHEDULE"
01VSGRIP_G01,"TRIPPED",06/22/2026 7:22:00 AM,3,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Due tp trouble at secondary fan of combustion boiler."
02TMOBIL_G01,"ADVISED TO START AS DR",06/22/2026 9:23:00 AM,0,40,DISPATCHABLE RESERVE,"Utilize DR due to solar variance RTD/ACTUAL: 2215/1886MW."
02TMOBIL_G01,"ONLINE AS DR",06/22/2026 9:35:00 AM,0,40,DISPATCHABLE RESERVE,"Utilize DR due to solar variance RTD/ACTUAL: 2224/1845MW."
02TMOBIL_G01,"FOLLOW RTD",06/22/2026 10:47:00 AM,40,0,RTD,"Re-arm DR"
02TMOBIL_G01,"ADVISED AS TO START AS DR",06/22/2026 3:17:00 PM,0,40,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1933MW ; ACT: 1617MW)"
02TMOBIL_G01,"ONLINE",06/22/2026 3:32:00 PM,0,40,DISPATCHABLE RESERVE,"first unit online, RTD + DR (RM schedule)"
02TMOBIL_G01,"ADVISE TO SHUTDOWN",06/22/2026 4:07:00 PM,0,0,DISPATCHABLE RESERVE,"re arm DR"
02TMOBIL_G01,"SHUTDOWN",06/22/2026 4:22:00 PM,0,0,DISPATCHABLE RESERVE,"re arm DR, last unit s/d"
02TMOBIL_G01,"ADVISED TO START",06/23/2026 1:20:00 PM,0,40,DISPATCHABLE RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2476/2245MW)"
02TMOBIL_G01,"ONLINE AND RAISE LOAD",06/23/2026 1:35:00 PM,0,40,DISPATCHABLE RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2476/2245MW)"
02TMOBIL_G01,"FOLLOW RTD",06/23/2026 10:16:00 PM,40,7,RTD,"End of DR utilization. Follow 5-min RTD."
02TMOBIL_G01,"ADVISE TO START",06/24/2026 9:51:00 AM,0,40,DISPATCHABLE RESERVE,"(RTD+DR) Due to Solar Generation variance (RTD/ACTUAL : 1479/1178MW)"
02TMOBIL_G01,"ONLINE",06/24/2026 10:06:00 AM,0,40,DISPATCHABLE RESERVE,"(RTD+DR) Due to Solar Generation variance (RTD/ACTUAL : 1479/1178MW)"
02TMOBIL_G01,"FOLLOW RTD",06/24/2026 10:50:00 AM,40,27,RTD,"RE-ARMED DR AND FOLLOW 5-MIN RTD"
02TMOBIL_G01,"RAISE LOAD",06/24/2026 11:13:00 AM,17,39,MOT RAISE,"(RTD+DR) Due to Solar Generation variance (RTD/ACTUAL : 1513/1271MW)"
02TMOBIL_G01,"FOLLOW RTD",06/24/2026 3:03:00 PM,41,27,DISPATCHABLE RESERVE,"RE-ARMED"
02TMOBIL_G01,"ADVISED TO START AS DR",06/25/2026 8:07:00 AM,0,45,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1207MW ; ACT: 980MW)"
02TMOBIL_G01,"ONLINE AS DR",06/25/2026 8:22:00 AM,0,45,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1207MW ; ACT: 980MW)"
02TMOBIL_G01,"FOLLOW RTD",06/25/2026 8:42:00 AM,45,19,RTD,"Re-armed DR."
02TMOBIL_G01,"RAISE LOAD",06/25/2026 9:17:00 AM,9,45,DISPATCHABLE RESERVE,"Due to high actual system demand (RTD: 11467MW ; ACT: 11522MW)"
02TMOBIL_G01,"FOLLOW RTD",06/25/2026 9:37:00 AM,43,30,RTD,"Re-armed DR."
02TMOBIL_G01,"RAISE LOAD",06/25/2026 10:17:00 AM,10,45,DISPATCHABLE RESERVE,"due to SOlar Variance (RTD/actual : 1918/1515), RTD (Energy schedule) + DR (schedule)"
02TMOBIL_G01,"FOLLOW RTD",06/25/2026 10:32:00 AM,46,33,RTD,"Re-armed DR."
02TMOBIL_G01,"ADVISED TO START AS DR",06/25/2026 1:20:00 PM,0,45,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1945MW ; ACT: 1803MW)"
02TMOBIL_G01,"ONLINE  AS DR",06/25/2026 1:35:00 PM,0,45,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1945MW ; ACT: 1803MW)"
02TMOBIL_G01,"FOLLOW RTD",06/25/2026 9:12:00 PM,45,31,RTD,"RE-ARMED DR AND FOLLOW 5-MIN RTD"
02TMOBIL_G01,"ADVICE TO START",06/27/2026 9:30:00 AM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (10639:10690MW) & TOTAL VRE (1653:1503MW) VARIANCES"
02TMOBIL_G01,"RAISE LOAD",06/27/2026 9:45:00 AM,0,50,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10639:10690MW) & TOTAL VRE (1653:1503MW) VARIANCES"
02TMOBIL_G01,"FOLLOW RTD",06/27/2026 10:02:00 AM,44,5,DISPATCHABLE RESERVE,"RE-ARMED"
02TMOBIL_G01,"ADVICE TO START",06/27/2026 1:37:00 PM,0,0,DISPATCHABLE RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10943:11048MW) AND HVDC (-50:-124MW) VARIANCE & DE-LOADING OF MASINLOC UNIT 4 (350:156MW)"
02TMOBIL_G01,"RAISE LOAD",06/27/2026 1:52:00 PM,0,50,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10943:11048MW) AND HVDC (-50:-124MW) VARIANCE & DE-LOADING OF MASINLOC UNIT 4 (350:156MW)"
02TMOBIL_G01,"FOLLOW RTD",06/27/2026 3:05:00 PM,45,33,DISPATCHABLE RESERVE,"REARMED DR"
02TMOBIL_G01,"ADVICE TO START",06/28/2026 1:53:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (2573:2213MW) VARIANCE"
02TMOBIL_G01,"LOWER LOAD",06/28/2026 2:06:00 PM,42,20,DISPATCHABLE RESERVE,"TO ASSIST IN KALAYAAN UNIT 4 SHUTDOWN AS PUMP"
02TMOBIL_G01,"RAISE LOAD",06/28/2026 2:06:00 PM,0,38,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (2573:2213MW) VARIANCE; RTD (7MW) PLUS DR (30MW)"
02TMOBIL_G01,"LOWER LOAD",06/28/2026 2:33:00 PM,42,20,DISPATCHABLE RESERVE,"LOWER LOAD TO ASSIST IN KALAYAAN 4 PUMP SHUTDOWN"
02TMOBIL_G01,"RAISE LOAD",06/28/2026 2:41:00 PM,21,46,DISPATCHABLE RESERVE,"RAISE LOAD DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2273/2250MW)"
02TMOBIL_G01,"FOLLOW RTD",06/28/2026 10:32:00 PM,40,0,DISPATCHABLE RESERVE,"RE-ARMED"
02TMOBIL_G03,"ADVISED TO START AS DR",06/22/2026 9:23:00 AM,0,29,DISPATCHABLE RESERVE,"Utilize DR due to solar variance RTD/ACTUAL: 2215/1886MW."
02TMOBIL_G03,"ONLINE AS DR",06/22/2026 9:35:00 AM,0,29,DISPATCHABLE RESERVE,"Utilize DR due to solar variance RTD/ACTUAL: 2224/1845MW."
02TMOBIL_G03,"FOLLOW RTD",06/22/2026 10:47:00 AM,28,0,RTD,"Re-arm DR"
02TMOBIL_G03,"ADVISED AS TO START AS DR",06/22/2026 3:17:00 PM,0,29,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1933MW ; ACT: 1617MW)"
02TMOBIL_G03,"ONLINE",06/22/2026 3:31:00 PM,0,29,DISPATCHABLE RESERVE,"first unit online, RTD + DR (RM schedule)"
02TMOBIL_G03,"ADVISE TO SHUTDOWN",06/22/2026 4:07:00 PM,0,0,DISPATCHABLE RESERVE,"re arm DR"
02TMOBIL_G03,"SHUTDOWN",06/22/2026 4:21:00 PM,0,0,DISPATCHABLE RESERVE,"re arm DR, last unit s/d"
02TMOBIL_G03,"ADVISE TO START",06/24/2026 9:51:00 AM,0,41,DISPATCHABLE RESERVE,"(RTD+DR) Due to Solar Generation variance (RTD/ACTUAL : 1479/1178MW)"
02TMOBIL_G03,"ONLINE",06/24/2026 10:06:00 AM,0,41,DISPATCHABLE RESERVE,"(RTD+DR) Due to Solar Generation variance (RTD/ACTUAL : 1479/1178MW)"
02TMOBIL_G03,"FOLLOW RTD",06/24/2026 10:50:00 AM,41,28,RTD,"RE-ARMED DR AND FOLLOW 5-MIN RTD"
02TMOBIL_G03,"RAISE LOAD",06/24/2026 11:13:00 AM,18,41,MOT RAISE,"(RTD+DR) Due to Solar Generation variance (RTD/ACTUAL : 1513/1271MW)"
02TMOBIL_G03,"FOLLOW RTD",06/24/2026 3:03:00 PM,41,27,DISPATCHABLE RESERVE,"RE-ARMED"
02TMOBIL_G03,"ADVISED TO START  AS DR",06/25/2026 8:07:00 AM,0,50,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1207MW ; ACT: 980MW)"
02TMOBIL_G03,"ONLINE AS DR",06/25/2026 8:22:00 AM,0,50,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1207MW ; ACT: 980MW)"
02TMOBIL_G03,"FOLLOW RTD",06/25/2026 8:42:00 AM,50,24,RTD,"Re-armed DR."
02TMOBIL_G03,"RAISE LOAD",06/25/2026 9:17:00 AM,12,50,DISPATCHABLE RESERVE,"Due to high actual system demand (RTD: 11467MW ; ACT: 11522MW)"
02TMOBIL_G03,"FOLLOW RTD",06/25/2026 9:37:00 AM,50,22,RTD,"Re-armed DR."
02TMOBIL_G03,"RAISE LOAD",06/25/2026 10:17:00 AM,19,50,DISPATCHABLE RESERVE,"due to SOlar Variance (RTD/actual : 1918/1515), RTD (Energy schedule) + DR (schedule)"
02TMOBIL_G03,"FOLLOW RTD",06/25/2026 10:32:00 AM,51,37,RTD,"Re-armed DR."
02TMOBIL_G03,"ADVISED TO START AS DR",06/25/2026 1:20:00 PM,0,50,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1945MW ; ACT: 1803MW)"
02TMOBIL_G03,"ONLINE  AS DR",06/25/2026 1:35:00 PM,0,50,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1945MW ; ACT: 1803MW)"
02TMOBIL_G03,"FOLLOW RTD",06/25/2026 9:12:00 PM,47,36,RTD,"RE-ARMED DR AND FOLLOW 5-MIN RTD"
02TMOBIL_G03,"ADVICE TO START",06/27/2026 9:30:00 AM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (10639:10690MW) & TOTAL VRE (1653:1503MW) VARIANCES"
02TMOBIL_G03,"RAISE LOAD",06/27/2026 9:45:00 AM,0,50,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10639:10690MW) & TOTAL VRE (1653:1503MW) VARIANCES"
02TMOBIL_G03,"FOLLOW RTD",06/27/2026 10:02:00 AM,42,12,DISPATCHABLE RESERVE,"RE-ARMED"
02TMOBIL_G03,"ADVICE TO START",06/27/2026 1:37:00 PM,0,0,DISPATCHABLE RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10943:11048MW) AND HVDC (-50:-124MW) VARIANCE & DE-LOADING OF MASINLOC UNIT 4 (350:156MW)"
02TMOBIL_G03,"RAISE LOAD",06/27/2026 1:52:00 PM,0,50,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10943:11048MW) AND HVDC (-50:-124MW) VARIANCE & DE-LOADING OF MASINLOC UNIT 4 (350:156MW)"
02TMOBIL_G03,"FOLLOW RTD",06/27/2026 3:05:00 PM,50,36,DISPATCHABLE RESERVE,"REARMED DR"
02TMOBIL_G03,"ADVICE TO START",06/28/2026 1:53:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (2573:2213MW) VARIANCE"
02TMOBIL_G03,"LOWER LOAD",06/28/2026 2:33:00 PM,32,20,DISPATCHABLE RESERVE,"LOWER LOAD TO ASSIST IN KALAYAAN 4 PUMP SHUTDOWN"
02TMOBIL_G03,"RAISE LOAD",06/28/2026 2:41:00 PM,21,43,DISPATCHABLE RESERVE,"RAISE LOAD DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2273/2250MW)"
02TMOBIL_G03,"FOLLOW RTD",06/28/2026 10:32:00 PM,44,14,DISPATCHABLE RESERVE,"RE-ARMED"
03AVION_U02,"ONLINE",06/23/2026 7:00:00 AM,0,5,GENERATOR START-UP,"WITH CR schedule"
03BOTOCA_G01,"ONLINE",06/23/2026 1:02:00 PM,0,3,GENERATOR START-UP,"WITH RTD"
03CALACA_G01,"RAISE LOAD",06/25/2026 1:59:00 PM,222,230,MOT RAISE,"Due to Solar variance (RTD: 1726MW ; ACT: 1253MW)"
03CALACA_G01,"FOLLOW RTD",06/25/2026 2:10:00 PM,228,229,RTD,"From MOT RAISE"
03CALACA_G01,"LOWER LOAD",06/28/2026 9:45:00 AM,240,200,MOT LOWER,"DUE TO HVDC (42:128MW) & VRE SOLAR (1900:2225MW) VARIANCE"
03CALACA_G01,"FOLLOW RTD",06/28/2026 12:21:00 PM,207,218,RTD,"MOT LIFTED"
03CALACA_G02,"LOWER LOAD",06/28/2026 9:45:00 AM,230,220,MOT LOWER,"DUE TO HVDC (42:128MW) & VRE SOLAR (1900:2225MW) VARIANCE"
03CALACA_G02,"FOLLOW RTD",06/28/2026 12:21:00 PM,219,229,RTD,"MOT LIFTED"
03CALIRY_G01,"SHUTDOWN",06/26/2026 11:37:00 PM,14,0,GENERATOR SHUTDOWN,"WITH ZERO RTD"
03CLBATO_G01,"TRIPPED",06/23/2026 6:05:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"DUE  TO GENERATOR SPEED TOO LOW ALARM"
03CLBATO_G01,"SYCHRONIZED",06/23/2026 7:03:00 AM,0,0.25,GENERATOR START-UP,"FROM UNPLANNED OUTAGE"
03ILIJAN_G01,"RAISE LOAD",06/22/2026 3:20:00 PM,447,500,MOT RAISE,"Due to solar variance (RTD/actual : 2469/2122)"
03ILIJAN_G01,"FOLLOW RTD",06/22/2026 3:42:00 PM,500,489,RTD,"from mot raise"
03ILIJAN_G01,"LOWER LOAD",06/22/2026 4:09:00 PM,540,500,MOT LOWER,"due to tripping of load Mexico - Angeles 69kV Lines 1 and 2"
03ILIJAN_G01,"FOLLOW RTD",06/22/2026 4:21:00 PM,500,495,RTD,"from mot lower"
03ILIJAN_G01,"LOWER LOAD",06/22/2026 5:50:00 PM,540,500,MOT LOWER,"Due to solar Variance (RTD/actual : 141/280)"
03ILIJAN_G01,"FOLLOW RTD",06/22/2026 6:11:00 PM,500,507,RTD,"from mot lower"
03ILIJAN_G02,"RAISE LOAD",06/22/2026 3:20:00 PM,445,500,MOT RAISE,"Due to solar variance (RTD/actual : 2469/2122)"
03ILIJAN_G02,"FOLLOW RTD",06/22/2026 3:42:00 PM,500,466,RTD,"from mot raise"
03ILIJAN_G02,"LOWER LOAD",06/22/2026 4:09:00 PM,555,500,MOT LOWER,"due to tripping of load Mexico - Angeles 69kV Lines 1 and 2"
03ILIJAN_G02,"FOLLOW RTD",06/22/2026 4:21:00 PM,500,503,RTD,"from mot lower"
03ILIJAN_G02,"LOWER LOAD",06/22/2026 5:50:00 PM,538,500,MOT LOWER,"Due to solar Variance (RTD/actual : 141/280)"
03ILIJAN_G02,"FOLLOW RTD",06/22/2026 6:11:00 PM,500,463,RTD,"from mot lower"
03INARI_G01,"SYNCHCRONIZED",06/23/2026 11:00:00 AM,0,1.2,GENERATOR START-UP,"FROM UNPLANNED OUTAGE"
03INARI_G01,"TRIPPED",06/25/2026 9:27:00 PM,1,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Due to unbalanced load."
03INARI_G01,"TRIPPED",06/26/2026 10:39:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"DUE TO UNBALANCE LOAD"
03INGRID_GS1,"RAISE LOAD",06/22/2026 12:38:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-5:-90MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",06/22/2026 12:54:00 AM,10,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",06/22/2026 7:38:00 AM,0,28,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 1094/941MW."
03INGRID_GS1,"FOLLOW RTD",06/22/2026 7:54:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",06/22/2026 8:54:00 AM,0,28,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 1929/1688MW."
03INGRID_GS1,"FOLLOW RTD",06/22/2026 10:12:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",06/22/2026 10:23:00 AM,0,28,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2366/2011MW."
03INGRID_GS1,"FOLLOW RTD",06/22/2026 10:48:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",06/22/2026 10:57:00 AM,0,28,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2505/2668MW."
03INGRID_GS1,"FOLLOW RTD",06/22/2026 11:21:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",06/22/2026 12:01:00 PM,0,28,CONTINGENCY RESERVE,"Utilize CR due to solar variance (RTD/actual : 2263/2528)"
03INGRID_GS1,"FOLLOW RTD",06/22/2026 2:16:00 PM,28,0,RTD,"re arm CR"
03INGRID_GS1,"RAISE LOAD",06/22/2026 2:28:00 PM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2269/2173)"
03INGRID_GS1,"FOLLOW RTD",06/22/2026 4:04:00 PM,28,0,RTD,"re arm cr"
03INGRID_GS1,"RAISE LOAD",06/22/2026 4:30:00 PM,0,28,CONTINGENCY RESERVE,"due to high actual demand"
03INGRID_GS1,"FOLLOW RTD",06/22/2026 5:31:00 PM,28,0,RTD,"re arm CR"
03INGRID_GS1,"RAISE LOAD",06/22/2026 6:54:00 PM,0,28,CONTINGENCY RESERVE,"due to hvdc variance (RTD/actual -50/-120)"
03INGRID_GS1,"FOLLOW RTD",06/22/2026 9:09:00 PM,28,0,RTD,"re arm cr"
03INGRID_GS1,"FOLLOW RTD",06/23/2026 12:04:00 AM,28,0,RTD,"re arm CR"
03INGRID_GS1,"RAISE LOAD",06/23/2026 7:18:00 AM,0,23,CONTINGENCY RESERVE,"UTILZIED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(763/603MW)"
03INGRID_GS1,"FOLLOW RTD",06/23/2026 10:03:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS1,"RAISE LOAD",06/23/2026 10:33:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2224/1950MW)"
03INGRID_GS1,"FOLLOW RTD",06/23/2026 10:50:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS1,"RAISE LOAD",06/23/2026 11:40:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2599/2437MW)"
03INGRID_GS1,"FOLLOW RTD",06/23/2026 12:33:00 PM,28,0,CONTINGENCY RESERVE,"REARMED CR"
03INGRID_GS1,"RAISE LOAD",06/23/2026 1:04:00 PM,0,28,CONTINGENCY RESERVE,"UTILZIED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2452/2057MW)"
03INGRID_GS1,"FOLLOW RTD",06/23/2026 1:47:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS1,"RAISE LOAD",06/23/2026 2:10:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2173/1835MW)"
03INGRID_GS1,"FOLLOW RTD",06/23/2026 3:39:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS1,"RAISE LOAD",06/23/2026 6:18:00 PM,0,28,CONTINGENCY RESERVE,"Due to HVDC variance (RTD=-50/ACT=-189)"
03INGRID_GS1,"FOLLOW RTD",06/23/2026 9:54:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS1,"RAISE LOAD",06/24/2026,0,28,CONTINGENCY RESERVE,"To assist on-line sequence of Kalayaan 1 as pump."
03INGRID_GS1,"FOLLOW RTD",06/24/2026 12:05:00 AM,28,0,RTD,"Re-arm CR."
03INGRID_GS1,"RAISE LOAD",06/24/2026 12:32:00 AM,0,28,CONTINGENCY RESERVE,"To assist on-line sequence of Kalayaan 2 as pump."
03INGRID_GS1,"FOLLOW RTD",06/24/2026 1:39:00 AM,11,0,RTD,"Re-arm CR."
03INGRID_GS1,"RAISE LOAD",06/24/2026 2:26:00 AM,0,28,CONTINGENCY RESERVE,"due to high actual demand"
03INGRID_GS1,"FOLLOW RTD",06/24/2026 3:09:00 AM,28,0,RTD,"re arm CR"
03INGRID_GS1,"RAISE LOAD",06/24/2026 7:44:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 859/745MW)"
03INGRID_GS1,"FOLLOW RTD",06/24/2026 9:06:00 AM,28,0,CONTINGENCY RESERVE,"REARMED CR"
03INGRID_GS1,"FOLLOW RTD",06/24/2026 10:02:00 AM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS1,"RAISE LOAD",06/24/2026 11:08:00 AM,0,28,CONTINGENCY RESERVE,"(RTD+CR) Due to Solar Generation variance (RTD/ACTUAL : 1497/1176MW)"
03INGRID_GS1,"FOLLOW RTD",06/24/2026 11:58:00 AM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS1,"RAISE LOAD",06/24/2026 12:20:00 PM,0,28,CONTINGENCY RESERVE,"(RTD+CR) Due to Solar Generation variance (RTD/ACTUAL : 1603/1101MW)"
03INGRID_GS1,"FOLLOW RTD",06/24/2026 1:17:00 PM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS1,"RAISE LOAD",06/24/2026 4:30:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11595:11685MW)"
03INGRID_GS1,"FOLLOW RTD",06/24/2026 4:54:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"FOLLOW RTD",06/24/2026 4:54:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",06/24/2026 5:32:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11240:11359MW)"
03INGRID_GS1,"FOLLOW RTD",06/24/2026 7:44:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",06/24/2026 8:18:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-101MW) & VRE SOLAR BESS (56:17MW) VARIANCES"
03INGRID_GS1,"FOLLOW RTD",06/24/2026 9:20:00 PM,28,0,RTD,"End of CR schedule"
03INGRID_GS1,"RAISE LOAD",06/25/2026 4:27:00 AM,0,28,CONTINGENCY RESERVE,"Utilize CR to assist online of Kalayaan 4 pump."
03INGRID_GS1,"FOLLOW RTD",06/25/2026 5:45:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",06/25/2026 8:02:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1174MW ; ACT: 896MW)"
03INGRID_GS1,"RAISE LOAD",06/25/2026 8:06:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1280MW; ACT: 1063MW)"
03INGRID_GS1,"FOLLOW RTD",06/25/2026 8:20:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"FOLLOW RTD",06/25/2026 8:31:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",06/25/2026 9:20:00 AM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand (RTD: 11467MW ; ACT: 11522MW)"
03INGRID_GS1,"FOLLOW RTD",06/25/2026 9:34:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",06/25/2026 9:50:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1524MW ; ACT: 1443MW)"
03INGRID_GS1,"FOLLOW RTD",06/25/2026 9:55:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",06/25/2026 10:00:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1869MW ; ACT: 1468MW)"
03INGRID_GS1,"FOLLOW RTD",06/25/2026 10:26:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",06/25/2026 11:09:00 AM,0,28,CONTINGENCY RESERVE,"ue to high actual system demand (RTD: 11964MW; ACT: 12054MW)"
03INGRID_GS1,"FOLLOW RTD",06/25/2026 11:22:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",06/25/2026 11:47:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2105MW ; ACT: 1829MW)"
03INGRID_GS1,"FOLLOW RTD",06/25/2026 12:04:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",06/25/2026 1:15:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1945MW ; ACT: 1803MW)"
03INGRID_GS1,"FOLLOW RTD",06/25/2026 2:09:00 PM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS1,"RAISE LOAD",06/25/2026 2:49:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 1406/1102MW) and to compensate security lower of Magat HEPP (95MW)"
03INGRID_GS1,"FOLLOW RTD",06/25/2026 9:01:00 PM,28,0,RTD,"End of CR schedule"
03INGRID_GS1,"RAISE LOAD",06/26/2026 9:40:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1975MW ; ACT: 1816MW)"
03INGRID_GS1,"FOLLOW RTD",06/26/2026 10:04:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",06/26/2026 10:35:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2195MW ; ACT: 1882MW)"
03INGRID_GS1,"FOLLOW RTD",06/26/2026 11:02:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",06/26/2026 11:24:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2227MW ; ACT: 2034MW)"
03INGRID_GS1,"FOLLOW RTD",06/26/2026 12:23:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",06/26/2026 1:37:00 PM,0,28,CONTINGENCY RESERVE,"Due to HVDC variance, (RTD: -100MW; ACT: -178MW)"
03INGRID_GS1,"FOLLOW RTD",06/26/2026 4:01:00 PM,28,0,RTD,"re arm CR"
03INGRID_GS1,"RAISE LOAD",06/26/2026 10:20:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(10992/11048MW)"
03INGRID_GS1,"FOLLOW RTD",06/26/2026 11:39:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS1,"ON-LINE",06/27/2026 7:58:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
03INGRID_GS1,"RAISE LOAD",06/27/2026 8:10:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1176:984MW)"
03INGRID_GS1,"FOLLOW RTD",06/27/2026 8:41:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",06/27/2026 9:19:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1613:1477MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",06/27/2026 9:46:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",06/27/2026 10:56:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1752:1622MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",06/27/2026 11:20:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",06/27/2026 11:40:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2029:1804MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",06/27/2026 12:33:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",06/27/2026 12:56:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS1,"FOLLOW RTD",06/27/2026 1:26:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",06/27/2026 1:33:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10943:11048MW) AND HVDC (-50:-124MW) VARIANCE & DE-LOADING OF MASINLOC UNIT 4 (350:156MW)"
03INGRID_GS1,"FOLLOW RTD",06/27/2026 2:01:00 PM,28,0,CONTINGENCY RESERVE,"REARMED CR"
03INGRID_GS1,"RAISE LOAD",06/27/2026 2:28:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE  (RTD/ACTUAL)(1895/1770MW)"
03INGRID_GS1,"FOLLOW RTD",06/27/2026 2:56:00 PM,28,0,CONTINGENCY RESERVE,"REARMED CR"
03INGRID_GS1,"RAISE LOAD",06/27/2026 4:15:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1111/912MW) AND HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11084/11141MW)"
03INGRID_GS1,"FOLLOW RTD",06/27/2026 5:23:00 PM,28,0,CONTINGENCY RESERVE,"REARMED CR"
03INGRID_GS1,"RAISE LOAD",06/27/2026 9:52:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-19/-101MW) AND VRE VARIANCE (RTD/ACTUAL)(341/311MW)"
03INGRID_GS1,"FOLLOW RTD",06/27/2026 10:47:00 PM,28,0,CONTINGENCY RESERVE,"REARMED CR"
03INGRID_GS1,"ON-LINE",06/28/2026 7:57:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
03INGRID_GS1,"RAISE LOAD",06/28/2026 8:24:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1161:1096MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",06/28/2026 8:41:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",06/28/2026 9:57:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS1,"FOLLOW RTD",06/28/2026 11:30:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",06/28/2026 11:47:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS1,"FOLLOW RTD",06/28/2026 12:42:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",06/28/2026 1:33:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2493:2321MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",06/28/2026 2:04:00 PM,28,0,CONTINGENCY RESERVE,"REARMED CR"
03INGRID_GS1,"RAISE LOAD",06/28/2026 3:07:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(10246/10313MW) AND SOLAR VARIANCE (RTD/ACTUAL)(2206/2102MW)"
03INGRID_GS1,"RAISE LOAD",06/28/2026 3:28:00 PM,28,0,CONTINGENCY RESERVE,"REARMED CR"
03INGRID_GS1,"FOLLOW RTD",06/28/2026 3:46:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS1,"RAISE LOAD",06/28/2026 4:48:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL0(10209/10294MW)"
03INGRID_GS1,"FOLLOW RTD",06/28/2026 5:27:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS1,"RAISE LOAD",06/28/2026 6:58:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(10869/10970MW)"
03INGRID_GS1,"FOLLOW RTD",06/28/2026 7:05:00 PM,28,0,CONTINGENCY RESERVE,"REARMED CR"
03INGRID_GS1,"FOLLOW RTD",06/28/2026 7:10:00 PM,28,0,CONTINGENCY RESERVE,"REARMED CR"
03INGRID_GS2,"RAISE LOAD",06/22/2026 12:38:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-5:-90MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",06/22/2026 12:49:00 AM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",06/22/2026 9:07:00 AM,0,22,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2092/1750MW."
03INGRID_GS2,"FOLLOW RTD",06/22/2026 10:12:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",06/22/2026 10:28:00 AM,0,22,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2366/2011MW."
03INGRID_GS2,"FOLLOW RTD",06/22/2026 10:46:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",06/22/2026 11:08:00 AM,0,22,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2504/2233MW."
03INGRID_GS2,"FOLLOW RTD",06/22/2026 11:21:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",06/22/2026 12:04:00 PM,0,2,CONTINGENCY RESERVE,"Utilize CR due to solar variance (RTD/actual : 2263/2525)"
03INGRID_GS2,"FOLLOW RTD",06/22/2026 2:17:00 PM,22,0,RTD,"re arm CR"
03INGRID_GS2,"RAISE LOAD",06/22/2026 3:12:00 PM,0,22,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2269/2122)"
03INGRID_GS2,"FOLLOW RTD",06/22/2026 3:59:00 PM,22,0,RTD,"re arm cr"
03INGRID_GS2,"ONLINE",06/23/2026 8:58:00 AM,0,0,GENERATOR START-UP,"With CR schedule next hourly interval"
03INGRID_GS2,"RAISE LOAD",06/23/2026 9:12:00 AM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1843/1648MW)"
03INGRID_GS2,"FOLLOW RTD",06/23/2026 10:28:00 AM,22,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS2,"RAISE LOAD",06/23/2026 10:35:00 AM,0,22,REGULATING RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2224/2396MW)"
03INGRID_GS2,"FOLLOW RTD",06/23/2026 10:49:00 AM,22,0,CONTINGENCY RESERVE,"RE ARMED CR"
03INGRID_GS2,"RAISE LOAD",06/23/2026 12:04:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2639/2306MW)"
03INGRID_GS2,"RAISE LOAD",06/23/2026 1:32:00 PM,22,0,CONTINGENCY RESERVE,"RE ARMED CR"
03INGRID_GS2,"RAISE LOAD",06/23/2026 2:39:00 PM,0,22,CONTINGENCY RESERVE,"Due to solar variance (RTD=2034/ACT=1722)"
03INGRID_GS2,"FOLLOW RTD",06/23/2026 3:35:00 PM,22,0,RTD,"Re-arm CR."
03INGRID_GS2,"RAISE LOAD",06/23/2026 9:10:00 PM,0,22,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=12357/ACT=12423)"
03INGRID_GS2,"FOLLOW RTD",06/23/2026 9:39:00 PM,22,0,RTD,"Re-arm CR."
03INGRID_GS2,"RAISE LOAD",06/24/2026 9:48:00 AM,0,22,CONTINGENCY RESERVE,"(RTD+CR) Due to Solar Generation variance (RTD/ACTUAL : 1479/1178MW)"
03INGRID_GS2,"FOLLOW RTD",06/24/2026 10:46:00 AM,22,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS2,"RAISE LOAD",06/24/2026 11:08:00 AM,0,22,CONTINGENCY RESERVE,"(RTD+CR) Due to Solar Generation variance (RTD/ACTUAL : 1497/1176MW)"
03INGRID_GS2,"FOLLOW RTD",06/24/2026 1:02:00 PM,22,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS2,"RAISE LOAD",06/24/2026 4:37:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11577:11663MW)"
03INGRID_GS2,"FOLLOW RTD",06/24/2026 4:57:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",06/24/2026 5:32:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11240:11359MW)"
03INGRID_GS2,"FOLLOW RTD",06/24/2026 5:47:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",06/24/2026 6:40:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-137MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",06/24/2026 7:29:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",06/25/2026 8:06:00 AM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1207MW ; ACT: 980MW)"
03INGRID_GS2,"FOLLOW RTD",06/25/2026 8:19:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS2,"RAISE LOAD",06/25/2026 10:00:00 AM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1869MW ; ACT: 1468MW)"
03INGRID_GS2,"FOLLOW RTD",06/25/2026 10:15:00 AM,22,0,RTD,"Re-armed CR."
03INGRID_GS2,"RAISE LOAD",06/25/2026 1:19:00 PM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1945MW ; ACT: 1803MW)"
03INGRID_GS2,"FOLLOW RTD",06/25/2026 2:12:00 PM,22,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS2,"RAISE LOAD",06/26/2026 10:48:00 AM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2033MW ; ACT: 1829MW)"
03INGRID_GS2,"FOLLOW RTD",06/26/2026 11:02:00 AM,22,0,RTD,"Re-armed CR."
03INGRID_GS2,"RAISE LOAD",06/26/2026 9:08:00 PM,0,22,CONTINGENCY RESERVE,"due to high actual demand"
03INGRID_GS2,"FOLLOW RTD",06/26/2026 11:54:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS2,"ON-LINE",06/27/2026 7:58:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
03INGRID_GS2,"RAISE LOAD",06/27/2026 10:56:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1752:1622MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",06/27/2026 11:20:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",06/27/2026 11:40:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2029:1804MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",06/27/2026 11:45:00 AM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",06/27/2026 12:58:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS2,"FOLLOW RTD",06/27/2026 1:26:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",06/27/2026 1:33:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10943:11048MW) AND HVDC (-50:-124MW) VARIANCE & DE-LOADING OF MASINLOC UNIT 4 (350:156MW)"
03INGRID_GS2,"FOLLOW RTD",06/27/2026 2:01:00 PM,0,0,CONTINGENCY RESERVE,"REARMED CR"
03INGRID_GS2,"ON-LINE",06/28/2026 7:57:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
03INGRID_GS2,"RAISE LOAD",06/28/2026 10:31:00 AM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2182:2132MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",06/28/2026 11:30:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",06/28/2026 11:47:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS2,"FOLLOW RTD",06/28/2026 12:42:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",06/28/2026 1:33:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2493:2321MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",06/28/2026 2:04:00 PM,22,0,CONTINGENCY RESERVE,"REARMED CR"
03INGRID_GS2,"RAISE LOAD",06/28/2026 3:14:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(10264/10317MW) AND SOLAR VARIANCE (RTD/ACTUAL)(2176/2025MW)"
03INGRID_GS2,"RAISE LOAD",06/28/2026 3:28:00 PM,22,0,CONTINGENCY RESERVE,"REARMED CR"
03INGRID_GS2,"FOLLOW RTD",06/28/2026 5:29:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS3,"RAISE LOAD",06/22/2026 12:38:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-5:-90MW) VARIANCE"
03INGRID_GS3,"FOLLOW RTD",06/22/2026 12:44:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE LOAD",06/22/2026 9:07:00 AM,0,22,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2092/1750MW."
03INGRID_GS3,"FOLLOW RTD",06/22/2026 10:12:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS3,"RAISE LOAD",06/22/2026 10:28:00 AM,0,22,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2366/2011MW."
03INGRID_GS3,"FOLLOW RTD",06/22/2026 10:46:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS3,"RAISE LOAD",06/22/2026 11:08:00 AM,0,22,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2504/2233MW."
03INGRID_GS3,"FOLLOW RTD",06/22/2026 11:15:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS3,"RAISE LOAD",06/22/2026 2:10:00 PM,0,22,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2269/2173)"
03INGRID_GS3,"FOLLOW RTD",06/22/2026 2:17:00 PM,22,0,RTD,"re arm CR"
03INGRID_GS3,"RAISE LOAD",06/22/2026 3:12:00 PM,0,22,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2269/2122)"
03INGRID_GS3,"FOLLOW RTD",06/22/2026 3:16:00 PM,22,0,RTD,"end of RM schedule as CR"
03INGRID_GS3,"RAISE LOAD",06/23/2026 10:35:00 AM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2224/2396MW)"
03INGRID_GS3,"FOLLOW RTD",06/23/2026 10:49:00 AM,22,0,CONTINGENCY RESERVE,"RE ARMED CR"
03INGRID_GS3,"RAISE LOAD",06/23/2026 12:04:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2639/2306MW)"
03INGRID_GS3,"RAISE LOAD",06/23/2026 1:32:00 PM,22,0,CONTINGENCY RESERVE,"RE ARMED CR"
03INGRID_GS3,"RAISE LOAD",06/23/2026 2:39:00 PM,0,22,CONTINGENCY RESERVE,"Due to solar variance (RTD=2034/ACT=1722)"
03INGRID_GS3,"FOLLOW RTD",06/23/2026 3:35:00 PM,22,0,RTD,"Re-arm CR."
03INGRID_GS3,"RAISE LOAD",06/23/2026 9:10:00 PM,0,22,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=12357/ACT=12423)"
03INGRID_GS3,"FOLLOW RTD",06/23/2026 9:37:00 PM,22,0,RTD,"Re-arm CR."
03INGRID_GS3,"RAISE LOAD",06/24/2026 9:48:00 AM,0,22,CONTINGENCY RESERVE,"(RTD+CR) Due to Solar Generation variance (RTD/ACTUAL : 1479/1178MW)"
03INGRID_GS3,"FOLLOW RTD",06/24/2026 10:46:00 AM,22,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS3,"RAISE LOAD",06/24/2026 11:08:00 AM,0,22,CONTINGENCY RESERVE,"(RTD+CR) Due to Solar Generation variance (RTD/ACTUAL : 1497/1176MW)"
03INGRID_GS3,"FOLLOW RTD",06/24/2026 1:02:00 PM,22,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS3,"RAISE LOAD",06/24/2026 4:37:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11577:11663MW)"
03INGRID_GS3,"FOLLOW RTD",06/24/2026 4:57:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE LOAD",06/24/2026 5:32:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11240:11359MW)"
03INGRID_GS3,"FOLLOW RTD",06/24/2026 5:47:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE LOAD",06/24/2026 6:40:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-137MW) VARIANCE"
03INGRID_GS3,"FOLLOW RTD",06/24/2026 7:29:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE LOAD",06/25/2026 8:06:00 AM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1207MW ; ACT: 980MW)"
03INGRID_GS3,"FOLLOW RTD",06/25/2026 8:19:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS3,"RAISE LOAD",06/25/2026 10:00:00 AM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1869MW ; ACT: 1468MW)"
03INGRID_GS3,"FOLLOW RTD",06/25/2026 10:15:00 AM,22,0,RTD,"Re-armed CR."
03INGRID_GS3,"RAISE LOAD",06/25/2026 1:19:00 PM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1945MW ; ACT: 1803MW)"
03INGRID_GS3,"FOLLOW RTD",06/25/2026 2:12:00 PM,22,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS3,"RAISE LOAD",06/26/2026 9:08:00 PM,0,22,CONTINGENCY RESERVE,"due to high actual demand"
03INGRID_GS3,"FOLLOW RTD",06/26/2026 11:54:00 PM,4,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS4,"RAISE LOAD",06/22/2026 12:38:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-5:-90MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",06/22/2026 12:44:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",06/22/2026 9:05:00 AM,0,28,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2092/1747MW."
03INGRID_GS4,"FOLLOW RTD",06/22/2026 10:12:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",06/22/2026 10:23:00 AM,0,28,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2366/2011MW."
03INGRID_GS4,"FOLLOW RTD",06/22/2026 10:48:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",06/22/2026 10:57:00 AM,0,28,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2505/2668MW."
03INGRID_GS4,"FOLLOW RTD",06/22/2026 11:19:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",06/22/2026 12:01:00 PM,0,28,CONTINGENCY RESERVE,"Utilize CR due to solar variance (RTD/actual : 2263/2528)"
03INGRID_GS4,"FOLLOW RTD",06/22/2026 12:56:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",06/22/2026 1:38:00 PM,0,28,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2515/2400MW"
03INGRID_GS4,"FOLLOW RTD",06/22/2026 2:16:00 PM,28,0,RTD,"re arm CR"
03INGRID_GS4,"RAISE LOAD",06/22/2026 2:28:00 PM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2269/2173)"
03INGRID_GS4,"FOLLOW RTD",06/22/2026 4:04:00 PM,28,0,RTD,"re arm cr"
03INGRID_GS4,"RAISE LOAD",06/22/2026 4:30:00 PM,0,28,CONTINGENCY RESERVE,"due to high actual demand"
03INGRID_GS4,"FOLLOW RTD",06/22/2026 5:31:00 PM,28,0,RTD,"re arm CR"
03INGRID_GS4,"RAISE LOAD",06/22/2026 6:54:00 PM,0,28,CONTINGENCY RESERVE,"due to hvdc variance (RTD/actual -50/-120)"
03INGRID_GS4,"FOLLOW RTD",06/22/2026 9:09:00 PM,28,0,RTD,"re arm cr"
03INGRID_GS4,"FOLLOW RTD",06/23/2026 12:04:00 AM,28,0,RTD,"re arm CR"
03INGRID_GS4,"ONLINE",06/23/2026 8:58:00 AM,0,0,GENERATOR START-UP,"With CR schedule next hourly interval"
03INGRID_GS4,"RAISE LOAD",06/23/2026 9:12:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1843/1648MW)"
03INGRID_GS4,"FOLLOW RTD",06/23/2026 10:03:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS4,"RAISE LOAD",06/23/2026 10:33:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2224/1950MW)"
03INGRID_GS4,"FOLLOW RTD",06/23/2026 10:50:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS4,"RAISE LOAD",06/23/2026 11:40:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2599/2437MW)"
03INGRID_GS4,"FOLLOW RTD",06/23/2026 12:33:00 PM,28,0,CONTINGENCY RESERVE,"REARMED CR"
03INGRID_GS4,"RAISE LOAD",06/23/2026 1:04:00 PM,0,28,CONTINGENCY RESERVE,"UTILZIED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2452/2057MW)"
03INGRID_GS4,"FOLLOW RTD",06/23/2026 1:47:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS4,"RAISE LOAD",06/23/2026 2:10:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2173/1835MW)"
03INGRID_GS4,"FOLLOW RTD",06/23/2026 3:38:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS4,"RAISE LOAD",06/23/2026 6:18:00 PM,0,28,CONTINGENCY RESERVE,"Due to HVDC variance (RTD=-50/ACT=-189)"
03INGRID_GS4,"FOLLOW RTD",06/23/2026 9:24:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS4,"RAISE LOAD",06/24/2026,0,28,CONTINGENCY RESERVE,"To assist on-line sequence of Kalayaan 1 as pump."
03INGRID_GS4,"FOLLOW RTD",06/24/2026 12:05:00 AM,28,0,RTD,"Re-arm CR."
03INGRID_GS4,"RAISE LOAD",06/24/2026 12:32:00 AM,0,28,CONTINGENCY RESERVE,"To assist on-line sequence of Kalayaan 2 as pump."
03INGRID_GS4,"FOLLOW RTD",06/24/2026 1:39:00 AM,11,0,RTD,"Re-arm CR."
03INGRID_GS4,"RAISE LOAD",06/24/2026 2:26:00 AM,0,28,CONTINGENCY RESERVE,"due to high actual demand"
03INGRID_GS4,"FOLLOW RTD",06/24/2026 3:09:00 AM,12,0,RTD,"re arm CR"
03INGRID_GS4,"RAISE LOAD",06/24/2026 7:44:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 859/745MW)"
03INGRID_GS4,"FOLLOW RTD",06/24/2026 7:58:00 AM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS4,"FOLLOW RTD",06/24/2026 10:02:00 AM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS4,"RAISE LOAD",06/24/2026 11:08:00 AM,0,28,CONTINGENCY RESERVE,"(RTD+CR) Due to Solar Generation variance (RTD/ACTUAL : 1497/1176MW)"
03INGRID_GS4,"FOLLOW RTD",06/24/2026 11:39:00 AM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS4,"RAISE LOAD",06/24/2026 12:20:00 PM,0,28,CONTINGENCY RESERVE,"(RTD+CR) Due to Solar Generation variance (RTD/ACTUAL : 1603/1101MW)"
03INGRID_GS4,"FOLLOW RTD",06/24/2026 1:20:00 PM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS4,"RAISE LOAD",06/24/2026 4:30:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11595:11685MW)"
03INGRID_GS4,"FOLLOW RTD",06/24/2026 4:54:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"FOLLOW RTD",06/24/2026 4:54:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",06/24/2026 5:32:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11240:11359MW)"
03INGRID_GS4,"FOLLOW RTD",06/24/2026 7:44:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",06/24/2026 8:18:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-101MW) & VRE SOLAR BESS (56:17MW) VARIANCES"
03INGRID_GS4,"FOLLOW RTD",06/24/2026 9:24:00 PM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS4,"RAISE LOAD",06/25/2026 4:27:00 AM,0,28,CONTINGENCY RESERVE,"Utilize CR to assist online of Kalayaan 4 pump."
03INGRID_GS4,"FOLLOW RTD",06/25/2026 4:58:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",06/25/2026 8:02:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1174MW ; ACT: 896MW)"
03INGRID_GS4,"RAISE LOAD",06/25/2026 8:06:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1280MW; ACT: 1063MW)"
03INGRID_GS4,"FOLLOW RTD",06/25/2026 8:19:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"FOLLOW RTD",06/25/2026 8:27:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE LOAD",06/25/2026 9:20:00 AM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand (RTD: 11467MW ; ACT: 11522MW)"
03INGRID_GS4,"FOLLOW RTD",06/25/2026 9:34:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE LOAD",06/25/2026 9:50:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1524MW ; ACT: 1443MW)"
03INGRID_GS4,"FOLLOW RTD",06/25/2026 9:55:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE LOAD",06/25/2026 10:00:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1869MW ; ACT: 1468MW)"
03INGRID_GS4,"FOLLOW RTD",06/25/2026 10:26:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE LOAD",06/25/2026 11:09:00 AM,0,28,CONTINGENCY RESERVE,"ue to high actual system demand (RTD: 11964MW; ACT: 12054MW)"
03INGRID_GS4,"FOLLOW RTD",06/25/2026 11:22:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE LOAD",06/25/2026 11:47:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2105MW ; ACT: 1829MW)"
03INGRID_GS4,"FOLLOW RTD",06/25/2026 12:04:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE LOAD",06/25/2026 1:15:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1945MW ; ACT: 1803MW)"
03INGRID_GS4,"FOLLOW RTD",06/25/2026 2:09:00 PM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS4,"RAISE LOAD",06/25/2026 2:49:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 1406/1102MW) and to compensate security lower of Magat HEPP (95MW)"
03INGRID_GS4,"FOLLOW RTD",06/25/2026 4:23:00 PM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS4,"RAISE LOAD",06/25/2026 6:14:00 PM,0,28,CONTINGENCY RESERVE,"Due to HVDC variance (RTD/ACTUAL : -50/-210MW)"
03INGRID_GS4,"FOLLOW RTD",06/25/2026 9:01:00 PM,28,0,RTD,"End of CR schedule"
03INGRID_GS4,"RAISE LOAD",06/26/2026 9:40:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1975MW ; ACT: 1816MW)"
03INGRID_GS4,"FOLLOW RTD",06/26/2026 10:04:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE LOAD",06/26/2026 10:35:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2195MW ; ACT: 1882MW)"
03INGRID_GS4,"FOLLOW RTD",06/26/2026 10:51:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE LOAD",06/26/2026 11:24:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2227MW ; ACT: 2034MW)"
03INGRID_GS4,"FOLLOW RTD",06/26/2026 12:13:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE LOAD",06/26/2026 1:37:00 PM,0,28,CONTINGENCY RESERVE,"Due to HVDC variance, (RTD: -100MW; ACT: -178MW)"
03INGRID_GS4,"FOLLOW RTD",06/26/2026 4:01:00 PM,28,0,RTD,"re arm CR"
03INGRID_GS4,"ON-LINE",06/27/2026 7:58:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
03INGRID_GS4,"RAISE LOAD",06/27/2026 8:10:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1176:984MW)"
03INGRID_GS4,"FOLLOW RTD",06/27/2026 8:41:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",06/27/2026 9:19:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1613:1477MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",06/27/2026 9:46:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",06/27/2026 10:56:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1752:1622MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",06/27/2026 11:20:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",06/27/2026 11:40:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2029:1804MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",06/27/2026 11:47:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",06/27/2026 12:56:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS4,"FOLLOW RTD",06/27/2026 1:26:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",06/27/2026 1:33:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10943:11048MW) AND HVDC (-50:-124MW) VARIANCE & DE-LOADING OF MASINLOC UNIT 4 (350:156MW)"
03INGRID_GS4,"FOLLOW RTD",06/27/2026 2:01:00 PM,28,0,CONTINGENCY RESERVE,"REARMED CR"
03INGRID_GS4,"RAISE LOAD",06/27/2026 2:28:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE  (RTD/ACTUAL)(1895/1770MW)"
03INGRID_GS4,"FOLLOW RTD",06/27/2026 2:56:00 PM,28,0,CONTINGENCY RESERVE,"REARMED CR"
03INGRID_GS4,"RAISE LOAD",06/27/2026 4:15:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1111/912MW) AND HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11084/11141MW)"
03INGRID_GS4,"FOLLOW RTD",06/27/2026 5:23:00 PM,28,0,CONTINGENCY RESERVE,"REARMED CR"
