Luzon System Operations
03INGRID_GS4,"RAISE LOAD",06/27/2026 9:52:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-19/-101MW) AND VRE VARIANCE (RTD/ACTUAL)(341/311MW)"
03INGRID_GS4,"FOLLOW RTD",06/27/2026 10:47:00 PM,28,0,CONTINGENCY RESERVE,"REARMED CR"
03INGRID_GS4,"ON-LINE",06/28/2026 7:57:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
03INGRID_GS4,"RAISE LOAD",06/28/2026 8:24:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1161:1096MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",06/28/2026 9:08:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",06/28/2026 9:57:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS4,"FOLLOW RTD",06/28/2026 11:30:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",06/28/2026 11:47:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS4,"FOLLOW RTD",06/28/2026 12:42:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",06/28/2026 1:33:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2493:2321MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",06/28/2026 2:04:00 PM,28,0,CONTINGENCY RESERVE,"REARMED CR"
03INGRID_GS4,"RAISE LOAD",06/28/2026 3:07:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(10246/10313MW) AND SOLAR VARIANCE (RTD/ACTUAL)(2206/2102MW)"
03INGRID_GS4,"RAISE LOAD",06/28/2026 3:28:00 PM,28,0,CONTINGENCY RESERVE,"REARMED CR"
03INGRID_GS4,"FOLLOW RTD",06/28/2026 3:46:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS4,"RAISE LOAD",06/28/2026 4:48:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL0(10209/10294MW)"
03INGRID_GS4,"FOLLOW RTD",06/28/2026 5:27:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS4,"RAISE LOAD",06/28/2026 6:58:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(10869/10970MW)"
03INGRID_GS4,"FOLLOW RTD",06/28/2026 7:05:00 PM,28,0,CONTINGENCY RESERVE,"REARMED CR"
03INGRID_GS4,"FOLLOW RTD",06/28/2026 7:10:00 PM,28,0,CONTINGENCY RESERVE,"REARMED CR"
03INGRID_GS5,"RAISE LOAD",06/22/2026 9:07:00 AM,0,22,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2092/1750MW."
03INGRID_GS5,"FOLLOW RTD",06/22/2026 10:12:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS5,"RAISE LOAD",06/22/2026 10:28:00 AM,0,22,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2366/2011MW."
03INGRID_GS5,"FOLLOW RTD",06/22/2026 10:46:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS5,"FOLLOW RTD",06/22/2026 11:15:00 AM,1,0,RTD,"Re-arm CR"
03INGRID_GS5,"RAISE LOAD",06/22/2026 2:10:00 PM,0,22,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2269/2173)"
03INGRID_GS5,"FOLLOW RTD",06/22/2026 2:17:00 PM,22,0,RTD,"re arm CR"
03INGRID_GS5,"RAISE LOAD",06/22/2026 3:12:00 PM,0,22,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2269/2122)"
03INGRID_GS5,"FOLLOW RTD",06/22/2026 3:16:00 PM,22,0,RTD,"end of RM schedule as CR"
03INGRID_GS5,"RAISE LOAD",06/23/2026 10:35:00 AM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2224/2396MW)"
03INGRID_GS5,"FOLLOW RTD",06/23/2026 10:49:00 AM,22,0,CONTINGENCY RESERVE,"RE ARMED CR"
03INGRID_GS5,"RAISE LOAD",06/23/2026 12:04:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2639/2306MW)"
03INGRID_GS5,"RAISE LOAD",06/23/2026 1:32:00 PM,22,0,CONTINGENCY RESERVE,"RE ARMED CR"
03INGRID_GS5,"RAISE LOAD",06/23/2026 2:39:00 PM,0,22,CONTINGENCY RESERVE,"Due to solar variance (RTD=2034/ACT=1722)"
03INGRID_GS5,"FOLLOW RTD",06/23/2026 3:35:00 PM,22,0,RTD,"Re-arm CR."
03INGRID_GS5,"RAISE LOAD",06/23/2026 9:10:00 PM,0,22,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=12357/ACT=12423)"
03INGRID_GS5,"FOLLOW RTD",06/23/2026 9:24:00 PM,12,0,RTD,"Re-arm CR."
03INGRID_GS5,"RAISE LOAD",06/24/2026 9:48:00 AM,0,22,CONTINGENCY RESERVE,"(RTD+CR) Due to Solar Generation variance (RTD/ACTUAL : 1479/1178MW)"
03INGRID_GS5,"FOLLOW RTD",06/24/2026 10:46:00 AM,22,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS5,"RAISE LOAD",06/24/2026 11:08:00 AM,0,22,CONTINGENCY RESERVE,"(RTD+CR) Due to Solar Generation variance (RTD/ACTUAL : 1497/1176MW)"
03INGRID_GS5,"FOLLOW RTD",06/24/2026 1:02:00 PM,22,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS5,"RAISE LOAD",06/24/2026 4:37:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11577:11663MW)"
03INGRID_GS5,"FOLLOW RTD",06/24/2026 4:57:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS5,"RAISE LOAD",06/24/2026 5:32:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11240:11359MW)"
03INGRID_GS5,"FOLLOW RTD",06/24/2026 5:47:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS5,"RAISE LOAD",06/24/2026 6:40:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-137MW) VARIANCE"
03INGRID_GS5,"FOLLOW RTD",06/24/2026 7:29:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS5,"RAISE LOAD",06/25/2026 8:06:00 AM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1207MW ; ACT: 980MW)"
03INGRID_GS5,"FOLLOW RTD",06/25/2026 8:19:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS5,"RAISE LOAD",06/25/2026 10:00:00 AM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1869MW ; ACT: 1468MW)"
03INGRID_GS5,"FOLLOW RTD",06/25/2026 10:26:00 AM,22,0,RTD,"Re-armed CR."
03INGRID_GS5,"RAISE LOAD",06/25/2026 1:19:00 PM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1945MW ; ACT: 1803MW)"
03INGRID_GS5,"FOLLOW RTD",06/25/2026 2:12:00 PM,22,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS5,"RAISE LOAD",06/26/2026 9:08:00 PM,0,22,CONTINGENCY RESERVE,"due to high actual demand"
03INGRID_GS5,"FOLLOW RTD",06/26/2026 9:20:00 PM,4,0,RTD,"re arm CR"
03INGRID_GS6,"RAISE LOAD",06/22/2026 9:05:00 AM,0,28,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2092/1747MW."
03INGRID_GS6,"FOLLOW RTD",06/22/2026 10:12:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",06/22/2026 10:23:00 AM,0,28,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2366/2011MW."
03INGRID_GS6,"FOLLOW RTD",06/22/2026 10:48:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",06/22/2026 10:57:00 AM,0,28,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2505/2668MW."
03INGRID_GS6,"FOLLOW RTD",06/22/2026 11:19:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",06/22/2026 12:01:00 PM,0,28,CONTINGENCY RESERVE,"Utilize CR due to solar variance (RTD/actual : 2263/2528)"
03INGRID_GS6,"FOLLOW RTD",06/22/2026 12:56:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",06/22/2026 1:38:00 PM,0,28,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2515/2400MW"
03INGRID_GS6,"FOLLOW RTD",06/22/2026 2:16:00 PM,28,0,RTD,"re arm CR"
03INGRID_GS6,"RAISE LOAD",06/22/2026 2:29:00 PM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2269/2173)"
03INGRID_GS6,"FOLLOW RTD",06/22/2026 4:04:00 PM,28,0,RTD,"re arm cr"
03INGRID_GS6,"RAISE LOAD",06/22/2026 4:30:00 PM,0,28,CONTINGENCY RESERVE,"due to high actual demand"
03INGRID_GS6,"FOLLOW RTD",06/22/2026 5:31:00 PM,28,0,RTD,"re arm CR"
03INGRID_GS6,"RAISE LOAD",06/22/2026 6:54:00 PM,0,28,CONTINGENCY RESERVE,"due to hvdc variance (RTD/actual -50/-120)"
03INGRID_GS6,"FOLLOW RTD",06/22/2026 9:15:00 PM,28,0,RTD,"re arm CR"
03INGRID_GS6,"FOLLOW RTD",06/23/2026 12:04:00 AM,28,0,RTD,"re arm CR"
03INGRID_GS6,"ONLINE",06/23/2026 8:58:00 AM,0,0,GENERATOR START-UP,"With CR schedule next hourly interval"
03INGRID_GS6,"RAISE LOAD",06/23/2026 9:12:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1843/1648MW)"
03INGRID_GS6,"FOLLOW RTD",06/23/2026 10:03:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS6,"RAISE LOAD",06/23/2026 10:33:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2224/1950MW)"
03INGRID_GS6,"FOLLOW RTD",06/23/2026 10:54:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS6,"RAISE LOAD",06/23/2026 11:40:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2599/2437MW)"
03INGRID_GS6,"FOLLOW RTD",06/23/2026 12:33:00 PM,28,0,CONTINGENCY RESERVE,"REARMED CR"
03INGRID_GS6,"RAISE LOAD",06/23/2026 1:04:00 PM,0,28,CONTINGENCY RESERVE,"UTILZIED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2452/2057MW)"
03INGRID_GS6,"FOLLOW RTD",06/23/2026 1:47:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS6,"RAISE LOAD",06/23/2026 2:10:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2173/1835MW)"
03INGRID_GS6,"FOLLOW RTD",06/23/2026 3:38:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS6,"RAISE LOAD",06/23/2026 6:18:00 PM,0,28,CONTINGENCY RESERVE,"Due to HVDC variance (RTD=-50/ACT=-189)"
03INGRID_GS6,"FOLLOW RTD",06/23/2026 9:14:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS6,"RAISE LOAD",06/24/2026,0,28,CONTINGENCY RESERVE,"To assist on-line sequence of Kalayaan 1 as pump."
03INGRID_GS6,"FOLLOW RTD",06/24/2026 12:03:00 AM,28,0,RTD,"Re-arm CR."
03INGRID_GS6,"RAISE LOAD",06/24/2026 12:32:00 AM,0,28,CONTINGENCY RESERVE,"To assist on-line sequence of Kalayaan 2 as pump."
03INGRID_GS6,"FOLLOW RTD",06/24/2026 1:39:00 AM,11,0,RTD,"Re-arm CR."
03INGRID_GS6,"FOLLOW RTD",06/24/2026 9:54:00 AM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS6,"RAISE LOAD",06/24/2026 11:08:00 AM,0,28,CONTINGENCY RESERVE,"(RTD+CR) Due to Solar Generation variance (RTD/ACTUAL : 1497/1176MW)"
03INGRID_GS6,"FOLLOW RTD",06/24/2026 11:33:00 AM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS6,"RAISE LOAD",06/24/2026 12:20:00 PM,0,28,CONTINGENCY RESERVE,"(RTD+CR) Due to Solar Generation variance (RTD/ACTUAL : 1603/1101MW)"
03INGRID_GS6,"FOLLOW RTD",06/24/2026 1:20:00 PM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS6,"RAISE LOAD",06/24/2026 4:30:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11595:11685MW)"
03INGRID_GS6,"FOLLOW RTD",06/24/2026 4:54:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"FOLLOW RTD",06/24/2026 4:54:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",06/24/2026 5:32:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11240:11359MW)"
03INGRID_GS6,"FOLLOW RTD",06/24/2026 7:44:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",06/24/2026 8:18:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-101MW) & VRE SOLAR BESS (56:17MW) VARIANCES"
03INGRID_GS6,"FOLLOW RTD",06/24/2026 9:20:00 PM,28,0,RTD,"End of CR schedule"
03INGRID_GS6,"RAISE LOAD",06/25/2026 4:27:00 AM,0,5,CONTINGENCY RESERVE,"Utilize CR to assist online of Kalayaan 4 pump."
03INGRID_GS6,"FOLLOW RTD",06/25/2026 4:58:00 AM,5,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",06/25/2026 8:02:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1174MW ; ACT: 896MW)"
03INGRID_GS6,"RAISE LOAD",06/25/2026 8:06:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1280MW; ACT: 1063MW)"
03INGRID_GS6,"FOLLOW RTD",06/25/2026 8:19:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS6,"FOLLOW RTD",06/25/2026 8:27:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS6,"RAISE LOAD",06/25/2026 9:20:00 AM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand (RTD: 11467MW ; ACT: 11522MW)"
03INGRID_GS6,"FOLLOW RTD",06/25/2026 9:34:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS6,"RAISE LOAD",06/25/2026 9:50:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1524MW ; ACT: 1443MW)"
03INGRID_GS6,"FOLLOW RTD",06/25/2026 9:55:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS6,"RAISE LOAD",06/25/2026 10:00:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1869MW ; ACT: 1468MW)"
03INGRID_GS6,"FOLLOW RTD",06/25/2026 10:26:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS6,"RAISE LOAD",06/25/2026 11:09:00 AM,0,28,CONTINGENCY RESERVE,"ue to high actual system demand (RTD: 11964MW; ACT: 12054MW)"
03INGRID_GS6,"FOLLOW RTD",06/25/2026 11:22:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS6,"RAISE LOAD",06/25/2026 11:47:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2105MW ; ACT: 1829MW)"
03INGRID_GS6,"FOLLOW RTD",06/25/2026 12:04:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS6,"RAISE LOAD",06/25/2026 1:15:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1945MW ; ACT: 1803MW)"
03INGRID_GS6,"FOLLOW RTD",06/25/2026 2:11:00 PM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS6,"RAISE LOAD",06/25/2026 2:49:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 1406/1102MW) and to compensate security lower of Magat HEPP (95MW)"
03INGRID_GS6,"FOLLOW RTD",06/25/2026 4:04:00 PM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS6,"RAISE LOAD",06/25/2026 6:14:00 PM,0,28,CONTINGENCY RESERVE,"Due to HVDC variance (RTD/ACTUAL : -50/-210MW)"
03INGRID_GS6,"FOLLOW RTD",06/25/2026 8:59:00 PM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS6,"RAISE LOAD",06/26/2026 10:35:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2195MW ; ACT: 1882MW)"
03INGRID_GS6,"FOLLOW RTD",06/26/2026 10:51:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS6,"RAISE LOAD",06/26/2026 11:24:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2227MW ; ACT: 2034MW)"
03INGRID_GS6,"FOLLOW RTD",06/26/2026 12:13:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS6,"RAISE LOAD",06/26/2026 1:37:00 PM,0,28,CONTINGENCY RESERVE,"Due to HVDC variance, (RTD: -100MW; ACT: -178MW)"
03INGRID_GS6,"FOLLOW RTD",06/26/2026 4:03:00 PM,28,0,RTD,"re arm CR"
03INGRID_GS6,"ON-LINE",06/27/2026 7:58:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
03INGRID_GS6,"RAISE LOAD",06/27/2026 8:10:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1176:984MW)"
03INGRID_GS6,"FOLLOW RTD",06/27/2026 8:41:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",06/27/2026 10:56:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1752:1622MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",06/27/2026 11:20:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",06/27/2026 11:40:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2029:1804MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",06/27/2026 11:47:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",06/27/2026 12:56:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS6,"FOLLOW RTD",06/27/2026 1:26:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",06/27/2026 1:33:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10943:11048MW) AND HVDC (-50:-124MW) VARIANCE & DE-LOADING OF MASINLOC UNIT 4 (350:156MW)"
03INGRID_GS6,"FOLLOW RTD",06/27/2026 2:01:00 PM,28,0,CONTINGENCY RESERVE,"REARMED CR"
03INGRID_GS6,"RAISE LOAD",06/27/2026 2:28:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE  (RTD/ACTUAL)(1895/1770MW)"
03INGRID_GS6,"FOLLOW RTD",06/27/2026 2:56:00 PM,28,0,CONTINGENCY RESERVE,"REARMED CR"
03INGRID_GS6,"RAISE LOAD",06/27/2026 4:15:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1111/912MW) AND HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11084/11141MW)"
03INGRID_GS6,"FOLLOW RTD",06/27/2026 5:23:00 PM,28,0,CONTINGENCY RESERVE,"REARMED CR"
03INGRID_GS6,"RAISE LOAD",06/27/2026 9:52:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-19/-101MW) AND VRE VARIANCE (RTD/ACTUAL)(341/311MW)"
03INGRID_GS6,"FOLLOW RTD",06/27/2026 10:43:00 PM,28,0,CONTINGENCY RESERVE,"REARMED CR"
03INGRID_GS6,"ON-LINE",06/28/2026 7:57:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
03INGRID_GS6,"RAISE LOAD",06/28/2026 8:24:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1161:1096MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",06/28/2026 9:08:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",06/28/2026 10:04:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS6,"FOLLOW RTD",06/28/2026 11:30:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",06/28/2026 11:47:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS6,"FOLLOW RTD",06/28/2026 12:42:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",06/28/2026 1:33:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2493:2321MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",06/28/2026 2:04:00 PM,28,0,CONTINGENCY RESERVE,"REARMED CR"
03INGRID_GS6,"RAISE LOAD",06/28/2026 3:07:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(10246/10313MW) AND SOLAR VARIANCE (RTD/ACTUAL)(2206/2102MW)"
03INGRID_GS6,"RAISE LOAD",06/28/2026 3:28:00 PM,28,0,CONTINGENCY RESERVE,"REARMED CR"
03INGRID_GS6,"FOLLOW RTD",06/28/2026 3:46:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS6,"RAISE LOAD",06/28/2026 4:48:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL0(10209/10294MW)"
03INGRID_GS6,"FOLLOW RTD",06/28/2026 5:27:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED CR"
03INGRID_GS6,"RAISE LOAD",06/28/2026 6:58:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(10869/10970MW)"
03INGRID_GS6,"FOLLOW RTD",06/28/2026 7:05:00 PM,28,0,CONTINGENCY RESERVE,"REARMED CR"
03INGRID_GS6,"FOLLOW RTD",06/28/2026 7:10:00 PM,28,0,CONTINGENCY RESERVE,"REARMED CR"
03KAL_G01,"ONLINE AS PUMP",06/22/2026 3:29:00 AM,0,-158,GENERATOR START-UP,"Start of pumping operation, RTD"
03KAL_G01,"SHUTDOWN AS PUMP",06/22/2026 10:03:00 AM,-155,0,RTD,"END OF PUMPING OPERATION."
03KAL_G01,"ONLINE AS PUMP",06/23/2026 2:01:00 AM,0,-158,GENERATOR START-UP,"start of pumpin operation"
03KAL_G01,"SHUTDOWN AS PUMP",06/23/2026 1:01:00 PM,-156,0,GENERATOR SHUTDOWN,"END OF PUMPING OPERATION"
03KAL_G01,"ON-LINE AS PUMP",06/23/2026 11:59:00 PM,0,-158,GENERATOR START-UP,"Start of pumping operation."
03KAL_G01,"SHUTDOWN AS PUMP",06/24/2026 1:00:00 PM,-160,0,RTD,"End of pumping operation"
03KAL_G01,"ONLINE AS PUMP",06/25/2026 2:01:00 AM,0,-158,RTD,"Start of pumping operation"
03KAL_G01,"OFFLINE AS PUMP",06/25/2026 12:17:00 PM,-156,0,RTD,"End operation as pump, zero RTD."
03KAL_G01,"ONLINE AS PUMP",06/26/2026 2:01:00 AM,0,-158,RTD,"Start of pumping operation"
03KAL_G01,"OFFLINE AS PUMP",06/26/2026 1:12:00 PM,-157,0,RTD,"End operation as pump, zero RTD."
03KAL_G01,"ONLINE AS TURBINE",06/26/2026 6:27:00 PM,0,90,GENERATOR START-UP,"online as CR"
03KAL_G01,"SHUTDOWN AS GEN",06/26/2026 10:25:00 PM,90,0,GENERATOR SHUTDOWN,"WITH ZERO (0MW) RTD"
03KAL_G01,"ONLINE AS PUMP",06/27/2026 12:59:00 AM,0,-158,GENERATOR START-UP,"START OF PUMPING OPERATION"
03KAL_G01,"SHUTDOWN AS PUMP",06/27/2026 2:04:00 PM,-156,0,RTD,"END OF PUMPING OPERATION"
03KAL_G01,"ON-LINE",06/27/2026 6:22:00 PM,0,0,CONTINGENCY RESERVE,"CR"
03KAL_G01,"RAISE LOAD",06/27/2026 9:39:00 PM,147,161,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-78/-104MW) AND VRE VARIANCE (RTD/ACTUAL)(341/293MW)"
03KAL_G01,"FOLLOW RTD",06/27/2026 10:20:00 PM,111,91,CONTINGENCY RESERVE,"REARMED CR"
03KAL_G01,"SHUTDOWN AS GEN",06/28/2026 12:02:00 AM,90,0,GENERATOR SHUTDOWN,"0MW RTD"
03KAL_G01,"ONLINE AS PUMP",06/28/2026 1:20:00 AM,0,-158,RTD,"START OF PUMPING OPERATION."
03KAL_G01,"TRIPPED AS PUMP",06/28/2026 1:45:00 AM,-158,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"TRIPPED DUE TO HIGH TEMP WINDING OF MAIN TRANSFORMER, HIGHEST FREQUENCY REACHED 60.36HZ"
03KAL_G01,"ONLINE AS PUMP",06/28/2026 2:37:00 AM,0,-158,RTD,"Start operation as pump."
03KAL_G01,"SHUTDOOWN AS PUMP",06/28/2026 4:17:00 PM,-158,0,RTD,"END OF PUMPING OPERATION"
03KAL_G01,"RAISE LOAD",06/28/2026 10:07:00 PM,151,181,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03KAL_G01,"AS CR",06/28/2026 11:11:00 PM,120,0,GENERATOR SHUTDOWN,"END OF RMS"
03KAL_G02,"ON-LINE AS PUMP",06/22/2026 1:01:00 AM,0,-150,RTD,"RTD"
03KAL_G02,"SHUTDOWN AS PUMP",06/22/2026 10:31:00 AM,-147,0,RTD,"END OF PUMPING OPERATION."
03KAL_G02,"ONLINE AS CR",06/22/2026 12:59:00 PM,0,90,GENERATOR START-UP,"With schedule as CR for the interval."
03KAL_G02,"ONLINE AS TURBINE",06/22/2026 12:59:00 PM,0,90,GENERATOR START-UP,"start as CR"
03KAL_G02,"RAISE LOAD",06/22/2026 1:07:00 PM,91,131,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 2469/2354MW"
03KAL_G02,"FOLLOW RTD",06/22/2026 2:01:00 PM,133,91,RTD,"re arm CR"
03KAL_G02,"RAISE LOAD",06/22/2026 2:30:00 PM,91,151,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2269/2173)"
03KAL_G02,"FOLLOW RTD",06/22/2026 4:06:00 PM,141,91,RTD,"re arm CR"
03KAL_G02,"RAISE LOAD",06/22/2026 6:35:00 PM,101,181,CONTINGENCY RESERVE,"due to hvdc variance (RTD/actual -50/-156)"
03KAL_G02,"FOLLOW RTD",06/22/2026 11:56:00 PM,181,101,RTD,"re arm CR"
03KAL_G02,"SHUTDOWN AS TURBINE",06/23/2026 12:02:00 AM,90,0,GENERATOR SHUTDOWN,"end of RR operation"
03KAL_G02,"ONLINE AS PUMP",06/23/2026 6:12:00 AM,0,-148,GENERATOR START-UP,"START OF PUMPING OPERATION"
03KAL_G02,"SHUTDOWN AS PUMP",06/23/2026 12:35:00 PM,-157,0,GENERATOR SHUTDOWN,"END OF PUMPING OPERATION"
03KAL_G02,"ONLINE AS GEN",06/23/2026 2:01:00 PM,0,90,GENERATOR START-UP,"WITH RTD"
03KAL_G02,"RAISE LOAD",06/23/2026 3:10:00 PM,91,181,CONTINGENCY RESERVE,"Due to solar variance (RTD=1759/ACT=1333)"
03KAL_G02,"FOLLOW RTD",06/23/2026 3:41:00 PM,180,91,RTD,"Re-arm CR."
03KAL_G02,"SHUTDOWN",06/23/2026 6:20:00 PM,91,0,GENERATOR SHUTDOWN,"End of CR schedule."
03KAL_G02,"ON-LINE AS PUMP",06/24/2026 12:31:00 AM,0,-148,GENERATOR START-UP,"Start of pumping operation."
03KAL_G02,"SHUTDOWN AS PUMP",06/24/2026 12:31:00 PM,-160,0,RTD,"End of pumping operation"
03KAL_G02,"ON-LINE",06/24/2026 2:00:00 PM,0,0,CONTINGENCY RESERVE,"CR"
03KAL_G02,"RAISE LOAD",06/24/2026 4:34:00 PM,91,131,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11595:11685MW)"
03KAL_G02,"FOLLOW RTD",06/24/2026 5:49:00 PM,130,91,CONTINGENCY RESERVE,"RE-ARMED"
03KAL_G02,"RAISE LOAD",06/24/2026 6:43:00 PM,91,141,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-144MW) VARIANCE"
03KAL_G02,"FOLLOW RTD",06/24/2026 7:45:00 PM,150,91,CONTINGENCY RESERVE,"RE-ARMED"
03KAL_G02,"SHUTDOWN",06/25/2026 1:01:00 AM,90,0,GENERATOR SHUTDOWN,"End of CR schedule"
03KAL_G02,"ONLINE AS PUMP",06/25/2026 2:41:00 AM,0,-160,RTD,"Start of pumping operation"
03KAL_G02,"OFFLINE AS PUMP",06/25/2026 10:02:00 AM,-145,0,RTD,"End operation as pump, zero RTD."
03KAL_G02,"ONLINE AS CR",06/25/2026 1:28:00 PM,0,90,CONTINGENCY RESERVE,"Start-up, with schedule as CR"
03KAL_G02,"RAISE LOAD",06/25/2026 6:38:00 PM,91,141,CONTINGENCY RESERVE,"(RTD+CR) Due to HVDC variance (RTD/ACTUAL : -50/-242MW)"
03KAL_G02,"FOLLOW RTD",06/25/2026 11:26:00 PM,141,91,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03KAL_G02,"SHUTDOWN",06/25/2026 11:36:00 PM,91,0,GENERATOR SHUTDOWN,"End of CR schedule"
03KAL_G02,"ONLINE AS PUMP",06/26/2026 1:01:00 AM,0,-148,RTD,"Start of pumping operation"
03KAL_G02,"OFFLINE AS PUMP",06/26/2026 12:32:00 PM,-147,0,RTD,"End operation as pump, zero RTD."
03KAL_G02,"SHUTDOWN AS GEN",06/27/2026 12:12:00 AM,90,0,GENERATOR SHUTDOWN,"WITH ZERO (0MW) RTD"
03KAL_G02,"ONLINE AS PUMP",06/27/2026 1:31:00 AM,0,-148,GENERATOR START-UP,"START OF PUMPING OPERATION"
03KAL_G02,"AS PUMP",06/27/2026 1:33:00 PM,-150,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G02,"ONLINE AS GEN",06/27/2026 5:11:00 PM,0,91,RTD,"WITH RTD AND CR SCHEDULE"
03KAL_G02,"RAISE LOAD",06/27/2026 9:39:00 PM,144,181,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-78/-104MW) AND VRE VARIANCE (RTD/ACTUAL)(341/293MW)"
03KAL_G02,"FOLLOW RTD",06/27/2026 10:20:00 PM,179,141,CONTINGENCY RESERVE,"REARMED CR"
03KAL_G02,"SHUTDOWN AS GEN",06/28/2026 12:36:00 AM,91,0,GENERATOR SHUTDOWN,"0MW RTD"
03KAL_G02,"ONLINE AS PUMP",06/28/2026 2:01:00 AM,0,-148,RTD,"START OF PUMPING OPERATION."
03KAL_G02,"SUTDOWN AS PUMP",06/28/2026 3:40:00 PM,145,0,RTD,"END OF PUMPING OPERATION"
03KAL_G02,"ONLINE AS GEN",06/28/2026 6:01:00 PM,0,91,GENERATOR START-UP,"WITH RTD AND CR SCHEDULE"
03KAL_G02,"RAISE LOAD",06/28/2026 9:05:00 PM,136,181,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03KAL_G02,"FOLLOW RTD",06/28/2026 10:31:00 PM,181,136,CONTINGENCY RESERVE,"RE-ARMED"
03KAL_G04,"RAISE LOAD",06/22/2026 1:10:00 AM,95,124,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03KAL_G04,"FOLLOW RTD",06/22/2026 1:17:00 AM,121,95,CONTINGENCY RESERVE,"RE-ARMED"
03KAL_G04,"SHUTDOWN",06/22/2026 2:02:00 AM,96,0,GENERATOR SHUTDOWN,"End of CR schedule"
03KAL_G04,"ONLINE AS CR",06/22/2026 6:21:00 AM,0,90,GENERATOR START-UP,"With schedule as CR for the interval."
03KAL_G04,"RAISE LOAD",06/22/2026 7:11:00 AM,90,150,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 805/673MW."
03KAL_G04,"FOLLOW RTD",06/22/2026 8:45:00 AM,150,90,RTD,"Re-arm CR"
03KAL_G04,"RAISE LOAD",06/22/2026 8:50:00 AM,90,150,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 1929/1653MW."
03KAL_G04,"FOLLOW RTD",06/22/2026 9:05:00 AM,156,110,RTD,"Re-arm CR"
03KAL_G04,"ONLINE AS TURBINE",06/22/2026 2:00:00 PM,0,90,GENERATOR START-UP,"online as RR"
03KAL_G04,"RAISE LOAD",06/22/2026 3:18:00 PM,110,130,REGULATING RESERVE,"Due to solar variance (RTD/actual : 2269/2122), utilized regulating up"
03KAL_G04,"FOLLOW RTD",06/22/2026 4:00:00 PM,145,110,RTD,"from regulating up"
03KAL_G04,"RAISE LOAD",06/23/2026 1:13:00 AM,110,185,CONTINGENCY RESERVE,"due to high actual demand, RTD + CR (RM schedule)"
03KAL_G04,"FOLLOW RTD",06/23/2026 2:53:00 AM,145,95,RTD,"Re-armed CR."
03KAL_G04,"OFFLINE AS CR",06/23/2026 3:02:00 AM,95,0,RTD,"End of schedule as CR"
03KAL_G04,"ONLINE AS RR",06/23/2026 5:11:00 AM,0,110,RTD,"Start-up, with schedule as RR"
03KAL_G04,"ONLINE AS CR",06/23/2026 5:20:00 AM,110,95,CONTINGENCY RESERVE,"Shift schedule from RR to CR."
03KAL_G04,"RAISE LOAD",06/23/2026 7:24:00 AM,98,145,CONTINGENCY RESERVE,"UTILZIED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(784/657MW)"
03KAL_G04,"FOLLOW RTD",06/23/2026 7:48:00 AM,144,95,CONTINGENCY RESERVE,"RE-ARMED CR"
03KAL_G04,"RAISE LOAD",06/23/2026 9:28:00 AM,95,385,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1859/1472MW)"
03KAL_G04,"FOLLOW RTD",06/23/2026 9:31:00 AM,132,95,CONTINGENCY RESERVE,"END OF CR SCHEDULE, START OF RR SCHEDULE, RTD=95MW, RRU SCHEDULE 5 MW"
03KAL_G04,"FOLLOW RTD",06/23/2026 9:35:00 AM,101,95,REGULATING RESERVE,"RE-ARMED RR"
03KAL_G04,"RAISE LOAD",06/23/2026 10:30:00 AM,95,125,REGULATING RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2224/2396MW)"
03KAL_G04,"FOLLOW RTD",06/23/2026 2:58:00 PM,185,100,RTD,"Re-arm RR."
03KAL_G04,"SHUTDOWN",06/23/2026 4:38:00 PM,100,0,GENERATOR SHUTDOWN,"End of RR schedule,"
03KAL_G04,"ON-LINE AS PUMP",06/24/2026 1:02:00 AM,0,-160,GENERATOR START-UP,"Start of pumping operation."
03KAL_G04,"SHUTDOWN AS PUMP",06/24/2026 4:09:00 AM,-157,0,GENERATOR SHUTDOWN,"end of pumping operation"
03KAL_G04,"ONLINE AS CR",06/24/2026 5:00:00 AM,0,90,GENERATOR START-UP,"online as CR"
03KAL_G04,"RAISE LOAD",06/24/2026 5:19:00 AM,90,180,CONTINGENCY RESERVE,"due to Terra solar variance (RTD/actual : 206/0) low soc of battery"
03KAL_G04,"FOLLOW RTD",06/24/2026 5:56:00 AM,180,90,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03KAL_G04,"SHUTDOWN",06/24/2026 7:02:00 AM,90,0,GENERATOR SHUTDOWN,"End of CR schedule"
03KAL_G04,"ON-LINE",06/24/2026 5:00:00 PM,0,95,REGULATING RESERVE,"RR"
03KAL_G04,"SHUTDOWN",06/24/2026 10:35:00 PM,95,0,GENERATOR SHUTDOWN,"End of RR schedule"
03KAL_G04,"PUMP TRIPPED",06/25/2026 3:31:00 AM,0,0,RTD,"Tripped as pump. (sequence fault)"
03KAL_G04,"ONLINE AS PUMP",06/25/2026 4:26:00 AM,0,-160,RTD,"Start of pumping operation"
03KAL_G04,"OFFLINE AS PUMP",06/25/2026 8:21:00 AM,-158,0,RTD,"End operation as pump, zero RTD."
03KAL_G04,"ADVISED TO START AS DR",06/25/2026 1:38:00 PM,0,90,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1771MW ; ACT: 1565MW)"
03KAL_G04,"ONLINE  AS DR",06/25/2026 1:43:00 PM,0,90,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1771MW ; ACT: 1565MW)"
03KAL_G04,"SHIFTED TO RR",06/25/2026 2:00:00 PM,90,90,REGULATING RESERVE,"From DR schedule"
03KAL_G04,"FOLLOW RTD",06/25/2026 2:01:00 PM,90,110,RTD,"End of DR schedule"
03KAL_G04,"SHUTDOWN",06/25/2026 10:24:00 PM,95,0,GENERATOR SHUTDOWN,"From RR schedule"
03KAL_G04,"ONLINE AS PUMP",06/26/2026 12:12:00 AM,0,-160,RTD,"Start of pumping operation"
03KAL_G04,"SHUTDOWN AS PUMP",06/26/2026 8:00:00 AM,-157,0,GENERATOR SHUTDOWN,"End operation as pump, zero RTD."
03KAL_G04,"ON-LINE AS PUMP",06/27/2026 6:02:00 AM,0,-160,RTD,"RTD"
03KAL_G04,"AS PUMP",06/27/2026 12:34:00 PM,-160,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G04,"ONLINE AS GEN",06/27/2026 3:01:00 PM,0,100,RTD,"WITH RTD AND CR SCHEDULE"
03KAL_G04,"RAISE LOAD",06/27/2026 8:36:00 PM,153,179,REGULATING RESERVE,"UTILIZED DUE TO VRE VARIANCE (RTD/ACTUAL)(62/15MW)"
03KAL_G04,"FOLLOW RTD",06/27/2026 11:36:00 PM,144,145,REGULATING RESERVE,"RE-ARMED RR"
03KAL_G04,"OFFLINE AS RR",06/28/2026 2:22:00 AM,90,0,RTD,"End of schedule as RR"
03KAL_G04,"ONLINE AS PUMP",06/28/2026 3:26:00 AM,0,-160,RTD,"Start operation as pump.D."
03KAL_G04,"SHUTDOWN AS PUMP",06/28/2026 2:36:00 PM,-157,0,RTD,"END OF PUMP OPERATION"
03KAL_G04,"ONLINE AS GEN",06/28/2026 5:01:00 PM,0,100,GENERATOR START-UP,"WITH RTD AND RR SCHEDULE"
03MKBN_B,"SHUTDOWN",06/27/2026 9:31:00 PM,44,0,GENERATOR SHUTDOWN,"MAKBAN B UNIT 3 SHUTDOWN (PLANNED OUTAGE)"
03PAGBIL_G01,"RAISE LOAD",06/22/2026 12:56:00 AM,197,232,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03PAGBIL_G01,"FOLLOW RTD",06/22/2026 1:44:00 AM,298,260,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G01,"LOWER LOAD",06/22/2026 3:29:00 AM,264,240,MOT LOWER,"Due to delayed synchronization of Kalayaan U1 as pump"
03PAGBIL_G01,"FOLLOW RTD",06/22/2026 3:55:00 AM,240,260,RTD,"Reset MOT lower"
03PAGBIL_G01,"RAISE LOAD",06/22/2026 3:17:00 PM,158,193,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2269/2122)"
03PAGBIL_G01,"FOLLOW RTD",06/22/2026 4:09:00 PM,295,297,RTD,"re arm cr"
03PAGBIL_G01,"RAISE LOAD",06/23/2026 9:10:00 AM,350,385,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1794/1681MW)"
03PAGBIL_G01,"FOLLOW RTD",06/23/2026 10:28:00 AM,377,358,CONTINGENCY RESERVE,"RE-ARMED CR"
03PAGBIL_G01,"RAISE LOAD",06/23/2026 10:37:00 AM,345,380,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2243/1886MW)"
03PAGBIL_G01,"FOLLOW RTD",06/23/2026 10:57:00 AM,381,347,CONTINGENCY RESERVE,"RE-ARMED CR"
03PAGBIL_G01,"FOLLOW RTD",06/23/2026 12:05:00 PM,221,256,CONTINGENCY RESERVE,"UTILZIED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2627/2320MW)"
03PAGBIL_G01,"FOLLOW RTD",06/23/2026 1:48:00 PM,378,347,CONTINGENCY RESERVE,"REARMED CR"
03PAGBIL_G01,"RAISE LOAD",06/23/2026 2:10:00 PM,345,380,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2173/1835MW)"
03PAGBIL_G01,"FOLLOW RTD",06/23/2026 5:50:00 PM,379,348,RTD,"Re-arm CR."
03PAGBIL_G01,"RAISE LOAD",06/23/2026 9:04:00 PM,351,382,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=12346/ACT=12480)"
03PAGBIL_G01,"FOLLOW RTD",06/23/2026 9:57:00 PM,382,347,RTD,"Re-arm CR."
03PAGBIL_G01,"RAISE LOAD",06/24/2026 7:14:00 AM,257,292,CONTINGENCY RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 632/516MW)"
03PAGBIL_G01,"FOLLOW RTD",06/24/2026 9:08:00 AM,378,347,CONTINGENCY RESERVE,"REARMED CR"
03PAGBIL_G01,"RAISE LOAD",06/24/2026 9:30:00 AM,336,370,CONTINGENCY RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 1383/1183MW)"
03PAGBIL_G01,"FOLLOW RTD",06/24/2026 10:04:00 AM,378,347,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G01,"RAISE LOAD",06/24/2026 11:11:00 AM,352,382,CONTINGENCY RESERVE,"(RTD+CR) Due to Solar Generation variance (RTD/ACTUAL : 1513/1271MW)"
03PAGBIL_G01,"FOLLOW RTD",06/24/2026 1:22:00 PM,375,347,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G01,"RAISE LOAD",06/24/2026 5:34:00 PM,346,382,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11240:11359MW)"
03PAGBIL_G01,"FOLLOW RTD",06/24/2026 9:00:00 PM,380,346,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G01,"RAISE LOAD",06/25/2026 1:55:00 AM,124,157,CONTINGENCY RESERVE,"To assist in the start-up sequence of Kalayaan Pump 1"
03PAGBIL_G01,"FOLLOW RTD",06/25/2026 3:10:00 AM,212,180,RTD,"Re-arm CR"
03PAGBIL_G01,"RAISE LOAD",06/25/2026 5:22:00 AM,191,226,CONTINGENCY RESERVE,"Utilize CR due to high system demand, RTD/ACTUAL: 9515/9570MW"
03PAGBIL_G01,"RAISE LOAD",06/25/2026 7:48:00 AM,201,236,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1033MW ; ACT: 830MW)"
03PAGBIL_G01,"FOLLOW RTD",06/25/2026 8:38:00 AM,264,224,RTD,"Re-armed CR."
03PAGBIL_G01,"RAISE LOAD",06/25/2026 9:11:00 AM,255,286,CONTINGENCY RESERVE,"Due to high actual system demand (RTD: 11467MW ; ACT: 11522MW)"
03PAGBIL_G01,"FOLLOW RTD",06/25/2026 9:36:00 AM,321,318,RTD,"Re-armed CR."
03PAGBIL_G01,"RAISE LOAD",06/25/2026 10:00:00 AM,332,341,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1869MW ; ACT: 1468MW)"
03PAGBIL_G01,"FOLLOW RTD",06/25/2026 10:31:00 AM,301,346,RTD,"Re-armed CR."
03PAGBIL_G01,"RAISE LOAD",06/25/2026 1:16:00 PM,291,326,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1945MW ; ACT: 1803MW)"
03PAGBIL_G01,"FOLLOW RTD",06/25/2026 2:13:00 PM,374,347,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G01,"RAISE LOAD",06/25/2026 2:50:00 PM,349,382,CONTINGENCY RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 1406/1102MW) and to compensate security lower of Magat HEPP (95MW)"
03PAGBIL_G01,"FOLLOW RTD",06/25/2026 4:51:00 PM,377,351,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G01,"RAISE LOAD",06/25/2026 6:15:00 PM,356,382,CONTINGENCY RESERVE,"(RTD+CR) Due to HVDC variance (RTD/ACTUAL : -50/-210MW)"
03PAGBIL_G01,"FOLLOW RTD",06/25/2026 9:10:00 PM,378,347,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G01,"RAISE LOAD",06/26/2026 12:57:00 AM,242,290,CONTINGENCY RESERVE,"To assist in the start-up sequence of Kalayaan Pump 2"
03PAGBIL_G01,"FOLLOW RTD",06/26/2026 2:13:00 AM,295,260,RTD,"Re-arm CR."
03PAGBIL_G01,"RAISE LOAD",06/26/2026 5:01:00 AM,137,174,CONTINGENCY RESERVE,"Due to HVDC variance (RTD=-76/ACT=-101)"
03PAGBIL_G01,"FOLLOW RTD",06/26/2026 6:02:00 AM,187,150,RTD,"Re-armed CR."
03PAGBIL_G01,"RAISE LOAD",06/26/2026 7:44:00 AM,150,185,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 988MW; ACT: 869MW)"
03PAGBIL_G01,"FOLLOW RTD",06/26/2026 8:36:00 AM,251,240,RTD,"Re-armed CR."
03PAGBIL_G01,"RAISE LOAD",06/26/2026 9:42:00 AM,255,290,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1747MW ; ACT: 1684MW)"
03PAGBIL_G01,"FOLLOW RTD",06/26/2026 10:16:00 AM,358,342,RTD,"Re-armed CR."
03PAGBIL_G01,"RAISE LOAD",06/26/2026 11:35:00 AM,260,295,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2167MW ; ACT: 1891MW)"
03PAGBIL_G01,"FOLLOW RTD",06/26/2026 12:23:00 PM,300,272,RTD,"Re-armed CR."
03PAGBIL_G01,"LOWER LOAD",06/26/2026 1:01:00 PM,258,240,MOT LOWER,"Due to solar variance (RTD: 1761MW ; ACT: 1872MW)"
03PAGBIL_G01,"FOLLOW RTD",06/26/2026 1:17:00 PM,246,283,RTD,"Reset MOT low, follow RTD."
03PAGBIL_G01,"RAISE LOAD",06/26/2026 3:23:00 PM,347,382,CONTINGENCY RESERVE,"due to solar variance (RTD/actual : 1198/1100)"
03PAGBIL_G01,"RAISE LOAD",06/26/2026 10:20:00 PM,315,355,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(10992/11055MW)"
03PAGBIL_G01,"FOLLOW RTD",06/27/2026 3:59:00 AM,237,199,RTD,"Re-arm CR"
03PAGBIL_G01,"RAISE LOAD",06/27/2026 5:21:00 AM,225,260,CONTINGENCY RESERVE,"Utilize CR due to high system demand, RTD/ACTUAL: 8917/8955MW."
03PAGBIL_G01,"FOLLOW RTD",06/27/2026 5:56:00 AM,287,271,RTD,"Re-arm CR"
03PAGBIL_G01,"LOWER LOAD",06/27/2026 6:42:00 AM,215,150,MOT LOWER,"DUE TO HVDC (-150:-52MW) & VRE SOLAR (359:508MW) VARIANCES"
03PAGBIL_G01,"RAISE LOAD",06/27/2026 7:04:00 AM,166,201,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03PAGBIL_G01,"FOLLOW RTD",06/27/2026 7:34:00 AM,191,152,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G01,"RAISE LOAD",06/27/2026 8:24:00 AM,150,186,CONTINGENCY RESERVE,"UTILIZED DUE TO DUE TO VRE SOLAR (1263:968MW) VARIANCE"
03PAGBIL_G01,"FOLLOW RTD",06/27/2026 8:44:00 AM,211,180,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G01,"LOWER LOAD",06/27/2026 8:48:00 AM,195,160,MOT LOWER,"Constrained OFF due to HVDC variance RTD/ACTUAL: -27/50"
03PAGBIL_G01,"FOLLOW RTD",06/27/2026 9:02:00 AM,170,196,RTD,"MOT LIFTED"
03PAGBIL_G01,"LOWER LOAD",06/27/2026 9:57:00 AM,298,250,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (10957:10781MW) & HVDC (-19:74MW) VARIANCE"
03PAGBIL_G01,"RAISE LOAD",06/27/2026 11:00:00 AM,225,261,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2023:1600MW) VARIANCE"
03PAGBIL_G01,"FOLLOW RTD",06/27/2026 11:21:00 AM,280,240,RTD,"Re-arm CR"
03PAGBIL_G01,"RAISE LOAD",06/27/2026 1:00:00 PM,225,261,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10637:10698MW) & VRE SOLAR (2183:2136MW) VARIANCE"
03PAGBIL_G01,"FOLLOW RTD",06/27/2026 2:59:00 PM,373,336,CONTINGENCY RESERVE,"REARMED CR"
03PAGBIL_G01,"RAISE LOAD",06/27/2026 3:13:00 PM,331,366,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1704/1500MW)"
03PAGBIL_G01,"FOLLOW RTD",06/27/2026 3:25:00 PM,372,356,CONTINGENCY RESERVE,"REARMED CR"
03PAGBIL_G01,"RAISE LOAD",06/27/2026 4:19:00 PM,351,382,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1111/912MW) AND HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11084/11141MW)"
03PAGBIL_G01,"FOLLOW RTD",06/27/2026 5:38:00 PM,373,347,CONTINGENCY RESERVE,"RE-ARMED CR"
03PAGBIL_G01,"LOWER LOAD",06/27/2026 11:37:00 PM,347,315,MOT LOWER,"MOT CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(0/141MW)"
03PAGBIL_G01,"LOWER LOAD",06/27/2026 11:46:00 PM,311,280,MOT LOWER,"MOT CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(0/155MW)"
03PAGBIL_G01,"FOLLOW RTD",06/27/2026 11:55:00 PM,292,280,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
03PAGBIL_G01,"LOWER LOAD",06/28/2026 12:11:00 AM,300,270,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(20/156MW)"
03PAGBIL_G01,"LOWER LOAD",06/28/2026 12:21:00 AM,279,250,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(0/139MW)"
03PAGBIL_G01,"LOWER LOAD",06/28/2026 12:55:00 AM,251,240,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(0/160MW)"
03PAGBIL_G01,"LOWER LOAD",06/28/2026 1:50:00 AM,241,210,MOT LOWER,"MOT CONSTRAIN OFF DUE TO TRIPPING OF KALAYAAN UNIT 1 AS PUMP."
03PAGBIL_G01,"FOLLOW RTD",06/28/2026 3:20:00 AM,210,248,RTD,"Reset MOT low, follow RTD."
03PAGBIL_G01,"LOWER LOAD",06/28/2026 3:44:00 AM,277,240,MOT LOWER,"Due to low actual system demand (RTD:9099MW; ACT: 9040MW)"
03PAGBIL_G01,"FOLLOW RTD",06/28/2026 5:08:00 AM,240,281,RTD,"Reset MOT low, follow RTD."
03PAGBIL_G01,"LOWER LOAD",06/28/2026 6:12:00 AM,210,180,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8491:8441MW)"
03PAGBIL_G01,"LOWER LOAD",06/28/2026 9:14:00 AM,240,170,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9249:9144MW) AND HVDC (107:180MW) & VRE SOLAR (1532:1611MW) VARIANCES"
03PAGBIL_G01,"FOLLOW RTD",06/28/2026 1:56:00 PM,140,180,RTD,"MOT LIFTED"
03PAGBIL_G02,"RAISE LOAD",06/22/2026 12:56:00 AM,344,382,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03PAGBIL_G02,"FOLLOW RTD",06/22/2026 1:44:00 AM,373,336,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G02,"RAISE LOAD",06/22/2026 3:17:00 PM,159,195,CONTINGENCY RESERVE,"Due to solar variance (RTD/actual : 2269/2122)"
03PAGBIL_G02,"FOLLOW RTD",06/22/2026 4:09:00 PM,311,303,RTD,"re arm cr"
03PAGBIL_G02,"RAISE LOAD",06/23/2026 9:10:00 AM,346,382,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1794/1681MW)"
03PAGBIL_G02,"FOLLOW RTD",06/23/2026 10:28:00 AM,377,358,CONTINGENCY RESERVE,"RE-ARMED CR"
03PAGBIL_G02,"RAISE LOAD",06/23/2026 10:37:00 AM,349,385,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2243/1886MW)"
03PAGBIL_G02,"FOLLOW RTD",06/23/2026 10:57:00 AM,375,346,CONTINGENCY RESERVE,"RE-ARMED CR"
03PAGBIL_G02,"FOLLOW RTD",06/23/2026 12:05:00 PM,211,245,CONTINGENCY RESERVE,"UTILZIED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2627/2320MW)"
03PAGBIL_G02,"FOLLOW RTD",06/23/2026 1:48:00 PM,373,346,CONTINGENCY RESERVE,"REARMED CR"
03PAGBIL_G02,"RAISE LOAD",06/23/2026 2:10:00 PM,354,390,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2173/1835MW)"
03PAGBIL_G02,"FOLLOW RTD",06/23/2026 5:50:00 PM,379,347,RTD,"Re-arm CR."
03PAGBIL_G02,"RAISE LOAD",06/23/2026 9:04:00 PM,350,382,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=12346/ACT=12480)"
03PAGBIL_G02,"FOLLOW RTD",06/23/2026 10:12:00 PM,382,369,RTD,"Re-arm CR."
03PAGBIL_G02,"RAISE LOAD",06/24/2026 7:14:00 AM,257,293,CONTINGENCY RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 632/516MW)"
03PAGBIL_G02,"FOLLOW RTD",06/24/2026 9:08:00 AM,376,346,CONTINGENCY RESERVE,"REARMED CR"
03PAGBIL_G02,"RAISE LOAD",06/24/2026 9:30:00 AM,347,371,CONTINGENCY RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 1383/1183MW)"
03PAGBIL_G02,"FOLLOW RTD",06/24/2026 10:46:00 AM,376,346,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G02,"RAISE LOAD",06/24/2026 11:20:00 AM,346,382,CONTINGENCY RESERVE,"(RTD+CR) Due to Solar Generation variance (RTD/ACTUAL : 1512/1277MW)"
03PAGBIL_G02,"FOLLOW RTD",06/24/2026 3:00:00 PM,373,346,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G02,"RAISE LOAD",06/24/2026 5:34:00 PM,346,382,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11240:11359MW)"
03PAGBIL_G02,"FOLLOW RTD",06/24/2026 9:00:00 PM,380,346,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G02,"RAISE LOAD",06/25/2026 12:35:00 AM,268,310,CONTINGENCY RESERVE,"Due to high actual system demand (RTD/ACTUAL Demand: 10066/10168MW)"
03PAGBIL_G02,"FOLLOW RTD",06/25/2026 1:27:00 AM,314,279,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G02,"RAISE LOAD",06/25/2026 5:22:00 AM,240,276,CONTINGENCY RESERVE,"Utilize CR due to high system demand, RTD/ACTUAL: 9515/9570MW"
03PAGBIL_G02,"RAISE LOAD",06/25/2026 7:44:00 AM,230,286,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 988MW; ACT: 869MW)"
03PAGBIL_G02,"RAISE LOAD",06/25/2026 7:48:00 AM,251,287,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1033MW ; ACT: 830MW)"
03PAGBIL_G02,"FOLLOW RTD",06/25/2026 8:38:00 AM,298,265,RTD,"Re-armed CR."
03PAGBIL_G02,"RAISE LOAD",06/25/2026 9:11:00 AM,261,297,CONTINGENCY RESERVE,"Due to high actual system demand (RTD: 11467MW ; ACT: 11522MW)"
03PAGBIL_G02,"FOLLOW RTD",06/25/2026 9:36:00 AM,333,325,RTD,"Re-armed CR."
03PAGBIL_G02,"RAISE LOAD",06/25/2026 10:00:00 AM,310,346,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1869MW ; ACT: 1468MW)"
03PAGBIL_G02,"FOLLOW RTD",06/25/2026 10:31:00 AM,315,350,RTD,"Re-armed CR."
03PAGBIL_G02,"RAISE LOAD",06/25/2026 1:16:00 PM,282,327,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1945MW ; ACT: 1803MW)"
03PAGBIL_G02,"FOLLOW RTD",06/25/2026 4:24:00 PM,375,350,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G02,"RAISE LOAD",06/25/2026 6:15:00 PM,356,382,CONTINGENCY RESERVE,"(RTD+CR) Due to HVDC variance (RTD/ACTUAL : -50/-210MW)"
03PAGBIL_G02,"FOLLOW RTD",06/25/2026 9:10:00 PM,378,346,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G02,"RAISE LOAD",06/26/2026 5:01:00 AM,165,201,CONTINGENCY RESERVE,"Due to HVDC variance (RTD=-76/ACT=-101)"
03PAGBIL_G02,"FOLLOW RTD",06/26/2026 6:02:00 AM,270,230,RTD,"Re-armed CR."
03PAGBIL_G02,"FOLLOW RTD",06/26/2026 8:36:00 AM,291,245,RTD,"Re-armed CR."
03PAGBIL_G02,"RAISE LOAD",06/26/2026 9:42:00 AM,255,291,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1975MW ; ACT: 1816MW)"
03PAGBIL_G02,"FOLLOW RTD",06/26/2026 10:16:00 AM,357,342,RTD,"Re-armed CR."
03PAGBIL_G02,"RAISE LOAD",06/26/2026 11:35:00 AM,260,296,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2167MW ; ACT: 1891MW)"
03PAGBIL_G02,"FOLLOW RTD",06/26/2026 12:23:00 PM,300,272,RTD,"Re-armed CR."
03PAGBIL_G02,"FOLLOW RTD",06/26/2026 12:23:00 PM,318,287,RTD,"Re-armed CR."
03PAGBIL_G02,"LOWER LOAD",06/26/2026 1:01:00 PM,258,240,MOT LOWER,"Due to solar variance (RTD: 1761MW ; ACT: 1872MW)"
03PAGBIL_G02,"FOLLOW RTD",06/26/2026 1:17:00 PM,237,286,RTD,"Reset MOT low, follow RTD."
03PAGBIL_G02,"RAISE LOAD",06/26/2026 3:23:00 PM,346,382,CONTINGENCY RESERVE,"due to solar variance (RTD/actual : 1198/1100)"
03PAGBIL_G02,"FOLLOW RTD",06/26/2026 5:06:00 PM,382,344,RTD,"re arm CR"
03PAGBIL_G02,"RAISE LOAD",06/27/2026 5:21:00 AM,220,256,CONTINGENCY RESERVE,"Utilize CR due to high system demand, RTD/ACTUAL: 8917/8955MW."
03PAGBIL_G02,"FOLLOW RTD",06/27/2026 5:56:00 AM,298,280,RTD,"Re-arm CR"
03PAGBIL_G02,"LOWER LOAD",06/27/2026 6:42:00 AM,215,150,MOT LOWER,"DUE TO HVDC (-150:-52MW) & VRE SOLAR (359:508MW) VARIANCES"
03PAGBIL_G02,"RAISE LOAD",06/27/2026 7:04:00 AM,150,186,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03PAGBIL_G02,"FOLLOW RTD",06/27/2026 7:34:00 AM,191,152,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G02,"RAISE LOAD",06/27/2026 8:24:00 AM,150,186,CONTINGENCY RESERVE,"UTILIZED DUE TO DUE TO VRE SOLAR (1263:968MW) VARIANCE"
03PAGBIL_G02,"FOLLOW RTD",06/27/2026 8:44:00 AM,211,180,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G02,"LOWER LOAD",06/27/2026 8:48:00 AM,195,160,MOT LOWER,"Constrained OFF due to HVDC variance RTD/ACTUAL: -27/50"
03PAGBIL_G02,"FOLLOW RTD",06/27/2026 9:02:00 AM,161,204,RTD,"MOT LIFTED"
03PAGBIL_G02,"LOWER LOAD",06/27/2026 9:57:00 AM,298,250,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (10957:10781MW) & HVDC (-19:74MW) VARIANCE"
03PAGBIL_G02,"RAISE LOAD",06/27/2026 11:00:00 AM,225,261,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2023:1600MW) VARIANCE"
03PAGBIL_G02,"FOLLOW RTD",06/27/2026 11:21:00 AM,280,240,RTD,"Re-arm CR"
03PAGBIL_G02,"RAISE LOAD",06/27/2026 1:00:00 PM,225,261,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10637:10698MW) & VRE SOLAR (2183:2136MW) VARIANCE"
03PAGBIL_G02,"FOLLOW RTD",06/27/2026 2:59:00 PM,354,316,CONTINGENCY RESERVE,"REARMED CR"
03PAGBIL_G02,"RAISE LOAD",06/27/2026 3:13:00 PM,323,349,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1704/1500MW)"
03PAGBIL_G02,"FOLLOW RTD",06/27/2026 3:25:00 PM,349,356,CONTINGENCY RESERVE,"REARMED CR"
03PAGBIL_G02,"RAISE LOAD",06/27/2026 4:19:00 PM,346,382,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1111/912MW) AND HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11084/11141MW)"
03PAGBIL_G02,"FOLLOW RTD",06/27/2026 5:38:00 PM,373,346,CONTINGENCY RESERVE,"RE-ARMED CR"
03PAGBIL_G02,"LOWER LOAD",06/27/2026 11:37:00 PM,342,315,MOT LOWER,"MOT CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(0/141MW)"
03PAGBIL_G02,"LOWER LOAD",06/27/2026 11:46:00 PM,320,280,MOT LOWER,"MOT CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(0/155MW)"
03PAGBIL_G02,"FOLLOW RTD",06/27/2026 11:55:00 PM,298,281,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
03PAGBIL_G02,"LOWER LOAD",06/28/2026 12:11:00 AM,300,280,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(20/156MW)"
03PAGBIL_G02,"LOWER LOAD",06/28/2026 12:21:00 AM,294,250,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(0/139MW)"
03PAGBIL_G02,"LOWER LOAD",06/28/2026 12:55:00 AM,250,240,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(0/160MW)"
03PAGBIL_G02,"LOWER LOAD",06/28/2026 1:50:00 AM,241,210,MOT LOWER,"MOT CONSTRAIN OFF DUE TO TRIPPING OF KALAYAAN UNIT 1 AS PUMP."
03PAGBIL_G02,"FOLLOW RTD",06/28/2026 3:20:00 AM,210,210,RTD,"Reset MOT low, follow RTD."
03PAGBIL_G02,"LOWER LOAD",06/28/2026 9:14:00 AM,240,170,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9249:9144MW) AND HVDC (107:180MW) & VRE SOLAR (1532:1611MW) VARIANCES"
03PAGBIL_G02,"FOLLOW RTD",06/28/2026 1:56:00 PM,139,179,RTD,"MOT LIFTED"
03QPPL_G01,"LOWER LOAD",06/23/2026 6:42:00 AM,287,250,MOT LOWER,"MOT CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(-100/-42MW)"
03QPPL_G01,"FOLLOW RTD",06/23/2026 8:23:00 AM,255,258,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
03QPPL_G01,"LOWER LOAD",06/25/2026 6:48:00 AM,220,185,MOT LOWER,"Due to Sta. Rita 20 (RTD: 125MW ; ACT: 161MW), 30 (RTD: 126MW ; ACT: 161MW), 40( RTD: 122MW ; ACT: 161MW), 50 (RTD: 123MW ; ACT: 161MW), 60( RTD: 123MW ; ACT: 161MW) variance."
03QPPL_G01,"FOLLOW RTD",06/25/2026 7:15:00 AM,185,185,RTD,"Reset MOT low, follow RTD."
