Luzon System Operations
03QPPL_G01,"RAISE LOAD",06/25/2026 1:57:00 PM,334,360,MOT RAISE,"Due to Solar variance (RTD: 1726MW ; ACT: 1253MW)"
03QPPL_G01,"FOLLOW RTD",06/25/2026 2:22:00 PM,360,369,RTD,"From MOT RAISE"
03QPPL_G01,"LOWER LOAD",06/26/2026 8:41:00 AM,400,370,MOT LOWER,"Due to Solar variance (RTD: 1298MW ; ACT: 1546MW)"
03QPPL_G01,"FOLLOW RTD",06/26/2026 8:59:00 AM,372,400,RTD,"Reset MOT low, follow RTD."
03QPPL_G01,"LOWER LOAD",06/27/2026 6:44:00 AM,400,350,MOT LOWER,"DUE TO HVDC (-150:-52MW) & VRE SOLAR (359:508MW) VARIANCES"
03QPPL_G01,"FOLLOW RTD",06/27/2026 7:21:00 AM,351,378,RTD,"MOT LIFTED"
03QPPL_G01,"LOWER LOAD",06/27/2026 8:53:00 AM,400,370,MOT LOWER,"Constrained OFF due to HVDC variance RTD/ACTUAL: -27/50"
03QPPL_G01,"FOLLOW RTD",06/27/2026 9:25:00 AM,371,391,RTD,"From MOT instruction."
03QPPL_G01,"LOWER LOAD",06/27/2026 10:02:00 AM,400,350,MOT LOWER,"Constrained OFF due to low system demand, RTD/ACTUAL: 10999/10712MW"
03QPPL_G01,"FOLLOW RTD",06/27/2026 12:14:00 PM,350,331,RTD,"MOT LIFTED"
03QPPL_G01,"LOWER LOAD",06/28/2026 1:48:00 AM,400,350,MOT LOWER,"MOT CONSTRAIN OFF DUE TO TRIPPING OF KALAYAAN UNIT 1 AS PUMP."
03QPPL_G01,"LOWER LOAD",06/28/2026 2:08:00 AM,368,396,MOT LOWER,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
03QPPL_G01,"LOWER LOAD",06/28/2026 6:21:00 AM,400,350,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8427:8384MW) & HVDC (-100:-48MW) VARIANCE"
03QPPL_G01,"LOWER LOAD",06/28/2026 7:08:00 AM,350,300,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8374:8337MW) & VRE SOLAR (516:577MW) VARIANCE"
03QPPL_G01,"FOLLOW RTD",06/28/2026 8:28:00 AM,301,279,RTD,"MOT LIFTED"
03QPPL_G01,"LOWER LOAD",06/28/2026 9:10:00 AM,281,185,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9249:9144MW) AND HVDC (107:180MW) & VRE SOLAR (1532:1611MW) VARIANCES"
03QPPL_G01,"RAISE LOAD",06/28/2026 3:23:00 PM,182,200,MOT LOWER,"FROM MOT LOWER INSTRUCTION"
03QPPL_G01,"FOLLOW RTD",06/28/2026 5:01:00 PM,201,220,MOT LOWER,"FROM MOT LOWER INSTRUCTION"
03SBPL_G01,"RAISE LOAD",06/24/2026 1:49:00 PM,390,455,MOT RAISE,"Due to HVDC variance and to compensate Security Lower of Magat HEPP (185MW)"
03SBPL_G01,"FOLLOW RTD",06/24/2026 4:03:00 PM,454,455,RTD,"MOT LIFTED"
03SBPL_G01,"LOWER LOAD",06/25/2026 6:47:00 AM,282,250,MOT LOWER,"Due to Sta. Rita 20 (RTD: 125MW ; ACT: 161MW), 30 (RTD: 126MW ; ACT: 161MW), 40( RTD: 122MW ; ACT: 161MW), 50 (RTD: 123MW ; ACT: 161MW), 60( RTD: 123MW ; ACT: 161MW) variance."
03SBPL_G01,"FOLLOW RTD",06/25/2026 7:27:00 AM,250,220,RTD,"Reset MOT low, follow RTD."
03SBPL_G01,"RAISE LOAD",06/25/2026 1:56:00 PM,434,455,MOT RAISE,"Due to Solar variance (RTD: 1726MW ; ACT: 1253MW)"
03SBPL_G01,"FOLLOW RTD",06/25/2026 2:23:00 PM,450,455,RTD,"From MOT RAISE"
03SBPL_G01,"LOWER LOAD",06/26/2026 8:41:00 AM,455,400,MOT LOWER,"Due to Solar variance (RTD: 1298MW ; ACT: 1546MW)"
03SBPL_G01,"FOLLOW RTD",06/26/2026 8:58:00 AM,406,455,RTD,"Reset MOT low, follow RTD."
03SBPL_G01,"LOWER LOAD",06/26/2026 1:10:00 PM,455,430,MOT LOWER,"Due to solar variance (RTD: 1754MW ; ACT: 1947MW)"
03SBPL_G01,"FOLLOW RTD",06/26/2026 1:18:00 PM,435,455,RTD,"Reset MOT low, follow RTD."
03SBPL_G01,"LOWER LOAD",06/27/2026 6:44:00 AM,444,400,MOT LOWER,"DUE TO HVDC (-150:-52MW) & VRE SOLAR (359:508MW) VARIANCES"
03SBPL_G01,"FOLLOW RTD",06/27/2026 7:20:00 AM,397,370,RTD,"MOT LIFTED"
03SBPL_G01,"LOWER LOAD",06/27/2026 8:49:00 AM,350,310,MOT LOWER,"Constrained OFF due to HVDC variance RTD/ACTUAL: -27/50"
03SBPL_G01,"FOLLOW RTD",06/27/2026 9:10:00 AM,312,344,RTD,"MOT LIFTED"
03SBPL_G01,"LOWER LOAD",06/27/2026 10:02:00 AM,443,420,MOT LOWER,"Constrained OFF due to low system demand, RTD/ACTUAL: 10999/10712MW"
03SBPL_G01,"FOLLOW RTD",06/27/2026 10:55:00 AM,422,409,RTD,"MOT LIFTED"
03SBPL_G01,"LOWER LOAD",06/28/2026 6:16:00 AM,409,350,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8491:8441MW)"
03SBPL_G01,"LOWER LOAD",06/28/2026 6:57:00 AM,350,300,MOT LOWER,"Due to Low system demand (RTD= 8,374MW/ ACT= 8,337MW)"
03SBPL_G01,"LOWER LOAD",06/28/2026 7:01:00 AM,316,250,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8346:8305MW)"
03SBPL_G01,"LOWER LOAD",06/28/2026 7:10:00 AM,306,180,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8374:8337MW) & VRE SOLAR (516:577MW) VARIANCE"
03SBPL_G01,"RAISE LOAD",06/28/2026 3:49:00 PM,183,200,MOT LOWER,"FROM MOT LOWER INSTRUCTION"
03SBPL_G01,"FOLLOW RTD",06/28/2026 5:12:00 PM,200,232,MOT LOWER,"FROM MOT LOWER INSTRUCTION"
03SLPGC_G01,"LOWER LOAD",06/28/2026 9:42:00 AM,150,130,MOT LOWER,"DUE TO HVDC (42:128MW) & VRE SOLAR (1900:2225MW) VARIANCE"
03SLPGC_G01,"FOLLOW RTD",06/28/2026 11:25:00 AM,130,150,RTD,"MOT LIFTED"
03SLPGC_G02,"LOWER LOAD",06/28/2026 9:42:00 AM,150,130,MOT LOWER,"DUE TO HVDC (42:128MW) & VRE SOLAR (1900:2225MW) VARIANCE"
03SLPGC_G02,"FOLLOW RTD",06/28/2026 11:25:00 AM,130,150,RTD,"MOT LIFTED"
03STA-RI_G01,"RAISE LOAD",06/22/2026 9:56:00 AM,161,200,MOT RAISE,"Constrained ON due to solar variance RTD/ACTUAL: 2296/1887MW"
03STA-RI_G01,"FOLLOW RTD",06/22/2026 10:12:00 AM,200,191,RTD,"From MOT instruction."
03STA-RI_G01,"RAISE LOAD",06/22/2026 11:11:00 AM,161,200,MOT RAISE,"Constrained ON due to solar variance RTD/ACTUAL: 2570/2089MW"
03STA-RI_G01,"FOLLOW RTD",06/22/2026 11:26:00 AM,200,186,RTD,"From MOT instruction."
03STA-RI_G01,"RAISE LOAD",06/22/2026 12:05:00 PM,161,180,MOT RAISE,"Constrained ON due to solar variance (RTD/actual : 2263/2525)"
03STA-RI_G01,"FOLLOW RTD",06/22/2026 12:21:00 PM,180,161,RTD,"From MOT instruction."
03STA-RI_G01,"RAISE LOAD",06/22/2026 12:44:00 PM,161,200,MOT RAISE,"Constrained ON due to solar variance RTD/ACTUAL: 2572/2422MW"
03STA-RI_G01,"FOLLOW RTD",06/22/2026 12:58:00 PM,200,161,RTD,"From MOT instruction."
03STA-RI_G01,"RAISE LOAD",06/24/2026 9:49:00 AM,161,200,MOT RAISE,"(RTD+CR) Due to Solar Generation variance (RTD/ACTUAL : 1479/1178MW)"
03STA-RI_G01,"RAISE LOAD",06/24/2026 9:49:00 AM,161,200,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1479/1178MW)"
03STA-RI_G01,"FOLLOW RTD",06/24/2026 10:05:00 AM,200,191,RTD,"From MOT RAISE"
03STA-RI_G01,"RAISE LOAD",06/24/2026 11:24:00 AM,161,180,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1512/1292MW)"
03STA-RI_G01,"FOLLOW RTD",06/24/2026 12:01:00 PM,180,161,RTD,"From MOT RAISE"
03STA-RI_G01,"RAISE LOAD",06/24/2026 12:21:00 PM,161,180,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1603/1098MW)"
03STA-RI_G01,"RAISE LOAD",06/24/2026 12:42:00 PM,180,200,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1540/1019MW) and to compensate Security Lower of Magat HEPP (250MW)"
03STA-RI_G01,"RAISE LOAD",06/24/2026 12:58:00 PM,200,230,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1530/988MW) and to compensate Security Lower of Magat HEPP (250MW)"
03STA-RI_G01,"RAISE LOAD",06/24/2026 1:07:00 PM,230,263,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1490/1006MW) and to compensate Security Lower of Magat HEPP (250MW)"
03STA-RI_G01,"FOLLOW RTD",06/24/2026 1:25:00 PM,262,180,RTD,"From MOT RAISE"
03STA-RI_G01,"RAISE LOAD",06/25/2026 10:06:00 AM,162,190,MOT RAISE,"Due to Solar variance (RTD: 1946MW ; ACT: 1609MW)"
03STA-RI_G01,"FOLLOW RTD",06/25/2026 10:26:00 AM,190,169,RTD,"Reset MOT raise, follow RTD."
03STA-RI_G01,"RAISE LOAD",06/25/2026 3:51:00 PM,161,180,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1060/889MW) and to compensate security lower of Magat HEPP (100MW)"
03STA-RI_G01,"FOLLOW RTD",06/25/2026 4:50:00 PM,180,161,RTD,"From MOT RAISE"
03STA-RI_G01,"RAISE LOAD",06/25/2026 6:55:00 PM,163,230,MOT RAISE,"Due to HVDC variance (RTD/ACTUAL : -50/-227MW)"
03STA-RI_G01,"RAISE LOAD",06/25/2026 7:28:00 PM,230,263,MOT RAISE,"Due to HVDC variance (RTD/ACTUAL : -50/-225MW)"
03STA-RI_G01,"FOLLOW RTD",06/25/2026 8:58:00 PM,263,222,RTD,"From MOT RAISE"
03STA-RI_G02,"LOWER LOAD",06/22/2026 12:08:00 AM,187,161,MOT LOWER,"DUE TO VRE SOLAR BESS (0:193MW) VARIANCE"
03STA-RI_G02,"FOLLOW RTD",06/22/2026 12:28:00 AM,161,161,RTD,"MOT LIFTED"
03STA-RI_G02,"RAISE LOAD",06/22/2026 9:28:00 AM,178,200,MOT RAISE,"Constrained ON due to solar variance RTD/ACTUAL: 2224/1845MW"
03STA-RI_G02,"FOLLOW RTD",06/22/2026 9:51:00 AM,200,235,RTD,"From MOT instruction."
03STA-RI_G02,"RAISE LOAD",06/22/2026 11:11:00 AM,161,200,MOT RAISE,"Constrained ON due to solar variance RTD/ACTUAL: 2570/2089MW"
03STA-RI_G02,"RAISE LOAD",06/22/2026 12:05:00 PM,161,180,MOT RAISE,"Constrained ON due to solar variance (RTD/actual : 2263/2525)"
03STA-RI_G02,"FOLLOW RTD",06/22/2026 12:21:00 PM,180,180,RTD,"From MOT instruction."
03STA-RI_G02,"FOLLOW RTD",06/24/2026 10:15:00 AM,200,254,RTD,"From MOT RAISE"
03STA-RI_G02,"RAISE LOAD",06/24/2026 11:24:00 AM,161,180,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1512/1292MW)"
03STA-RI_G02,"RAISE LOAD",06/24/2026 12:42:00 PM,180,200,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1540/1019MW) and to compensate Security Lower of Magat HEPP (250MW)"
03STA-RI_G02,"RAISE LOAD",06/24/2026 12:58:00 PM,200,230,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1530/988MW) and to compensate Security Lower of Magat HEPP (250MW)"
03STA-RI_G02,"RAISE LOAD",06/24/2026 1:07:00 PM,230,263,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1490/1006MW) and to compensate Security Lower of Magat HEPP (250MW)"
03STA-RI_G02,"FOLLOW RTD",06/24/2026 2:47:00 PM,260,222,RTD,"MOT LIFTED"
03STA-RI_G02,"RAISE LOAD",06/25/2026 10:06:00 AM,162,190,MOT RAISE,"Due to Solar variance (RTD: 1946MW ; ACT: 1609MW)"
03STA-RI_G02,"FOLLOW RTD",06/25/2026 10:26:00 AM,190,169,RTD,"Reset MOT raise, follow RTD."
03STA-RI_G02,"RAISE LOAD",06/25/2026 3:51:00 PM,161,180,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1060/889MW) and to compensate security lower of Magat HEPP (100MW)"
03STA-RI_G02,"FOLLOW RTD",06/25/2026 4:33:00 PM,180,189,RTD,"From MOT RAISE"
03STA-RI_G02,"RAISE LOAD",06/25/2026 6:42:00 PM,250,263,MOT RAISE,"Due to HVDC variance (RTD/ACTUAL : -50/-239MW)"
03STA-RI_G02,"FOLLOW RTD",06/25/2026 7:28:00 PM,263,263,RTD,"From MOT RAISE"
03STA-RI_G03,"LOWER LOAD",06/22/2026 12:08:00 AM,187,161,MOT LOWER,"DUE TO VRE SOLAR BESS (0:193MW) VARIANCE"
03STA-RI_G03,"FOLLOW RTD",06/22/2026 12:28:00 AM,161,161,RTD,"MOT LIFTED"
03STA-RI_G03,"RAISE LOAD",06/22/2026 9:28:00 AM,178,200,MOT RAISE,"Constrained ON due to solar variance RTD/ACTUAL: 2224/1845MW"
03STA-RI_G03,"FOLLOW RTD",06/22/2026 9:51:00 AM,200,237,RTD,"From MOT instruction."
03STA-RI_G03,"RAISE LOAD",06/22/2026 11:11:00 AM,161,200,MOT RAISE,"Constrained ON due to solar variance RTD/ACTUAL: 2570/2089MW"
03STA-RI_G03,"LOWER LOAD",06/22/2026 11:31:00 AM,246,200,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL: 2380/2524MW"
03STA-RI_G03,"LOWER LOAD",06/22/2026 11:39:00 AM,200,161,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL: 2380/2524MW"
03STA-RI_G03,"FOLLOW RTD",06/22/2026 11:55:00 AM,161,161,RTD,"From MOT instruction."
03STA-RI_G03,"RAISE LOAD",06/22/2026 12:05:00 PM,161,180,MOT RAISE,"Constrained ON due to solar variance (RTD/actual : 2263/2525)"
03STA-RI_G03,"FOLLOW RTD",06/22/2026 12:21:00 PM,180,180,RTD,"From MOT instruction."
03STA-RI_G03,"FOLLOW RTD",06/24/2026 10:15:00 AM,200,254,RTD,"From MOT RAISE"
03STA-RI_G03,"RAISE LOAD",06/24/2026 11:24:00 AM,161,180,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1512/1292MW)"
03STA-RI_G03,"RAISE LOAD",06/24/2026 12:42:00 PM,180,200,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1540/1019MW) and to compensate Security Lower of Magat HEPP (250MW)"
03STA-RI_G03,"RAISE LOAD",06/24/2026 12:58:00 PM,200,230,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1530/988MW) and to compensate Security Lower of Magat HEPP (250MW)"
03STA-RI_G03,"RAISE LOAD",06/24/2026 1:07:00 PM,230,263,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1490/1006MW) and to compensate Security Lower of Magat HEPP (250MW)"
03STA-RI_G03,"FOLLOW RTD",06/24/2026 2:47:00 PM,264,220,RTD,"MOT LIFTED"
03STA-RI_G03,"RAISE LOAD",06/25/2026 10:06:00 AM,162,190,MOT RAISE,"Due to Solar variance (RTD: 1946MW ; ACT: 1609MW)"
03STA-RI_G03,"FOLLOW RTD",06/25/2026 10:26:00 AM,190,169,RTD,"Reset MOT raise, follow RTD."
03STA-RI_G03,"RAISE LOAD",06/25/2026 3:51:00 PM,161,180,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1060/889MW) and to compensate security lower of Magat HEPP (100MW)"
03STA-RI_G03,"FOLLOW RTD",06/25/2026 4:33:00 PM,180,190,RTD,"From MOT RAISE"
03STA-RI_G03,"RAISE LOAD",06/25/2026 6:42:00 PM,250,263,MOT RAISE,"Due to HVDC variance (RTD/ACTUAL : -50/-239MW)"
03STA-RI_G03,"FOLLOW RTD",06/25/2026 7:28:00 PM,263,263,RTD,"From MOT RAISE"
03STA-RI_G04,"LOWER LOAD",06/22/2026 12:08:00 AM,187,161,MOT LOWER,"DUE TO VRE SOLAR BESS (0:193MW) VARIANCE"
03STA-RI_G04,"FOLLOW RTD",06/22/2026 12:28:00 AM,161,161,RTD,"MOT LIFTED"
03STA-RI_G04,"RAISE LOAD",06/22/2026 9:28:00 AM,177,200,MOT RAISE,"Constrained ON due to solar variance RTD/ACTUAL: 2224/1845MW"
03STA-RI_G04,"RAISE LOAD",06/22/2026 11:11:00 AM,161,200,MOT RAISE,"Constrained ON due to solar variance RTD/ACTUAL: 2570/2089MW"
03STA-RI_G04,"LOWER LOAD",06/22/2026 11:31:00 AM,245,200,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL: 2380/2524MW"
03STA-RI_G04,"LOWER LOAD",06/22/2026 11:39:00 AM,200,161,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL: 2380/2524MW"
03STA-RI_G04,"FOLLOW RTD",06/22/2026 11:55:00 AM,161,161,RTD,"From MOT instruction."
03STA-RI_G04,"RAISE LOAD",06/22/2026 12:05:00 PM,161,180,MOT RAISE,"Constrained ON due to solar variance (RTD/actual : 2263/2525)"
03STA-RI_G04,"FOLLOW RTD",06/22/2026 12:21:00 PM,180,180,RTD,"From MOT instruction."
03STA-RI_G04,"FOLLOW RTD",06/24/2026 10:15:00 AM,200,253,RTD,"From MOT RAISE"
03STA-RI_G04,"RAISE LOAD",06/24/2026 11:24:00 AM,161,180,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1512/1292MW)"
03STA-RI_G04,"RAISE LOAD",06/24/2026 12:42:00 PM,180,200,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1540/1019MW) and to compensate Security Lower of Magat HEPP (250MW)"
03STA-RI_G04,"RAISE LOAD",06/24/2026 12:58:00 PM,200,230,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1530/988MW) and to compensate Security Lower of Magat HEPP (250MW)"
03STA-RI_G04,"RAISE LOAD",06/24/2026 1:07:00 PM,230,263,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1490/1006MW) and to compensate Security Lower of Magat HEPP (250MW)"
03STA-RI_G04,"FOLLOW RTD",06/24/2026 2:51:00 PM,263,214,RTD,"MOT LIFTED"
03STA-RI_G04,"RAISE LOAD",06/25/2026 10:06:00 AM,162,190,MOT RAISE,"Due to Solar variance (RTD: 1946MW ; ACT: 1609MW)"
03STA-RI_G04,"FOLLOW RTD",06/25/2026 10:26:00 AM,190,169,RTD,"Reset MOT raise, follow RTD."
03STA-RI_G04,"RAISE LOAD",06/25/2026 3:51:00 PM,161,180,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1060/889MW) and to compensate security lower of Magat HEPP (100MW)"
03STA-RI_G04,"FOLLOW RTD",06/25/2026 4:33:00 PM,180,189,RTD,"From MOT RAISE"
03STA-RI_G04,"RAISE LOAD",06/25/2026 6:42:00 PM,250,263,MOT RAISE,"Due to HVDC variance (RTD/ACTUAL : -50/-239MW)"
03STA-RI_G04,"FOLLOW RTD",06/25/2026 7:28:00 PM,263,263,RTD,"From MOT RAISE"
03STA-RI_G05,"LOWER LOAD",06/22/2026 3:27:00 AM,171,161,MOT LOWER,"Due to delayed synchronization of Kalayaan U1 as pump"
03STA-RI_G05,"FOLLOW RTD",06/22/2026 3:54:00 AM,161,161,RTD,"Reset MOT lower"
03STA-RI_G05,"RAISE LOAD",06/22/2026 11:11:00 AM,186,200,MOT RAISE,"Constrained ON due to solar variance RTD/ACTUAL: 2570/2089MW"
03STA-RI_G05,"FOLLOW RTD",06/22/2026 11:31:00 AM,200,218,RTD,"From MOT instruction."
03STA-RI_G05,"RAISE LOAD",06/22/2026 12:05:00 PM,161,180,MOT RAISE,"Constrained ON due to solar variance (RTD/actual : 2263/2525)"
03STA-RI_G05,"FOLLOW RTD",06/22/2026 12:21:00 PM,180,191,RTD,"From MOT instruction."
03STA-RI_G05,"RAISE LOAD",06/24/2026 8:13:00 AM,161,200,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1177/886MW)"
03STA-RI_G05,"FOLLOW RTD",06/24/2026 8:56:00 AM,200,221,RTD,"From MOT RAISE"
03STA-RI_G05,"RAISE LOAD",06/24/2026 9:27:00 AM,225,265,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1383/1183MW)"
03STA-RI_G05,"FOLLOW RTD",06/24/2026 10:17:00 AM,265,265,RTD,"From MOT RAISE"
03STA-RI_G05,"RAISE LOAD",06/24/2026 12:38:00 PM,161,200,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1540/1050MW) and to compensate Security Lower of Magat HEPP (250MW)"
03STA-RI_G05,"RAISE LOAD",06/24/2026 12:47:00 PM,200,265,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1560/982MW) and to compensate Security Lower of Magat HEPP (250MW)"
03STA-RI_G05,"FOLLOW RTD",06/24/2026 1:51:00 PM,265,265,RTD,"From MOT RAISE"
03STA-RI_G05,"RAISE LOAD",06/25/2026 10:06:00 AM,162,190,MOT RAISE,"Due to Solar variance (RTD: 1946MW ; ACT: 1609MW)"
03STA-RI_G05,"FOLLOW RTD",06/25/2026 10:26:00 AM,190,191,RTD,"Reset MOT raise, follow RTD."
03STA-RI_G05,"FOLLOW RTD",06/25/2026 1:15:00 PM,200,173,RTD,"Reset MOT low, follow RTD."
03STA-RI_G05,"RAISE LOAD",06/25/2026 1:40:00 PM,218,250,MOT RAISE,"Due to Solar variance (RTD: 1771MW ; ACT: 1565MW)"
03STA-RI_G05,"FOLLOW RTD",06/25/2026 2:13:00 PM,265,174,RTD,"From MOT RAISE"
03STA-RI_G05,"RAISE LOAD",06/25/2026 2:51:00 PM,171,200,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1406/1102MW) and to compensate security lower of Magat HEPP (95MW)"
03STA-RI_G05,"RAISE LOAD",06/25/2026 3:13:00 PM,200,265,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1209/943MW) and to compensate security lower of Magat HEPP (120MW)"
03STA-RI_G05,"FOLLOW RTD",06/25/2026 3:51:00 PM,265,265,RTD,"From MOT RAISE"
03STA-RI_G06,"LOWER LOAD",06/22/2026 3:27:00 AM,171,161,MOT LOWER,"Due to delayed synchronization of Kalayaan U1 as pump"
03STA-RI_G06,"FOLLOW RTD",06/22/2026 3:54:00 AM,161,161,RTD,"Reset MOT lower"
03STA-RI_G06,"RAISE LOAD",06/22/2026 11:11:00 AM,182,200,MOT RAISE,"Constrained ON due to solar variance RTD/ACTUAL: 2570/2089MW"
03STA-RI_G06,"FOLLOW RTD",06/22/2026 11:31:00 AM,201,220,RTD,"From MOT instruction."
03STA-RI_G06,"RAISE LOAD",06/22/2026 12:05:00 PM,161,180,MOT RAISE,"Constrained ON due to solar variance (RTD/actual : 2263/2525)"
03STA-RI_G06,"FOLLOW RTD",06/22/2026 12:21:00 PM,180,191,RTD,"From MOT instruction."
03STA-RI_G06,"RAISE LOAD",06/24/2026 8:13:00 AM,161,200,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1177/886MW)"
03STA-RI_G06,"FOLLOW RTD",06/24/2026 8:34:00 AM,200,161,RTD,"From MOT RAISE"
03STA-RI_G06,"RAISE LOAD",06/24/2026 9:27:00 AM,225,265,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1383/1183MW)"
03STA-RI_G06,"FOLLOW RTD",06/24/2026 10:17:00 AM,265,265,RTD,"From MOT RAISE"
03STA-RI_G06,"RAISE LOAD",06/24/2026 12:38:00 PM,161,200,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1540/1050MW) and to compensate Security Lower of Magat HEPP (250MW)"
03STA-RI_G06,"RAISE LOAD",06/24/2026 12:47:00 PM,200,265,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1560/982MW) and to compensate Security Lower of Magat HEPP (250MW)"
03STA-RI_G06,"FOLLOW RTD",06/24/2026 1:51:00 PM,265,265,RTD,"From MOT RAISE"
03STA-RI_G06,"FOLLOW RTD",06/25/2026 1:15:00 PM,200,174,RTD,"Reset MOT low, follow RTD."
03STA-RI_G06,"RAISE LOAD",06/25/2026 1:40:00 PM,216,250,MOT RAISE,"Due to Solar variance (RTD: 1771MW ; ACT: 1565MW)"
03STA-RI_G06,"FOLLOW RTD",06/25/2026 2:14:00 PM,266,177,RTD,"From MOT RAISE"
03STA-RI_G06,"RAISE LOAD",06/25/2026 2:51:00 PM,171,200,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1406/1102MW) and to compensate security lower of Magat HEPP (95MW)"
03STA-RI_G06,"RAISE LOAD",06/25/2026 3:13:00 PM,200,265,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1209/943MW) and to compensate security lower of Magat HEPP (120MW)"
03STA-RI_G06,"FOLLOW RTD",06/25/2026 3:51:00 PM,265,265,RTD,"From MOT RAISE"
QUEZON S/ S,"FOLLOW RTD",06/28/2026 11:16:00 AM,351,389,RTD,"MOT LIFTED"
EOF
