Luzon System Operations
01LIMAY_U01,"RAISE LOAD",07/08/2026 1:49:00 PM,0,52,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12851:12971MW) & VRE SOLAR (1975:1900MW) VARIANCE"
01LIMAY_U01,"FOLLOW RTD",07/08/2026 2:20:00 PM,60,23,RTD,"END OF RMS"
01LIMAY_U01,"OFFLINE",07/08/2026 3:36:00 PM,7,0,GENERATOR SHUTDOWN,"WITH  0 RTD"
01LIMAY_U01,"ONLINE AS CR AND ENERGY",07/09/2026 8:05:00 PM,0,27,GENERATOR START-UP,"With schedule as CR plus energy at  Reserve Market for the interval."
01LIMAY_U02,"ONLINE",07/07/2026 8:45:00 PM,0,8,GENERATOR START-UP,"WITH RTD"
01LIMAY_U02,"OFFLINE",07/07/2026 9:02:00 PM,0,0,GENERATOR SHUTDOWN,"WITH zero RTD"
01LIMAY_U03,"ADVISED TO START AS DR",07/06/2026 8:37:00 PM,0,52,DISPATCHABLE RESERVE,"Due to ILIJAN & EERI units fuel supply trouble"
01LIMAY_U03,"FOLLOW RTD",07/06/2026 10:52:00 PM,43,16,RTD,"End of DR schedule"
01LIMAY_U03,"ONLINE",07/07/2026 7:59:00 PM,0,8,GENERATOR START-UP,"WITH RTD"
01LIMAY_U03,"OFFLINE",07/07/2026 9:02:00 PM,0,0,GENERATOR SHUTDOWN,"WITH zero RTD"
01LIMAY_U03,"ADVICE TO START",07/08/2026 1:24:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (12694:12799MW) & VRE SOLAR (2294:1951"
01LIMAY_U03,"RAISE LOAD",07/08/2026 1:38:00 PM,0,52,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12694:12799MW) & VRE SOLAR (2294:1951MW) VARIANCE"
01LIMAY_U03,"RAISE LOAD",07/08/2026 1:39:00 PM,0,52,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12694:12799MW) & VRE SOLAR (2294:1951MW) VARIANCE"
01LIMAY_U03,"FOLLOW RTD",07/08/2026 2:13:00 PM,52,30,DISPATCHABLE RESERVE,"RE-ARMED"
01LIMAY_U03,"ONLINE AS CR AND ENERGY",07/09/2026 4:05:00 PM,0,14,GENERATOR START-UP,"With schedule as CR plus energy at  Reserve Market for the interval."
01LIMAY_U05,"ADVISED TO START AS DR",07/06/2026 8:37:00 PM,0,42,DISPATCHABLE RESERVE,"Due to ILIJAN & EERI units fuel supply trouble"
01LIMAY_U05,"ONLINE AS  DR",07/06/2026 8:54:00 PM,0,42,DISPATCHABLE RESERVE,"Due to ILIJAN & EERI units fuel supply trouble"
01LIMAY_U05,"FOLLOW RTD",07/06/2026 10:02:00 PM,43,14,RTD,"End of DR schedule"
01LIMAY_U05,"ONLINE",07/07/2026 7:51:00 PM,0,8,GENERATOR START-UP,"WITH RTD"
01LIMAY_U05,"OFFLINE",07/07/2026 9:02:00 PM,0,0,GENERATOR SHUTDOWN,"WITH zero RTD"
01LIMAY_U05,"ADVICE TO START",07/08/2026 1:24:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (12694:12799MW) & VRE SOLAR (2294:1951"
01LIMAY_U05,"RAISE LOAD",07/08/2026 1:39:00 PM,0,52,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12694:12799MW) & VRE SOLAR (2294:1951MW) VARIANCE"
01LIMAY_U05,"FOLLOW RTD",07/08/2026 2:13:00 PM,52,30,DISPATCHABLE RESERVE,"RE-ARMED"
01LIMAY_U05,"SHUTDOWN",07/08/2026 2:40:00 PM,3,0,GENERATOR SHUTDOWN,"ZERO RTD"
01LIMAY_U06,"ADVISED TO START AS DR",07/06/2026 2:18:00 PM,0,54,DISPATCHABLE RESERVE,"Due to Solar variance (2,169MW/ ACT= 1,743MW), Frequency 59.639Hz"
01LIMAY_U06,"ONLINE AS  DR",07/06/2026 2:34:00 PM,0,54,DISPATCHABLE RESERVE,"Due to Solar variance (2,169MW/ ACT= 1,743MW), Frequency 59.639Hz"
01LIMAY_U06,"FOLLOW RTD",07/06/2026 3:46:00 PM,40,8,RTD,"End of DR schedule"
01LIMAY_U06,"ADVISED TO START AS DR",07/06/2026 8:37:00 PM,0,52,DISPATCHABLE RESERVE,"Due to ILIJAN & EERI units fuel supply trouble"
01LIMAY_U06,"ONLINE AS  DR",07/06/2026 8:52:00 PM,0,52,DISPATCHABLE RESERVE,"Due to ILIJAN & EERI units fuel supply trouble"
01LIMAY_U06,"FOLLOW RTD",07/06/2026 10:52:00 PM,44,15,RTD,"End of DR schedule"
01LIMAY_U06,"ONLINE",07/07/2026 6:09:00 PM,0,20,GENERATOR START-UP,"WITH RTD"
01LIMAY_U06,"OFFLINE",07/07/2026 9:13:00 PM,0,0,GENERATOR SHUTDOWN,"WITH ZERO RTD"
01LIMAY_U06,"ADVICE TO START",07/08/2026 1:24:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (12694:12799MW) & VRE SOLAR (2294:1951"
01LIMAY_U06,"RAISE LOAD",07/08/2026 1:39:00 PM,0,52,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12694:12799MW) & VRE SOLAR (2294:1951MW) VARIANCE"
01LIMAY_U06,"FOLLOW RTD",07/08/2026 2:20:00 PM,58,25,DISPATCHABLE RESERVE,"RE-ARMED"
01LIMAY_U06,"OFFLINE",07/08/2026 3:40:00 PM,3,0,GENERATOR SHUTDOWN,"WITH  0 RTD"
01LIMAY_U06,"ONLINE AS CR AND ENERGY",07/09/2026 7:00:00 PM,0,14,GENERATOR START-UP,"With schedule as CR plus energy at  Reserve Market for the interval."
01LIMAY_U06,"ONLINE AS CR AND ENERGY",07/09/2026 7:00:00 PM,0,14,GENERATOR START-UP,"With schedule as CR plus energy at  Reserve Market for the interval."
01LIMAY_U07,"ONLINE",07/07/2026 7:50:00 PM,0,13,GENERATOR START-UP,"WITH RTD"
01LIMAY_U07,"OFFLINE",07/07/2026 9:02:00 PM,0,0,GENERATOR SHUTDOWN,"WITH zero RTD"
01MAGAT_U01,"LOWER LOAD",07/07/2026 10:13:00 PM,0,2,MOT LOWER,"WITH RTD OF 50MW, MOT CONSTRAIN OFF DUE TO ELEVATION OF MARIS"
01MAGAT_U01,"FOLLOW RTD",07/07/2026 10:52:00 PM,0,0,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01MAGAT_U01,"ONLINE",07/08/2026 2:58:00 AM,0,1,GENERATOR START-UP,"With CR schedule for next interval"
01MAGAT_U01,"RAISE LOAD",07/08/2026 12:07:00 PM,0,52,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2727:2266MW) VARIANCE"
01MAGAT_U01,"FOLLOW RTD",07/08/2026 12:26:00 PM,40,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE LOAD",07/08/2026 1:22:00 PM,2,53,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12694:12799MW) & VRE SOLAR (2294:1951"
01MAGAT_U01,"FOLLOW RTD",07/08/2026 1:44:00 PM,42,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE LOAD",07/08/2026 3:23:00 PM,15,53,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-50/-158MW) AND HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(12754/12791MW)"
01MAGAT_U01,"FOLLOW RTD",07/08/2026 3:32:00 PM,52,2,RTD,"RE-ARMED CR"
01MAGAT_U01,"HOLD LOAD",07/08/2026 9:14:00 PM,2,2,SECURITY - LOWER,"TO PRESERVE WATER ELEVATION AND TO UTILIZED FOR VOLTAGE REGULATION AT TUGUEGARAO AREA. MAGAT ELEVATION AT 160.45m, MARIS ELEVATION AT 104.3m, RTD=42"
01MAGAT_U01,"FOLLOW RTD",07/08/2026 10:44:00 PM,2,2,RTD,"FROM SECURITY LOWER INSTRUCTION"
01MAGAT_U01,"RAISE LOAD",07/09/2026 12:35:00 PM,2,53,CONTINGENCY RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 2731/2240MW)"
01MAGAT_U01,"FOLLOW RTD",07/09/2026 12:40:00 PM,53,2,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MAGAT_U01,"EMERGENCY S/D",07/09/2026 11:05:00 PM,0,0,GENERATOR SHUTDOWN,"DUE TO HIGH WATER LEVEL OF MARIS DAM"
01MAGAT_U01,"ON-LINE",07/10/2026 3:01:00 AM,0,2,GENERATOR START-UP,"From OMC."
01MAGAT_U01,"LOWER LOAD",07/10/2026 9:50:00 AM,18,2,SECURITY - LOWER,"Due to low water elevation."
01MAGAT_U01,"FOLLOW RTD",07/10/2026 1:01:00 PM,2,0,RTD,"Reset security low, follow RTD."
01MAGAT_U01,"OFFLINE",07/10/2026 1:03:00 PM,0,0,GENERATOR SHUTDOWN,"Due to OMC."
01MAGAT_U02,"ONLINE",07/06/2026 3:50:00 AM,0,0,GENERATOR START-UP,"FROM OMC OUTAGE, DECLARED AVAILABLE AT 0350H"
01MAGAT_U02,"RAISE LOAD",07/06/2026 9:08:00 AM,2,54,CONTINGENCY RESERVE,"UTILIZED DUE TO DE-LOADING OF MASINLOC UNIT 1 (196:145MW)"
01MAGAT_U02,"FOLLOW RTD",07/06/2026 9:28:00 AM,54,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U02,"RAISE LOAD",07/06/2026 10:03:00 AM,2,32,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12184:12242MW) & VRE SOLAR (2192:1994MW) VARIANCE"
01MAGAT_U02,"FOLLOW RTD",07/06/2026 10:13:00 AM,42,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U02,"RAISE LOAD",07/06/2026 11:35:00 AM,2,42,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2380:2122MW) VARIANCE"
01MAGAT_U02,"FOLLOW RTD",07/06/2026 11:55:00 AM,42,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U02,"RAISE         LOAD",07/06/2026 2:15:00 PM,2,54,CONTINGENCY RESERVE,"Due to Solar variance (2,169MW/ ACT= 1,743MW), Frequency 59.639Hz"
01MAGAT_U02,"FOLLOW RTD",07/06/2026 2:27:00 PM,54,2,RTD,"Re-arm CR"
01MAGAT_U02,"RAISE         LOAD",07/06/2026 4:04:00 PM,2,54,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 1,395MW/ ACT= 1,119MW)"
01MAGAT_U02,"FOLLOW RTD",07/06/2026 4:32:00 PM,54,2,RTD,"Re-arm CR"
01MAGAT_U02,"RAISE         LOAD",07/06/2026 8:36:00 PM,2,54,CONTINGENCY RESERVE,"Due to ILIJAN & EERI units fuel supply trouble"
01MAGAT_U02,"FOLLOW RTD",07/06/2026 8:51:00 PM,54,2,RTD,"Re-arm CR"
01MAGAT_U02,"RAISE LOAD",07/07/2026 11:33:00 AM,2,54,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12455:12622MW) & VRE SOLAR (2474:2261MW) VARIANCE"
01MAGAT_U02,"FOLLOW RTD",07/07/2026 11:40:00 AM,47,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U02,"LOWER LOAD",07/07/2026 9:05:00 PM,19,2,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(12324/12270MW),  AND HVDC VARIANCE (RTD/ACTUAL)(-150/0MW)"
01MAGAT_U02,"FOLLOW RTD",07/07/2026 10:14:00 PM,12,2,RTD,"FROM MOT LOWER"
01MAGAT_U02,"HOLD LOAD",07/08/2026 9:14:00 PM,2,2,SECURITY - LOWER,"TO PRESERVE WATER ELEVATION AND TO UTILIZED FOR VOLTAGE REGULATION AT TUGUEGARAO AREA. MAGAT ELEVATION AT 160.45m, MARIS ELEVATION AT 104.3m, RTD=53"
01MAGAT_U02,"FOLLOW RTD",07/08/2026 9:46:00 PM,0,0,RTD,"FROM SECURITY LOWER INSTRUCTION"
01MAGAT_U02,"ONLINE",07/08/2026 10:26:00 PM,0,2,GENERATOR START-UP,"WITH RTD OF 54MW, SET TO MINIMUM TO PRESERVE WATER ELEVATION AND TO UTILIZED FOR VOLTAGE REGULATION AT TUGUEGARAO AREA. MAGAT ELEVATION AT 160.58m, MARIS ELEVATION AT 104.4m."
01MAGAT_U02,"FOLLOW RTD",07/09/2026 12:22:00 AM,2,0,RTD,"FROM SECURITY LOWER INSTRUCTION"
01MAGAT_U02,"ADVISED NOT TO START AS DR",07/10/2026 9:44:00 AM,0,0,SECURITY - LOWER,"RTD: 46MW with schedule as DR, (but not utilized). Due to low water elevation."
01MAGAT_U02,"FOLLOW RTD",07/10/2026 10:50:00 AM,0,51,RTD,"Reset security low, follow RTD."
01MAGAT_U02,"HOLD LOAD",07/10/2026 10:55:00 AM,2,2,SECURITY - LOWER,"RTD: 51MW. Due to low water elevation."
01MAGAT_U02,"FOLLOW RTD",07/10/2026 2:01:00 PM,2,0,RTD,"From security lower."
01MAGAT_U03,"ONLINE",07/06/2026 3:57:00 AM,0,0,GENERATOR START-UP,"FROM OMC OUTAGE, DECLARED AVAILABLE AT 0357H"
01MAGAT_U03,"RAISE LOAD",07/06/2026 9:08:00 AM,2,54,CONTINGENCY RESERVE,"UTILIZED DUE TO DE-LOADING OF MASINLOC UNIT 1 (196:145MW)"
01MAGAT_U03,"FOLLOW RTD",07/06/2026 9:28:00 AM,54,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U03,"RAISE LOAD",07/06/2026 10:03:00 AM,2,32,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12184:12242MW) & VRE SOLAR (2192:1994MW) VARIANCE"
01MAGAT_U03,"FOLLOW RTD",07/06/2026 10:13:00 AM,42,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U03,"RAISE LOAD",07/06/2026 11:35:00 AM,2,42,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2380:2122MW) VARIANCE"
01MAGAT_U03,"FOLLOW RTD",07/06/2026 11:55:00 AM,42,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U03,"RAISE         LOAD",07/06/2026 2:19:00 PM,2,54,CONTINGENCY RESERVE,"Due to Solar variance (2,169MW/ ACT= 1,743MW), Frequency 59.639Hz"
01MAGAT_U03,"FOLLOW RTD",07/06/2026 2:25:00 PM,54,2,RTD,"Re-arm CR"
01MAGAT_U03,"LOWER LOAD",07/06/2026 9:14:00 PM,45,2,MOT LOWER,"ILIJAN & EERI units start normalization (following RTD)"
01MAGAT_U03,"FOLLOW RTD",07/06/2026 10:06:00 PM,2,23,RTD,"Reset MOT lower"
01MAGAT_U03,"LOWER LOAD",07/07/2026 9:05:00 PM,47,2,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(12324/12270MW),  AND HVDC VARIANCE (RTD/ACTUAL)(-150/0MW)"
01MAGAT_U03,"FOLLOW RTD",07/07/2026 10:48:00 PM,2,28,RTD,"FROM MOT LOWER INSTRUCTION"
01MAGAT_U03,"ONLINE",07/08/2026 2:58:00 AM,0,1,GENERATOR START-UP,"With CR schedule for next interval"
01MAGAT_U03,"RAISE LOAD",07/08/2026 12:07:00 PM,0,52,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2727:2266MW) VARIANCE"
01MAGAT_U03,"FOLLOW RTD",07/08/2026 12:26:00 PM,40,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U03,"RAISE LOAD",07/08/2026 1:22:00 PM,2,53,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12694:12799MW) & VRE SOLAR (2294:1951"
01MAGAT_U03,"FOLLOW RTD",07/08/2026 1:44:00 PM,42,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U03,"RAISE LOAD",07/08/2026 3:23:00 PM,15,54,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-50/-158MW) AND HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(12754/12791MW)"
01MAGAT_U03,"FOLLOW RTD",07/08/2026 3:39:00 PM,49,2,RTD,"RE-ARMED CR"
01MAGAT_U03,"HOLD LOAD",07/08/2026 9:14:00 PM,2,2,SECURITY - LOWER,"TO PRESERVE WATER ELEVATION AND TO UTILIZED FOR VOLTAGE REGULATION AT TUGUEGARAO AREA. MAGAT ELEVATION AT 160.45m, MARIS ELEVATION AT 104.3m, RTD=54"
01MAGAT_U03,"FOLLOW RTD",07/08/2026 10:44:00 PM,2,2,RTD,"FROM SECURITY LOWER INSTRUCTION"
01MAGAT_U03,"RAISE LOAD",07/09/2026 12:35:00 PM,2,54,CONTINGENCY RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 2731/2240MW)"
01MAGAT_U03,"FOLLOW RTD",07/09/2026 12:40:00 PM,54,2,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MAGAT_U03,"FOLLOW RTD",07/09/2026 12:40:00 PM,54,2,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MAGAT_U03,"EMERGENCY S/D",07/09/2026 11:21:00 PM,0,0,GENERATOR SHUTDOWN,"DUE TO HIGH WATER LEVEL OF MARIS DAM"
01MAGAT_U03,"ON-LINE",07/10/2026 3:01:00 AM,0,2,GENERATOR START-UP,"From OMC."
01MAGAT_U03,"LOWER LOAD",07/10/2026 9:18:00 AM,36,2,SECURITY - LOWER,"Due to low water elevation."
01MAGAT_U03,"FOLLOW RTD",07/10/2026 2:01:00 PM,2,0,RTD,"From security lower."
01MAGAT_U04,"ONLINE",07/06/2026 3:49:00 AM,0,0,GENERATOR START-UP,"FROM OMC OUTAGE, DECLARED AVAILABLE AT 0349H"
01MAGAT_U04,"LOWER LOAD",07/06/2026 8:48:00 AM,54,2,MOT LOWER,"DUE TO NON-RTD OF MASINLOC 4 (0:317MW) AND BUGALLON 3BEC (0:287MW) & VRE SOLAR (1474:1833MW) VARIANCE"
01MAGAT_U04,"FOLLOW RTD",07/06/2026 8:55:00 AM,2,2,RTD,"MOT LIFTED"
01MAGAT_U04,"RAISE LOAD",07/06/2026 9:08:00 AM,2,54,CONTINGENCY RESERVE,"UTILIZED DUE TO DE-LOADING OF MASINLOC UNIT 1 (196:145MW)"
01MAGAT_U04,"FOLLOW RTD",07/06/2026 9:28:00 AM,54,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U04,"RAISE LOAD",07/06/2026 10:03:00 AM,2,32,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12184:12242MW) & VRE SOLAR (2192:1994MW) VARIANCE"
01MAGAT_U04,"FOLLOW RTD",07/06/2026 10:10:00 AM,39,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U04,"RAISE LOAD",07/06/2026 11:35:00 AM,2,42,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2380:2122MW) VARIANCE"
01MAGAT_U04,"FOLLOW RTD",07/06/2026 11:40:00 AM,34,0,RTD,"Re-arm CR"
01MAGAT_U04,"LOWER LOAD",07/06/2026 9:18:00 PM,54,2,MOT LOWER,"ILIJAN & EERI units start normalization (following RTD)"
01MAGAT_U04,"FOLLOW RTD",07/06/2026 10:06:00 PM,2,54,RTD,"Reset MOT lower"
01MAGAT_U04,"LOWER LOAD",07/07/2026 9:05:00 PM,54,2,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(12324/12270MW),  AND HVDC VARIANCE (RTD/ACTUAL)(-150/0MW)"
01MAGAT_U04,"FOLLOW RTD",07/07/2026 10:14:00 PM,2,54,RTD,"FROM MOT LOWER"
01MAGAT_U04,"ONLINE",07/08/2026 2:58:00 AM,0,1,GENERATOR START-UP,"With CR schedule for next interval"
01MAGAT_U04,"RAISE LOAD",07/08/2026 12:07:00 PM,0,52,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2727:2266MW) VARIANCE"
01MAGAT_U04,"FOLLOW RTD",07/08/2026 12:26:00 PM,40,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U04,"RAISE LOAD",07/08/2026 1:22:00 PM,2,53,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12694:12799MW) & VRE SOLAR (2294:1951"
01MAGAT_U04,"FOLLOW RTD",07/08/2026 1:44:00 PM,42,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U04,"FOLLOW RTD",07/08/2026 10:44:00 PM,2,3,RTD,"FROM SECURITY LOWER INSTRUCTION"
01MAGAT_U04,"EMERGENCY S/D",07/09/2026 11:03:00 PM,0,0,GENERATOR SHUTDOWN,"DUE TO HIGH WATER LEVEL OF MARIS DAM"
01MAGAT_U04,"ON-LINE",07/10/2026 3:01:00 AM,0,2,GENERATOR START-UP,"From OMC."
01MAGAT_U04,"LOWER LOAD",07/10/2026 9:18:00 AM,51,2,SECURITY - LOWER,"Due to low water elevation."
01MAGAT_U04,"FOLLOW RTD",07/10/2026 1:01:00 PM,2,0,RTD,"Reset security low, follow RTD."
01MAGAT_U04,"OFFLINE",07/10/2026 1:03:00 PM,0,0,GENERATOR SHUTDOWN,"Due to OMC."
01MARIS_U01,"OFFLINE",07/11/2026 7:03:00 AM,0,0,GENERATOR SHUTDOWN,"Due to IDR suspension as per Mr. Salman - IROC"
01MARIS_U02,"OFFLINE",07/11/2026 7:03:00 AM,0,0,GENERATOR SHUTDOWN,"Due to IDR suspension as per Mr. Salman - IROC"
01MARVEL_G01,"RAISE LOAD",07/06/2026 7:19:00 AM,286,316,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (9663:9759MW)"
01MARVEL_G01,"FOLLOW RTD",07/06/2026 7:34:00 AM,307,286,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G01,"LOWER LOAD",07/09/2026 7:42:00 AM,297,280,MOT LOWER,"Due to low actual system demand (RTD:10318MW; ACT: 10240MW)"
01MARVEL_G01,"RAISE LOAD",07/09/2026 8:02:00 AM,286,306,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1230/1066MW)"
01MARVEL_G01,"FOLLOW RTD",07/09/2026 8:48:00 AM,313,286,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MARVEL_G01,"RAISE LOAD",07/09/2026 9:34:00 PM,286,316,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01MARVEL_G01,"FOLLOW RTD",07/10/2026 3:33:00 AM,309,286,RTD,"Re-arm CR."
01MARVEL_G01,"RAISE LOAD",07/10/2026 6:34:00 AM,286,316,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 299MW ; ACT: 229MW)"
01MARVEL_G01,"FOLLOW RTD",07/10/2026 7:31:00 AM,309,286,RTD,"Re-armed CR."
01MARVEL_G01,"FOLLOW RTD",07/10/2026 8:50:00 AM,278,286,RTD,"Reset MOT low, follow RTD."
01MARVEL_G01,"LOWER LOAD",07/11/2026 9:12:00 AM,593,550,MOT LOWER,"Due to Solar variance (RTD: 1103MW ; ACT: 1222MW)"
01MARVEL_G01,"RAISE LOAD",07/11/2026 11:13:00 AM,269,299,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1909MW ; ACT: 1711MW)"
01MARVEL_G01,"FOLLOW RTD",07/11/2026 12:04:00 PM,308,286,RTD,"Re-armed CR."
01MARVEL_G01,"RAISE LOAD",07/11/2026 1:15:00 PM,286,316,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1617MW ; ACT: 1398MW)"
01MARVEL_G01,"FOLLOW RTD",07/11/2026 1:39:00 PM,303,286,RTD,"Re-armed CR."
01MARVEL_G01,"RAISE LOAD",07/11/2026 3:43:00 PM,286,316,CONTINGENCY RESERVE,"Due to VRE variance (RTD=1459/ACT=1139)"
01MARVEL_G01,"FOLLOW RTD",07/11/2026 5:57:00 PM,308,286,RTD,"Re-arm CR."
01MARVEL_G01,"LOWER LOAD",07/12/2026 8:23:00 AM,286,250,MOT LOWER,"Due to HVDC variance (RTD=100/ACT=199)"
01MARVEL_G01,"LOWER LOAD",07/12/2026 8:45:00 AM,250,220,MOT LOWER,"Due to HVDC variance (RTD=100/ACT=175), low actual system demand (RTD=8691/DEM=8490), and VRE variance (RTD=1155/ACT=1484)"
01MARVEL_G01,"LOWER LOAD",07/12/2026 8:59:00 AM,220,180,MOT LOWER,"Due to HVDC variance (RTD=100/ACT=175), low actual system demand (RTD=8691/DEM=8490), and VRE variance (RTD=1155/ACT=1484)"
01MARVEL_G01,"FOLLOW RTD",07/12/2026 10:27:00 AM,180,207,RTD,"From MOT Lower. Follow 5-min RTD."
01MARVEL_G01,"LOWER LOAD",07/12/2026 10:58:00 AM,243,210,MOT LOWER,"Due to Sta. Rita and San Lorenzo Units RTD below Pmin (RTD=724/ACT=966)"
01MARVEL_G01,"FOLLOW RTD",07/12/2026 11:26:00 AM,210,240,RTD,"From MOT Lower. Follow 5-min RTD."
01MARVEL_G01,"LOWER LOAD",07/12/2026 11:49:00 AM,257,230,MOT LOWER,"Due to solar variance (RTD=1531/ACT=1672)"
01MARVEL_G01,"LOWER LOAD",07/12/2026 12:01:00 PM,230,200,MOT LOWER,"Due to low actual system demand (RTD=9371/DEM=9236)"
01MARVEL_G01,"LOWER LOAD",07/12/2026 12:01:00 PM,230,200,MOT LOWER,"Due to low actual system demand (RTD=9398/DEM=9262)"
01MARVEL_G01,"LOWER LOAD",07/12/2026 12:14:00 PM,200,170,MOT LOWER,"Due to low actual system demand (RTD=9398/DEM=9262)"
01MARVEL_G01,"FOLLOW RTD",07/12/2026 12:42:00 PM,170,221,RTD,"From MOT Lower. Follow 5-min RTD."
01MARVEL_G01,"RAISE LOAD",07/12/2026 1:17:00 PM,251,281,CONTINGENCY RESERVE,"Due to solar variance (RTD=1623/DEM=1264)"
01MARVEL_G01,"FOLLOW RTD",07/12/2026 2:10:00 PM,310,286,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MARVEL_G01,"LOWER LOAD",07/12/2026 2:26:00 PM,286,250,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 9556/9425MW)"
01MARVEL_G01,"FOLLOW RTD",07/12/2026 3:22:00 PM,250,273,RTD,"From MOT LOWER"
01MARVEL_G01,"RAISE LOAD",07/12/2026 4:46:00 PM,284,306,CONTINGENCY RESERVE,"(RTD + CR) ue to high actual system demand (RTD/ACTUAL Demand: 9213/9304MW)"
01MARVEL_G01,"FOLLOW RTD",07/12/2026 6:56:00 PM,308,286,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MARVEL_G01,"FOLLOW RTD",07/12/2026 6:56:00 PM,308,286,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MARVEL_G01,"RAISE LOAD",07/12/2026 9:19:00 PM,286,306,CONTINGENCY RESERVE,"(RTD + CR) Due sudden load down of GNPD 2 (608MW to 372MW)(IDF problem)"
01MARVEL_G01,"FOLLOW RTD",07/12/2026 9:34:00 PM,306,286,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
01MPGC_U01,"LOWER LOAD",07/06/2026 2:05:00 AM,135,125,MOT LOWER,"MOT CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(-75/21MW)"
01MPGC_U01,"FOLLOW RTD",07/06/2026 5:03:00 AM,125,133,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01MPGC_U01,"LOWER LOAD",07/06/2026 6:36:00 AM,132,110,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL 320/394MW."
01MPGC_U01,"FOLLOW RTD",07/06/2026 7:01:00 AM,110,123,RTD,"MOT LIFTED"
01MPGC_U01,"LOWER LOAD",07/11/2026 3:32:00 AM,124,100,MOT LOWER,"Constrained OFF due to low system demand RTD/ACTUAL: 8791/8730MW"
01MPGC_U01,"FOLLOW RTD",07/11/2026 4:05:00 AM,100,110,RTD,"From MOT instruction."
01MPGC_U01,"LOWER LOAD",07/11/2026 8:47:00 AM,135,120,MOT LOWER,"Due to low actual system demand (RTD: 9530MW; ACT: 9473MW)"
01MPGC_U01,"FOLLOW RTD",07/11/2026 10:25:00 AM,120,131,RTD,"Reset MOT low, follow RTD."
01MPGC_U01,"LOWER LOAD",07/12/2026 5:48:00 AM,132,120,MOT LOWER,"Due to HVDC variance, (RTD: 0MW; ACT: 149MW)"
01MPGC_U01,"LOWER LOAD",07/12/2026 6:19:00 AM,120,100,MOT LOWER,"Due to HVDC variance (RTD=0/ACT=150)"
01MPGC_U01,"LOWER LOAD",07/12/2026 6:56:00 AM,100,80,MOT LOWER,"Due to HVDC variance (RTD=100/ACT=190)"
01MPGC_U01,"FOLLOW RTD",07/12/2026 7:28:00 AM,80,90,RTD,"From MOT Lower. Follow 5-min RTD."
01MPGC_U01,"LOWER LOAD",07/12/2026 8:50:00 AM,135,110,MOT LOWER,"Due to HVDC variance (RTD=100/ACT=175), low actual system demand (RTD=8691/DEM=8490), and VRE variance (RTD=1155/ACT=1484)"
01MPGC_U01,"FOLLOW RTD",07/12/2026 10:16:00 AM,110,121,RTD,"From MOT Lower. Follow 5-min RTD."
01MPGC_U01,"LOWER LOAD",07/12/2026 12:05:00 PM,135,110,MOT LOWER,"Due to low actual system demand (RTD=9398/DEM=9262)"
01MPGC_U01,"FOLLOW RTD",07/12/2026 12:30:00 PM,110,122,RTD,"From MOT Lower. Follow 5-min RTD."
01MPGC_U01,"LOWER LOAD",07/12/2026 2:24:00 PM,133,120,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 9556/9425MW)"
01MPGC_U01,"FOLLOW RTD",07/12/2026 3:13:00 PM,120,123,RTD,"From MOT LOWER"
01MPGC_U01,"LOWER LOAD",07/12/2026 7:03:00 PM,133,120,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -250/-191MW)"
01MPGC_U01,"FOLLOW RTD",07/12/2026 7:27:00 PM,120,131,RTD,"From MOT LOWER"
01MPGC_U01,"LOWER LOAD",07/12/2026 10:42:00 PM,136,120,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 9336/9264MW)"
01MPGC_U01,"FOLLOW RTD",07/12/2026 11:02:00 PM,120,129,RTD,"From MOT LOWER"
01MPGC_U02,"LOWER LOAD",07/06/2026 2:05:00 AM,133,125,MOT LOWER,"MOT CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(-75/21MW)"
01MPGC_U02,"FOLLOW RTD",07/06/2026 5:03:00 AM,125,133,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01MPGC_U02,"LOWER LOAD",07/06/2026 6:36:00 AM,129,110,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL 320/394MW."
01MPGC_U02,"FOLLOW RTD",07/06/2026 7:01:00 AM,110,123,RTD,"MOT LIFTED"
01MPGC_U02,"LOWER LOAD",07/11/2026 3:32:00 AM,122,100,MOT LOWER,"Constrained OFF due to low system demand RTD/ACTUAL: 8791/8730MW"
01MPGC_U02,"FOLLOW RTD",07/11/2026 4:05:00 AM,100,111,RTD,"From MOT instruction."
01MPGC_U02,"LOWER LOAD",07/11/2026 8:47:00 AM,133,120,MOT LOWER,"Due to low actual system demand (RTD: 9530MW; ACT: 9473MW)"
01MPGC_U02,"FOLLOW RTD",07/11/2026 10:25:00 AM,120,131,RTD,"Reset MOT low, follow RTD."
01MPGC_U02,"LOWER LOAD",07/12/2026 5:48:00 AM,130,120,MOT LOWER,"Due to HVDC variance, (RTD: 0MW; ACT: 149MW)"
01MPGC_U02,"LOWER LOAD",07/12/2026 6:19:00 AM,120,100,MOT LOWER,"Due to HVDC variance (RTD=0/ACT=150)"
01MPGC_U02,"LOWER LOAD",07/12/2026 6:56:00 AM,100,80,MOT LOWER,"Due to HVDC variance (RTD=100/ACT=190)"
01MPGC_U02,"FOLLOW RTD",07/12/2026 7:28:00 AM,80,90,RTD,"From MOT Lower. Follow 5-min RTD."
01MPGC_U02,"LOWER LOAD",07/12/2026 8:50:00 AM,133,110,MOT LOWER,"Due to HVDC variance (RTD=100/ACT=175), low actual system demand (RTD=8691/DEM=8490), and VRE variance (RTD=1155/ACT=1484)"
01MPGC_U02,"FOLLOW RTD",07/12/2026 10:16:00 AM,110,120,RTD,"From MOT Lower. Follow 5-min RTD."
01MPGC_U02,"LOWER LOAD",07/12/2026 12:05:00 PM,133,110,MOT LOWER,"Due to low actual system demand (RTD=9398/DEM=9262)"
01MPGC_U02,"FOLLOW RTD",07/12/2026 12:30:00 PM,110,120,RTD,"From MOT Lower. Follow 5-min RTD."
01MPGC_U02,"LOWER LOAD",07/12/2026 2:24:00 PM,131,120,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 9556/9425MW)"
01MPGC_U02,"FOLLOW RTD",07/12/2026 3:13:00 PM,120,122,RTD,"From MOT LOWER"
01MPGC_U02,"LOWER LOAD",07/12/2026 7:03:00 PM,133,120,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -250/-191MW)"
01MPGC_U02,"FOLLOW RTD",07/12/2026 7:27:00 PM,120,130,RTD,"From MOT LOWER"
01MPGC_U02,"LOWER LOAD",07/12/2026 10:42:00 PM,133,120,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 9336/9264MW)"
01MPGC_U02,"FOLLOW RTD",07/12/2026 11:02:00 PM,120,128,RTD,"From MOT LOWER"
01MPGC_U03,"LOWER LOAD",07/06/2026 6:36:00 AM,130,110,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL 320/394MW."
01MPGC_U03,"FOLLOW RTD",07/06/2026 7:01:00 AM,110,123,RTD,"MOT LIFTED"
01MPGC_U03,"LOWER LOAD",07/11/2026 3:32:00 AM,122,100,MOT LOWER,"Constrained OFF due to low system demand RTD/ACTUAL: 8791/8730MW"
01MPGC_U03,"FOLLOW RTD",07/11/2026 4:05:00 AM,100,110,RTD,"From MOT instruction."
01MPGC_U03,"LOWER LOAD",07/11/2026 8:47:00 AM,133,120,MOT LOWER,"Due to low actual system demand (RTD: 9530MW; ACT: 9473MW)"
01MPGC_U03,"FOLLOW RTD",07/11/2026 10:25:00 AM,120,131,RTD,"Reset MOT low, follow RTD."
01MPGC_U03,"LOWER LOAD",07/12/2026 5:48:00 AM,133,120,MOT LOWER,"Due to HVDC variance, (RTD: 0MW; ACT: 149MW)"
01MPGC_U03,"LOWER LOAD",07/12/2026 6:19:00 AM,120,100,MOT LOWER,"Due to HVDC variance (RTD=0/ACT=150)"
01MPGC_U03,"LOWER LOAD",07/12/2026 6:56:00 AM,100,80,MOT LOWER,"Due to HVDC variance (RTD=100/ACT=190)"
01MPGC_U03,"FOLLOW RTD",07/12/2026 7:28:00 AM,80,90,RTD,"From MOT Lower. Follow 5-min RTD."
01MPGC_U03,"LOWER LOAD",07/12/2026 8:50:00 AM,133,110,MOT LOWER,"Due to HVDC variance (RTD=100/ACT=175), low actual system demand (RTD=8691/DEM=8490), and VRE variance (RTD=1155/ACT=1484)"
01MPGC_U03,"FOLLOW RTD",07/12/2026 10:16:00 AM,110,120,RTD,"From MOT Lower. Follow 5-min RTD."
01MPGC_U03,"LOWER LOAD",07/12/2026 12:05:00 PM,133,110,MOT LOWER,"Due to low actual system demand (RTD=9398/DEM=9262)"
01MPGC_U03,"FOLLOW RTD",07/12/2026 12:30:00 PM,110,121,RTD,"From MOT Lower. Follow 5-min RTD."
01MPGC_U03,"LOWER LOAD",07/12/2026 2:24:00 PM,131,120,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 9556/9425MW)"
01MPGC_U03,"FOLLOW RTD",07/12/2026 3:13:00 PM,120,124,RTD,"From MOT LOWER"
01MPGC_U03,"LOWER LOAD",07/12/2026 7:03:00 PM,133,120,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -250/-191MW)"
01MPGC_U03,"FOLLOW RTD",07/12/2026 7:27:00 PM,120,131,RTD,"From MOT LOWER"
01MPGC_U03,"LOWER LOAD",07/12/2026 10:42:00 PM,133,120,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 9336/9264MW)"
01MPGC_U03,"FOLLOW RTD",07/12/2026 11:02:00 PM,120,127,RTD,"From MOT LOWER"
01MPGC_U04,"LOWER LOAD",07/06/2026 2:05:00 AM,137,125,MOT LOWER,"MOT CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(-75/21MW)"
01MPGC_U04,"FOLLOW RTD",07/06/2026 5:03:00 AM,126,136,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01MPGC_U04,"LOWER LOAD",07/06/2026 6:36:00 AM,133,110,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL 320/394MW."
01MPGC_U04,"FOLLOW RTD",07/06/2026 7:01:00 AM,110,123,RTD,"MOT LIFTED"
01MPGC_U04,"LOWER LOAD",07/11/2026 3:32:00 AM,125,100,MOT LOWER,"Constrained OFF due to low system demand RTD/ACTUAL: 8791/8730MW"
01MPGC_U04,"FOLLOW RTD",07/11/2026 4:05:00 AM,100,110,RTD,"From MOT instruction."
01MPGC_U04,"LOWER LOAD",07/11/2026 8:47:00 AM,137,120,MOT LOWER,"Due to low actual system demand (RTD: 9530MW; ACT: 9473MW)"
01MPGC_U04,"FOLLOW RTD",07/11/2026 10:25:00 AM,120,131,RTD,"Reset MOT low, follow RTD."
01MPGC_U04,"LOWER LOAD",07/12/2026 5:48:00 AM,137,120,MOT LOWER,"Due to HVDC variance, (RTD: 0MW; ACT: 149MW)"
01MPGC_U04,"LOWER LOAD",07/12/2026 6:19:00 AM,120,100,MOT LOWER,"Due to HVDC variance (RTD=0/ACT=150)"
01MPGC_U04,"LOWER LOAD",07/12/2026 6:56:00 AM,100,80,MOT LOWER,"Due to HVDC variance (RTD=100/ACT=190)"
01MPGC_U04,"FOLLOW RTD",07/12/2026 7:28:00 AM,80,90,RTD,"From MOT Lower. Follow 5-min RTD."
01MPGC_U04,"LOWER LOAD",07/12/2026 8:50:00 AM,134,110,MOT LOWER,"Due to HVDC variance (RTD=100/ACT=175), low actual system demand (RTD=8691/DEM=8490), and VRE variance (RTD=1155/ACT=1484)"
01MPGC_U04,"FOLLOW RTD",07/12/2026 10:16:00 AM,110,121,RTD,"From MOT Lower. Follow 5-min RTD."
01MPGC_U04,"LOWER LOAD",07/12/2026 12:05:00 PM,137,110,MOT LOWER,"Due to low actual system demand (RTD=9398/DEM=9262)"
01MPGC_U04,"FOLLOW RTD",07/12/2026 12:30:00 PM,110,124,RTD,"From MOT Lower. Follow 5-min RTD."
01MPGC_U04,"LOWER LOAD",07/12/2026 2:24:00 PM,133,120,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 9556/9425MW)"
01MPGC_U04,"FOLLOW RTD",07/12/2026 3:13:00 PM,120,124,RTD,"From MOT LOWER"
01MPGC_U04,"LOWER LOAD",07/12/2026 7:03:00 PM,133,120,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -250/-191MW)"
01MPGC_U04,"LOWER LOAD",07/12/2026 10:42:00 PM,136,120,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 9336/9264MW)"
01MPGC_U04,"FOLLOW RTD",07/12/2026 11:02:00 PM,120,132,RTD,"From MOT LOWER"
01MSINLO_G03,"LOWER LOAD",07/12/2026 8:46:00 AM,267,250,MOT LOWER,"Due to HVDC variance (RTD=100/ACT=175), low actual system demand (RTD=8691/DEM=8490), and VRE variance (RTD=1155/ACT=1484)"
01MSINLO_G03,"FOLLOW RTD",07/12/2026 11:22:00 AM,250,250,RTD,"From MOT Lower. Follow 5-min RTD."
01NMHC_G01,"ONLINE",07/10/2026 10:23:00 AM,0,1,GENERATOR START-UP,"From unplanned outage"
01NMHC_G01,"TRIPPED",07/12/2026 10:39:00 PM,1,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Reason to be determined."
01NMHC_G03,"TRIPPED",07/12/2026 10:39:00 PM,4,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Reason to be determined."
01PASQSOL_G01,"SET POINT",07/10/2026 11:20:00 AM,70,65,VRE OUTPUT RESTRICTION,"Contingency measure for Laoag Area Voltage fluctuation. Laoag VRE = 489MW"
01PASQSOL_G01,"LIFTED",07/10/2026 1:29:00 PM,65,10,LIFTED VRE Output Restriction,"From VRE output restriction instruction. Total Laoag VRE = 362MW"
01PASQSOL_G01,"SET POINT",07/11/2026 9:09:00 AM,52,50,VRE OUTPUT RESTRICTION,"Contingency measure for Laoag Area voltage improvement. Mr. Sinson-PO. Ilocos Total VRE = 475MW"
01PASQSOL_G01,"LIFTED",07/11/2026 2:44:00 PM,50,54,LIFTED VRE Output Restriction,"From contingency measure for Laoag Area voltage improvement. Mr. Gudoy-PO. Ilocos Total VRE = 411MW"
01PASQSOL_G01,"SET POINT",07/11/2026 3:14:00 PM,48,45,VRE OUTPUT RESTRICTION,"Contingency measure for Laoag Area voltage improvement. Ilocos Total VRE = 472MW"
01PASQSOL_G01,"SET POINT",07/11/2026 3:30:00 PM,45,40,VRE OUTPUT RESTRICTION,"Contingency measure for Laoag Area voltage improvement. Ilocos Total VRE = 462MW"
01PASQSOL_G01,"LIFTED",07/11/2026 4:19:00 PM,40,23,LIFTED VRE Output Restriction,"From contingency measure for Laoag Area voltage improvement. Ilocos Total VRE = 291MW"
01PASQSOL_G01,"SET POINT",07/12/2026 2:31:00 PM,50,40,VRE OUTPUT RESTRICTION,"Contingency measure for Ilocos Area voltage improvement. Ilocos Total VRE = 509MW"
01PASQSOL_G01,"LIFTED",07/12/2026 3:12:00 PM,40,50,LIFTED VRE Output Restriction,"From contingency measure for Ilocos Area voltage improvement. PO. Ilocos Total VRE = 356MW"
01PASQSOL_G01,"AVC DISABLED",07/12/2026 4:55:00 PM,6,6,LIFTED VRE Output Restriction,"From contingency measure for Ilocos Area voltage improvement. Ilocos Total VRE = 100MW"
01SMC_G02,"LOWER LOAD",07/06/2026 6:41:00 AM,131,115,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL 320/394MW."
01SMC_G02,"FOLLOW RTD",07/06/2026 6:55:00 AM,115,130,RTD,"MOT LIFTED"
01SMC_G02,"FOLLOW RTD",07/06/2026 6:56:00 AM,504,490,RTD,"MOT LIFTED"
01SMC_G02,"LOWER LOAD",07/11/2026 3:25:00 AM,118,100,MOT LOWER,"Constrained OFF due to low system demand RTD/ACTUAL: 8791/8730MW"
01SMC_G02,"FOLLOW RTD",07/11/2026 3:54:00 AM,100,104,RTD,"From MOT instruction."
01SMC_G02,"LOWER LOAD",07/12/2026 5:39:00 AM,119,100,MOT LOWER,"Due to HVDC variance, (RTD: 3MW; ACT: 141MW)"
01SMC_G02,"LOWER LOAD",07/12/2026 6:13:00 AM,100,70,MOT LOWER,"Due to HVDC variance (RTD=2/ACT=134)"
01SMC_G02,"LOWER LOAD",07/12/2026 6:46:00 AM,70,60,MOT LOWER,"Due to HVDC variance (RTD=100/ACT=178)"
01SMC_G02,"FOLLOW RTD",07/12/2026 7:27:00 AM,60,60,RTD,"From MOT Lower. Follow 5-min RTD."
01SMC_G02,"LOWER LOAD",07/12/2026 8:50:00 AM,80,60,MOT LOWER,"Due to HVDC variance (RTD=100/ACT=175), low actual system demand (RTD=8691/DEM=8490), and VRE variance (RTD=1155/ACT=1484)"
01SMC_G02,"FOLLOW RTD",07/12/2026 10:18:00 AM,60,72,RTD,"From MOT Lower. Follow 5-min RTD."
01SMC_G02,"LOWER LOAD",07/12/2026 12:05:00 PM,134,110,MOT LOWER,"Due to low actual system demand (RTD=9398/DEM=9262)"
01SMC_G02,"FOLLOW RTD",07/12/2026 12:41:00 PM,110,123,RTD,"From MOT Lower. Follow 5-min RTD."
01SMC_G02,"LOWER LOAD",07/12/2026 10:43:00 PM,134,120,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 9336/9264MW)"
01SMC_G02,"FOLLOW RTD",07/12/2026 11:02:00 PM,120,124,RTD,"From MOT LOWER"
01SMC_G03,"LOWER LOAD",07/06/2026 6:41:00 AM,130,115,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL 320/394MW."
01SMC_G03,"FOLLOW RTD",07/06/2026 6:55:00 AM,115,130,RTD,"MOT LIFTED"
01SMC_G03,"FOLLOW RTD",07/06/2026 6:56:00 AM,504,490,RTD,"MOT LIFTED"
01SMC_G03,"LOWER LOAD",07/11/2026 3:25:00 AM,120,100,MOT LOWER,"Constrained OFF due to low system demand RTD/ACTUAL: 8791/8730MW"
01SMC_G03,"FOLLOW RTD",07/11/2026 3:54:00 AM,100,100,RTD,"From MOT instruction."
01SMC_G03,"LOWER LOAD",07/12/2026 5:39:00 AM,121,100,MOT LOWER,"Due to HVDC variance, (RTD: 3MW; ACT: 141MW)"
01SMC_G03,"LOWER LOAD",07/12/2026 6:13:00 AM,100,70,MOT LOWER,"Due to HVDC variance (RTD=2/ACT=134)"
01SMC_G03,"LOWER LOAD",07/12/2026 6:46:00 AM,70,60,MOT LOWER,"Due to HVDC variance (RTD=100/ACT=178)"
01SMC_G03,"FOLLOW RTD",07/12/2026 7:27:00 AM,60,60,RTD,"From MOT Lower. Follow 5-min RTD."
01SMC_G03,"LOWER LOAD",07/12/2026 8:50:00 AM,80,60,MOT LOWER,"Due to HVDC variance (RTD=100/ACT=175), low actual system demand (RTD=8691/DEM=8490), and VRE variance (RTD=1155/ACT=1484)"
01SMC_G03,"FOLLOW RTD",07/12/2026 10:18:00 AM,60,73,RTD,"From MOT Lower. Follow 5-min RTD."
01SMC_G03,"LOWER LOAD",07/12/2026 12:05:00 PM,134,110,MOT LOWER,"Due to low actual system demand (RTD=9398/DEM=9262)"
01SMC_G03,"FOLLOW RTD",07/12/2026 12:41:00 PM,110,122,RTD,"From MOT Lower. Follow 5-min RTD."
01SMC_G03,"LOWER LOAD",07/12/2026 10:43:00 PM,134,120,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 9336/9264MW)"
01SMC_G03,"FOLLOW RTD",07/12/2026 11:02:00 PM,120,124,RTD,"From MOT LOWER"
01SMC_G04,"LOWER LOAD",07/06/2026 6:41:00 AM,130,115,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL 320/394MW."
01SMC_G04,"FOLLOW RTD",07/06/2026 6:55:00 AM,115,130,RTD,"MOT LIFTED"
01SMC_G04,"FOLLOW RTD",07/06/2026 6:56:00 AM,504,490,RTD,"MOT LIFTED"
01SMC_G04,"LOWER LOAD",07/11/2026 3:25:00 AM,106,90,MOT LOWER,"Constrained OFF due to low system demand RTD/ACTUAL: 8791/8730MW"
01SMC_G04,"FOLLOW RTD",07/11/2026 3:54:00 AM,90,89,RTD,"From MOT instruction."
01SMC_G04,"LOWER LOAD",07/12/2026 5:39:00 AM,114,100,MOT LOWER,"Due to HVDC variance, (RTD: 3MW; ACT: 141MW)"
01SMC_G04,"LOWER LOAD",07/12/2026 6:13:00 AM,100,70,MOT LOWER,"Due to HVDC variance (RTD=2/ACT=134)"
01SMC_G04,"LOWER LOAD",07/12/2026 6:46:00 AM,70,60,MOT LOWER,"Due to HVDC variance (RTD=100/ACT=178)"
01SMC_G04,"FOLLOW RTD",07/12/2026 7:27:00 AM,60,60,RTD,"From MOT Lower. Follow 5-min RTD."
01SMC_G04,"LOWER LOAD",07/12/2026 8:50:00 AM,80,60,MOT LOWER,"Due to HVDC variance (RTD=100/ACT=175), low actual system demand (RTD=8691/DEM=8490), and VRE variance (RTD=1155/ACT=1484)"
01SMC_G04,"FOLLOW RTD",07/12/2026 10:18:00 AM,60,73,RTD,"From MOT Lower. Follow 5-min RTD."
01SMC_G04,"LOWER LOAD",07/12/2026 12:05:00 PM,134,110,MOT LOWER,"Due to low actual system demand (RTD=9398/DEM=9262)"
01SMC_G04,"FOLLOW RTD",07/12/2026 12:41:00 PM,110,124,RTD,"From MOT Lower. Follow 5-min RTD."
01SMC_G04,"LOWER LOAD",07/12/2026 10:43:00 PM,134,120,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 9336/9264MW)"
01SMC_G04,"FOLLOW RTD",07/12/2026 11:02:00 PM,120,123,RTD,"From MOT LOWER"
01SUAL_G01,"LOWER LOAD",07/06/2026 2:02:00 AM,596,570,MOT LOWER,"MOT CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(-75/21MW)"
01SUAL_G01,"LOWER LOAD",07/06/2026 2:31:00 AM,569,540,MOT LOWER,"MOT CONSTRAIN OFF DUE TO WIND VARIANCE (RTD/ACTUAL)(7/22MW)"
01SUAL_G01,"FOLLOW RTD",07/06/2026 4:46:00 AM,536,551,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01SUAL_G01,"LOWER LOAD",07/06/2026 6:37:00 AM,581,500,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL 320/394MW."
01SUAL_G01,"FOLLOW RTD",07/06/2026 7:16:00 AM,500,504,RTD,"MOT LIFTED"
01SUAL_G01,"LOWER LOAD",07/06/2026 7:44:00 AM,521,470,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (10304:10202MW) & VRE SOLAR (1126:1212MW) VARIANCE"
01SUAL_G01,"FOLLOW RTD",07/06/2026 8:26:00 AM,474,479,RTD,"MOT LIFTED"
01SUAL_G01,"LOWER LOAD",07/09/2026 6:23:00 AM,590,550,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 9724/9681MW)"
01SUAL_G01,"LOWER LOAD",07/09/2026 7:01:00 AM,548,520,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 9842/9799MW)"
01SUAL_G01,"FOLLOW RTD",07/09/2026 7:33:00 AM,517,539,RTD,"From MOT LOWER"
01SUAL_G01,"LOWER LOAD",07/09/2026 11:04:00 AM,600,570,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -100/-61MW)"
01SUAL_G01,"FOLLOW RTD",07/09/2026 11:22:00 AM,565,597,RTD,"From MOT LOWER"
01SUAL_G01,"LOWER LOAD",07/10/2026 4:01:00 AM,593,570,MOT LOWER,"Due to low actual system demand (RTD=9799/DEM=9630)"
01SUAL_G01,"FOLLOW RTD",07/10/2026 4:42:00 AM,570,600,RTD,"From MOT Lower. Follow 5-min RTD."
01SUAL_G01,"LOWER LOAD",07/10/2026 7:40:00 AM,547,500,MOT LOWER,"Due to low actual system demand (RTD:10318MW; ACT: 10240MW)"
01SUAL_G01,"FOLLOW RTD",07/10/2026 9:06:00 AM,500,505,RTD,"Reset MOT low, follow RTD."
01SUAL_G01,"LOWER LOAD",07/11/2026 2:10:00 AM,441,400,MOT LOWER,"Constrained OFF due to HVDC and wind variance RTD/ACTUAL: -106/-69MW and 325/370MW respectively"
01SUAL_G01,"FOLLOW RTD",07/11/2026 2:29:00 AM,392,381,RTD,"From MOT instruction."
01SUAL_G01,"LOWER LOAD",07/11/2026 8:43:00 AM,256,235,MOT LOWER,"Due to low actual system demand (RTD: 9530MW; ACT: 9473MW)"
01SUAL_G01,"FOLLOW RTD",07/11/2026 10:26:00 AM,235,239,RTD,"Reset MOT low, follow RTD."
01SUAL_G01,"LOWER LOAD",07/11/2026 2:50:00 PM,375,360,MOT LOWER,"Due to solar variance (RTD=1465/ACT=1654)"
01SUAL_G01,"FOLLOW RTD",07/11/2026 3:32:00 PM,360,380,RTD,"From MOT Lower. Follow 5-min RTD."
01SUAL_G01,"LOWER LOAD",07/12/2026 12:36:00 AM,591,560,MOT LOWER,"Due to delayed synchronization of Kalayaan Unit 1 as pump."
01SUAL_G01,"FOLLOW RTD",07/12/2026 12:49:00 AM,560,599,RTD,"From MOT Lower. Follow 5-min RTD."
01SUAL_G01,"LOWER LOAD",07/12/2026 8:23:00 AM,238,235,MOT LOWER,"Due to HVDC variance (RTD=100/ACT=199)"
01SUAL_G01,"FOLLOW RTD",07/12/2026 10:31:00 AM,235,253,RTD,"From MOT Lower. Follow 5-min RTD."
01SUAL_G01,"LOWER LOAD",07/12/2026 11:48:00 AM,302,300,MOT LOWER,"Due to solar variance (RTD=1531/ACT=1672)"
01SUAL_G01,"LOWER LOAD",07/12/2026 12:05:00 PM,300,280,MOT LOWER,"Due to low actual system demand (RTD=9398/DEM=9262)"
01SUAL_G01,"LOWER LOAD",07/12/2026 12:12:00 PM,280,250,MOT LOWER,"Due to low actual system demand (RTD=9398/DEM=9262)"
01SUAL_G01,"FOLLOW RTD",07/12/2026 12:41:00 PM,250,276,RTD,"From MOT Lower. Follow 5-min RTD."
01SUAL_G01,"RAISE LOAD",07/12/2026 1:53:00 PM,323,360,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1472/1097MW)"
01SUAL_G01,"FOLLOW RTD",07/12/2026 2:23:00 PM,364,362,RTD,"From MOT RAISE"
01SUAL_G01,"LOWER LOAD",07/12/2026 2:24:00 PM,364,330,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 9556/9425MW)"
01SUAL_G01,"FOLLOW RTD",07/12/2026 3:19:00 PM,328,350,RTD,"From MOT LOWER"
01SUAL_G01,"LOWER LOAD",07/12/2026 7:02:00 PM,600,570,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -250/-191MW)"
01SUAL_G01,"FOLLOW RTD",07/12/2026 7:27:00 PM,570,571,RTD,"From MOT LOWER"
01SUAL_G01,"RAISE LOAD",07/12/2026 10:04:00 PM,497,530,MOT RAISE,"Due to tripping of GNPD 2 (301MW)"
01SUAL_G01,"FOLLOW RTD",07/12/2026 10:14:00 PM,353,347,RTD,"From MOT RAISE"
01SUAL_G01,"LOWER LOAD",07/12/2026 10:42:00 PM,534,500,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 9336/9254MW)"
01SUAL_G01,"FOLLOW RTD",07/12/2026 11:03:00 PM,500,526,RTD,"From MOT LOWER"
01SUAL_G02,"LOWER LOAD",07/06/2026 2:02:00 AM,521,490,MOT LOWER,"MOT CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(-75/21MW)"
01SUAL_G02,"FOLLOW RTD",07/06/2026 4:46:00 AM,487,508,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01SUAL_G02,"LOWER LOAD",07/06/2026 6:37:00 AM,501,450,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL 320/394MW."
01SUAL_G02,"FOLLOW RTD",07/06/2026 7:16:00 AM,453,457,RTD,"MOT LIFTED"
01SUAL_G02,"LOWER LOAD",07/06/2026 7:44:00 AM,471,430,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (10304:10202MW) & VRE SOLAR (1126:1212MW) VARIANCE"
01SUAL_G02,"FOLLOW RTD",07/06/2026 8:26:00 AM,430,462,RTD,"MOT LIFTED"
01SUAL_G02,"LOWER LOAD",07/09/2026 6:23:00 AM,548,500,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 9724/9681MW)"
01SUAL_G02,"LOWER LOAD",07/09/2026 7:01:00 AM,504,470,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 9842/9799MW)"
01SUAL_G02,"FOLLOW RTD",07/09/2026 7:33:00 AM,462,473,RTD,"From MOT LOWER"
01SUAL_G02,"FOLLOW RTD",07/11/2026 2:29:00 AM,447,458,RTD,"From MOT instruction."
01SUAL_G02,"LOWER LOAD",07/11/2026 3:31:00 AM,355,300,MOT LOWER,"Constrained OFF due to low system demand RTD/ACTUAL: 8791/8730MW"
01SUAL_G02,"FOLLOW RTD",07/11/2026 4:12:00 AM,291,288,RTD,"From MOT instruction."
01SUAL_G02,"LOWER LOAD",07/11/2026 8:43:00 AM,247,235,MOT LOWER,"Due to low actual system demand (RTD: 9530MW; ACT: 9473MW)"
01SUAL_G02,"FOLLOW RTD",07/11/2026 10:26:00 AM,235,239,RTD,"Reset MOT low, follow RTD."
01SUAL_G02,"LOWER LOAD",07/11/2026 2:50:00 PM,378,360,MOT LOWER,"Due to solar variance (RTD=1465/ACT=1654)"
01SUAL_G02,"FOLLOW RTD",07/11/2026 3:32:00 PM,360,380,RTD,"From MOT Lower. Follow 5-min RTD."
01SUAL_G02,"LOWER LOAD",07/12/2026 2:15:00 AM,438,400,MOT LOWER,"Due to Wind variance (RTD: 170MW ; ACT:276 MW)"
01SUAL_G02,"FOLLOW RTD",07/12/2026 2:29:00 AM,400,374,RTD,"Reset MOT low, follow RTD."
01SUAL_G02,"LOWER LOAD",07/12/2026 6:16:00 AM,270,235,MOT LOWER,"Due to HVDC variance (RTD=0/ACT=137)"
01SUAL_G02,"FOLLOW RTD",07/12/2026 7:27:00 AM,235,235,RTD,"From MOT Lower. Follow 5-min RTD."
01SUAL_G02,"LOWER LOAD",07/12/2026 8:23:00 AM,242,235,MOT LOWER,"Due to HVDC variance (RTD=100/ACT=199)"
01SUAL_G02,"FOLLOW RTD",07/12/2026 10:31:00 AM,235,250,RTD,"From MOT Lower. Follow 5-min RTD."
01SUAL_G02,"LOWER LOAD",07/12/2026 11:48:00 AM,310,300,MOT LOWER,"Due to solar variance (RTD=1531/ACT=1672)"
01SUAL_G02,"LOWER LOAD",07/12/2026 12:05:00 PM,300,280,MOT LOWER,"Due to low actual system demand (RTD=9398/DEM=9262)"
01SUAL_G02,"LOWER LOAD",07/12/2026 12:12:00 PM,280,250,MOT LOWER,"Due to low actual system demand (RTD=9398/DEM=9262)"
01SUAL_G02,"FOLLOW RTD",07/12/2026 12:41:00 PM,250,286,RTD,"From MOT Lower. Follow 5-min RTD."
01SUAL_G02,"RAISE LOAD",07/12/2026 1:53:00 PM,320,360,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1472/1097MW)"
01SUAL_G02,"FOLLOW RTD",07/12/2026 2:23:00 PM,357,363,RTD,"From MOT RAISE"
01SUAL_G02,"LOWER LOAD",07/12/2026 2:24:00 PM,357,330,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 9556/9425MW)"
01SUAL_G02,"FOLLOW RTD",07/12/2026 3:19:00 PM,328,350,RTD,"From MOT LOWER"
01SUAL_G02,"LOWER LOAD",07/12/2026 7:02:00 PM,522,500,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -250/-191MW)"
01SUAL_G02,"FOLLOW RTD",07/12/2026 7:27:00 PM,495,497,RTD,"From MOT LOWER"
01SUAL_G02,"RAISE LOAD",07/12/2026 10:04:00 PM,464,500,MOT RAISE,"Due to tripping of GNPD 2 (301MW)"
01SUAL_G02,"FOLLOW RTD",07/12/2026 10:14:00 PM,347,346,RTD,"From MOT RAISE"
01SUAL_G02,"LOWER LOAD",07/12/2026 10:42:00 PM,493,450,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 9336/9264MW)"
01SUAL_G02,"FOLLOW RTD",07/12/2026 11:03:00 PM,450,485,RTD,"From MOT LOWER"
01S_ENRO_G01,"ADVICE TO START",07/06/2026 10:04:00 AM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (12184:12242MW) & VRE SOLAR (2192:1994MW) VARIANCE"
01S_ENRO_G01,"RAISE LOAD",07/06/2026 10:13:00 AM,0,650,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND 12184:12242MW) & VRE SOLAR (2192:1994MW) VARIANCE"
01S_ENRO_G01,"FOLLOW RTD",07/06/2026 10:30:00 AM,91,65,DISPATCHABLE RESERVE,"RE-ARMED"
01S_ENRO_G01,"LOWER LOAD",07/06/2026 10:37:00 AM,85,49,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12541:12424MW) & HVDC (-230:-130MW) VARIANCE"
01S_ENRO_G01,"FOLLOW RTD",07/06/2026 10:54:00 AM,49,0,RTD,"MOT LIFTED"
01S_ENRO_G01,"ADVISED TO START AS DR",07/06/2026 2:15:00 PM,0,69,DISPATCHABLE RESERVE,"Due to Solar variance (2,169MW/ ACT= 1,743MW), Frequency 59.639Hz"
01S_ENRO_G01,"ONLINE AS  DR",07/06/2026 2:25:00 PM,0,69,DISPATCHABLE RESERVE,"Due to Solar variance (2,169MW/ ACT= 1,743MW), Frequency 59.639Hz"
01S_ENRO_G01,"ADVISED TO SHUTDOWN AS DR",07/06/2026 3:19:00 PM,69,0,DISPATCHABLE RESERVE,"Rea-rm DR"
01S_ENRO_G01,"SHUTDOWN AS DR",07/06/2026 3:25:00 PM,69,0,DISPATCHABLE RESERVE,"Rea-rm DR"
01S_ENRO_G01,"ADVISED TO START AS DR",07/06/2026 4:11:00 PM,0,69,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1369MW ; ACT: 999MW)"
01S_ENRO_G01,"LOWER         LOAD",07/06/2026 5:05:00 PM,91,30,DISPATCHABLE RESERVE,"Re-arm DR"
01S_ENRO_G01,"ADVISED TO SHUTDOWN AS DR",07/06/2026 6:05:00 PM,30,0,DISPATCHABLE RESERVE,"Re-arm DR"
01S_ENRO_G01,"SHUTDOWN AS DR",07/06/2026 6:12:00 PM,30,0,DISPATCHABLE RESERVE,"Re-arm DR"
01S_ENRO_G01,"ADVISED TO START",07/08/2026 12:11:00 AM,0,56,DISPATCHABLE RESERVE,"Utilized to support sudden drop of pressure of Ilijan and EERI plants"
01S_ENRO_G01,"ONLINE AND RAISE LOAD",07/08/2026 12:22:00 AM,0,56,DISPATCHABLE RESERVE,"Utilized to support sudden drop of pressure of Ilijan and EERI plants"
01S_ENRO_G01,"RAISE LOAD",07/08/2026 12:57:00 AM,56,110,DISPATCHABLE RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(133/88MW)"
01S_ENRO_G01,"ADVISED TO SHUTDOWN AS DR",07/08/2026 3:14:00 AM,109,0,DISPATCHABLE RESERVE,"Re-arm DR"
01S_ENRO_G01,"SHUTDOWN AS DR",07/08/2026 3:19:00 AM,109,0,DISPATCHABLE RESERVE,"Re-arm DR"
01S_ENRO_G01,"SHUTDOWN AS DR",07/08/2026 3:23:00 AM,109,0,DISPATCHABLE RESERVE,"Re-arm DR"
01S_ENRO_G01,"ADVICE TO START",07/08/2026 12:20:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (12368:12420MW) AND HVDC (-50:-102MW) & VRE SOLAR (2738:2428MW) VARIANCES"
01S_ENRO_G01,"RAISE LOAD",07/08/2026 12:27:00 PM,0,70,DISPATCHABLE RESERVE,"ONLINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12368:12420MW) AND HVDC (-50:-102MW) & VRE SOLAR (2738:2428MW) VARIANCES"
01S_ENRO_G01,"FOLLOW RTD",07/08/2026 1:20:00 PM,40,0,RTD,"END OF RMS"
01S_ENRO_G01,"ADVISED TO START",07/08/2026 3:22:00 PM,0,76,DISPATCHABLE RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-50/-158MW) AND HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(12754/12791MW)"
01S_ENRO_G01,"ONLINE AND RAISE LOAD",07/08/2026 3:26:00 PM,0,38,DISPATCHABLE RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-50/-158MW) AND HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(12754/12791MW)"
01S_ENRO_G01,"FOLLOW RTD",07/08/2026 3:53:00 PM,76,0,RTD,"REARMED DR"
01S_ENRO_G01,"FOLLOW RTD",07/09/2026 7:39:00 AM,40,0,RTD,"Re-armed DR."
01S_ENRO_G01,"OFFLINE AS DR",07/09/2026 7:48:00 AM,40,0,GENERATOR SHUTDOWN,"Re-armed DR."
01S_ENRO_G01,"ADVISE TO START",07/09/2026 12:37:00 PM,0,84,DISPATCHABLE RESERVE,"(RTD + DR) Due to Solar Generation variance (RTD/ACTUAL : 2731/2240MW)"
