Luzon System Operations
01S_ENRO_G01,"ONLINE",07/09/2026 12:50:00 PM,0,84,DISPATCHABLE RESERVE,"(RTD + DR) Due to Solar Generation variance (RTD/ACTUAL : 2731/2240MW)"
01S_ENRO_G01,"LOWER LOAD",07/09/2026 12:56:00 PM,67,56,DISPATCHABLE RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 2613/2383MW)"
01S_ENRO_G01,"RAISE LOAD",07/09/2026 1:31:00 PM,56,84,DISPATCHABLE RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 2337/2085MW)"
01S_ENRO_G01,"FOLLOW RTD",07/09/2026 1:40:00 PM,84,0,RTD,"End of DR schedule"
01S_ENRO_G01,"ADVISED TO START AS DR",07/10/2026 7:06:00 AM,0,96,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 568MW ; ACT: 310MW)"
01S_ENRO_G01,"LOWER LOAD",07/10/2026 7:36:00 AM,96,40,DISPATCHABLE RESERVE,"Re-armed DR."
01S_ENRO_G01,"ADVISED TO START AS DR",07/10/2026 11:09:00 AM,0,76,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1924MW ; ACT: 1539MW)"
01S_ENRO_G01,"ONLINE AS DR",07/10/2026 11:20:00 AM,0,76,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1924MW ; ACT: 1539MW)"
01S_ENRO_G01,"LOWER LOAD",07/10/2026 11:54:00 AM,96,40,DISPATCHABLE RESERVE,"Re-armed DR."
01S_ENRO_G01,"FOLLOW RTD",07/10/2026 11:57:00 AM,40,0,RTD,"Re-armed DR."
01S_ENRO_G01,"OFFLINE AS DR",07/10/2026 12:01:00 PM,40,0,RTD,"Re-armed DR."
01S_ENRO_G01,"ADVISED TO START AS DR",07/10/2026 2:33:00 PM,0,76,DISPATCHABLE RESERVE,"Utilize DR due to solar variance RTD/ACTUAL: 1519/1194MW."
01S_ENRO_G01,"ONLINE  AS DR",07/10/2026 2:45:00 PM,0,76,DISPATCHABLE RESERVE,"Utilize DR due to solar variance RTD/ACTUAL: 1519/1194MW."
01S_ENRO_G01,"FOLLOW RTD",07/10/2026 3:26:00 PM,76,0,RTD,"Re-arm DR"
01S_ENRO_G01,"ADVISED TO START AS DR",07/11/2026 11:15:00 AM,0,96,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1909MW ; ACT: 1711MW)"
01S_ENRO_G01,"ONLINE AS DR",07/11/2026 11:23:00 AM,0,96,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1932MW ; ACT: 1458MW)"
01S_ENRO_G01,"LOWER LOAD",07/11/2026 12:05:00 PM,96,40,DISPATCHABLE RESERVE,"Re-armed DR."
01S_ENRO_G01,"FOLLOW RTD",07/11/2026 12:09:00 PM,63,4,RTD,"Re-armed DR."
01S_ENRO_G01,"ADVISED TO START  AS DR",07/11/2026 1:10:00 PM,0,78,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1617MW ; ACT: 1398MW)"
01S_ENRO_G01,"ONLINE AS DR",07/11/2026 1:17:00 PM,0,78,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1617MW ; ACT: 1398MW)"
01S_ENRO_G01,"FOLLOW RTD",07/11/2026 2:08:00 PM,81,4,RTD,"End of DR schedule."
01S_ENRO_G01,"ADVISE TO START",07/12/2026 9:23:00 PM,0,81,DISPATCHABLE RESERVE,"(RTD + DR) Due sudden load down of GNPD 2 (608MW to 372MW)(IDF problem)"
01S_ENRO_G01,"ONLINE",07/12/2026 9:35:00 PM,0,28,DISPATCHABLE RESERVE,"Due sudden load down of GNPD 2 (608MW to 372MW)(IDF problem)"
01S_ENRO_G01,"RAISE LOAD",07/12/2026 10:06:00 PM,28,86,DISPATCHABLE RESERVE,"Due to tripping of GNPD 2 (301MW)"
01S_ENRO_G01,"LOWER LOAD",07/12/2026 10:18:00 PM,86,56,DISPATCHABLE RESERVE,"To re-arm DR"
01S_ENRO_G01,"FOLLOW RTD",07/12/2026 10:25:00 PM,55,0,RTD,"End of DR schedule"
01T_ASIA_G01,"ONLINE AS DR",07/06/2026 12:06:00 AM,0,48,DISPATCHABLE RESERVE,"Due to Tera Solar variance (RTD= 360MW/ ACT= 108MW)"
01T_ASIA_G01,"ADVISED TO SHUTDOWN AS DR",07/06/2026 12:38:00 AM,48,0,DISPATCHABLE RESERVE,"Re-arm DR"
01T_ASIA_G01,"SHUTDOWN AS DR",07/06/2026 12:48:00 AM,1,0,DISPATCHABLE RESERVE,"Re-arm DR"
01T_ASIA_G01,"ADVISED TO START AS DR",07/06/2026 2:07:00 PM,0,35,DISPATCHABLE RESERVE,"Due to Solar variance (2,237MW/ ACT= 1,907MW), Frequency 59.639Hz"
01T_ASIA_G01,"ONLINE AS  DR",07/06/2026 2:14:00 PM,0,35,DISPATCHABLE RESERVE,"Due to Solar variance (2,237MW/ ACT= 1,907MW), Frequency 59.639Hz"
01T_ASIA_G01,"ADVISED TO SHUTDOWN AS DR",07/06/2026 3:20:00 PM,35,0,DISPATCHABLE RESERVE,"Rea-rm DR"
01T_ASIA_G01,"SHUTDOWN AS DR",07/06/2026 3:28:00 PM,35,0,DISPATCHABLE RESERVE,"Rea-rm DR"
01T_ASIA_G01,"ADVISED TO START AS DR",07/06/2026 8:38:00 PM,0,48,DISPATCHABLE RESERVE,"Due to ILIJAN & EERI units fuel supply trouble"
01T_ASIA_G01,"ONLINE AS DR",07/06/2026 8:45:00 PM,0,48,DISPATCHABLE RESERVE,"Due to ILIJAN & EERI units fuel supply trouble"
01T_ASIA_G01,"ADVISED TO SHUTDOWN AS DR",07/06/2026 9:58:00 PM,48,0,DISPATCHABLE RESERVE,"Re-arm DR"
01T_ASIA_G01,"SHUTDOWN AS DR",07/06/2026 10:07:00 PM,48,0,DISPATCHABLE RESERVE,"Re-arm DR"
01T_ASIA_G01,"ADVICE TO START",07/08/2026 1:42:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (12857:13078MW) & VRE SOLAR (1842:1675MW) VARIANCE"
01T_ASIA_G01,"RAISE LOAD",07/08/2026 1:50:00 PM,0,48,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12857:13078MW) & VRE SOLAR (1842:1675MW) VARIANCE"
01T_ASIA_G01,"FOLLOW RTD",07/08/2026 2:26:00 PM,38,0,DISPATCHABLE RESERVE,"RE-ARMED"
01T_ASIA_G01,"ADVISED TO START  AS DR",07/10/2026 11:13:00 AM,0,38,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1924MW ; ACT: 1539MW)"
01T_ASIA_G01,"ONLINE AS DR",07/10/2026 11:20:00 AM,0,38,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1924MW ; ACT: 1539MW)"
01T_ASIA_G01,"FOLLOW RTD",07/10/2026 11:55:00 AM,48,0,RTD,"Re-armed DR."
01T_ASIA_G01,"OFFLINE AS DR",07/10/2026 12:05:00 PM,48,0,RTD,"Re-armed DR."
01T_ASIA_G01,"ADVISED TO START AS DR",07/11/2026 11:34:00 AM,0,48,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1932MW ; ACT: 1458MW)"
01T_ASIA_G01,"ONLINE AS DR",07/11/2026 11:41:00 AM,0,48,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1932MW ; ACT: 1458MW)"
01T_ASIA_G01,"FOLLOW RTD",07/11/2026 12:08:00 PM,47,22,RTD,"Re-armed DR."
02TMOBIL_G01,"ADVICE TO START",07/06/2026 11:18:00 AM,0,0,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (2369:2276MW) VARIANCE"
02TMOBIL_G01,"RAISE LOAD",07/06/2026 11:34:00 AM,0,44,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO VRE SOLAR (2369:2276MW) VARIANCE"
02TMOBIL_G01,"FOLLOW RTD",07/06/2026 12:10:00 PM,48,32,DISPATCHABLE RESERVE,"RE-ARMED"
02TMOBIL_G01,"ADVISED TO START AS DR",07/06/2026 2:06:00 PM,0,45,DISPATCHABLE RESERVE,"Due to Solar variance (2,237MW/ ACT= 1,907MW), Frequency 59.639Hz"
02TMOBIL_G01,"ONLINE AS  DR",07/06/2026 2:19:00 PM,0,50,DISPATCHABLE RESERVE,"Due to Solar variance (2,237MW/ ACT= 1,907MW), Frequency 59.639Hz"
02TMOBIL_G01,"LOWER         LOAD",07/06/2026 4:37:00 PM,46,20,DISPATCHABLE RESERVE,"Re-arm DR"
02TMOBIL_G01,"LOWER         LOAD",07/06/2026 5:07:00 PM,20,10,DISPATCHABLE RESERVE,"Re-arm DR"
02TMOBIL_G01,"ADVISED TO SHUTDOWN AS DR",07/06/2026 8:09:00 PM,10,0,DISPATCHABLE RESERVE,"Re-arm DR"
02TMOBIL_G01,"SHUTDOWN AS DR",07/06/2026 8:20:00 PM,10,0,DISPATCHABLE RESERVE,"Re-arm DR"
02TMOBIL_G01,"ADVISED TO START AS DR",07/06/2026 8:38:00 PM,0,45,DISPATCHABLE RESERVE,"Due to ILIJAN & EERI units fuel supply trouble"
02TMOBIL_G01,"ONLINE AS DR",07/06/2026 8:52:00 PM,0,45,DISPATCHABLE RESERVE,"Due to ILIJAN & EERI units fuel supply trouble"
02TMOBIL_G01,"ADVISED TO SHUTDOWN AS DR",07/06/2026 10:37:00 PM,40,0,DISPATCHABLE RESERVE,"Re-arm DR"
02TMOBIL_G01,"SHUTDOWN AS DR",07/06/2026 10:55:00 PM,40,0,DISPATCHABLE RESERVE,"Re-arm DR"
02TMOBIL_G01,"ADVISED TO START AS DR",07/08/2026 12:12:00 AM,0,45,DISPATCHABLE RESERVE,"Utilized to support sudden drop of pressure of Ilijan and EERI plants"
02TMOBIL_G01,"ONLINE AND RAISE LOAD",07/08/2026 12:26:00 AM,0,45,DISPATCHABLE RESERVE,"Utilized to support sudden drop of pressure of Ilijan and EERI plants"
02TMOBIL_G01,"LOWER LOAD",07/08/2026 12:32:00 AM,25,15,DISPATCHABLE RESERVE,"Utilized to support sudden drop of pressure of Ilijan and EERI plants"
02TMOBIL_G01,"FOLLOW RTD",07/08/2026 12:54:00 AM,15,3,RTD,"REARMED DR"
02TMOBIL_G01,"ADVICE TO START",07/08/2026 12:18:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (12368:12420MW) AND HVDC (-50:-102MW) & VRE SOLAR (2738:2428MW) VARIANCES"
02TMOBIL_G01,"RAISE LOAD",07/08/2026 12:34:00 PM,0,50,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12368:12420MW) AND HVDC (-50:-102MW) & VRE SOLAR (2738:2428MW) VARIANCES"
02TMOBIL_G01,"FOLLOW RTD",07/08/2026 2:15:00 PM,44,31,DISPATCHABLE RESERVE,"RE-ARMED"
02TMOBIL_G01,"FOLLOW RTD",07/09/2026 12:35:00 AM,45,32,RTD,"REARMED DR"
02TMOBIL_G01,"ADVISED TO START AS DR",07/10/2026 7:05:00 AM,0,45,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 568MW ; ACT: 310MW)"
02TMOBIL_G01,"ONLINE  AS DR",07/10/2026 7:20:00 AM,0,45,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 568MW ; ACT: 310MW)"
02TMOBIL_G01,"FOLLOW RTD",07/10/2026 7:38:00 AM,46,31,RTD,"Re-armed DR."
02TMOBIL_G01,"LOWER LOAD",07/10/2026 7:41:00 AM,33,15,MOT LOWER,"Due to low actual system demand (RTD:10318MW; ACT: 10240MW)"
02TMOBIL_G01,"FOLLOW RTD",07/10/2026 8:03:00 AM,15,0,RTD,"Reset MOT low, follow RTD."
02TMOBIL_G01,"ADVISED TO START AS DR",07/10/2026 11:08:00 AM,0,45,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1924MW ; ACT: 1539MW)"
02TMOBIL_G01,"ONLINE AS DR",07/10/2026 11:21:00 AM,0,45,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1924MW ; ACT: 1539MW)"
02TMOBIL_G01,"FOLLOW RTD",07/10/2026 11:54:00 AM,40,0,RTD,"Re-armed DR."
02TMOBIL_G01,"OFFLINE AS DR",07/10/2026 12:04:00 PM,40,0,RTD,"Re-armed DR."
02TMOBIL_G01,"ADVISED TO START AS DR",07/11/2026 11:31:00 AM,0,45,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1932MW ; ACT: 1458MW)"
02TMOBIL_G01,"ONLINE AS DR",07/11/2026 11:46:00 AM,0,45,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1932MW ; ACT: 1458MW)"
02TMOBIL_G01,"FOLLOW RTD",07/11/2026 12:07:00 PM,40,32,RTD,"Re-armed DR."
02TMOBIL_G01,"ADVISED TO START  AS DR",07/11/2026 1:10:00 PM,0,45,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1617MW ; ACT: 1398MW)"
02TMOBIL_G01,"ONLINE  AS DR",07/11/2026 1:25:00 PM,0,45,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1617MW ; ACT: 1398MW)"
02TMOBIL_G01,"FOLLOW RTD",07/11/2026 2:49:00 PM,34,0,RTD,"End of DR utilization."
02TMOBIL_G01,"ADVISE TO START",07/12/2026 1:49:00 PM,0,45,DISPATCHABLE RESERVE,"(RTD + DR) Due to Solar Generation variance (RTD/ACTUAL : 1472/1131MW)"
02TMOBIL_G01,"ONLINE",07/12/2026 2:03:00 PM,0,45,DISPATCHABLE RESERVE,"(RTD + DR) Due to Solar Generation variance (RTD/ACTUAL : 1472/1131MW)"
02TMOBIL_G01,"HOLD LOAD",07/12/2026 2:11:00 PM,25,25,DISPATCHABLE RESERVE,"(RTD + DR) Due to Solar Generation variance (RTD/ACTUAL : 1472/1131MW)"
02TMOBIL_G01,"FOLLOW RTD",07/12/2026 2:26:00 PM,25,0,RTD,"To re-arm DR instruction"
02TMOBIL_G03,"ADVICE TO START",07/06/2026 11:18:00 AM,0,0,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (2369:2276MW) VARIANCE"
02TMOBIL_G03,"RAISE LOAD",07/06/2026 11:34:00 AM,0,44,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO VRE SOLAR (2369:2276MW) VARIANCE"
02TMOBIL_G03,"FOLLOW RTD",07/06/2026 12:10:00 PM,48,32,DISPATCHABLE RESERVE,"RE-ARMED"
02TMOBIL_G03,"ADVISED TO START AS DR",07/06/2026 2:06:00 PM,0,50,DISPATCHABLE RESERVE,"Due to Solar variance (2,237MW/ ACT= 1,907MW), Frequency 59.639Hz"
02TMOBIL_G03,"ONLINE AS  DR",07/06/2026 2:18:00 PM,0,50,DISPATCHABLE RESERVE,"Due to Solar variance (2,237MW/ ACT= 1,907MW), Frequency 59.639Hz"
02TMOBIL_G03,"LOWER         LOAD",07/06/2026 4:37:00 PM,44,20,DISPATCHABLE RESERVE,"Re-arm DR"
02TMOBIL_G03,"LOWER         LOAD",07/06/2026 5:07:00 PM,20,10,DISPATCHABLE RESERVE,"Re-arm DR"
02TMOBIL_G03,"ADVISED TO SHUTDOWN AS DR",07/06/2026 8:09:00 PM,10,0,DISPATCHABLE RESERVE,"Re-arm DR"
02TMOBIL_G03,"SHUTDOWN AS DR",07/06/2026 8:20:00 PM,10,0,DISPATCHABLE RESERVE,"Re-arm DR"
02TMOBIL_G03,"ADVISED TO START AS DR",07/06/2026 8:38:00 PM,0,50,DISPATCHABLE RESERVE,"Due to ILIJAN & EERI units fuel supply trouble"
02TMOBIL_G03,"ONLINE AS DR",07/06/2026 8:52:00 PM,0,50,DISPATCHABLE RESERVE,"Due to ILIJAN & EERI units fuel supply trouble"
02TMOBIL_G03,"ADVISED TO SHUTDOWN AS DR",07/06/2026 10:37:00 PM,50,0,DISPATCHABLE RESERVE,"Re-arm DR"
02TMOBIL_G03,"SHUTDOWN AS DR",07/06/2026 10:55:00 PM,50,0,DISPATCHABLE RESERVE,"Re-arm DR"
02TMOBIL_G03,"ADVISED TO START AS DR",07/07/2026 3:55:00 PM,0,50,DISPATCHABLE RESERVE,"UTILZIED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1644/1395MW)"
02TMOBIL_G03,"ONLINE AND RAISE LOAD",07/07/2026 4:09:00 PM,0,50,DISPATCHABLE RESERVE,"UTILZIED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1644/1395MW)"
02TMOBIL_G03,"ADVISED TO START AS DR",07/08/2026 12:12:00 AM,0,50,DISPATCHABLE RESERVE,"Utilized to support sudden drop of pressure of Ilijan and EERI plants"
02TMOBIL_G03,"ONLINE AND RAISE LOAD",07/08/2026 12:26:00 AM,0,50,DISPATCHABLE RESERVE,"Utilized to support sudden drop of pressure of Ilijan and EERI plants"
02TMOBIL_G03,"LOWER LOAD",07/08/2026 12:32:00 AM,20,15,DISPATCHABLE RESERVE,"Utilized to support sudden drop of pressure of Ilijan and EERI plants"
02TMOBIL_G03,"FOLLOW RTD",07/08/2026 12:54:00 AM,15,3,RTD,"REARMED DR"
02TMOBIL_G03,"ADVICE TO START",07/08/2026 12:18:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (12368:12420MW) AND HVDC (-50:-102MW) & VRE SOLAR (2738:2428MW) VARIANCES"
02TMOBIL_G03,"RAISE LOAD",07/08/2026 12:34:00 PM,0,50,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12368:12420MW) AND HVDC (-50:-102MW) & VRE SOLAR (2738:2428MW) VARIANCES"
02TMOBIL_G03,"FOLLOW RTD",07/08/2026 2:15:00 PM,51,37,DISPATCHABLE RESERVE,"RE-ARMED"
02TMOBIL_G03,"ADVISED TO START",07/08/2026 3:26:00 PM,0,50,DISPATCHABLE RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-50/-158MW) AND HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(12754/12791MW)"
02TMOBIL_G03,"ONLINE AND RAISE LOAD",07/08/2026 3:34:00 PM,0,50,DISPATCHABLE RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-50/-158MW) AND HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(12754/12791MW)"
02TMOBIL_G03,"FOLLOW RTD",07/08/2026 3:52:00 PM,46,32,RTD,"REARMED DR"
02TMOBIL_G03,"ADVISED TO START",07/08/2026 9:06:00 PM,0,50,DISPATCHABLE RESERVE,"UTILIZED DUE TO TERRA SOLAR RTD/ACTUAL VARIANCE (400/0)"
02TMOBIL_G03,"FOLLOW RTD",07/09/2026 12:35:00 AM,50,37,RTD,"REARMED DR"
02TMOBIL_G03,"LOWER LOAD",07/09/2026 7:41:00 AM,37,15,MOT LOWER,"Due to low actual system demand (RTD:10318MW; ACT: 10240MW)"
02TMOBIL_G03,"FOLLOW RTD",07/09/2026 7:46:00 AM,50,27,RTD,"Re-armed DR."
02TMOBIL_G03,"ADVISED TO START AS DR",07/10/2026 7:05:00 AM,0,50,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 568MW ; ACT: 310MW)"
02TMOBIL_G03,"FOLLOW RTD",07/10/2026 8:03:00 AM,15,0,RTD,"Reset MOT low, follow RTD."
02TMOBIL_G03,"ADVISED TO START AS DR",07/10/2026 11:08:00 AM,0,50,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1924MW ; ACT: 1539MW)"
02TMOBIL_G03,"ONLINE  AS DR",07/10/2026 11:21:00 AM,0,50,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1924MW ; ACT: 1539MW)"
02TMOBIL_G03,"FOLLOW RTD",07/10/2026 11:54:00 AM,50,16,RTD,"Re-armed DR."
02TMOBIL_G03,"ADVISED TO START AS DR",07/11/2026 11:31:00 AM,0,50,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1932MW ; ACT: 1458MW)"
02TMOBIL_G03,"ONLINE AS DR",07/11/2026 11:46:00 AM,0,50,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1932MW ; ACT: 1458MW)"
02TMOBIL_G03,"ADVISED TO START  AS DR",07/11/2026 1:10:00 PM,0,50,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1617MW ; ACT: 1398MW)"
02TMOBIL_G03,"ONLINE  AS DR",07/11/2026 1:25:00 PM,0,50,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 1617MW ; ACT: 1398MW)"
02TMOBIL_G03,"FOLLOW RTD",07/11/2026 2:48:00 PM,50,16,RTD,"End of DR utilization."
02TMOBIL_G03,"ADVISE TO START",07/12/2026 1:49:00 PM,0,50,DISPATCHABLE RESERVE,"(RTD + DR) Due to Solar Generation variance (RTD/ACTUAL : 1472/1131MW)"
02TMOBIL_G03,"ONLINE",07/12/2026 2:03:00 PM,0,50,DISPATCHABLE RESERVE,"(RTD + DR) Due to Solar Generation variance (RTD/ACTUAL : 1472/1131MW)"
02TMOBIL_G03,"HOLD LOAD",07/12/2026 2:11:00 PM,25,25,DISPATCHABLE RESERVE,"(RTD + DR) Due to Solar Generation variance (RTD/ACTUAL : 1472/1131MW)"
02TMOBIL_G03,"FOLLOW RTD",07/12/2026 2:26:00 PM,25,0,RTD,"To re-arm DR instruction"
03AVION_U01,"ONLINE",07/07/2026 3:48:00 PM,0,40,GENERATOR START-UP,"WITH RTD SCHEDULE"
03AVION_U01,"OFFLINE",07/07/2026 9:47:00 PM,43,0,GENERATOR SHUTDOWN,"WITH ZERO RTD"
03AVION_U02,"RAISE         LOAD",07/06/2026 8:39:00 PM,5,43,CONTINGENCY RESERVE,"Due to ILIJAN & EERI units fuel supply trouble"
03AVION_U02,"FOLLOW RTD",07/06/2026 8:55:00 PM,43,5,RTD,"Re-arm CR"
03AVION_U02,"ONLINE",07/07/2026 2:02:00 PM,0,5,GENERATOR START-UP,"WITH RTD AND CR SCHEDULE"
03AVION_U02,"OFFLINE",07/07/2026 10:06:00 PM,5,0,GENERATOR SHUTDOWN,"WITH ZERO RTD"
03AVION_U02,"ONLINE",07/08/2026 7:01:00 PM,0,5,GENERATOR START-UP,"WITH RTD"
03AVION_U02,"RAISE LOAD",07/11/2026 1:15:00 PM,5,45,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1617MW ; ACT: 1398MW)"
03AVION_U02,"FOLLOW RTD",07/11/2026 1:39:00 PM,45,5,RTD,"Re-armed CR."
03BACMAN_U01,"ON-LINE",07/11/2026 4:39:00 PM,0,10,GENERATOR START-UP,"From unplanned outage."
03BACMAN_U01,"SHUTDOWN",07/11/2026 5:09:00 PM,5,0,GENERATOR SHUTDOWN,"Unplanned outage due to erratic loading"
03BACMAN_U01,"ON-LINE",07/11/2026 5:55:00 PM,0,10,GENERATOR START-UP,"From unplanned outage."
03BOTOCA_G01,"ONLINE",07/08/2026 3:03:00 PM,0,10,GENERATOR START-UP,"WITH SCHEDULED RTD"
03CALACA_G01,"LOWER LOAD",07/11/2026 9:19:00 AM,239,200,MOT LOWER,"Due to Solar variance (RTD: 1191MW ; ACT: 1498MW)"
03CALACA_G01,"FOLLOW RTD",07/11/2026 9:49:00 AM,219,237,RTD,"Reset MOT low, follow RTD."
03CALACA_G01,"LOWER LOAD",07/12/2026 8:49:00 AM,233,200,MOT LOWER,"Due to HVDC variance (RTD=100/ACT=175), low actual system demand (RTD=8691/DEM=8490), and VRE variance (RTD=1155/ACT=1484)"
03CALACA_G01,"LOWER LOAD",07/12/2026 10:43:00 AM,200,180,MOT LOWER,"Due to Sta. Rita and San Lorenzo Units RTD below Pmin (RTD=707/ACT=970)"
03CALACA_G01,"SHIFTED TO SECURITY LOWER",07/12/2026 1:55:00 PM,180,180,SECURITY - LOWER,"From MOT LOWER instruction, Contingency for planned shutdown of San Lorenzo - Batangas 230kV Lines 1 and 2."
03CALACA_G01,"FOLLOW RTD",07/12/2026 2:19:00 PM,180,173,RTD,"From SECURITY LOWER"
03CALACA_G02,"LOWER LOAD",07/11/2026 9:19:00 AM,290,220,MOT LOWER,"Due to Solar variance (RTD: 1191MW ; ACT: 1498MW)"
03CALACA_G02,"FOLLOW RTD",07/11/2026 9:49:00 AM,267,276,RTD,"Reset MOT low, follow RTD."
03CALACA_G02,"LOWER LOAD",07/12/2026 8:49:00 AM,290,250,MOT LOWER,"Due to HVDC variance (RTD=100/ACT=175), low actual system demand (RTD=8691/DEM=8490), and VRE variance (RTD=1155/ACT=1484)"
03CALACA_G02,"LOWER LOAD",07/12/2026 10:43:00 AM,250,230,MOT LOWER,"Due to Sta. Rita and San Lorenzo Units RTD below Pmin (RTD=707/ACT=970)"
03CALACA_G02,"LOWER LOAD",07/12/2026 11:15:00 AM,229,180,MOT LOWER,"Due to Sta. Rita and San Lorenzo Units RTD below Pmin (RTD=799/ACT=966)"
03CALACA_G02,"SHIFTED TO SECURITY LOWER",07/12/2026 1:55:00 PM,180,180,SECURITY - LOWER,"From MOT LOWER instruction, Contingency for planned shutdown of San Lorenzo - Batangas 230kV Lines 1 and 2."
03CALACA_G02,"SHIFTED TO SECURITY LOWER",07/12/2026 1:55:00 PM,180,180,SECURITY - LOWER,"From MOT LOWER instruction"
03CALACA_G02,"FOLLOW RTD",07/12/2026 2:19:00 PM,185,179,RTD,"From SECURITY LOWER"
03EERI_G01,"LOWER LOAD",07/06/2026 4:40:00 PM,391,350,MOT LOWER,"Due to Solar variance (RTD= 896MW/ ACT= 946MW)"
03EERI_G01,"FOLLOW RTD",07/06/2026 4:57:00 PM,346,376,RTD,"Reset MOT lower"
03EERI_G01,"LOWER LOAD",07/06/2026 9:17:00 PM,369,350,MOT LOWER,"ILIJAN & EERI normalization of fuel supply"
03EERI_G01,"FOLLOW RTD",07/06/2026 9:27:00 PM,350,300,RTD,"Reset MOT lower"
03EERI_G01,"LOWER LOAD",07/07/2026 4:54:00 PM,385,360,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(848/935MW)"
03EERI_G01,"FOLLOW RTD",07/07/2026 5:01:00 PM,360,333,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
03EERI_G01,"LOWER LOAD",07/07/2026 5:04:00 PM,336,300,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(695/771MW)"
03EERI_G01,"FOLLOW RTD",07/07/2026 5:26:00 PM,299,344,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
03EERI_G01,"LOWER LOAD",07/07/2026 8:28:00 PM,413,370,MOT LOWER,"MOT CONSTRAIN OFF DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(12743/12532MW)"
03EERI_G01,"FOLLOW RTD",07/07/2026 8:53:00 PM,370,348,RTD,"Reset MOT lower"
03EERI_G01,"LOWER LOAD",07/08/2026 2:40:00 PM,325,310,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (13150:13022MW) & VRE SOLAR (1514:1750MW) VARIANCE"
03EERI_G01,"FOLLOW RTD",07/08/2026 3:01:00 PM,310,300,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
03EERI_G01,"LOWER LOAD",07/08/2026 4:13:00 PM,298,280,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(12665/12600MW) AND SOLAR VARIANCE (RTD/ACTUAL)(943/1080MW)"
03EERI_G01,"FOLLOW RTD",07/08/2026 4:29:00 PM,280,300,RTD,"MOT LOWER CONSTRAIN OFF INSTRUCTION LIFTED"
03EERI_G01,"LOWER LOAD",07/08/2026 6:00:00 PM,300,280,MOT LOWER,"MOT LOWER DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11833/11786MW) AND SOLAR VARIANCE (RTD/ACTUAL)(102/201MW)"
03EERI_G01,"FOLLOW RTD",07/08/2026 6:16:00 PM,279,304,RTD,"MOT LOWER INSTRUCTION LIFTED"
03EERI_G01,"RAISE LOAD",07/08/2026 9:08:00 PM,330,400,MOT RAISE,"MOT CONSTRAIN ON DUE TO TERRA SOLAR RTD/ACTUAL VARIANCE, (400/0MW)"
03EERI_G01,"HOLD LOAD",07/08/2026 9:12:00 PM,370,370,MOT RAISE,"FROM MOT CONSTRAIN ON INSTRUCTION"
03EERI_G01,"FOLLOW RTD",07/08/2026 9:31:00 PM,370,300,RTD,"MOT CONSTRAIN ON INSTRUCTION LIFTED"
03EERI_G01,"LOWER LOAD",07/09/2026 8:56:00 AM,300,280,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 1505/1584MW)"
03EERI_G01,"FOLLOW RTD",07/09/2026 9:13:00 AM,280,299,RTD,"From MOT LOWER"
03EERI_G02,"LOWER LOAD",07/06/2026 7:10:00 AM,366,330,MOT LOWER,"Due to Solar variance (RTD= 390MW/ ACT= 550MW)"
03EERI_G02,"LOWER LOAD",07/06/2026 7:54:00 AM,320,300,MOT LOWER,"Due to Solar variance (RTD= 139MW/ ACT= 261MW)"
03EERI_G02,"RAISE LOAD",07/06/2026 2:20:00 PM,199,250,MOT RAISE,"Due to Solar variance (2,169MW/ ACT= 1,743MW), Frequency 59.639Hz"
03EERI_G02,"FOLLOW RTD",07/06/2026 2:39:00 PM,250,246,RTD,"Reset MOT raised"
03EERI_G02,"LOWER LOAD",07/06/2026 3:21:00 PM,311,300,MOT LOWER,"Due to Solar variance (RTD= 1,514MW/ ACT= 1,599MW), Frequency 60.37Hz"
03EERI_G02,"FOLLOW RTD",07/06/2026 3:33:00 PM,305,400,RTD,"Reset MOT lower"
03EERI_G02,"LOWER LOAD",07/06/2026 4:40:00 PM,307,300,MOT LOWER,"Due to Solar variance (RTD= 896MW/ ACT= 946MW)"
03EERI_G02,"FOLLOW RTD",07/06/2026 4:57:00 PM,300,363,RTD,"Reset MOT lower"
03EERI_G02,"FOLLOW RTD",07/06/2026 6:21:00 PM,300,300,RTD,"Reset MOT lower"
03EERI_G02,"LOWER LOAD",07/06/2026 9:17:00 PM,307,250,MOT LOWER,"ILIJAN & EERI normalization of fuel supply, Frequency 60.32Hz"
03EERI_G02,"FOLLOW RTD",07/06/2026 9:27:00 PM,250,300,RTD,"Reset MOT lower"
03EERI_G02,"LOWER LOAD",07/07/2026 4:54:00 PM,385,360,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(848/935MW)"
03EERI_G02,"FOLLOW RTD",07/07/2026 5:01:00 PM,361,334,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
03EERI_G02,"LOWER LOAD",07/07/2026 5:04:00 PM,339,300,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(695/771MW)"
03EERI_G02,"FOLLOW RTD",07/07/2026 5:26:00 PM,297,340,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
03EERI_G02,"LOWER LOAD",07/07/2026 8:28:00 PM,396,370,MOT LOWER,"MOT CONSTRAIN OFF DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(12743/12532MW)"
03EERI_G02,"FOLLOW RTD",07/07/2026 8:44:00 PM,370,377,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
03EERI_G02,"LOWER LOAD",07/08/2026 2:40:00 PM,325,310,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (13150:13022MW) & VRE SOLAR (1514:1750MW) VARIANCE"
03EERI_G02,"FOLLOW RTD",07/08/2026 3:01:00 PM,308,300,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
03EERI_G02,"LOWER LOAD",07/08/2026 4:13:00 PM,296,280,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(12665/12600MW) AND SOLAR VARIANCE (RTD/ACTUAL)(943/1080MW)"
03EERI_G02,"FOLLOW RTD",07/08/2026 4:29:00 PM,280,300,RTD,"MOT LOWER CONSTRAIN OFF INSTRUCTION LIFTED"
03EERI_G02,"LOWER LOAD",07/08/2026 6:00:00 PM,300,280,MOT LOWER,"MOT LOWER DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11833/11786MW) AND SOLAR VARIANCE (RTD/ACTUAL)(102/201MW)"
03EERI_G02,"FOLLOW RTD",07/08/2026 6:16:00 PM,283,304,RTD,"MOT LOWER INSTRUCTION LIFTED"
03EERI_G02,"RAISE LOAD",07/08/2026 9:08:00 PM,332,400,MOT RAISE,"MOT CONSTRAIN ON DUE TO TERRA SOLAR RTD/ACTUAL VARIANCE, (400/0MW)"
03EERI_G02,"HOLD LOAD",07/08/2026 9:12:00 PM,370,370,MOT RAISE,"FROM MOT CONSTRAIN ON INSTRUCTION"
03EERI_G02,"FOLLOW RTD",07/08/2026 9:32:00 PM,368,300,RTD,"REARMED CR"
03EERI_G02,"LOWER LOAD",07/09/2026 8:56:00 AM,300,280,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 1505/1584MW)"
03EERI_G02,"FOLLOW RTD",07/09/2026 9:13:00 AM,280,299,RTD,"From MOT LOWER"
03EERI_G02,"LOWER LOAD",07/12/2026 8:33:00 AM,229,200,MOT LOWER,"Due to HVDC variance (RTD=100/ACT=175)"
03EERI_G02,"LOWER LOAD",07/12/2026 9:19:00 AM,300,250,MOT LOWER,"Due to low actual system demand (RTD=8799/DEM=8691), and VRE variance (RTD=1249/ACT=1442)"
03EERI_G02,"LOWER LOAD",07/12/2026 9:46:00 AM,250,200,MOT LOWER,"Due to VRE variance (RTD=1439/ACT=1786)"
03EERI_G02,"FOLLOW RTD",07/12/2026 11:16:00 AM,200,195,RTD,"From MOT Lower. Follow 5-min RTD."
03EERI_G03,"LOWER LOAD",07/06/2026 7:10:00 AM,371,330,MOT LOWER,"Due to Solar variance (RTD= 390MW/ ACT= 550MW)"
03EERI_G03,"LOWER LOAD",07/06/2026 7:54:00 AM,320,300,MOT LOWER,"Due to Solar variance (RTD= 139MW/ ACT= 261MW)"
03EERI_G03,"RAISE LOAD",07/06/2026 2:20:00 PM,199,250,MOT RAISE,"Due to Solar variance (2,169MW/ ACT= 1,743MW), Frequency 59.639Hz"
03EERI_G03,"FOLLOW RTD",07/06/2026 2:39:00 PM,250,247,RTD,"Reset MOT raised"
03EERI_G03,"LOWER LOAD",07/06/2026 3:21:00 PM,388,350,MOT LOWER,"Due to Solar variance (RTD= 1,514MW/ ACT= 1,599MW), Frequency 60.37Hz"
03EERI_G03,"FOLLOW RTD",07/06/2026 3:33:00 PM,357,400,RTD,"Reset MOT lower"
03EERI_G03,"LOWER LOAD",07/06/2026 4:40:00 PM,317,300,MOT LOWER,"Due to Solar variance (RTD= 896MW/ ACT= 946MW)"
03EERI_G03,"FOLLOW RTD",07/06/2026 4:57:00 PM,300,363,RTD,"Reset MOT lower"
03EERI_G03,"FOLLOW RTD",07/06/2026 6:21:00 PM,300,300,RTD,"Reset MOT lower"
03EERI_G03,"LOWER LOAD",07/06/2026 9:17:00 PM,308,250,MOT LOWER,"ILIJAN & EERI normalization of fuel supply, Frequency 60.32Hz"
03EERI_G03,"FOLLOW RTD",07/06/2026 9:27:00 PM,250,300,RTD,"Reset MOT lower"
03EERI_G03,"LOWER LOAD",07/07/2026 4:54:00 PM,381,360,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(848/935MW)"
03EERI_G03,"FOLLOW RTD",07/07/2026 5:01:00 PM,360,334,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
03EERI_G03,"LOWER LOAD",07/07/2026 5:04:00 PM,342,300,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(695/771MW)"
03EERI_G03,"FOLLOW RTD",07/07/2026 5:26:00 PM,299,343,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
03EERI_G03,"LOWER LOAD",07/07/2026 8:28:00 PM,398,370,MOT LOWER,"MOT CONSTRAIN OFF DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(12743/12532MW)"
03EERI_G03,"FOLLOW RTD",07/07/2026 8:44:00 PM,368,375,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
03EERI_G03,"LOWER LOAD",07/08/2026 2:40:00 PM,325,310,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (13150:13022MW) & VRE SOLAR (1514:1750MW) VARIANCE"
03EERI_G03,"FOLLOW RTD",07/08/2026 3:01:00 PM,309,300,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
03EERI_G03,"LOWER LOAD",07/08/2026 4:13:00 PM,300,280,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(12665/12600MW) AND SOLAR VARIANCE (RTD/ACTUAL)(943/1080MW)"
03EERI_G03,"FOLLOW RTD",07/08/2026 4:29:00 PM,280,300,RTD,"MOT LOWER CONSTRAIN OFF INSTRUCTION LIFTED"
03EERI_G03,"LOWER LOAD",07/08/2026 6:00:00 PM,300,280,MOT LOWER,"MOT LOWER DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11833/11786MW) AND SOLAR VARIANCE (RTD/ACTUAL)(102/201MW)"
03EERI_G03,"FOLLOW RTD",07/08/2026 6:16:00 PM,283,304,RTD,"MOT LOWER INSTRUCTION LIFTED"
03EERI_G03,"RAISE LOAD",07/08/2026 9:08:00 PM,345,400,MOT RAISE,"MOT CONSTRAIN ON DUE TO TERRA SOLAR RTD/ACTUAL VARIANCE, (400/0MW)"
03EERI_G03,"HOLD LOAD",07/08/2026 9:12:00 PM,370,370,MOT RAISE,"FROM MOT CONSTRAIN ON INSTRUCTION"
03EERI_G03,"FOLLOW RTD",07/08/2026 9:15:00 PM,372,285,RTD,"MOT CONSTRAIN ON INSTRUCTION LIFTED"
03EERI_G03,"LOWER LOAD",07/09/2026 8:56:00 AM,300,280,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 1505/1584MW)"
03EERI_G03,"FOLLOW RTD",07/09/2026 9:13:00 AM,280,300,RTD,"From MOT LOWER"
03EERI_G03,"FOLLOW RTD",07/09/2026 9:13:00 AM,280,300,RTD,"From MOT LOWER"
03EERI_G03,"LOWER LOAD",07/12/2026 8:33:00 AM,229,200,MOT LOWER,"Due to HVDC variance (RTD=100/ACT=175)"
03EERI_G03,"LOWER LOAD",07/12/2026 9:19:00 AM,300,250,MOT LOWER,"Due to low actual system demand (RTD=8799/DEM=8691), and VRE variance (RTD=1249/ACT=1442)"
03EERI_G03,"LOWER LOAD",07/12/2026 9:46:00 AM,250,200,MOT LOWER,"Due to VRE variance (RTD=1439/ACT=1786)"
03EERI_G03,"FOLLOW RTD",07/12/2026 11:16:00 AM,200,195,RTD,"From MOT Lower. Follow 5-min RTD."
03ILIJAN_G01,"LOWER LOAD",07/06/2026 7:53:00 AM,460,420,MOT LOWER,"Due to Solar variance (RTD= 139MW/ ACT= 261MW)"
03ILIJAN_G01,"LOWER LOAD",07/06/2026 8:48:00 AM,415,370,MOT LOWER,"Due to sudden zero RTD Masinloc 4, 0/316MW."
03ILIJAN_G01,"FOLLOW RTD",07/06/2026 8:53:00 AM,370,370,RTD,"From MOT instruction."
03ILIJAN_G01,"LOWER LOAD",07/06/2026 4:38:00 PM,407,370,MOT LOWER,"Due to Solar variance (RTD= 896MW/ ACT= 946MW)"
03ILIJAN_G01,"FOLLOW RTD",07/06/2026 4:42:00 PM,393,370,RTD,"Reset MOT lower"
03ILIJAN_G01,"LOWER LOAD",07/06/2026 5:53:00 PM,460,420,MOT LOWER,"Due to Solar variance (RTD= 76MW/ ACT= 168MW)"
03ILIJAN_G01,"LOWER LOAD",07/06/2026 6:03:00 PM,420,400,MOT LOWER,"Due to Solar variance (RTD= 76MW/ ACT= 168MW)"
03ILIJAN_G01,"FOLLOW RTD",07/06/2026 6:27:00 PM,400,460,RTD,"Reset MOT lower"
03ILIJAN_G01,"LOWER LOAD",07/06/2026 9:16:00 PM,460,400,MOT LOWER,"ILIJAN & EERI normalization of fuel supply"
03ILIJAN_G01,"FOLLOW RTD",07/06/2026 9:42:00 PM,400,370,RTD,"Reset MOT lower"
03ILIJAN_G01,"LOWER LOAD",07/08/2026 2:36:00 PM,460,415,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (13150:13022MW) & VRE SOLAR (1514:1750MW) VARIANCE"
03ILIJAN_G01,"FOLLOW RTD",07/08/2026 3:10:00 PM,368,393,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
03ILIJAN_G01,"LOWER LOAD",07/08/2026 3:54:00 PM,454,410,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1130/1211MW) AND LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(12825/12756MW)"
03ILIJAN_G01,"FOLLOW RTD",07/08/2026 4:40:00 PM,408,399,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
03ILIJAN_G01,"LOWER LOAD",07/08/2026 5:55:00 PM,461,430,MOT LOWER,"MOT LOWER DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11914/11861MW) AND SOLAR VARIANCE (RTD/ACTUAL)(150/245MW)"
03ILIJAN_G01,"FOLLOW RTD",07/08/2026 6:12:00 PM,422,460,RTD,"MOT LOWER INSTRUCTION LIFTED"
03ILIJAN_G01,"RAISE LOAD",07/08/2026 9:08:00 PM,425,540,MOT RAISE,"MOT CONSTRAIN ON DUE TO TERRA SOLAR RTD/ACTUAL VARIANCE, (400/0MW)"
03ILIJAN_G01,"FOLLOW RTD",07/08/2026 9:14:00 PM,536,436,RTD,"MOT CONSTRAIN ON INSTRUCTION LIFTED"
03ILIJAN_G01,"LOWER LOAD",07/09/2026 8:56:00 AM,436,400,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 1505/1584MW)"
03ILIJAN_G01,"FOLLOW RTD",07/09/2026 9:12:00 AM,400,370,RTD,"From MOT LOWER"
03ILIJAN_G01,"LOWER LOAD",07/11/2026 9:25:00 AM,445,400,MOT LOWER,"Due to Solar variance (RTD: 1191MW ; ACT: 1498MW)"
03ILIJAN_G01,"FOLLOW RTD",07/11/2026 9:37:00 AM,403,445,RTD,"Reset MOT low, follow RTD."
03ILIJAN_G01,"LOWER LOAD",07/12/2026 9:45:00 AM,391,370,MOT LOWER,"Due to VRE variance (RTD=1439/ACT=1786)"
03ILIJAN_G01,"FOLLOW RTD",07/12/2026 10:33:00 AM,370,370,RTD,"From MOT Lower. Follow 5-min RTD."
03ILIJAN_G02,"LOWER LOAD",07/06/2026 7:53:00 AM,460,420,MOT LOWER,"Due to Solar variance (RTD= 139MW/ ACT= 261MW)"
03ILIJAN_G02,"LOWER LOAD",07/06/2026 8:48:00 AM,415,370,MOT LOWER,"Due to sudden zero RTD Masinloc 4, 0/316MW."
03ILIJAN_G02,"FOLLOW RTD",07/06/2026 8:53:00 AM,370,370,RTD,"From MOT instruction."
03ILIJAN_G02,"LOWER LOAD",07/06/2026 4:38:00 PM,408,370,MOT LOWER,"Due to Solar variance (RTD= 896MW/ ACT= 946MW)"
03ILIJAN_G02,"FOLLOW RTD",07/06/2026 4:42:00 PM,373,370,RTD,"Reset MOT lower"
03ILIJAN_G02,"LOWER LOAD",07/06/2026 5:53:00 PM,460,420,MOT LOWER,"Due to Solar variance (RTD= 76MW/ ACT= 168MW)"
03ILIJAN_G02,"LOWER LOAD",07/06/2026 6:03:00 PM,420,400,MOT LOWER,"Due to Solar variance (RTD= 76MW/ ACT= 168MW)"
03ILIJAN_G02,"FOLLOW RTD",07/06/2026 6:27:00 PM,400,460,RTD,"Reset MOT lower"
03ILIJAN_G02,"LOWER LOAD",07/06/2026 9:16:00 PM,460,400,MOT LOWER,"ILIJAN & EERI normalization of fuel supply"
03ILIJAN_G02,"FOLLOW RTD",07/06/2026 9:42:00 PM,400,370,RTD,"Reset MOT lower"
03ILIJAN_G02,"LOWER LOAD",07/08/2026 2:36:00 PM,460,415,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (13150:13022MW) & VRE SOLAR (1514:1750MW) VARIANCE"
03ILIJAN_G02,"FOLLOW RTD",07/08/2026 3:10:00 PM,369,393,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
03ILIJAN_G02,"LOWER LOAD",07/08/2026 3:54:00 PM,406,370,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1130/1211MW) AND LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(12825/12756MW)"
03ILIJAN_G02,"FOLLOW RTD",07/08/2026 4:40:00 PM,369,370,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
03ILIJAN_G02,"LOWER LOAD",07/08/2026 5:55:00 PM,454,420,MOT LOWER,"MOT LOWER DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11914/11861MW) AND SOLAR VARIANCE (RTD/ACTUAL)(150/245MW)"
03ILIJAN_G02,"FOLLOW RTD",07/08/2026 6:12:00 PM,413,460,RTD,"MOT LOWER INSTRUCTION LIFTED"
03ILIJAN_G02,"RAISE LOAD",07/08/2026 9:08:00 PM,425,540,MOT RAISE,"MOT CONSTRAIN ON DUE TO TERRA SOLAR RTD/ACTUAL VARIANCE, (400/0MW)"
03ILIJAN_G02,"FOLLOW RTD",07/08/2026 9:14:00 PM,536,435,RTD,"MOT CONSTRAIN ON INSTRUCTION LIFTED"
03ILIJAN_G02,"LOWER LOAD",07/09/2026 8:56:00 AM,426,400,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 1505/1584MW)"
03ILIJAN_G02,"FOLLOW RTD",07/09/2026 9:12:00 AM,400,370,RTD,"From MOT LOWER"
03ILIJAN_G02,"TRIPPED",07/09/2026 10:20:00 AM,110,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"For GT2-2, reason to follow."
03ILIJAN_G02,"LOWER LOAD",07/11/2026 9:25:00 AM,290,230,MOT LOWER,"Due to Solar variance (RTD: 1191MW ; ACT: 1498MW)"
03ILIJAN_G02,"FOLLOW RTD",07/11/2026 9:37:00 AM,255,290,RTD,"Reset MOT low, follow RTD."
03ILIJAN_G02,"LOWER LOAD",07/12/2026 9:45:00 AM,228,188,MOT LOWER,"Due to VRE variance (RTD=1439/ACT=1786)"
03ILIJAN_G02,"FOLLOW RTD",07/12/2026 10:33:00 AM,188,188,RTD,"From MOT Lower. Follow 5-min RTD."
03INGRID_GS1,"FOLLOW RTD",07/06/2026 12:21:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"ON-LINE",07/06/2026 7:56:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
03INGRID_GS1,"RAISE LOAD",07/06/2026 8:25:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS1,"FOLLOW RTD",07/06/2026 8:46:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",07/06/2026 8:53:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS1,"FOLLOW RTD",07/06/2026 8:59:00 AM,28,0,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11314:11397MW) & HVDC (-60:-110MW) VARIANCERE-ARMED"
03INGRID_GS1,"RAISE LOAD",07/06/2026 9:54:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2231:208MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",07/06/2026 10:24:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",07/06/2026 10:52:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS1,"FOLLOW RTD",07/06/2026 11:59:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",07/06/2026 12:29:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2414:2071MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",07/06/2026 12:41:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",07/06/2026 12:56:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2621:2323MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",07/06/2026 2:00:00 PM,28,14,RTD,"End of CR schedule. (With AGC testing)"
03INGRID_GS1,"FOLLOW RTD",07/06/2026 2:42:00 PM,28,0,RTD,"Rea-rm CR"
03INGRID_GS1,"RAISE         LOAD",07/06/2026 3:57:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 1,433MW/ ACT= 1,214MW)"
03INGRID_GS1,"FOLLOW RTD",07/06/2026 4:26:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE         LOAD",07/06/2026 6:48:00 PM,0,28,CONTINGENCY RESERVE,"Due to MO forecast error (RTD= 11,995MW/ ACT= 12,144MW)"
03INGRID_GS1,"FOLLOW RTD",07/06/2026 8:52:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE         LOAD",07/06/2026 11:03:00 PM,0,28,CONTINGENCY RESERVE,"Due to Magat 1, Binga 1,2,3 & 4 variance total (RTD =148MW / ACT= 0MW)"
03INGRID_GS1,"FOLLOW RTD",07/06/2026 11:40:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",07/07/2026 2:32:00 AM,0,28,CONTINGENCY RESERVE,"To assist in the scheduled online of Kalayaan unit 2 (-148MW) as pump."
03INGRID_GS1,"FOLLOW RTD",07/07/2026 3:36:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",07/07/2026 12:50:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2636:2523MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",07/07/2026 1:00:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",07/07/2026 1:08:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2595:2516MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",07/07/2026 1:22:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",07/07/2026 1:33:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2401:2198MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",07/07/2026 2:51:00 PM,28,0,CONTINGENCY RESERVE,"REARMED CR"
03INGRID_GS1,"RAISE LOAD",07/07/2026 3:49:00 PM,0,28,CONTINGENCY RESERVE,"UTILZIED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1469/1419MW)"
03INGRID_GS1,"FOLLOW RTD",07/07/2026 4:27:00 PM,28,0,RTD,"REARMED CR"
03INGRID_GS1,"RAISE LOAD",07/07/2026 6:02:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(12062/12159MW)"
03INGRID_GS1,"FOLLOW RTD",07/07/2026 8:24:00 PM,28,0,RTD,"REARMED CR"
03INGRID_GS1,"RAISE LOAD",07/07/2026 11:23:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGHACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11144/11263MW)"
03INGRID_GS1,"FOLLOW RTD",07/08/2026 12:01:00 AM,28,0,RTD,"REARMED CR"
03INGRID_GS1,"ON-LINE",07/08/2026 7:56:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
03INGRID_GS1,"FOLLOW RTD",07/08/2026 8:16:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",07/08/2026 8:30:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-1:-39MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",07/08/2026 9:07:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",07/08/2026 9:18:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1928:1788MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",07/08/2026 9:25:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",07/08/2026 10:08:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2119:1968MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",07/08/2026 10:17:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",07/08/2026 10:31:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2322:2169MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",07/08/2026 10:51:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",07/08/2026 11:24:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS1,"FOLLOW RTD",07/08/2026 12:37:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",07/08/2026 12:57:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2565:2127MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",07/08/2026 1:56:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",07/08/2026 4:50:00 PM,0,28,CONTINGENCY RESERVE,"URILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(12324/12411MW)"
03INGRID_GS1,"FOLLOW RTD",07/08/2026 5:18:00 PM,28,0,RTD,"REARMED CR"
03INGRID_GS1,"RAISE LOAD",07/08/2026 6:29:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-50/-188MW) AND HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11888/11923MW)"
03INGRID_GS1,"FOLLOW RTD",07/08/2026 6:41:00 PM,28,0,RTD,"REARMED CR"
03INGRID_GS1,"RAISE LOAD",07/08/2026 8:13:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(12272/12341MW)"
03INGRID_GS1,"RAISE LOAD",07/08/2026 9:02:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO TERRA SOLAR RTD/ACTUAL VARIANCE, (400/0MW)"
03INGRID_GS1,"FOLLOW RTD",07/08/2026 9:13:00 PM,28,0,RTD,"REARMED CR"
03INGRID_GS1,"FOLLOW RTD",07/08/2026 11:11:00 PM,28,0,RTD,"END OF CR SCHEDULE"
03INGRID_GS1,"RAISE LOAD",07/09/2026 1:49:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(10338/10413MW)"
03INGRID_GS1,"FOLLOW RTD",07/09/2026 3:35:00 AM,28,0,RTD,"End of CR schedule"
03INGRID_GS1,"RAISE         LOAD",07/09/2026 4:59:00 AM,0,28,CONTINGENCY RESERVE,"Due to cyclic operation of steel mills"
03INGRID_GS1,"FOLLOW RTD",07/09/2026 5:52:00 AM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS1,"RAISE LOAD",07/09/2026 7:56:00 AM,0,28,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1222/1008MW)"
03INGRID_GS1,"FOLLOW RTD",07/09/2026 8:47:00 AM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS1,"RAISE LOAD",07/09/2026 9:59:00 AM,0,28,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 2270/2068MW)"
03INGRID_GS1,"FOLLOW RTD",07/09/2026 10:06:00 AM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS1,"RAISE LOAD",07/09/2026 10:33:00 AM,0,28,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 2445/2346MW)"
03INGRID_GS1,"FOLLOW RTD",07/09/2026 10:59:00 AM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS1,"RAISE LOAD",07/09/2026 11:21:00 AM,0,28,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 2583/2219MW)"
03INGRID_GS1,"FOLLOW RTD",07/09/2026 11:32:00 AM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS1,"RAISE LOAD",07/09/2026 12:15:00 PM,0,28,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 2792/2434MW)"
03INGRID_GS1,"FOLLOW RTD",07/09/2026 12:40:00 PM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS1,"RAISE LOAD",07/09/2026 1:11:00 PM,0,28,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 2552/2223MW)"
03INGRID_GS1,"FOLLOW RTD",07/09/2026 1:41:00 PM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS1,"RAISE LOAD",07/09/2026 3:11:00 PM,0,28,CONTINGENCY RESERVE,"Utilize CR due to wind variance RTD/ACTUAL: 156/115MW."
03INGRID_GS1,"FOLLOW RTD",07/09/2026 3:29:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",07/09/2026 4:16:00 PM,0,28,CONTINGENCY RESERVE,"Utilize CR due to wind variance RTD/ACTUAL: 144/97MW."
03INGRID_GS1,"FOLLOW RTD",07/09/2026 5:17:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS1,"RAISE LOAD",07/09/2026 6:25:00 PM,0,28,CONTINGENCY RESERVE,"Utilize CR due to high system demand RTD/ACTUAL: 11979/12023MW."
03INGRID_GS1,"FOLLOW RTD",07/09/2026 9:27:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",07/09/2026 10:48:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS1,"FOLLOW RTD",07/09/2026 11:23:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",07/10/2026 1:02:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED TO ASSIST KALAYAAN 2 ON-LINE AS PUMP"
03INGRID_GS1,"FOLLOW RTD",07/10/2026 2:08:00 AM,28,0,RTD,"Re-arm CR."
03INGRID_GS1,"ONLINE AS CR",07/10/2026 7:55:00 AM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR"
03INGRID_GS1,"RAISE LOAD",07/10/2026 9:40:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1554MW ; ACT: 1391MW)"
03INGRID_GS1,"FOLLOW RTD",07/10/2026 9:53:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",07/10/2026 10:03:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1873MW ; ACT:1495 MW)"
03INGRID_GS1,"FOLLOW RTD",07/10/2026 11:33:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",07/10/2026 1:18:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1608MW ; ACT: 1556MW)"
03INGRID_GS1,"FOLLOW RTD",07/10/2026 1:52:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"FOLLOW RTD",07/10/2026 2:53:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",07/10/2026 4:14:00 PM,0,28,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 639/521MW"
03INGRID_GS1,"FOLLOW RTD",07/10/2026 6:27:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",07/10/2026 11:13:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO DE-LOADING OF ILIJAN A (445:342MW)"
03INGRID_GS1,"FOLLOW RTD",07/10/2026 11:55:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",07/11/2026 11:07:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1909MW ; ACT: 1711MW)"
03INGRID_GS1,"FOLLOW RTD",07/11/2026 11:50:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",07/11/2026 12:20:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1383W ; ACT: 1255MW)"
03INGRID_GS1,"FOLLOW RTD",07/11/2026 1:29:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",07/11/2026 3:51:00 PM,0,28,CONTINGENCY RESERVE,"Due to VRE variance (RTD=1382/ACT=1077)"
03INGRID_GS1,"FOLLOW RTD",07/11/2026 7:20:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS1,"RAISE LOAD",07/11/2026 9:21:00 PM,0,28,CONTINGENCY RESERVE,"Due to deloading of Masinloc 1 (RTD=280/ACT=203)"
03INGRID_GS1,"FOLLOW RTD",07/11/2026 11:19:00 PM,11,0,RTD,"Re-arm CR."
03INGRID_GS1,"RAISE LOAD",07/12/2026 12:01:00 AM,0,28,CONTINGENCY RESERVE,"To assist on-line sequence of Kalayaan Unit 2 as pump"
03INGRID_GS1,"FOLLOW RTD",07/12/2026 12:12:00 AM,28,0,RTD,"Re-arm CR."
03INGRID_GS1,"RAISE LOAD",07/12/2026 3:03:00 AM,0,28,CONTINGENCY RESERVE,"To assist in the scheduled online of Kalayaan unit 4 (-160MW) as pump."
03INGRID_GS1,"FOLLOW RTD",07/12/2026 3:42:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"ON-LINE",07/12/2026 7:57:00 AM,0,0,GENERATOR START-UP,"With CR schedule next interval."
03INGRID_GS1,"RAISE LOAD",07/12/2026 12:41:00 PM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD=1745/DEM=1413)"
03INGRID_GS1,"FOLLOW RTD",07/12/2026 1:59:00 PM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS1,"RAISE LOAD",07/12/2026 3:17:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 1283/1135MW)"
03INGRID_GS1,"FOLLOW RTD",07/12/2026 6:30:00 PM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS1,"RAISE LOAD",07/12/2026 9:16:00 PM,0,28,CONTINGENCY RESERVE,"Due sudden load down of GNPD 2 (608MW to 372MW)(IDF problem)"
03INGRID_GS1,"FOLLOW RTD",07/12/2026 9:32:00 PM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS1,"RAISE LOAD",07/12/2026 9:55:00 PM,0,28,CONTINGENCY RESERVE,"Due to tripping of GNPD 2 (301MW)"
03INGRID_GS1,"FOLLOW RTD",07/12/2026 10:02:00 PM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS2,"FOLLOW RTD",07/06/2026 12:21:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"ON-LINE",07/06/2026 7:56:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
03INGRID_GS2,"RAISE LOAD",07/06/2026 9:19:00 AM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11732:11789MW) & VRE SOLAR (2025:1977MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",07/06/2026 9:31:00 AM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",07/06/2026 9:54:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2231:208MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",07/06/2026 10:00:00 AM,22,11,RTD,"END OF RMS"
03INGRID_GS2,"RAISE LOAD",07/06/2026 11:31:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2389:2145MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",07/06/2026 11:59:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",07/06/2026 12:29:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2414:2071MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",07/06/2026 12:41:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",07/06/2026 12:56:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2621:2323MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",07/06/2026 2:31:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE         LOAD",07/06/2026 4:01:00 PM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD= 1,395MW/ ACT= 1,119MW)"
03INGRID_GS2,"FOLLOW RTD",07/06/2026 4:26:00 PM,22,0,RTD,"Re-armed CR."
03INGRID_GS2,"RAISE         LOAD",07/06/2026 8:36:00 PM,0,22,CONTINGENCY RESERVE,"Due to ILIJAN & EERI units fuel supply trouble"
