Luzon System Operations
03STA-RI_G02,"FOLLOW RTD",07/10/2026 9:29:00 AM,161,161,RTD,"Reset MOT low, follow RTD."
03STA-RI_G02,"LOWER LOAD",07/10/2026 9:29:00 AM,176,161,MOT LOWER,"Due to Solar variance (RTD: 1429MW ; ACT: 1554MW)"
03STA-RI_G02,"HOLD LOAD",07/10/2026 12:06:00 PM,161,161,RTD,"RTD: 170MW. Due to Solar variance (RTD: 1663MW ; ACT: 1823MW)"
03STA-RI_G02,"FOLLOW RTD",07/10/2026 1:07:00 PM,161,161,RTD,"Reset MOT low, follow RTD."
03STA-RI_G02,"LOWER LOAD",07/10/2026 3:43:00 PM,201,161,MOT LOWER,"Constrained OFF due to sudden trouble at RTD and actual of San Lorenzo 60, 83/262MW."
03STA-RI_G02,"FOLLOW RTD",07/10/2026 3:57:00 PM,162,216,RTD,"From MOT instruction."
03STA-RI_G02,"LOWER LOAD",07/10/2026 6:29:00 PM,263,230,MOT LOWER,"Constrained OFF due low system demand, RTD/ACTUAL: 11328/11250MW."
03STA-RI_G02,"FOLLOW RTD",07/10/2026 6:54:00 PM,231,263,RTD,"From MOT instruction."
03STA-RI_G02,"LOWER LOAD",07/10/2026 8:07:00 PM,263,220,MOT LOWER,"Constrained OFF due to low system demand, RTD/ACTUAL: 11201/11115MW"
03STA-RI_G02,"FOLLOW RTD",07/10/2026 9:04:00 PM,227,263,RTD,"MOT LIFTED"
03STA-RI_G02,"LOWER LOAD",07/11/2026 7:38:00 PM,234,200,MOT LOWER,"Due to low actual system demand (RTD=10731/DEM=106566)"
03STA-RI_G02,"FOLLOW RTD",07/11/2026 7:55:00 PM,200,198,RTD,"From MOT Lower. Follow 5-min RTD."
03STA-RI_G02,"RAISE LOAD",07/12/2026 9:57:00 PM,161,180,MOT RAISE,"Due to tripping of GNPD 2 (301MW)"
03STA-RI_G02,"FOLLOW RTD",07/12/2026 10:07:00 PM,180,199,RTD,"From MOT RAISE"
03STA-RI_G03,"LOWER LOAD",07/06/2026 12:39:00 AM,225,180,MOT LOWER,"Due to low system demand, Frequency 60.3953Hz"
03STA-RI_G03,"FOLLOW RTD",07/06/2026 12:43:00 AM,181,198,RTD,"Reset MOT lower"
03STA-RI_G03,"LOWER LOAD",07/06/2026 8:47:00 AM,191,161,MOT LOWER,"Due to sudden zero RTD Masinloc 4, 0/316MW."
03STA-RI_G03,"FOLLOW RTD",07/06/2026 8:53:00 AM,161,161,RTD,"From MOT instruction."
03STA-RI_G03,"LOWER LOAD",07/06/2026 10:27:00 AM,241,200,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12493:12435MW) AND HVDC (-172:-113MW) & VRE SOLAR (2154:2191MW) VARIANCES"
03STA-RI_G03,"LOWER LOAD",07/06/2026 10:33:00 AM,211,161,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12541:12424MW) & HVDC (-230:-130MW) VARIANCE"
03STA-RI_G03,"FOLLOW RTD",07/06/2026 10:51:00 AM,161,171,RTD,"MOT LIFTED"
03STA-RI_G03,"LOWER LOAD",07/07/2026 12:10:00 PM,263,200,MOT LOWER,"DUE TO HVDC (-120:-22MW) & VRE SOLAR (2608:2679MW) VARIANCES"
03STA-RI_G03,"FOLLOW RTD",07/07/2026 12:36:00 PM,200,263,RTD,"MOT LIFTED"
03STA-RI_G03,"SHUTDOWN",07/08/2026 12:28:00 AM,10,0,GENERATOR SHUTDOWN,"TRANSITION FROM LNG FUEL TO LFO FUEL"
03STA-RI_G03,"LOWER LOAD",07/08/2026 9:40:00 AM,263,190,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12141:12047MW) AND HVDC (-118:-85MW) & VRE SOLAR (1850:1986MW) VARIANCES"
03STA-RI_G03,"FOLLOW RTD",07/08/2026 9:56:00 AM,190,209,RTD,"MOT LIFTED"
03STA-RI_G03,"LOWER LOAD",07/08/2026 11:16:00 AM,232,200,MOT LOWER,"DUE TO VRE SOLAR (2133:2423MW) VARIANCE"
03STA-RI_G03,"FOLLOW RTD",07/08/2026 11:36:00 AM,200,219,RTD,"MOT LIFTED"
03STA-RI_G03,"RAISE LOAD",07/09/2026 12:34:00 PM,161,190,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 2731/2240MW)"
03STA-RI_G03,"FOLLOW RTD",07/09/2026 12:54:00 PM,190,161,RTD,"From MOT RAISE"
03STA-RI_G03,"LOWER LOAD",07/09/2026 1:45:00 PM,245,200,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 2099/2247MW)"
03STA-RI_G03,"FOLLOW RTD",07/09/2026 2:23:00 PM,200,263,RTD,"From MOT instruction."
03STA-RI_G03,"LOWER LOAD",07/09/2026 2:55:00 PM,263,230,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL: 1581/2048MW"
03STA-RI_G03,"LOWER LOAD",07/09/2026 3:00:00 PM,230,200,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL: 1581/2048MW"
03STA-RI_G03,"LOWER LOAD",07/09/2026 3:03:00 PM,200,180,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL: 1581/2048MW"
03STA-RI_G03,"FOLLOW RTD",07/09/2026 3:19:00 PM,180,265,RTD,"From MOT instruction."
03STA-RI_G03,"LOWER LOAD",07/09/2026 3:33:00 PM,263,240,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL: 1431/1684MW,"
03STA-RI_G03,"FOLLOW RTD",07/09/2026 3:59:00 PM,240,263,RTD,"Re-arm CR"
03STA-RI_G03,"LOWER LOAD",07/10/2026 9:29:00 AM,176,161,MOT LOWER,"Due to Solar variance (RTD: 1429MW ; ACT: 1554MW)"
03STA-RI_G03,"FOLLOW RTD",07/10/2026 9:29:00 AM,161,161,RTD,"Reset MOT low, follow RTD."
03STA-RI_G03,"HOLD LOAD",07/10/2026 12:06:00 PM,161,161,RTD,"RTD: 170MW. Due to Solar variance (RTD: 1663MW ; ACT: 1823MW)"
03STA-RI_G03,"FOLLOW RTD",07/10/2026 1:07:00 PM,161,161,RTD,"Reset MOT low, follow RTD."
03STA-RI_G03,"LOWER LOAD",07/10/2026 3:43:00 PM,201,161,MOT LOWER,"Constrained OFF due to sudden trouble at RTD and actual of San Lorenzo 60, 83/262MW."
03STA-RI_G03,"FOLLOW RTD",07/10/2026 3:57:00 PM,162,215,RTD,"From MOT instruction."
03STA-RI_G03,"LOWER LOAD",07/10/2026 6:29:00 PM,263,230,MOT LOWER,"Constrained OFF due low system demand, RTD/ACTUAL: 11328/11250MW."
03STA-RI_G03,"FOLLOW RTD",07/10/2026 9:04:00 PM,227,263,RTD,"MOT LIFTED"
03STA-RI_G03,"LOWER LOAD",07/11/2026 7:38:00 PM,234,200,MOT LOWER,"Due to low actual system demand (RTD=10731/DEM=106566)"
03STA-RI_G03,"FOLLOW RTD",07/11/2026 7:55:00 PM,200,197,RTD,"From MOT Lower. Follow 5-min RTD."
03STA-RI_G03,"RAISE LOAD",07/12/2026 9:57:00 PM,161,180,MOT RAISE,"Due to tripping of GNPD 2 (301MW)"
03STA-RI_G03,"FOLLOW RTD",07/12/2026 10:07:00 PM,180,199,RTD,"From MOT RAISE"
03STA-RI_G04,"LOWER LOAD",07/06/2026 12:39:00 AM,213,180,MOT LOWER,"Due to low system demand, Frequency 60.3953Hz"
03STA-RI_G04,"FOLLOW RTD",07/06/2026 12:43:00 AM,181,199,RTD,"Reset MOT lower"
03STA-RI_G04,"LOWER LOAD",07/06/2026 8:47:00 AM,191,161,MOT LOWER,"Due to sudden zero RTD Masinloc 4, 0/316MW."
03STA-RI_G04,"FOLLOW RTD",07/06/2026 8:53:00 AM,161,161,RTD,"From MOT instruction."
03STA-RI_G04,"LOWER LOAD",07/06/2026 10:27:00 AM,241,200,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12493:12435MW) AND HVDC (-172:-113MW) & VRE SOLAR (2154:2191MW) VARIANCES"
03STA-RI_G04,"LOWER LOAD",07/06/2026 10:33:00 AM,211,161,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12541:12424MW) & HVDC (-230:-130MW) VARIANCE"
03STA-RI_G04,"FOLLOW RTD",07/06/2026 10:51:00 AM,161,171,RTD,"MOT LIFTED"
03STA-RI_G04,"LOWER LOAD",07/08/2026 9:40:00 AM,263,190,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12141:12047MW) AND HVDC (-118:-85MW) & VRE SOLAR (1850:1986MW) VARIANCES"
03STA-RI_G04,"FOLLOW RTD",07/08/2026 9:56:00 AM,190,209,RTD,"MOT LIFTED"
03STA-RI_G04,"LOWER LOAD",07/08/2026 11:16:00 AM,232,200,MOT LOWER,"DUE TO VRE SOLAR (2133:2423MW) VARIANCE"
03STA-RI_G04,"FOLLOW RTD",07/08/2026 11:36:00 AM,200,219,RTD,"MOT LIFTED"
03STA-RI_G04,"LOWER LOAD",07/09/2026 9:22:00 AM,260,220,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 12010/11880MW)"
03STA-RI_G04,"FOLLOW RTD",07/09/2026 9:42:00 AM,220,255,RTD,"From MOT LOWER"
03STA-RI_G04,"RAISE LOAD",07/09/2026 12:34:00 PM,161,190,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 2731/2240MW)"
03STA-RI_G04,"FOLLOW RTD",07/09/2026 12:54:00 PM,190,161,RTD,"From MOT RAISE"
03STA-RI_G04,"LOWER LOAD",07/09/2026 1:45:00 PM,245,200,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 2099/2247MW)"
03STA-RI_G04,"LOWER LOAD",07/09/2026 3:03:00 PM,200,180,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL: 1581/2048MW"
03STA-RI_G04,"RAISE LOAD",07/09/2026 3:28:00 PM,180,210,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL: 1473/1685MW, Sta Rita 40 RTD - 262MW"
03STA-RI_G04,"RAISE LOAD",07/09/2026 3:52:00 PM,210,240,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL: 1327/1473MW, Sta Rita 40 RTD - 262MW"
03STA-RI_G04,"FOLLOW RTD",07/09/2026 3:59:00 PM,240,263,RTD,"Re-arm CR"
03STA-RI_G04,"FOLLOW RTD",07/10/2026 9:29:00 AM,161,161,RTD,"Reset MOT low, follow RTD."
03STA-RI_G04,"LOWER LOAD",07/10/2026 9:29:00 AM,176,161,MOT LOWER,"Due to Solar variance (RTD: 1429MW ; ACT: 1554MW)"
03STA-RI_G04,"HOLD LOAD",07/10/2026 12:06:00 PM,161,161,RTD,"RTD: 170MW. Due to Solar variance (RTD: 1663MW ; ACT: 1823MW)"
03STA-RI_G04,"FOLLOW RTD",07/10/2026 1:07:00 PM,161,161,RTD,"Reset MOT low, follow RTD."
03STA-RI_G04,"LOWER LOAD",07/10/2026 3:43:00 PM,201,161,MOT LOWER,"Constrained OFF due to sudden trouble at RTD and actual of San Lorenzo 60, 83/262MW."
03STA-RI_G04,"FOLLOW RTD",07/10/2026 4:03:00 PM,162,224,RTD,"From MOT instruction."
03STA-RI_G04,"LOWER LOAD",07/10/2026 6:29:00 PM,263,230,MOT LOWER,"Constrained OFF due low system demand, RTD/ACTUAL: 11328/11250MW."
03STA-RI_G04,"FOLLOW RTD",07/10/2026 8:57:00 PM,225,233,RTD,"From MOT instruction."
03STA-RI_G04,"LOWER LOAD",07/11/2026 7:38:00 PM,234,200,MOT LOWER,"Due to low actual system demand (RTD=10731/DEM=106566)"
03STA-RI_G04,"FOLLOW RTD",07/11/2026 7:55:00 PM,200,198,RTD,"From MOT Lower. Follow 5-min RTD."
03STA-RI_G04,"RAISE LOAD",07/12/2026 9:57:00 PM,161,180,MOT RAISE,"Due to tripping of GNPD 2 (301MW)"
03STA-RI_G04,"FOLLOW RTD",07/12/2026 10:07:00 PM,180,199,RTD,"From MOT RAISE"
03STA-RI_G05,"LOWER LOAD",07/06/2026 12:37:00 AM,239,200,MOT LOWER,"Due to low system demand, Frequency 60.3953Hz"
03STA-RI_G05,"FOLLOW RTD",07/06/2026 12:43:00 AM,200,240,RTD,"Reset MOT lower"
03STA-RI_G05,"LOWER LOAD",07/06/2026 8:47:00 AM,191,161,MOT LOWER,"Due to sudden zero RTD Masinloc 4, 0/316MW."
03STA-RI_G05,"FOLLOW RTD",07/06/2026 8:53:00 AM,161,161,RTD,"From MOT instruction."
03STA-RI_G05,"LOWER LOAD",07/06/2026 10:35:00 AM,233,200,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12541:12424MW) & HVDC (-230:-130MW) VARIANCE"
03STA-RI_G05,"FOLLOW RTD",07/06/2026 10:47:00 AM,200,265,RTD,"MOT LIFTED"
03STA-RI_G05,"LOWER LOAD",07/07/2026 12:12:00 PM,265,220,MOT LOWER,"DUE TO HVDC (-120:-22MW) & VRE SOLAR (2608:2683MW) VARIANCES"
03STA-RI_G05,"FOLLOW RTD",07/07/2026 12:28:00 PM,220,265,RTD,"MOT LIFTED"
03STA-RI_G05,"LOWER LOAD",07/08/2026 11:17:00 AM,265,220,MOT LOWER,"DUE TO VRE SOLAR (2133:2423MW) VARIANCE"
03STA-RI_G05,"FOLLOW RTD",07/08/2026 11:23:00 AM,230,263,RTD,"MOT LIFTED"
03STA-RI_G05,"RAISE LOAD",07/08/2026 12:23:00 PM,161,200,MOT RAISE,"DUE TO THERMAL LOADING OF QUEZON - ARANETA 230KV LINE (975MW)"
03STA-RI_G05,"FOLLOW RTD",07/08/2026 12:54:00 PM,200,251,RTD,"MOT LIFTED"
03STA-RI_G05,"LOWER LOAD",07/09/2026 9:24:00 AM,264,240,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 12010/11880MW)"
03STA-RI_G05,"FOLLOW RTD",07/09/2026 9:33:00 AM,240,265,RTD,"From MOT LOWER"
03STA-RI_G05,"RAISE LOAD",07/09/2026 12:34:00 PM,161,190,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 2731/2240MW)"
03STA-RI_G05,"FOLLOW RTD",07/09/2026 1:06:00 PM,190,209,RTD,"From MOT RAISE"
03STA-RI_G05,"FOLLOW RTD",07/09/2026 3:11:00 PM,230,265,RTD,"From MOT instruction."
03STA-RI_G05,"LOWER LOAD",07/10/2026 8:02:00 AM,191,161,MOT LOWER,"Due to forecast error (RTD:10750MW; ACT: 10531MW)"
03STA-RI_G05,"FOLLOW RTD",07/10/2026 9:13:00 AM,161,161,RTD,"Reset MOT low, follow RTD."
03STA-RI_G05,"LOWER LOAD",07/10/2026 11:58:00 AM,248,200,MOT LOWER,"Due to Solar variance (RTD: 1663MW ; ACT: 1823MW)"
03STA-RI_G05,"FOLLOW RTD",07/10/2026 12:02:00 PM,219,161,RTD,"Due to Solar variance (RTD: 1663MW ; ACT: 1823MW)"
03STA-RI_G05,"FOLLOW RTD",07/10/2026 1:07:00 PM,161,161,RTD,"Reset MOT low, follow RTD."
03STA-RI_G05,"LOWER LOAD",07/10/2026 6:31:00 PM,265,230,MOT LOWER,"Constrained OFF due low system demand, RTD/ACTUAL: 11391/11253MW."
03STA-RI_G05,"FOLLOW RTD",07/10/2026 7:05:00 PM,230,227,RTD,"From MOT instruction."
03STA-RI_G05,"LOWER LOAD",07/10/2026 7:56:00 PM,245,220,MOT LOWER,"Constrained OFF due to low system demand, RTD/ACTUAL: 11325/11185MW"
03STA-RI_G05,"FOLLOW RTD",07/10/2026 8:57:00 PM,220,176,RTD,"From MOT instruction."
03STA-RI_G05,"LOWER LOAD",07/11/2026 9:18:00 AM,176,161,MOT LOWER,"Due to Solar variance (RTD: 1191MW ; ACT: 1498MW)"
03STA-RI_G05,"FOLLOW RTD",07/11/2026 9:42:00 AM,161,201,RTD,"Reset MOT low, follow RTD."
03STA-RI_G05,"LOWER LOAD",07/11/2026 12:12:00 PM,221,161,MOT LOWER,"Due to Solar variance (RTD: 1407MW ; ACT: 1515MW)"
03STA-RI_G05,"FOLLOW RTD",07/11/2026 12:19:00 PM,179,207,RTD,"Reset MOT low, follow RTD."
03STA-RI_G05,"LOWER LOAD",07/11/2026 2:49:00 PM,176,161,MOT LOWER,"Due to solar variance (RTD=1465/ACT=1654)"
03STA-RI_G05,"FOLLOW RTD",07/11/2026 3:24:00 PM,161,161,RTD,"From MOT Lower. Follow 5-min RTD."
03STA-RI_G05,"RAISE LOAD",07/12/2026 9:57:00 PM,161,180,MOT RAISE,"Due to tripping of GNPD 2 (301MW)"
03STA-RI_G05,"FOLLOW RTD",07/12/2026 10:07:00 PM,180,221,RTD,"From MOT RAISE"
03STA-RI_G06,"LOWER LOAD",07/06/2026 12:37:00 AM,241,200,MOT LOWER,"Due to low system demand, Frequency 60.3953Hz"
03STA-RI_G06,"FOLLOW RTD",07/06/2026 12:43:00 AM,200,241,RTD,"Reset MOT lower"
03STA-RI_G06,"LOWER LOAD",07/06/2026 8:47:00 AM,191,161,MOT LOWER,"Due to sudden zero RTD Masinloc 4, 0/316MW."
03STA-RI_G06,"FOLLOW RTD",07/06/2026 8:53:00 AM,161,161,RTD,"From MOT instruction."
03STA-RI_G06,"LOWER LOAD",07/06/2026 10:35:00 AM,233,200,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (12541:12424MW) & HVDC (-230:-130MW) VARIANCE"
03STA-RI_G06,"FOLLOW RTD",07/06/2026 10:47:00 AM,200,265,RTD,"MOT LIFTED"
03STA-RI_G06,"LOWER LOAD",07/07/2026 12:12:00 PM,265,220,MOT LOWER,"DUE TO HVDC (-120:-22MW) & VRE SOLAR (2608:2683MW) VARIANCES"
03STA-RI_G06,"FOLLOW RTD",07/07/2026 12:28:00 PM,220,265,RTD,"MOT LIFTED"
03STA-RI_G06,"LOWER LOAD",07/08/2026 11:17:00 AM,265,220,MOT LOWER,"DUE TO VRE SOLAR (2133:2423MW) VARIANCE"
03STA-RI_G06,"FOLLOW RTD",07/08/2026 11:23:00 AM,230,263,RTD,"MOT LIFTED"
03STA-RI_G06,"RAISE LOAD",07/08/2026 12:23:00 PM,161,200,MOT RAISE,"DUE TO THERMAL LOADING OF QUEZON - ARANETA 230KV LINE (975MW)"
03STA-RI_G06,"FOLLOW RTD",07/08/2026 12:54:00 PM,200,251,RTD,"MOT LIFTED"
03STA-RI_G06,"LOWER LOAD",07/09/2026 9:24:00 AM,264,240,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 12010/11880MW)"
03STA-RI_G06,"FOLLOW RTD",07/09/2026 9:33:00 AM,240,265,RTD,"From MOT LOWER"
03STA-RI_G06,"RAISE LOAD",07/09/2026 12:34:00 PM,161,190,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 2731/2240MW)"
03STA-RI_G06,"FOLLOW RTD",07/09/2026 1:06:00 PM,190,209,RTD,"From MOT RAISE"
03STA-RI_G06,"FOLLOW RTD",07/09/2026 3:11:00 PM,230,265,RTD,"From MOT instruction."
03STA-RI_G06,"LOWER LOAD",07/10/2026 8:02:00 AM,190,161,MOT LOWER,"Due to forecast error (RTD:10750MW; ACT: 10531MW)"
03STA-RI_G06,"FOLLOW RTD",07/10/2026 9:13:00 AM,161,161,RTD,"Reset MOT low, follow RTD."
03STA-RI_G06,"LOWER LOAD",07/10/2026 11:58:00 AM,248,200,MOT LOWER,"Due to Solar variance (RTD: 1663MW ; ACT: 1823MW)"
03STA-RI_G06,"LOWER LOAD",07/10/2026 12:02:00 PM,210,161,MOT LOWER,"Due to Solar variance (RTD: 1663MW ; ACT: 1823MW)"
03STA-RI_G06,"FOLLOW RTD",07/10/2026 1:07:00 PM,161,161,RTD,"Reset MOT low, follow RTD."
03STA-RI_G06,"LOWER LOAD",07/10/2026 6:31:00 PM,265,230,MOT LOWER,"Constrained OFF due low system demand, RTD/ACTUAL: 11391/11253MW."
03STA-RI_G06,"FOLLOW RTD",07/10/2026 7:05:00 PM,231,227,RTD,"From MOT instruction."
03STA-RI_G06,"LOWER LOAD",07/10/2026 7:56:00 PM,245,220,MOT LOWER,"Constrained OFF due to low system demand, RTD/ACTUAL: 11325/11185MW"
03STA-RI_G06,"FOLLOW RTD",07/10/2026 8:57:00 PM,221,175,RTD,"From MOT instruction."
03STA-RI_G06,"LOWER LOAD",07/11/2026 9:18:00 AM,176,161,MOT LOWER,"Due to Solar variance (RTD: 1191MW ; ACT: 1498MW)"
03STA-RI_G06,"FOLLOW RTD",07/11/2026 9:42:00 AM,161,200,RTD,"Reset MOT low, follow RTD."
03STA-RI_G06,"LOWER LOAD",07/11/2026 12:12:00 PM,221,161,MOT LOWER,"Due to Solar variance (RTD: 1407MW ; ACT: 1515MW)"
03STA-RI_G06,"FOLLOW RTD",07/11/2026 12:19:00 PM,163,207,RTD,"Reset MOT low, follow RTD."
03STA-RI_G06,"LOWER LOAD",07/11/2026 2:49:00 PM,176,161,MOT LOWER,"Due to solar variance (RTD=1465/ACT=1654)"
03STA-RI_G06,"FOLLOW RTD",07/11/2026 3:24:00 PM,161,161,RTD,"From MOT Lower. Follow 5-min RTD."
03STA-RI_G06,"RAISE LOAD",07/12/2026 9:57:00 PM,161,180,MOT RAISE,"Due to tripping of GNPD 2 (301MW)"
03STA-RI_G06,"FOLLOW RTD",07/12/2026 10:07:00 PM,180,221,RTD,"From MOT RAISE"
03TANAWON_G01,"SHUTDOWN",07/07/2026 9:19:00 AM,21,0,GENERATOR SHUTDOWN,"Maintenance outage (Valve test)"
03TANAWON_G01,"ON-LINE",07/07/2026 10:48:00 AM,0,10,GENERATOR START-UP,"From unplanned outage."
EOF
