Luzon System Operations
01GNPD_U02,"LOWER LOAD",07/17/2026 10:02:00 AM,596,560,MOT LOWER,"Constrained OFF due to solar and HVDC variance RTD/ACTUAL: 11935/11880MW and -100/-26 respectively."
01GNPD_U02,"FOLLOW RTD",07/17/2026 10:22:00 AM,558,608,RTD,"From MOT instruction"
01GNPD_U02,"RAISE LOAD",07/17/2026 12:30:00 PM,575,635,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL:  2790/2319MW."
01GNPD_U02,"FOLLOW RTD",07/17/2026 12:57:00 PM,655,616,RTD,"Re-arm CR"
01GNPD_U02,"RAISE LOAD",07/17/2026 1:36:00 PM,608,668,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL:  2642/2564MW."
01GNPD_U02,"FOLLOW RTD",07/17/2026 1:51:00 PM,658,613,RTD,"Re-arm CR"
01GNPD_U02,"RAISE LOAD",07/18/2026 12:17:00 AM,608,668,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01GNPD_U02,"FOLLOW RTD",07/18/2026 12:56:00 AM,660,619,CONTINGENCY RESERVE,"RE-ARMED"
01GNPD_U02,"LOWER LOAD",07/18/2026 7:18:00 AM,608,570,MOT LOWER,"Due to Solar variance (RTD: 745MW ; ACT: 844MW)"
01GNPD_U02,"FOLLOW RTD",07/18/2026 8:36:00 AM,570,608,RTD,"Reset MOT low, follow RTD."
01GNPD_U02,"RAISE LOAD",07/18/2026 11:26:00 AM,606,630,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 3015MW ; ACT: 2722MW)"
01GNPD_U02,"FOLLOW RTD",07/18/2026 11:46:00 AM,634,608,RTD,"Re-armed CR."
01GNPD_U02,"RAISE LOAD",07/18/2026 12:21:00 PM,608,627,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2872MW ; ACT: 2477MW)"
01GNPD_U02,"FOLLOW RTD",07/18/2026 1:21:00 PM,626,608,RTD,"Re-armed CR."
01GNPD_U02,"RAISE LOAD",07/18/2026 2:42:00 PM,614,630,MOT RAISE,"Constrained ON due to solar variance RTD/ACTUAL: 2444/1914MW"
01GNPD_U02,"FOLLOW RTD",07/18/2026 2:50:00 PM,655,644,RTD,"Re-arm CR"
01GNPD_U02,"LOWER LOAD",07/18/2026 3:01:00 PM,654,620,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1735/1871MW)"
01GNPD_U02,"LOWER LOAD",07/18/2026 3:03:00 PM,620,600,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1735/1893MW)"
01GNPD_U02,"LOWER LOAD",07/18/2026 3:08:00 PM,600,580,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1796/1945MW)"
01GNPD_U02,"FOLLOW RTD",07/18/2026 4:27:00 PM,597,626,RTD,"Lifted constrain-off instruction"
01GNPD_U02,"RAISE LOAD",07/18/2026 10:02:00 PM,629,668,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11483:11565MW)"
01GNPD_U02,"FOLLOW RTD",07/18/2026 11:47:00 PM,655,615,CONTINGENCY RESERVE,"RE-ARMED"
01GNPD_U02,"RAISE LOAD",07/19/2026 1:03:00 AM,608,633,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01GNPD_U02,"FOLLOW RTD",07/19/2026 1:38:00 AM,638,614,CONTINGENCY RESERVE,"RE-ARMED"
01GNPD_U02,"LOWER LOAD",07/19/2026 6:55:00 AM,607,580,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(519/600MW) AND LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(8649/8609)"
01GNPD_U02,"LOWER LOAD",07/19/2026 7:12:00 AM,607,570,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(738/854MW)"
01GNPD_U02,"LOWER LOAD",07/19/2026 8:25:00 AM,568,550,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1604/1738MW)"
01GNPD_U02,"FOLLOW RTD",07/19/2026 8:43:00 AM,551,592,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01GNPD_U02,"LOWER LOAD",07/19/2026 10:18:00 AM,602,580,MOT LOWER,"MOT CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(-100/-25MW)"
01GNPD_U02,"FOLLOW RTD",07/19/2026 10:23:00 AM,602,580,RTD,"MOT CONSTRAIN OFF instruction lifted"
01IBULAO_G01,"TRIPPED",07/19/2026 6:06:00 PM,2,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Affected by the outage of Bayombong-Lagaoi 69kV Line"
01IBULAO_G01,"ONLINE",07/19/2026 6:28:00 PM,0,1,GENERATOR START-UP,"From unplanned outage"
01IPOWER_G01,"TRIPPED",07/19/2026 2:20:00 PM,4,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Affected by the tripping of Cabanatuan-Fatima 69kV Line"
01IPOWER_G01,"ONLINE",07/19/2026 2:26:00 PM,0,3,GENERATOR START-UP,"From unplanned outage"
01IPOWER_G02,"TRIPPED",07/19/2026 2:20:00 PM,4,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Affected by the tripping of Cabanatuan-Fatima 69kV Line"
01IPOWER_G02,"ONLINE",07/19/2026 5:00:00 PM,0,2,GENERATOR START-UP,"From unplanned outage"
01LIMAY_U01,"DECLARED UNAVAILABLE",07/17/2026 8:16:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Due to fuel system trouble."
01LIMAY_U01,"FOLLOW RTD",07/19/2026 3:04:00 PM,47,25,RTD,"Re-arm DR"
01LIMAY_U01,"SHUTDOWN AS DR",07/19/2026 3:39:00 PM,0,0,GENERATOR SHUTDOWN,"End of DR schedule"
01LIMAY_U02,"DECLARED UNAVAILABLE",07/17/2026 8:34:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"FOH c/o Mr. Garcia"
01LIMAY_U03,"ADVISED TO START  AS DR",07/18/2026 12:53:00 PM,0,52,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 2904MW ; ACT: 2206MW)"
01LIMAY_U03,"ONLINE AS DR",07/18/2026 1:08:00 PM,0,52,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 2904MW ; ACT: 2206MW)"
01LIMAY_U03,"FOLLOW RTD",07/18/2026 2:46:00 PM,13,1,RTD,"Re-arm DR"
01LIMAY_U03,"SHUTDOWN AS DR",07/18/2026 2:57:00 PM,0,0,GENERATOR SHUTDOWN,"End of DR schedule"
01LIMAY_U03,"ADVISED TO START",07/19/2026 11:24:00 AM,0,44,DISPATCHABLE RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2329/1782MW)"
01LIMAY_U03,"ONLINE AND RAISE LOAD",07/19/2026 11:45:00 AM,0,52,DISPATCHABLE RESERVE,"UTULIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2329/1782MW)"
01LIMAY_U05,"ADVISED TO START  AS DR",07/18/2026 12:53:00 PM,0,49,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 2904MW ; ACT: 2206MW)"
01LIMAY_U05,"FOLLOW RTD",07/18/2026 1:05:00 PM,0,0,RTD,"End of schedule as DR."
01LIMAY_U05,"ADVISED TO START",07/19/2026 1:18:00 PM,0,50,DISPATCHABLE RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2167/1520MW)"
01LIMAY_U05,"ONLINE AND RAISE LOAD",07/19/2026 1:32:00 PM,0,50,DISPATCHABLE RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2167/1520MW)"
01LIMAY_U05,"ONLINE AND RAISE LOAD",07/19/2026 1:32:00 PM,0,50,DISPATCHABLE RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2167/1520MW)"
01LIMAY_U05,"FOLLOW RTD",07/19/2026 3:04:00 PM,18,5,RTD,"Re-arm DR"
01LIMAY_U05,"SHUTDOWN AS DR",07/19/2026 3:39:00 PM,0,0,GENERATOR SHUTDOWN,"End of DR schedule"
01LIMAY_U06,"ADVISE TO START",07/13/2026 2:18:00 PM,0,52,DISPATCHABLE RESERVE,"(RTD + DR) Due to Solar Generation variance (RTD/ACTUAL : 1529/802MW)"
01LIMAY_U06,"ONLINE",07/13/2026 2:35:00 PM,0,52,DISPATCHABLE RESERVE,"(RTD + DR) Due to Solar Generation variance (RTD/ACTUAL : 1529/802MW)"
01LIMAY_U06,"HOLD LOAD",07/13/2026 2:54:00 PM,52,52,DISPATCHABLE RESERVE,"(0MW RTD + 52 MW DR) Due to Solar Generation variance (RTD/ACTUAL : 1183/686MW)"
01LIMAY_U06,"FOLLOW RTD",07/13/2026 3:01:00 PM,54,30,RTD,"End of DR schedule, shifted to CR schedule"
01LIMAY_U06,"ADVISED TO START AS DR",07/18/2026 12:53:00 PM,0,52,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 2888MW ; ACT: 2362MW)"
01LIMAY_U06,"ONLINE AND RAISE LOAD",07/18/2026 1:21:00 PM,0,52,DISPATCHABLE RESERVE,"Utilized due to Solar variance (RTD: 2904MW ; ACT: 2206MW)"
01LIMAY_U06,"FOLLOW RTD",07/18/2026 2:54:00 PM,60,24,RTD,"Re-arm DR"
01LIMAY_U06,"SHUTDOWN AS DR",07/18/2026 3:18:00 PM,6,0,GENERATOR SHUTDOWN,"End of DR schedule"
01LIMAY_U06,"FOLLOW RTD",07/19/2026 3:33:00 PM,40,12,RTD,"Re-arm DR"
01LIMAY_U06,"SHUTDOWN AS DR",07/19/2026 4:18:00 PM,0,0,GENERATOR SHUTDOWN,"End of DR schedule"
01MAGAT_U01,"HOLD LOAD",07/14/2026 9:39:00 PM,2,2,SECURITY - LOWER,"To avoid the emergency shutdown of Magat HEPP(Magat Elevation = 160 meters) and maintain MVAR support(PGC limit) to the Cagayan Area"
01MAGAT_U01,"SYCHRONIZED",07/14/2026 9:39:00 PM,0,2,GENERATOR START-UP,"WITH RTD OF 51MW"
01MAGAT_U01,"FOLLOW RTD",07/14/2026 9:41:00 PM,2,0,RTD,"ZERO RTD"
01MAGAT_U01,"SHUTDOWN",07/15/2026 2:01:00 AM,1,0,GENERATOR SHUTDOWN,"Due to low dam elevation. Declared unavailable"
01MAGAT_U02,"RAISE LOAD",07/14/2026 11:15:00 AM,2,32,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01MAGAT_U02,"FOLLOW RTD",07/14/2026 11:39:00 AM,32,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U02,"RAISE LOAD",07/14/2026 11:55:00 AM,2,32,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2866:2522MW) VARIANCE"
01MAGAT_U02,"FOLLOW RTD",07/14/2026 12:05:00 PM,32,0,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U02,"RAISE LOAD",07/14/2026 12:44:00 PM,2,42,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2917:2456MW) VARIANCE"
01MAGAT_U02,"FOLLOW RTD",07/14/2026 1:30:00 PM,44,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U02,"SHUTDOWN",07/15/2026 2:05:00 AM,1,0,GENERATOR SHUTDOWN,"Due to low dam elevation. Declared unavailable"
01MAGAT_U02,"ON-LINE",07/15/2026 10:54:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS / DECLARED AVAILABLE"
01MAGAT_U02,"ONLINE AS CR",07/18/2026 7:10:00 AM,0,2,CONTINGENCY RESERVE,"From OMC. Start-up, with schedule as CR."
01MAGAT_U03,"RAISE LOAD",07/14/2026 11:15:00 AM,2,32,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01MAGAT_U03,"FOLLOW RTD",07/14/2026 11:39:00 AM,32,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U03,"RAISE LOAD",07/14/2026 11:55:00 AM,2,32,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2866:2522MW) VARIANCE"
01MAGAT_U03,"FOLLOW RTD",07/14/2026 12:05:00 PM,32,0,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U03,"RAISE LOAD",07/14/2026 12:44:00 PM,2,42,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2917:2456MW) VARIANCE"
01MAGAT_U03,"FOLLOW RTD",07/14/2026 1:30:00 PM,44,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U03,"SHUTDOWN",07/15/2026 2:10:00 AM,1,0,GENERATOR SHUTDOWN,"Due to low dam elevation. Declared unavailable"
01MAGAT_U03,"ON-LINE",07/15/2026 10:56:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS / DECLARED AVAILABLE"
01MAGAT_U03,"ONLINE AS CR",07/18/2026 7:10:00 AM,0,2,CONTINGENCY RESERVE,"From OMC. Start-up, with schedule as CR."
01MAGAT_U03,"SHUTDOWN",07/19/2026 10:05:00 AM,2,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"OMC OUTAGE"
01MAGAT_U03,"ONLINE",07/19/2026 11:51:00 PM,0,1,GENERATOR START-UP,"With CR schedule for next interval"
01MAGAT_U04,"RAISE LOAD",07/14/2026 11:15:00 AM,2,32,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01MAGAT_U04,"FOLLOW RTD",07/14/2026 11:39:00 AM,32,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U04,"RAISE LOAD",07/14/2026 11:55:00 AM,2,32,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2866:2522MW) VARIANCE"
01MAGAT_U04,"FOLLOW RTD",07/14/2026 12:05:00 PM,32,0,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U04,"RAISE LOAD",07/14/2026 12:44:00 PM,2,42,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2917:2456MW) VARIANCE"
01MAGAT_U04,"FOLLOW RTD",07/14/2026 1:30:00 PM,44,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U04,"SHUTDOWN",07/15/2026 2:07:00 AM,1,0,GENERATOR SHUTDOWN,"Due to low dam elevation. Declared unavailable"
01MAGAT_U04,"ON-LINE",07/15/2026 10:56:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS / DECLARED AVAILABLE"
01MAGAT_U04,"ONLINE AS CR",07/18/2026 7:10:00 AM,0,2,CONTINGENCY RESERVE,"From OMC. Start-up, with schedule as CR."
01MARIS_U01,"ONLINE",07/14/2026 6:24:00 PM,0,1,GENERATOR START-UP,"FROM planned outage"
01MARIS_U01,"TRIPPED",07/18/2026 6:10:00 AM,1,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Due to OMC (low water elevation) as per Mr. Mapalo - IROC"
01MARIS_U02,"ONLINE",07/14/2026 6:16:00 PM,0,1,GENERATOR START-UP,"FROM planned outage"
01MARIS_U02,"TRIPPED",07/18/2026 6:10:00 AM,1,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Due to OMC (low water elevation) as per Mr. Mapalo - IROC"
01MARSOL_G01,"ISOLATED FROM GRID",07/19/2026 5:56:00 PM,0,0,GENERATOR SHUTDOWN,"Affected by the shutdown of Alas-asin-Mariveles 69kV Line"
01MARSOL_G01,"CONNECTED BACK TO GRID",07/19/2026 6:56:00 PM,0,0,GENERATOR START-UP,"From planned outage"
01MARVEL_G01,"RAISE LOAD",07/13/2026 12:06:00 AM,286,306,CONTINGENCY RESERVE,"Due to high actual system demand (RTD/ACTUAL Demand: 8511/8642MW)"
01MARVEL_G01,"FOLLOW RTD",07/13/2026 3:44:00 AM,308,286,RTD,"Re-arm CR"
01MARVEL_G01,"RAISE         LOAD",07/13/2026 5:34:00 AM,286,316,CONTINGENCY RESERVE,"Due to MO forecast error (RTD= 8,140MW/ ACT= 8,346MW)"
01MARVEL_G01,"FOLLOW RTD",07/13/2026 8:03:00 AM,308,286,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G01,"RAISE LOAD",07/13/2026 2:04:00 PM,294,316,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1581/1402MW)"
01MARVEL_G01,"FOLLOW RTD",07/13/2026 2:16:00 PM,316,316,RTD,"End of CR schedule"
01MARVEL_G01,"RAISE LOAD",07/14/2026 7:13:00 AM,286,316,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (753:641MW) VARIANCE"
01MARVEL_G01,"FOLLOW RTD",07/14/2026 7:57:00 AM,314,298,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G01,"LOWER LOAD",07/14/2026 10:58:00 AM,283,250,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL: 2681/2832MW."
01MARVEL_G01,"FOLLOW RTD",07/14/2026 11:25:00 AM,254,271,RTD,"MOT LIFTED"
01MARVEL_G01,"LOWER LOAD",07/14/2026 12:10:00 PM,286,250,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL: 2414/2851MW."
01MARVEL_G01,"FOLLOW RTD",07/14/2026 12:32:00 PM,256,290,RTD,"MOT LIFTED"
01MARVEL_G01,"RAISE LOAD",07/14/2026 1:20:00 PM,286,316,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11595:11755MW) & VRE SOLAR (2587:2373MW) VARIANCE"
01MARVEL_G01,"FOLLOW RTD",07/14/2026 3:45:00 PM,316,316,RTD,"END OF CR SCHEDULE"
01MARVEL_G01,"RAISE LOAD",07/15/2026 12:19:00 PM,286,316,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2586:2317MW) VARIANCE"
01MARVEL_G01,"FOLLOW RTD",07/15/2026 1:53:00 PM,311,291,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G01,"RAISE LOAD",07/15/2026 3:15:00 PM,286,316,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1736MW ; ACT: 1548MW)"
01MARVEL_G01,"FOLLOW RTD",07/15/2026 5:40:00 PM,310,280,RTD,"Re-armed CR."
01MASIWA_G01,"TRIPPED",07/19/2026 2:20:00 PM,8,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Affected by the tripping of Cabanatuan-Fatima 69kV Line"
01MPGC_U01,"LOWER LOAD",07/16/2026 6:29:00 AM,134,110,MOT LOWER,"DUE TO HVDC (-105:-71MW) & VRE SOLAR (282:342MW) VARIANCES"
01MPGC_U01,"FOLLOW RTD",07/16/2026 8:12:00 AM,110,121,RTD,"MOT LIFTED"
01MPGC_U01,"LOWER LOAD",07/17/2026 6:01:00 AM,135,120,MOT LOWER,"Constrained OFF due to HVDC variance RTD/ACTUAL: -51/21MW."
01MPGC_U01,"FOLLOW RTD",07/17/2026 6:17:00 AM,120,135,RTD,"From MOT instruction."
01MPGC_U01,"LOWER LOAD",07/17/2026 6:31:00 AM,130,120,MOT LOWER,"Constrained OFF due to HVDC variance RTD/ACTUAL: 31/62MW and VRE variance 328/360MW."
01MPGC_U01,"FOLLOW RTD",07/17/2026 8:02:00 AM,120,130,RTD,"From MOT instruction."
01MPGC_U01,"LOWER LOAD",07/17/2026 10:00:00 AM,135,120,MOT LOWER,"Constrained OFF due to solar and HVDC variance RTD/ACTUAL: 11935/11880MW and -100/-58 respectively."
01MPGC_U01,"FOLLOW RTD",07/17/2026 10:12:00 AM,121,135,RTD,"From MOT instruction"
01MPGC_U01,"LOWER LOAD",07/17/2026 1:30:00 PM,135,120,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL: 2657/2776MW"
01MPGC_U01,"FOLLOW RTD",07/17/2026 1:38:00 PM,125,135,RTD,"From MOT instruction."
01MPGC_U01,"LOWER LOAD",07/17/2026 2:58:00 PM,135,110,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 2267/2430MW)"
01MPGC_U01,"FOLLOW RTD",07/17/2026 3:09:00 PM,110,135,RTD,"Lifted constrain-off instruction"
01MPGC_U01,"LOWER LOAD",07/18/2026 6:36:00 AM,134,110,MOT LOWER,"Due to HVDC variance, (RTD: 47MW; ACT: 136MW)"
01MPGC_U01,"LOWER LOAD",07/18/2026 9:10:00 AM,110,100,MOT LOWER,"Due to Solar variance (RTD: 2203MW ; ACT: 2295MW)"
01MPGC_U01,"FOLLOW RTD",07/18/2026 10:20:00 AM,100,102,RTD,"Reset MOT low, follow RTD."
01MPGC_U01,"LOWER LOAD",07/19/2026 6:47:00 AM,112,105,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(4476/523MW)"
01MPGC_U01,"LOWER LOAD",07/19/2026 6:54:00 AM,101,85,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(519/600MW) AND LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(8649/8609)"
01MPGC_U01,"LOWER LOAD",07/19/2026 7:10:00 AM,86,70,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(738/882MW)"
01MPGC_U01,"FOLLOW RTD",07/19/2026 7:50:00 AM,70,65,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01MPGC_U02,"LOWER LOAD",07/16/2026 6:29:00 AM,134,110,MOT LOWER,"DUE TO HVDC (-105:-71MW) & VRE SOLAR (282:342MW) VARIANCES"
01MPGC_U02,"FOLLOW RTD",07/16/2026 8:12:00 AM,110,121,RTD,"MOT LIFTED"
01MPGC_U02,"LOWER LOAD",07/17/2026 6:01:00 AM,133,120,MOT LOWER,"Constrained OFF due to HVDC variance RTD/ACTUAL: -51/21MW."
01MPGC_U02,"FOLLOW RTD",07/17/2026 6:17:00 AM,120,133,RTD,"From MOT instruction."
01MPGC_U02,"LOWER LOAD",07/17/2026 6:31:00 AM,130,120,MOT LOWER,"Constrained OFF due to HVDC variance RTD/ACTUAL: 31/62MW and VRE variance 328/360MW."
01MPGC_U02,"FOLLOW RTD",07/17/2026 8:02:00 AM,120,130,RTD,"From MOT instruction."
01MPGC_U02,"LOWER LOAD",07/17/2026 10:00:00 AM,133,120,MOT LOWER,"Constrained OFF due to solar and HVDC variance RTD/ACTUAL: 11935/11880MW and -100/-58 respectively."
01MPGC_U02,"FOLLOW RTD",07/17/2026 10:12:00 AM,121,133,RTD,"From MOT instruction"
01MPGC_U02,"LOWER LOAD",07/17/2026 1:30:00 PM,133,120,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL: 2657/2776MW"
01MPGC_U02,"FOLLOW RTD",07/17/2026 1:38:00 PM,122,133,RTD,"From MOT instruction."
01MPGC_U02,"LOWER LOAD",07/17/2026 2:58:00 PM,133,110,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 2267/2430MW)"
01MPGC_U02,"FOLLOW RTD",07/17/2026 3:09:00 PM,110,133,RTD,"Lifted constrain-off instruction"
01MPGC_U02,"LOWER LOAD",07/18/2026 6:36:00 AM,132,110,MOT LOWER,"Due to HVDC variance, (RTD: 47MW; ACT: 136MW)"
01MPGC_U02,"LOWER LOAD",07/18/2026 9:10:00 AM,110,100,MOT LOWER,"Due to Solar variance (RTD: 2203MW ; ACT: 2295MW)"
01MPGC_U02,"FOLLOW RTD",07/18/2026 10:20:00 AM,100,101,RTD,"Reset MOT low, follow RTD."
01MPGC_U02,"LOWER LOAD",07/19/2026 6:47:00 AM,110,105,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(4476/523MW)"
01MPGC_U02,"LOWER LOAD",07/19/2026 6:54:00 AM,101,85,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(519/600MW) AND LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(8649/8609)"
01MPGC_U02,"LOWER LOAD",07/19/2026 7:10:00 AM,86,70,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(738/882MW)"
01MPGC_U02,"FOLLOW RTD",07/19/2026 7:50:00 AM,70,65,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01MPGC_U03,"LOWER LOAD",07/14/2026 10:57:00 AM,131,120,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL: 2681/2832MW."
01MPGC_U03,"FOLLOW RTD",07/14/2026 12:34:00 PM,120,131,RTD,"MOT LIFTED"
01MPGC_U03,"LOWER LOAD",07/16/2026 6:29:00 AM,134,110,MOT LOWER,"DUE TO HVDC (-105:-71MW) & VRE SOLAR (282:342MW) VARIANCES"
01MPGC_U03,"FOLLOW RTD",07/16/2026 8:12:00 AM,110,121,RTD,"MOT LIFTED"
01MPGC_U03,"LOWER LOAD",07/17/2026 6:01:00 AM,133,120,MOT LOWER,"Constrained OFF due to HVDC variance RTD/ACTUAL: -51/21MW."
01MPGC_U03,"FOLLOW RTD",07/17/2026 6:17:00 AM,120,133,RTD,"From MOT instruction."
01MPGC_U03,"LOWER LOAD",07/17/2026 6:31:00 AM,129,120,MOT LOWER,"Constrained OFF due to HVDC variance RTD/ACTUAL: 31/62MW and VRE variance 328/360MW."
01MPGC_U03,"FOLLOW RTD",07/17/2026 8:02:00 AM,120,131,RTD,"From MOT instruction."
01MPGC_U03,"LOWER LOAD",07/17/2026 10:00:00 AM,133,120,MOT LOWER,"Constrained OFF due to solar and HVDC variance RTD/ACTUAL: 11935/11880MW and -100/-58 respectively."
01MPGC_U03,"FOLLOW RTD",07/17/2026 10:12:00 AM,121,133,RTD,"From MOT instruction"
01MPGC_U03,"LOWER LOAD",07/17/2026 1:30:00 PM,133,120,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL: 2657/2776MW"
01MPGC_U03,"FOLLOW RTD",07/17/2026 1:38:00 PM,124,133,RTD,"From MOT instruction."
01MPGC_U03,"LOWER LOAD",07/17/2026 2:58:00 PM,133,110,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 2267/2430MW)"
01MPGC_U03,"FOLLOW RTD",07/17/2026 3:09:00 PM,110,133,RTD,"Lifted constrain-off instruction"
01MPGC_U03,"LOWER LOAD",07/18/2026 6:36:00 AM,132,110,MOT LOWER,"Due to HVDC variance, (RTD: 47MW; ACT: 136MW)"
01MPGC_U03,"LOWER LOAD",07/18/2026 9:10:00 AM,110,100,MOT LOWER,"Due to Solar variance (RTD: 2203MW ; ACT: 2295MW)"
01MPGC_U03,"FOLLOW RTD",07/18/2026 10:20:00 AM,100,101,RTD,"Reset MOT low, follow RTD."
01MPGC_U03,"LOWER LOAD",07/19/2026 6:44:00 AM,112,105,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(4476/523MW)"
01MPGC_U03,"LOWER LOAD",07/19/2026 6:47:00 AM,112,105,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(4476/523MW)"
01MPGC_U03,"LOWER LOAD",07/19/2026 6:54:00 AM,102,85,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(519/600MW) AND LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(8649/8609)"
01MPGC_U03,"LOWER LOAD",07/19/2026 7:10:00 AM,86,70,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(738/882MW)"
01MPGC_U03,"FOLLOW RTD",07/19/2026 7:50:00 AM,70,65,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01MPGC_U04,"LOWER LOAD",07/14/2026 10:57:00 AM,135,120,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL: 2681/2832MW."
01MPGC_U04,"FOLLOW RTD",07/14/2026 12:34:00 PM,120,131,RTD,"MOT LIFTED"
01MPGC_U04,"LOWER LOAD",07/16/2026 6:29:00 AM,134,110,MOT LOWER,"DUE TO HVDC (-105:-71MW) & VRE SOLAR (282:342MW) VARIANCES"
01MPGC_U04,"FOLLOW RTD",07/16/2026 6:59:00 AM,110,114,RTD,"MOT LIFTED"
01MPGC_U04,"LOWER LOAD",07/17/2026 6:01:00 AM,137,120,MOT LOWER,"Constrained OFF due to HVDC variance RTD/ACTUAL: -51/21MW."
01MPGC_U04,"FOLLOW RTD",07/17/2026 6:17:00 AM,120,137,RTD,"From MOT instruction."
01MPGC_U04,"LOWER LOAD",07/17/2026 6:31:00 AM,132,120,MOT LOWER,"Constrained OFF due to HVDC variance RTD/ACTUAL: 31/62MW and VRE variance 328/360MW."
01MPGC_U04,"FOLLOW RTD",07/17/2026 8:02:00 AM,120,131,RTD,"From MOT instruction."
01MPGC_U04,"LOWER LOAD",07/17/2026 10:00:00 AM,137,120,MOT LOWER,"Constrained OFF due to solar and HVDC variance RTD/ACTUAL: 11935/11880MW and -100/-58 respectively."
01MPGC_U04,"LOWER LOAD",07/17/2026 10:00:00 AM,137,120,MOT LOWER,"Constrained OFF due to solar and HVDC variance RTD/ACTUAL: 11935/11880MW and -100/-58 respectively."
01MPGC_U04,"FOLLOW RTD",07/17/2026 10:12:00 AM,121,137,RTD,"From MOT instruction"
01MPGC_U04,"LOWER LOAD",07/17/2026 1:30:00 PM,137,120,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL: 2657/2776MW"
01MPGC_U04,"FOLLOW RTD",07/17/2026 1:38:00 PM,129,137,RTD,"From MOT instruction."
01MPGC_U04,"LOWER LOAD",07/17/2026 2:58:00 PM,137,110,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 2267/2430MW)"
01MPGC_U04,"FOLLOW RTD",07/17/2026 3:09:00 PM,110,137,RTD,"Lifted constrain-off instruction"
01MPGC_U04,"LOWER LOAD",07/18/2026 6:36:00 AM,136,110,MOT LOWER,"Due to HVDC variance, (RTD: 47MW; ACT: 136MW)"
01MPGC_U04,"LOWER LOAD",07/18/2026 9:10:00 AM,110,100,MOT LOWER,"Due to Solar variance (RTD: 2203MW ; ACT: 2295MW)"
01MPGC_U04,"FOLLOW RTD",07/18/2026 10:20:00 AM,100,102,RTD,"Reset MOT low, follow RTD."
01MPGC_U04,"LOWER LOAD",07/19/2026 6:44:00 AM,111,105,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(4476/523MW)"
01MPGC_U04,"LOWER LOAD",07/19/2026 6:54:00 AM,102,85,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(519/600MW) AND LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(8649/8609)"
01MPGC_U04,"LOWER LOAD",07/19/2026 7:10:00 AM,86,70,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(738/882MW)"
01MPGC_U04,"FOLLOW RTD",07/19/2026 7:50:00 AM,70,65,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01MSINLO_G03,"LOWER LOAD",07/19/2026 6:14:00 AM,273,240,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO LOW SYSTEM DEMAND (RTD/ACTUAL)(8699/8667MW)"
01MSINLO_G03,"FOLLOW RTD",07/19/2026 6:45:00 AM,254,250,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01MSINLO_G03,"RAISE LOAD",07/19/2026 11:53:00 AM,250,280,MOT RAISE,"MOT CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2197/1714MW)"
01MSINLO_G03,"FOLLOW RTD",07/19/2026 12:05:00 PM,250,250,RTD,"MOT CONSTRAIN ON INSTRUCTION LIFTED"
01NMHC_G01,"ONLINE",07/13/2026 12:34:00 AM,0,1.1,GENERATOR START-UP,"From unplanned outage"
01NMHC_G03,"ONLINE",07/13/2026 12:29:00 AM,0,3.8,GENERATOR START-UP,"From unplanned outage"
01RASLAG_G03,"ONLINE",07/19/2026 3:34:00 PM,0,4,GENERATOR START-UP,"From unplanned outage"
01SABANG_G01,"ONLINE",07/16/2026 3:36:00 PM,0,4,GENERATOR START-UP,"Affected by the outage of La Trinidad-Sagada 69kV Line"
01SABANG_G01,"ONLINE",07/16/2026 4:58:00 PM,0,7.8,GENERATOR START-UP,"Affected by the outage of La Trinidad - Sagada 69kV Line"
01SLANGN_G01,"ONLINE",07/14/2026 2:53:00 PM,0,0.3,GENERATOR START-UP,"FROM UNPLANNED OUTAGE"
01SLANGN_G01,"SHUTDOWN",07/16/2026 12:42:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"IWS"
01SMC_G02,"LOWER LOAD",07/16/2026 7:01:00 AM,134,110,MOT LOWER,"DUE TO VRE SOLAR (623:737MW) VARIANCE"
01SMC_G02,"FOLLOW RTD",07/16/2026 8:11:00 AM,110,124,RTD,"MOT LIFTED"
01SMC_G02,"LOWER LOAD",07/17/2026 10:00:00 AM,133,120,MOT LOWER,"Constrained OFF due to solar and HVDC variance RTD/ACTUAL: 11935/11880MW and -100/-58 respectively."
01SMC_G02,"FOLLOW RTD",07/17/2026 10:26:00 AM,119,128,RTD,"From MOT instruction"
01SMC_G02,"LOWER LOAD",07/18/2026 7:17:00 AM,134,110,MOT LOWER,"Due to Solar variance (RTD: 745MW ; ACT: 844MW)"
01SMC_G02,"FOLLOW RTD",07/18/2026 8:09:00 AM,110,123,RTD,"Reset MOT low, follow RTD."
01SMC_G02,"LOWER LOAD",07/18/2026 9:11:00 AM,134,110,MOT LOWER,"Due to Solar variance (RTD: 2203MW ; ACT: 2295MW)"
01SMC_G02,"FOLLOW RTD",07/18/2026 10:19:00 AM,110,112,RTD,"Reset MOT low, follow RTD."
01SMC_G02,"LOWER LOAD",07/18/2026 3:05:00 PM,134,120,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL: 1796/1973MW."
01SMC_G02,"FOLLOW RTD",07/18/2026 3:28:00 PM,120,134,RTD,"Lifted constrain-off instruction"
01SMC_G02,"LOWER LOAD",07/19/2026 6:57:00 AM,125,110,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(562/624MW) AND LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(8656/8619)"
01SMC_G02,"LOWER LOAD",07/19/2026 7:08:00 AM,120,100,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(684/747MW) AND LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(8675/8647MW)"
01SMC_G02,"FOLLOW RTD",07/19/2026 8:45:00 AM,98,106,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01SMC_G02,"LOWER LOAD",07/19/2026 10:12:00 AM,121,100,MOT LOWER,"MOT CONSTRAIN OFF DUE TO HVDC VARIANCE (-94/-28MW)"
01SMC_G02,"FOLLOW RTD",07/19/2026 10:23:00 AM,108,125,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01SMC_G03,"LOWER LOAD",07/16/2026 7:01:00 AM,134,110,MOT LOWER,"DUE TO VRE SOLAR (623:737MW) VARIANCE"
01SMC_G03,"FOLLOW RTD",07/16/2026 8:11:00 AM,110,124,RTD,"MOT LIFTED"
01SMC_G03,"LOWER LOAD",07/17/2026 10:00:00 AM,133,120,MOT LOWER,"Constrained OFF due to solar and HVDC variance RTD/ACTUAL: 11935/11880MW and -100/-58 respectively."
01SMC_G03,"FOLLOW RTD",07/17/2026 10:26:00 AM,120,127,RTD,"From MOT instruction"
01SMC_G03,"LOWER LOAD",07/18/2026 7:17:00 AM,134,110,MOT LOWER,"Due to Solar variance (RTD: 745MW ; ACT: 844MW)"
01SMC_G03,"FOLLOW RTD",07/18/2026 8:09:00 AM,110,123,RTD,"Reset MOT low, follow RTD."
01SMC_G03,"LOWER LOAD",07/18/2026 9:11:00 AM,134,110,MOT LOWER,"Due to Solar variance (RTD: 2203MW ; ACT: 2295MW)"
01SMC_G03,"FOLLOW RTD",07/18/2026 10:19:00 AM,100,114,RTD,"Reset MOT low, follow RTD."
01SMC_G03,"LOWER LOAD",07/18/2026 3:05:00 PM,134,120,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL: 1796/1973MW."
01SMC_G03,"FOLLOW RTD",07/18/2026 3:28:00 PM,120,134,RTD,"Lifted constrain-off instruction"
01SMC_G03,"LOWER LOAD",07/19/2026 6:57:00 AM,133,120,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(562/624MW) AND LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(8656/8619)"
01SMC_G03,"LOWER LOAD",07/19/2026 7:08:00 AM,121,110,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(684/747MW) AND LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(8675/8647MW)"
01SMC_G03,"LOWER LOAD",07/19/2026 8:24:00 AM,110,100,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1604/1722MW)"
01SMC_G03,"FOLLOW RTD",07/19/2026 8:45:00 AM,100,108,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01SMC_G03,"LOWER LOAD",07/19/2026 10:12:00 AM,127,100,MOT LOWER,"MOT CONSTRAIN OFF DUE TO HVDC VARIANCE (-94/-28MW)"
01SMC_G03,"FOLLOW RTD",07/19/2026 10:23:00 AM,107,130,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01SMC_G04,"LOWER LOAD",07/16/2026 7:01:00 AM,134,110,MOT LOWER,"DUE TO VRE SOLAR (623:737MW) VARIANCE"
01SMC_G04,"FOLLOW RTD",07/16/2026 8:11:00 AM,110,124,RTD,"MOT LIFTED"
01SMC_G04,"LOWER LOAD",07/17/2026 10:00:00 AM,133,120,MOT LOWER,"Constrained OFF due to solar and HVDC variance RTD/ACTUAL: 11935/11880MW and -100/-58 respectively."
01SMC_G04,"FOLLOW RTD",07/17/2026 10:26:00 AM,120,128,RTD,"From MOT instruction"
01SMC_G04,"LOWER LOAD",07/18/2026 7:17:00 AM,134,110,MOT LOWER,"Due to Solar variance (RTD: 745MW ; ACT: 844MW)"
01SMC_G04,"FOLLOW RTD",07/18/2026 8:09:00 AM,110,123,RTD,"Reset MOT low, follow RTD."
01SMC_G04,"LOWER LOAD",07/18/2026 9:11:00 AM,134,110,MOT LOWER,"Due to Solar variance (RTD: 2203MW ; ACT: 2295MW)"
01SMC_G04,"FOLLOW RTD",07/18/2026 10:19:00 AM,100,114,RTD,"Reset MOT low, follow RTD."
01SMC_G04,"LOWER LOAD",07/18/2026 3:05:00 PM,134,120,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL: 1796/1973MW."
01SMC_G04,"FOLLOW RTD",07/18/2026 3:28:00 PM,120,134,RTD,"Lifted constrain-off instruction"
01SMC_G04,"LOWER LOAD",07/19/2026 6:57:00 AM,133,120,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(562/624MW) AND LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(8656/8619)"
01SMC_G04,"LOWER LOAD",07/19/2026 7:08:00 AM,118,110,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(684/747MW) AND LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(8675/8647MW)"
01SMC_G04,"LOWER LOAD",07/19/2026 8:24:00 AM,110,100,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1604/1722MW)"
01SMC_G04,"FOLLOW RTD",07/19/2026 8:45:00 AM,102,108,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01SMC_G04,"LOWER LOAD",07/19/2026 10:12:00 AM,127,100,MOT LOWER,"MOT CONSTRAIN OFF DUE TO HVDC VARIANCE (-94/-28MW)"
01SMC_G04,"FOLLOW RTD",07/19/2026 10:23:00 AM,102,120,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01SUAL_G01,"LOWER LOAD",07/13/2026 8:52:00 AM,429,390,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL: 1029/1395MW."
01SUAL_G01,"FOLLOW RTD",07/13/2026 9:24:00 AM,391,410,RTD,"MOT LIFTED"
01SUAL_G01,"LOWER LOAD",07/14/2026 8:48:00 AM,600,550,MOT LOWER,"DUE TO VRE SOLAR (1120:1514MW) VARIANCE"
01SUAL_G01,"LOWER LOAD",07/14/2026 9:07:00 AM,595,500,MOT LOWER,"DUE TO HVDC (-97:26MW) & TOTAL VRE (1884:2134MW) VARIANCES"
01SUAL_G01,"LOWER LOAD",07/14/2026 10:48:00 AM,429,350,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11283:11167MW) & TOTAL VRE (2661:2735MW) VARIANCES"
01SUAL_G01,"LOWER LOAD",07/14/2026 10:48:00 AM,535,450,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11283:11167MW) & TOTAL VRE (2661:2735MW) VARIANCES"
01SUAL_G01,"FOLLOW RTD",07/14/2026 11:56:00 AM,447,471,RTD,"MOT LIFTED"
01SUAL_G01,"LOWER LOAD",07/15/2026 3:03:00 AM,591,560,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -57/21MW)"
01SUAL_G01,"LOWER LOAD",07/15/2026 3:28:00 AM,563,530,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -39/21MW)"
01SUAL_G01,"LOWER LOAD",07/15/2026 3:51:00 AM,550,500,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 9005/8917MW)"
01SUAL_G01,"FOLLOW RTD",07/15/2026 3:53:00 AM,494,542,RTD,"From MOT LOWER"
01SUAL_G01,"LOWER LOAD",07/15/2026 5:31:00 AM,500,470,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -34/21MW)"
01SUAL_G01,"LOWER LOAD",07/15/2026 6:29:00 AM,474,440,MOT LOWER,"DUE TO HVDC (-65:-35MW) VARIANCE"
01SUAL_G01,"FOLLOW RTD",07/15/2026 9:01:00 AM,439,464,RTD,"MOT LIFTED"
01SUAL_G01,"LOWER LOAD",07/15/2026 11:20:00 AM,462,430,MOT LOWER,"DUE TO VRE SOLAR (2624:2693MW) VARIANCE"
01SUAL_G01,"FOLLOW RTD",07/15/2026 12:02:00 PM,434,422,RTD,"MOT LIFTED"
01SUAL_G01,"LOWER LOAD",07/16/2026 6:25:00 AM,596,550,MOT LOWER,"DUE TO HVDC (-105:-81MW) & VRE SOLAR (282:311MW) VARIANCES"
01SUAL_G01,"LOWER LOAD",07/16/2026 6:47:00 AM,591,500,MOT LOWER,"DUE TO VRE SOLAR (445:594MW) VARIANCE"
01SUAL_G01,"FOLLOW RTD",07/16/2026 8:13:00 AM,495,535,RTD,"MOT LIFTED"
01SUAL_G01,"LOWER LOAD",07/16/2026 8:39:00 AM,546,500,MOT LOWER,"DUE TO HVDC (-100:-61MW) & VRE SOLAR (1928:2043MW) VARIANCES"
01SUAL_G01,"LOWER LOAD",07/16/2026 9:08:00 AM,516,450,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11331:11265MW)"
01SUAL_G01,"LOWER LOAD",07/16/2026 10:05:00 AM,459,400,MOT LOWER,"DUE TO VRE SOLAR (2691:2773MW) VARIANCE"
01SUAL_G01,"FOLLOW RTD",07/16/2026 10:32:00 AM,400,431,RTD,"MOT LIFTED"
01SUAL_G01,"LOWER LOAD",07/16/2026 11:00:00 AM,462,430,MOT LOWER,"DUE TO HVDC (-80:-23MW) & VRE SOLAR (2675:2790MW) VARIANCES"
01SUAL_G01,"FOLLOW RTD",07/16/2026 11:21:00 AM,428,456,RTD,"MOT LIFTED"
01SUAL_G01,"LOWER LOAD",07/16/2026 11:40:00 AM,464,410,MOT LOWER,"DUE TO HVDC (-80:-22MW) & VRE SOLAR (2654:2748MW) VARIANCES"
01SUAL_G01,"LOWER LOAD",07/16/2026 11:50:00 AM,463,400,MOT LOWER,"DUE TO HVDC (-80:-22MW) & VRE SOLAR (2605:2822MW) VARIANCES"
01SUAL_G01,"FOLLOW RTD",07/16/2026 12:44:00 PM,392,407,RTD,"MOT LIFTED"
01SUAL_G01,"LOWER LOAD",07/16/2026 1:07:00 PM,432,400,MOT LOWER,"DUE TO HVDC (-80:-23MW) & VRE SOLAR (2492:2632MW) VARIANCES"
01SUAL_G01,"FOLLOW RTD",07/16/2026 1:20:00 PM,397,462,RTD,"MOT LIFTED"
01SUAL_G01,"LOWER LOAD",07/17/2026 1:33:00 AM,600,550,MOT LOWER,"DUE TO NON-COMPLIANCE OF KALAYAAN 1 AS PUMP (-158:0MW)"
01SUAL_G01,"FOLLOW RTD",07/17/2026 2:00:00 AM,550,588,RTD,"MOT LIFTED"
01SUAL_G01,"LOWER LOAD",07/17/2026 2:46:00 AM,598,570,MOT LOWER,"MOT CONSTRAIN OFF DUE TO WIND VARIANCE (RTD/ACTUAL)(70/133MW)"
01SUAL_G01,"FOLLOW RTD",07/17/2026 3:34:00 AM,566,568,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01SUAL_G01,"LOWER LOAD",07/17/2026 5:56:00 AM,585,550,MOT LOWER,"Constrained OFF due to HVDC variance RTD/ACTUAL: -51/21MW."
01SUAL_G01,"FOLLOW RTD",07/17/2026 6:17:00 AM,548,556,RTD,"From MOT instruction."
01SUAL_G01,"LOWER LOAD",07/17/2026 6:58:00 AM,529,480,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL: 527/590MW."
01SUAL_G01,"FOLLOW RTD",07/17/2026 7:42:00 AM,479,507,RTD,"From MOT instruction."
01SUAL_G01,"LOWER LOAD",07/17/2026 10:01:00 AM,600,570,MOT LOWER,"Constrained OFF due to solar and HVDC variance RTD/ACTUAL: 11935/11880MW and -100/-26 respectively."
01SUAL_G01,"FOLLOW RTD",07/17/2026 10:41:00 AM,571,587,RTD,"From MOT instruction"
01SUAL_G01,"LOWER LOAD",07/17/2026 1:29:00 PM,596,560,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL: 2657/2776MW"
01SUAL_G01,"FOLLOW RTD",07/17/2026 1:42:00 PM,563,596,RTD,"From MOT instruction."
01SUAL_G01,"LOWER LOAD",07/17/2026 2:58:00 PM,599,570,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 2267/2430MW)"
01SUAL_G01,"FOLLOW RTD",07/17/2026 3:12:00 PM,565,597,RTD,"Lifted constrain-off instruction"
01SUAL_G01,"LOWER LOAD",07/18/2026 2:36:00 AM,418,380,MOT LOWER,"Due to low actual system demand."
01SUAL_G01,"FOLLOW RTD",07/18/2026 2:52:00 AM,380,356,RTD,"From MOT Lower. Follow 5-min RTD."
01SUAL_G01,"LOWER LOAD",07/18/2026 9:10:00 AM,350,320,MOT LOWER,"Due to Solar variance (RTD: 2203MW ; ACT: 2295MW)"
01SUAL_G01,"FOLLOW RTD",07/18/2026 10:04:00 AM,240,274,RTD,"Reset MOT low, follow RTD."
01SUAL_G01,"FOLLOW RTD",07/18/2026 10:04:00 AM,240,323,RTD,"Reset MOT low, follow RTD."
01SUAL_G01,"RAISE LOAD",07/18/2026 2:39:00 PM,368,390,MOT RAISE,"Constrained ON due to solar variance RTD/ACTUAL: 2444/1914MW."
01SUAL_G01,"FOLLOW RTD",07/18/2026 2:54:00 PM,391,384,RTD,"From MOT instruction."
01SUAL_G01,"LOWER LOAD",07/18/2026 3:04:00 PM,408,370,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL: 1796/1973MW."
01SUAL_G01,"FOLLOW RTD",07/18/2026 3:28:00 PM,365,401,RTD,"Lifted constrain-off instruction"
01SUAL_G01,"LOWER LOAD",07/19/2026 6:12:00 AM,529,480,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO LOW SYSTEM DEMAND (RTD/ACTUAL)(8740/8704MW)"
01SUAL_G01,"FOLLOW RTD",07/19/2026 6:32:00 AM,479,473,RTD,"MOT LOWER CONSTRAIN OFF INSTRUCTION LIFTED"
01SUAL_G01,"LOWER LOAD",07/19/2026 6:41:00 AM,465,400,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(426/446MW)(AND LOW SYSTEM DEMAND(RTD/ACTUAL)(8647/8626MW)"
01SUAL_G01,"LOWER LOAD",07/19/2026 7:11:00 AM,406,350,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(738/844MW)"
01SUAL_G01,"FOLLOW RTD",07/19/2026 7:50:00 AM,351,315,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01SUAL_G01,"FOLLOW RTD",07/19/2026 8:23:00 AM,311,270,RTD,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1604/1722MW)"
01SUAL_G01,"FOLLOW RTD",07/19/2026 10:49:00 AM,266,282,RTD,"MOT CONSTRAIN ON INSTRUCTION LIFTED"
01SUAL_G01,"RAISE LOAD",07/19/2026 11:13:00 AM,289,320,MOT RAISE,"MOT CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2393/1877MW)"
01SUAL_G01,"RAISE LOAD",07/19/2026 11:20:00 AM,315,350,MOT RAISE,"MOT CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2329/1755MW)"
01SUAL_G01,"RAISE LOAD",07/19/2026 11:53:00 AM,351,380,MOT RAISE,"MOT CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2197/1714MW)"
01SUAL_G01,"FOLLOW RTD",07/19/2026 12:04:00 PM,381,353,RTD,"MOT CONSTRAIN ON INSTRUCTION LIFTED"
01SUAL_G01,"FOLLOW RTD",07/19/2026 1:11:00 PM,395,409,RTD,"MOT CONSTRAIN ON INSTRUCTION LIFTED"
01SUAL_G01,"RAISE LOAD",07/19/2026 1:26:00 PM,391,440,MOT RAISE,"MOT CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2163/1475MW)"
01SUAL_G01,"FOLLOW RTD",07/19/2026 1:54:00 PM,448,440,RTD,"MOT CONSTRAIN ON INSTRUCTION LIFTED."
01SUAL_G01,"LOWER LOAD",07/19/2026 3:52:00 PM,507,480,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1263/1359MW)"
01SUAL_G01,"FOLLOW RTD",07/19/2026 3:58:00 PM,492,517,RTD,"Lifted constrain-off instruction"
01SUAL_G02,"LOWER LOAD",07/13/2026 8:52:00 AM,495,450,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL: 1029/1395MW."
01SUAL_G02,"FOLLOW RTD",07/13/2026 9:24:00 AM,448,478,RTD,"MOT LIFTED"
01SUAL_G02,"LOWER LOAD",07/14/2026 8:48:00 AM,520,470,MOT LOWER,"DUE TO VRE SOLAR (1120:1514MW) VARIANCE"
01SUAL_G02,"LOWER LOAD",07/14/2026 9:07:00 AM,515,400,MOT LOWER,"DUE TO HVDC (-97:26MW) & TOTAL VRE (1884:2134MW) VARIANCES"
01SUAL_G02,"LOWER LOAD",07/14/2026 10:48:00 AM,429,350,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11283:11167MW) & TOTAL VRE (2661:2735MW) VARIANCES"
01SUAL_G02,"FOLLOW RTD",07/14/2026 11:56:00 AM,351,384,RTD,"MOT LIFTED"
01SUAL_G02,"LOWER LOAD",07/15/2026 3:03:00 AM,516,480,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -57/21MW)"
01SUAL_G02,"LOWER LOAD",07/15/2026 3:28:00 AM,482,450,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -39/21MW)"
01SUAL_G02,"LOWER LOAD",07/15/2026 3:35:00 AM,465,400,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 9005/8917MW)"
01SUAL_G02,"LOWER LOAD",07/15/2026 5:31:00 AM,407,370,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -34/21MW)"
01SUAL_G02,"LOWER LOAD",07/15/2026 6:29:00 AM,376,340,MOT LOWER,"DUE TO HVDC (-65:-35MW) VARIANCE"
01SUAL_G02,"FOLLOW RTD",07/15/2026 9:01:00 AM,336,370,RTD,"MOT LIFTED"
01SUAL_G02,"LOWER LOAD",07/15/2026 11:20:00 AM,425,400,MOT LOWER,"DUE TO VRE SOLAR (2624:2693MW) VARIANCE"
01SUAL_G02,"FOLLOW RTD",07/15/2026 12:02:00 PM,398,427,RTD,"MOT LIFTED"
01SUAL_G02,"LOWER LOAD",07/16/2026 6:25:00 AM,517,460,MOT LOWER,"DUE TO HVDC (-105:-81MW) & VRE SOLAR (282:311MW) VARIANCES"
01SUAL_G02,"LOWER LOAD",07/16/2026 6:47:00 AM,508,440,MOT LOWER,"DUE TO VRE SOLAR (445:594MW) VARIANCE"
01SUAL_G02,"LOWER LOAD",07/16/2026 6:57:00 AM,485,400,MOT LOWER,"DUE TO VRE SOLAR (533:708MW) VARIANCE"
01SUAL_G02,"FOLLOW RTD",07/16/2026 8:13:00 AM,407,432,RTD,"MOT LIFTED"
01SUAL_G02,"LOWER LOAD",07/16/2026 8:39:00 AM,458,400,MOT LOWER,"DUE TO HVDC (-100:-61MW) & VRE SOLAR (1928:2043MW) VARIANCES"
01SUAL_G02,"FOLLOW RTD",07/16/2026 10:32:00 AM,400,431,RTD,"MOT LIFTED"
01SUAL_G02,"LOWER LOAD",07/16/2026 11:00:00 AM,462,430,MOT LOWER,"DUE TO HVDC (-80:-23MW) & VRE SOLAR (2675:2790MW) VARIANCES"
01SUAL_G02,"FOLLOW RTD",07/16/2026 11:21:00 AM,428,456,RTD,"MOT LIFTED"
01SUAL_G02,"FOLLOW RTD",07/16/2026 11:22:00 AM,323,350,RTD,"MOT LIFTED"
01SUAL_G02,"LOWER LOAD",07/16/2026 11:40:00 AM,464,410,MOT LOWER,"DUE TO HVDC (-80:-22MW) & VRE SOLAR (2654:2748MW) VARIANCES"
01SUAL_G02,"LOWER LOAD",07/16/2026 11:50:00 AM,463,400,MOT LOWER,"DUE TO HVDC (-80:-22MW) & VRE SOLAR (2605:2822MW) VARIANCES"
01SUAL_G02,"FOLLOW RTD",07/16/2026 12:44:00 PM,392,407,RTD,"MOT LIFTED"
01SUAL_G02,"LOWER LOAD",07/16/2026 1:07:00 PM,432,400,MOT LOWER,"DUE TO HVDC (-80:-23MW) & VRE SOLAR (2492:2632MW) VARIANCES"
01SUAL_G02,"FOLLOW RTD",07/16/2026 1:20:00 PM,397,462,RTD,"MOT LIFTED"
01SUAL_G02,"LOWER LOAD",07/17/2026 1:35:00 AM,520,470,MOT LOWER,"DUE TO NON-COMPLIANCE OF KALAYAAN 1 AS PUMP (-158:0MW)"
01SUAL_G02,"FOLLOW RTD",07/17/2026 1:59:00 AM,468,504,RTD,"MOT LIFTED"
01SUAL_G02,"LOWER LOAD",07/17/2026 2:46:00 AM,518,490,MOT LOWER,"MOT CONSTRAIN OFF DUE TO WIND VARIANCE (RTD/ACTUAL)(70/133MW)"
01SUAL_G02,"FOLLOW RTD",07/17/2026 3:34:00 AM,486,502,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
01SUAL_G02,"LOWER LOAD",07/17/2026 5:56:00 AM,520,500,MOT LOWER,"Constrained OFF due to HVDC variance RTD/ACTUAL: -51/21MW."
01SUAL_G02,"FOLLOW RTD",07/17/2026 6:17:00 AM,495,500,RTD,"From MOT instruction."
01SUAL_G02,"LOWER LOAD",07/17/2026 6:58:00 AM,417,380,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL: 527/590MW."
01SUAL_G02,"FOLLOW RTD",07/17/2026 7:42:00 AM,386,410,RTD,"From MOT instruction."
01SUAL_G02,"LOWER LOAD",07/17/2026 10:01:00 AM,525,490,MOT LOWER,"Constrained OFF due to solar and HVDC variance RTD/ACTUAL: 11935/11880MW and -100/-26 respectively."
01SUAL_G02,"FOLLOW RTD",07/17/2026 10:41:00 AM,485,500,RTD,"From MOT instruction"
01SUAL_G02,"LOWER LOAD",07/17/2026 1:29:00 PM,506,480,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL: 2657/2776MW"
01SUAL_G02,"FOLLOW RTD",07/17/2026 1:42:00 PM,478,513,RTD,"From MOT instruction."
01SUAL_G02,"LOWER LOAD",07/17/2026 2:58:00 PM,510,490,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 2267/2430MW)"
01SUAL_G02,"FOLLOW RTD",07/17/2026 3:12:00 PM,481,508,RTD,"Lifted constrain-off instruction"
01SUAL_G02,"LOWER LOAD",07/18/2026 6:35:00 AM,436,400,MOT LOWER,"Due to HVDC variance, (RTD: 47MW; ACT: 136MW)"
01SUAL_G02,"FOLLOW RTD",07/18/2026 7:10:00 AM,400,383,RTD,"Reset MOT low, follow RTD."
01SUAL_G02,"LOWER LOAD",07/18/2026 7:18:00 AM,382,350,MOT LOWER,"Due to Solar variance (RTD: 745MW ; ACT: 844MW)"
01SUAL_G02,"LOWER LOAD",07/18/2026 9:10:00 AM,350,320,MOT LOWER,"Due to Solar variance (RTD: 2203MW ; ACT: 2295MW)"
01SUAL_G02,"FOLLOW RTD",07/18/2026 10:04:00 AM,320,323,RTD,"Reset MOT low, follow RTD."
01SUAL_G02,"RAISE LOAD",07/18/2026 2:39:00 PM,409,420,MOT RAISE,"Constrained ON due to solar variance RTD/ACTUAL: 2444/1914MW."
01SUAL_G02,"FOLLOW RTD",07/18/2026 2:54:00 PM,424,429,RTD,"From MOT instruction."
01SUAL_G02,"LOWER LOAD",07/18/2026 3:04:00 PM,449,400,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL: 1796/1973MW."
01SUAL_G02,"LOWER LOAD",07/18/2026 3:04:00 PM,449,400,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL: 1796/1973MW."
01SUAL_G02,"FOLLOW RTD",07/18/2026 3:28:00 PM,398,432,RTD,"Lifted constrain-off instruction"
01SUAL_G02,"FOLLOW RTD",07/19/2026 10:49:00 AM,266,282,RTD,"MOT CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2387/1890MW)"
01SUAL_G02,"RAISE LOAD",07/19/2026 11:13:00 AM,266,300,MOT RAISE,"MOT CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2393/1877MW)"
01SUAL_G02,"RAISE LOAD",07/19/2026 11:53:00 AM,300,340,MOT RAISE,"MOT CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2197/1714MW)"
01SUAL_G02,"FOLLOW RTD",07/19/2026 12:04:00 PM,335,302,RTD,"MOT CONSTRAIN ON INSTRUCTION LIFTED"
01SUAL_G02,"FOLLOW RTD",07/19/2026 1:11:00 PM,364,370,RTD,"MOT CONSTRAIN ON INSTRUCTION LIFTED."
01SUAL_G02,"RAISE LOAD",07/19/2026 1:26:00 PM,369,420,MOT RAISE,"MOT CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2163/1475MW)"
01SUAL_G02,"FOLLOW RTD",07/19/2026 1:54:00 PM,454,455,RTD,"MOT CONSTRAIN ON INSTRUCTION LIFTED"
01SUAL_G02,"LOWER LOAD",07/19/2026 3:52:00 PM,460,440,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1263/1359MW)"
01SUAL_G02,"FOLLOW RTD",07/19/2026 3:58:00 PM,437,460,RTD,"Lifted constrain-off instruction"
01S_ENRO_G01,"ADVISE TO START",07/13/2026 2:12:00 PM,0,83,DISPATCHABLE RESERVE,"(RTD + DR) Due to Solar Generation variance (RTD/ACTUAL : 1555/967MW)"
01S_ENRO_G01,"ONLINE",07/13/2026 2:25:00 PM,0,83,DISPATCHABLE RESERVE,"(RTD + DR) Due to Solar Generation variance (RTD/ACTUAL : 1555/967MW)"
01S_ENRO_G01,"ONLINE",07/13/2026 2:25:00 PM,0,83,DISPATCHABLE RESERVE,"(RTD + DR) Due to Solar Generation variance (RTD/ACTUAL : 1555/967MW)"
01S_ENRO_G01,"LOWER LOAD",07/13/2026 3:03:00 PM,83,56,DISPATCHABLE RESERVE,"To re-arm DR"
01S_ENRO_G01,"FOLLOW RTD",07/13/2026 3:19:00 PM,56,0,RTD,"To re-arm DR"
01S_ENRO_G01,"LOWER LOAD",07/13/2026 8:04:00 PM,110,70,MOT LOWER,"Due to Wind PP variance (RTD/ACTUAL : 53/164MW)"
01S_ENRO_G01,"FOLLOW RTD",07/13/2026 8:27:00 PM,70,30,RTD,"From MOT LOWER"
01S_ENRO_G01,"ADVICE TO START",07/14/2026 1:13:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (11557:11723MW) & VRE SOLAR (2564:2375MW) VARIANCE"
01S_ENRO_G01,"RAISE LOAD",07/14/2026 1:25:00 PM,0,76,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11557:11723MW) & VRE SOLAR (2564:2375MW) VARIANCE"
01S_ENRO_G01,"FOLLOW RTD",07/14/2026 2:15:00 PM,88,0,RTD,"END OF DR SCHEDULE"
01S_ENRO_G01,"FOLLOW RTD",07/14/2026 2:18:00 PM,88,0,GENERATOR SHUTDOWN,"END OF DR SCHEDULE"
01S_ENRO_G01,"ADVISED TO START",07/16/2026 2:20:00 PM,0,88,DISPATCHABLE RESERVE,"Utilized as DR due to solar variance (RTD/ACT: 2274/1783MW)"
01S_ENRO_G01,"ONLINE AS DR",07/16/2026 2:30:00 PM,0,56,GENERATOR START-UP,"Start of DR schedule"
01S_ENRO_G01,"LOWER LOAD",07/16/2026 2:49:00 PM,88,56,DISPATCHABLE RESERVE,"Due to MO forecast error (RTD/ACT: 12751/12905MW); Subic (RTD/ACT: 0/88MW)"
01S_ENRO_G01,"FOLLOW RTD",07/16/2026 8:50:00 PM,56,0,DISPATCHABLE RESERVE,"RE-ARMED"
01S_ENRO_G01,"ADVISED TO START AS DR",07/17/2026 12:19:00 PM,0,94,DISPATCHABLE RESERVE,"Utilize DR due to solar variance RTD/ACTUAL:  2794/2422MW."
01S_ENRO_G01,"ONLINE AS DR",07/17/2026 12:30:00 PM,0,94,DISPATCHABLE RESERVE,"Utilize DR due to solar variance RTD/ACTUAL:  2794/2422MW."
01S_ENRO_G01,"FOLLOW RTD",07/17/2026 1:27:00 PM,36,0,RTD,"Re-arm DR"
01S_ENRO_G01,"ADVISED TO START AS DR",07/18/2026 11:29:00 AM,0,97,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 3015MW ; ACT: 2722MW)"
01S_ENRO_G01,"ONLINE AS DR",07/18/2026 11:41:00 AM,0,97,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 3015MW ; ACT: 2722MW)"
01S_ENRO_G01,"LOWER LOAD",07/18/2026 11:57:00 AM,96,56,DISPATCHABLE RESERVE,"Re-armed DR."
01S_ENRO_G01,"RAISE LOAD",07/18/2026 12:14:00 PM,56,95,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 2842MW ; ACT: 2598MW)"
01S_ENRO_G01,"FOLLOW RTD",07/18/2026 12:31:00 PM,96,0,RTD,"Re-armed DR.  End of schedule as DR."
01S_ENRO_G01,"ADVISED TO START",07/18/2026 2:29:00 PM,0,95,DISPATCHABLE RESERVE,"Utilized as DR due to solar variance (RTD/ACT: 2450/2187MW)"
01S_ENRO_G01,"ONLINE AS DR",07/18/2026 2:41:00 PM,0,90,GENERATOR START-UP,"Start of DR schedule"
01S_ENRO_G01,"LOWER LOAD",07/18/2026 2:52:00 PM,93,56,DISPATCHABLE RESERVE,"Adjusted DR instruction (RTD/ACT: 0/93MW)"
01S_ENRO_G01,"ADVISED TO SHUTDOWN",07/18/2026 3:05:00 PM,56,0,GENERATOR SHUTDOWN,"Re-arm DR"
01S_ENRO_G01,"ADVICED TO START",07/19/2026 10:00:00 AM,0,50,DISPATCHABLE RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL0(2286/1883MW)"
01S_ENRO_G01,"ONLINE AND RAISE LOAD",07/19/2026 10:10:00 AM,0,50,DISPATCHABLE RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL0(2286/1883MW)"
01S_ENRO_G01,"ONLINE AND RAISE LOAD",07/19/2026 10:10:00 AM,0,50,DISPATCHABLE RESERVE,"UTILIZED DUE TO SOLAR VARIANCE ((RTD/ACTUAL)(2286/1883MW)"
01S_ENRO_G01,"ONLINE AND RAISE LOAD",07/19/2026 10:10:00 AM,0,50,DISPATCHABLE RESERVE,"REARMED CR"
01S_ENRO_G01,"FOLLOW RTD",07/19/2026 11:00:00 AM,50,0,RTD,"END OF DR SCHEDULE"
01S_ENRO_G01,"FOLLOW RTD",07/19/2026 11:01:00 AM,50,0,RTD,"END OF DR SCHEDULE"
01S_ENRO_G01,"ADVISED TO START",07/19/2026 12:14:00 PM,0,80,DISPATCHABLE RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2110/1734MW)"
