Luzon System Operations
01S_ENRO_G01,"ONLINE AND RAISE LOAD",07/19/2026 12:25:00 PM,0,80,DISPATCHABLE RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2110/1734MW)"
01T_ASIA_G01,"LOWER LOAD",07/13/2026 7:52:00 PM,48,25,MOT LOWER,"Due to Wind PP variance (RTD/ACTUAL : 53/155MW)"
01T_ASIA_G01,"FOLLOW RTD",07/13/2026 8:10:00 PM,25,23,RTD,"From MOT LOWER"
01T_ASIA_G01,"ADVISED TO START",07/14/2026 2:20:00 PM,0,38,DISPATCHABLE RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2090/1843MW)"
01T_ASIA_G01,"FOLLOW RTD",07/14/2026 2:50:00 PM,48,36,RTD,"RE-ARMED DR"
01T_ASIA_G01,"ADVISED TO START",07/16/2026 2:21:00 PM,0,38,DISPATCHABLE RESERVE,"Utilized as DR due to solar variance (RTD/ACT: 2274/1783MW)"
01T_ASIA_G01,"ONLINE AND RAISE LOAD",07/16/2026 2:31:00 PM,0,38,DISPATCHABLE RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2271/1802MW)"
01T_ASIA_G01,"ONLINE AS DR",07/16/2026 2:31:00 PM,0,25,GENERATOR START-UP,"Start of DR schedule"
01T_ASIA_G01,"LOWER LOAD",07/16/2026 2:50:00 PM,48,25,DISPATCHABLE RESERVE,"Due to MO forecast error (RTD/ACT: 12751/12905MW); T-asia (RTD/ACT: 0/48MW)"
01T_ASIA_G01,"ADVISED TO SHUTDOWN",07/16/2026 3:44:00 PM,25,0,RTD,"Re-arm DR"
01T_ASIA_G01,"SHUTDOWN AS DR",07/16/2026 3:50:00 PM,25,0,GENERATOR SHUTDOWN,"Re-arm DR"
01T_ASIA_G01,"ADVISED TO START  AS DR",07/18/2026 12:56:00 PM,0,48,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 2904MW ; ACT: 2206MW)"
01T_ASIA_G01,"ONLINE AS DR",07/18/2026 1:03:00 PM,0,48,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 2904MW ; ACT: 2206MW)"
01T_ASIA_G01,"FOLLOW RTD",07/18/2026 1:59:00 PM,44,0,RTD,"Re-armed DR."
01T_ASIA_G01,"ADVISED TO START",07/19/2026 11:21:00 AM,0,48,DISPATCHABLE RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2329/1782MW)"
01T_ASIA_G01,"FOLLOW RTD",07/19/2026 11:58:00 AM,48,0,RTD,"REARMED DR"
01T_ASIA_G01,"ADVISED TO START",07/19/2026 1:10:00 PM,0,35,DISPATCHABLE RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2092/1598MW)"
01T_ASIA_G01,"ADVISED TO SHUTDOWN",07/19/2026 2:09:00 PM,45,0,RTD,"Re-arm DR"
01T_ASIA_G01,"SHUTDOWN AS DR",07/19/2026 2:21:00 PM,45,0,GENERATOR SHUTDOWN,"End of DR instruction"
01VSGRIP_G01,"EMERGENCY SHUTDOWN",07/17/2026 5:25:00 PM,3,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Waterwall tube leak c/o Mr. Awayan"
02TMOBIL_G01,"ADVISE TO START",07/13/2026 2:07:00 PM,0,45,DISPATCHABLE RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 1572/1363MW)"
02TMOBIL_G01,"ONLINE AS DR",07/13/2026 2:22:00 PM,0,45,DISPATCHABLE RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 1572/1363MW)"
02TMOBIL_G01,"HOLD LOAD",07/13/2026 3:22:00 PM,45,45,DISPATCHABLE RESERVE,"(RTD + DR) Due to Solar Generation variance (RTD/ACTUAL : 763/525MW)"
02TMOBIL_G01,"FOLLOW RTD",07/13/2026 3:34:00 PM,46,0,RTD,"From DR instruction"
02TMOBIL_G01,"ADVICE TO START",07/14/2026 1:15:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (11595:11755MW) & VRE SOLAR (2587:2373MW) VARIANCE"
02TMOBIL_G01,"RAISE LOAD",07/14/2026 1:31:00 PM,0,50,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11595:11755MW) & VRE SOLAR (2587:2373MW) VARIANCE"
02TMOBIL_G01,"FOLLOW RTD",07/14/2026 4:35:00 PM,45,32,RTD,"REARMED DR"
02TMOBIL_G01,"ADVISED TO START",07/14/2026 6:44:00 PM,0,45,DISPATCHABLE RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-100/-146MW), AND HIGH ACTUAL SYSTEM DEMAND (11535/11601MW)"
02TMOBIL_G01,"ONLINE AND RAISE LOAD",07/14/2026 6:57:00 PM,0,45,DISPATCHABLE RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-100/-146MW), AND HIGH ACTUAL SYSTEM DEMAND (11535/11601MW)"
02TMOBIL_G01,"FOLLOW RTD",07/14/2026 7:53:00 PM,44,32,RTD,"REARMED DR"
02TMOBIL_G01,"LOWER LOAD",07/14/2026 8:16:00 PM,17,15,MOT LOWER,"MOT LOWER CONSTRAIN  OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(-150/-101MW)"
02TMOBIL_G01,"FOLLOW RTD",07/14/2026 8:35:00 PM,15,2,RTD,"MOT LOWER CONSTRAIN  OFF INSTRUCTION LIFTED"
02TMOBIL_G01,"ADVISED TO START",07/16/2026 2:19:00 PM,0,45,DISPATCHABLE RESERVE,"Utilized as DR due to solar variance (RTD/ACT: 2274/1783MW)"
02TMOBIL_G01,"ONLINE AND RAISE LOAD",07/16/2026 2:32:00 PM,0,44,DISPATCHABLE RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2271/1802MW)"
02TMOBIL_G01,"FOLLOW RTD",07/16/2026 2:57:00 PM,44,32,RTD,"Re-arm DR"
02TMOBIL_G01,"ADVISED TO START AS DR",07/18/2026 12:32:00 PM,0,50,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 2894MW ; ACT: 2414MW)"
02TMOBIL_G01,"ONLINE AS DR",07/18/2026 12:46:00 PM,0,50,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 2894MW ; ACT: 2414MW)"
02TMOBIL_G01,"FOLLOW RTD",07/18/2026 1:53:00 PM,40,26,RTD,"Re-armed DR."
02TMOBIL_G01,"ADVISED TO START",07/18/2026 2:34:00 PM,0,39,DISPATCHABLE RESERVE,"Utilized as DR due to solar variance (RTD/ACT: 2440/2146MW)"
02TMOBIL_G01,"HOLD LOAD",07/18/2026 2:56:00 PM,40,40,DISPATCHABLE RESERVE,"Adjusted DR instruction (RTD/ACT: 21/40MW)"
02TMOBIL_G01,"FOLLOW RTD",07/18/2026 3:03:00 PM,40,22,RTD,"Re-arm DR"
02TMOBIL_G01,"ADVISED TO START",07/19/2026 10:42:00 AM,0,32,DISPATCHABLE RESERVE,"UTILIZED DUE TO SOLAR VARIANCE ((RTD/ACTUAL)(2287/2022MW)"
02TMOBIL_G01,"FOLLOW RTD",07/19/2026 3:32:00 PM,34,8,RTD,"Re-arm DR"
02TMOBIL_G03,"ADVISE TO START",07/13/2026 2:07:00 PM,0,45,DISPATCHABLE RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 1572/1363MW)"
02TMOBIL_G03,"ONLINE AS DR",07/13/2026 2:22:00 PM,0,45,DISPATCHABLE RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 1572/1363MW)"
02TMOBIL_G03,"HOLD LOAD",07/13/2026 3:22:00 PM,45,45,DISPATCHABLE RESERVE,"(RTD + DR) Due to Solar Generation variance (RTD/ACTUAL : 763/525MW)"
02TMOBIL_G03,"FOLLOW RTD",07/13/2026 3:34:00 PM,44,11,RTD,"From DR instruction"
02TMOBIL_G03,"ADVICE TO START",07/14/2026 1:15:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (11595:11755MW) & VRE SOLAR (2587:2373MW) VARIANCE"
02TMOBIL_G03,"RAISE LOAD",07/14/2026 1:31:00 PM,0,50,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11595:11755MW) & VRE SOLAR (2587:2373MW) VARIANCE"
02TMOBIL_G03,"FOLLOW RTD",07/14/2026 4:35:00 PM,40,33,RTD,"REARMED DR"
02TMOBIL_G03,"ADVISED TO START",07/14/2026 6:44:00 PM,0,50,DISPATCHABLE RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-100/-146MW), AND HIGH ACTUAL SYSTEM DEMAND (11535/11601MW)"
02TMOBIL_G03,"ONLINE AND RAISE LOAD",07/14/2026 6:57:00 PM,0,50,DISPATCHABLE RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-100/-146MW), AND HIGH ACTUAL SYSTEM DEMAND (11535/11601MW)"
02TMOBIL_G03,"FOLLOW RTD",07/14/2026 7:53:00 PM,49,36,RTD,"REARMED DR"
02TMOBIL_G03,"LOWER LOAD",07/14/2026 8:16:00 PM,23,15,MOT LOWER,"MOT LOWER CONSTRAIN  OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(-150/-101MW)"
02TMOBIL_G03,"FOLLOW RTD",07/14/2026 8:35:00 PM,15,4,RTD,"MOT LOWER CONSTRAIN  OFF INSTRUCTION LIFTED"
02TMOBIL_G03,"ADVISED TO START",07/16/2026 2:19:00 PM,0,50,DISPATCHABLE RESERVE,"Utilized as DR due to solar variance (RTD/ACT: 2274/1783MW)"
02TMOBIL_G03,"ONLINE AND RAISE LOAD",07/16/2026 2:32:00 PM,0,36,DISPATCHABLE RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2271/1802MW)"
02TMOBIL_G03,"FOLLOW RTD",07/16/2026 2:57:00 PM,40,19,RTD,"Re-arm DR"
02TMOBIL_G03,"ADVISED TO START AS DR",07/18/2026 12:32:00 PM,0,42,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 2894MW ; ACT: 2414MW)"
02TMOBIL_G03,"ONLINE AS DR",07/18/2026 12:46:00 PM,0,42,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 2894MW ; ACT: 2414MW)"
02TMOBIL_G03,"FOLLOW RTD",07/18/2026 1:53:00 PM,49,36,RTD,"Re-armed DR."
02TMOBIL_G03,"ADVISED TO START",07/18/2026 2:34:00 PM,0,37,DISPATCHABLE RESERVE,"Utilized as DR due to solar variance (RTD/ACT: 2440/2146MW)"
02TMOBIL_G03,"HOLD LOAD",07/18/2026 2:56:00 PM,50,50,DISPATCHABLE RESERVE,"Adjusted DR instruction (RTD/ACT: 24/50MW)"
02TMOBIL_G03,"FOLLOW RTD",07/18/2026 3:03:00 PM,50,36,RTD,"Re-arm DR"
02TMOBIL_G03,"ADVISED TO START",07/19/2026 10:42:00 AM,0,46,DISPATCHABLE RESERVE,"UTILIZED DUE TO SOLAR VARIANCE ((RTD/ACTUAL)(2287/2022MW)"
02TMOBIL_G03,"ONLINE AND RAISE LOAD",07/19/2026 10:54:00 AM,0,46,DISPATCHABLE RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2387/2022MW)"
02TMOBIL_G03,"FOLLOW RTD",07/19/2026 3:32:00 PM,43,17,RTD,"Re-arm DR"
03AVION_U02,"ONLINE",07/14/2026 7:11:00 PM,0,5,GENERATOR START-UP,"WITH RTD"
03AVION_U02,"SHUTDOWN",07/14/2026 9:07:00 PM,5,0,GENERATOR SHUTDOWN,"WITH ZERO RTD"
03AVION_U02,"ONLINE AS CR",07/15/2026 6:02:00 PM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR"
03BBEC_G01,"TRIPPED",07/15/2026 2:22:00 PM,4,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Due to over frequency as per Mr. Cotillas - PO"
03BBEC_G01,"ONLINE",07/15/2026 2:30:00 PM,0,0,GENERATOR START-UP,"From unplanned outage."
03BBEC_G01,"SHUTDOWN",07/19/2026 6:31:00 AM,4,0,GENERATOR SHUTDOWN,"AFFECTED BY SHUTDOWN OF NAGA-LAGON 69KV L"
03BBEC_G01,"ON-LINE",07/19/2026 6:02:00 PM,0,2,GENERATOR START-UP,"Affected by planned outage of the line."
03BOTOCA_G01,"ONLINE",07/19/2026 4:42:00 PM,0,10,GENERATOR START-UP,"From reserved shutdown"
03EERI_G01,"SYNCHCRONIZED",07/15/2026 1:41:00 AM,0,12,GENERATOR START-UP,"FROM EMERGENCY SHUTDOWN"
03EERI_G01,"LOWER LOAD",07/15/2026 1:54:00 PM,240,220,MOT LOWER,"DUE TO VRE SOLAR (1781:2098MW) VARIANCE"
03EERI_G01,"FOLLOW RTD",07/15/2026 2:08:00 PM,226,203,RTD,"Reset MOT low, follow RTD."
03EERI_G02,"LOWER LOAD",07/13/2026 10:05:00 AM,265,200,MOT LOWER,"DUE TO HVDC (-24:21MW) & VRE SOLAR (1517:1594MW) VARIANCES"
03EERI_G02,"FOLLOW RTD",07/13/2026 10:16:00 AM,200,300,RTD,"MOT LIFTED"
03EERI_G02,"LOWER LOAD",07/13/2026 10:33:00 AM,300,250,MOT LOWER,"DUE TO HVDC (-104:21MW) & VRE SOLAR (1531:1639MW) VARIANCES"
03EERI_G02,"FOLLOW RTD",07/13/2026 11:15:00 AM,252,259,RTD,"MOT LIFTED"
03EERI_G02,"RAISE LOAD",07/13/2026 2:08:00 PM,255,300,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1572/1363MW)"
03EERI_G02,"RAISE LOAD",07/13/2026 2:15:00 PM,300,350,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1555/967MW)"
03EERI_G02,"FOLLOW RTD",07/13/2026 2:56:00 PM,350,291,RTD,"From MOT RAISE"
03EERI_G02,"LOWER LOAD",07/13/2026 7:04:00 PM,300,270,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -250/-186MW)"
03EERI_G02,"FOLLOW RTD",07/13/2026 7:36:00 PM,270,234,RTD,"From MOT LOWER"
03EERI_G02,"RAISE LOAD",07/14/2026 3:22:00 PM,208,260,MOT RAISE,"MOT CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1644/1492MW)"
03EERI_G02,"RAISE LOAD",07/14/2026 3:34:00 PM,265,300,MOT RAISE,"MOT CONSTRAIN ON DUE TO SOLAR VARIANCE  (RTD/ACTUAL)(1567/1312MW)"
03EERI_G02,"FOLLOW RTD",07/14/2026 4:11:00 PM,297,273,RTD,"MOT RAISE CONSTRAIN ON INSTRUCTION LIFTED"
03EERI_G02,"LOWER LOAD",07/14/2026 5:08:00 PM,295,260,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(11470/11486MW),WIND VARIANCE (RTD/ACTUAL)(34/83MW)"
03EERI_G02,"FOLLOW RTD",07/14/2026 6:16:00 PM,258,300,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
03EERI_G02,"LOWER LOAD",07/15/2026 1:54:00 PM,240,220,MOT LOWER,"DUE TO VRE SOLAR (1781:2098MW) VARIANCE"
03EERI_G02,"FOLLOW RTD",07/15/2026 2:08:00 PM,226,203,RTD,"Reset MOT low, follow RTD."
03EERI_G02,"LOWER LOAD",07/16/2026 4:48:00 PM,317,310,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 876/1135MW) with RR OFF"
03EERI_G02,"LOWER LOAD",07/16/2026 4:50:00 PM,310,290,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 876/1135MW)"
03EERI_G02,"FOLLOW RTD",07/16/2026 5:29:00 PM,290,290,RTD,"Lifted constrain-off instruction and returned RR ON"
03EERI_G03,"LOWER LOAD",07/13/2026 10:05:00 AM,265,200,MOT LOWER,"DUE TO HVDC (-24:21MW) & VRE SOLAR (1517:1594MW) VARIANCES"
03EERI_G03,"FOLLOW RTD",07/13/2026 10:16:00 AM,200,300,RTD,"MOT LIFTED"
03EERI_G03,"LOWER LOAD",07/13/2026 10:33:00 AM,300,250,MOT LOWER,"DUE TO HVDC (-104:21MW) & VRE SOLAR (1531:1639MW) VARIANCES"
03EERI_G03,"FOLLOW RTD",07/13/2026 11:15:00 AM,252,259,RTD,"MOT LIFTED"
03EERI_G03,"RAISE LOAD",07/13/2026 2:08:00 PM,263,300,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1572/1363MW)"
03EERI_G03,"RAISE LOAD",07/13/2026 2:15:00 PM,300,350,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1555/967MW)"
03EERI_G03,"FOLLOW RTD",07/13/2026 3:21:00 PM,350,346,RTD,"From MOT RAISE"
03EERI_G03,"LOWER LOAD",07/13/2026 7:04:00 PM,300,270,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -250/-186MW)"
03EERI_G03,"FOLLOW RTD",07/13/2026 7:36:00 PM,270,232,RTD,"From MOT LOWER"
03EERI_G03,"RAISE LOAD",07/14/2026 3:22:00 PM,202,260,MOT RAISE,"MOT CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1644/1492MW)"
03EERI_G03,"RAISE LOAD",07/14/2026 3:34:00 PM,265,300,MOT RAISE,"MOT CONSTRAIN ON DUE TO SOLAR VARIANCE  (RTD/ACTUAL)(1567/1312MW)"
03EERI_G03,"FOLLOW RTD",07/14/2026 4:11:00 PM,296,273,RTD,"MOT RAISE CONSTRAIN ON INSTRUCTION LIFTED"
03EERI_G03,"LOWER LOAD",07/14/2026 5:08:00 PM,290,260,MOT LOWER,"MOT CONSTRAIN OFF DUE TO SOLAR VARIANCE (RTD/ACTUAL)(11470/11486MW),WIND VARIANCE (RTD/ACTUAL)(34/83MW)"
03EERI_G03,"FOLLOW RTD",07/14/2026 6:16:00 PM,261,300,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
03EERI_G03,"LOWER LOAD",07/15/2026 1:54:00 PM,240,220,MOT LOWER,"DUE TO VRE SOLAR (1781:2098MW) VARIANCE"
03EERI_G03,"FOLLOW RTD",07/15/2026 2:08:00 PM,226,203,RTD,"MOT LIFTED"
03EERI_G03,"LOWER LOAD",07/16/2026 4:48:00 PM,302,290,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 876/1135MW) with RR OFF"
03EERI_G03,"LOWER LOAD",07/16/2026 4:50:00 PM,290,280,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 876/1135MW)"
03EERI_G03,"FOLLOW RTD",07/16/2026 7:54:00 PM,278,320,RTD,"Lifted constrain-off instruction and returned RR ON"
03EERI_G03,"LOWER LOAD",07/19/2026 3:39:00 PM,216,195,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1319/1358MW), MO forecast error (RTD/ACT: 10500/10452MW) and HVDC variance (RTD/ACT: 62/107MW); with RR OFF"
03EERI_G03,"FOLLOW RTD",07/19/2026 4:00:00 PM,194,216,RTD,"Lifted constrain-off instruction"
03ILIJAN_G01,"LOWER LOAD",07/13/2026 10:31:00 AM,452,400,MOT LOWER,"DUE TO HVDC (-104:21MW) & VRE SOLAR (1531:1639MW) VARIANCES"
03ILIJAN_G01,"FOLLOW RTD",07/13/2026 11:16:00 AM,400,382,RTD,"MOT LIFTED"
03ILIJAN_G01,"RAISE LOAD",07/13/2026 2:10:00 PM,369,400,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1572/1363MW)"
03ILIJAN_G01,"RAISE LOAD",07/13/2026 2:21:00 PM,400,450,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1500/758MW)"
03ILIJAN_G01,"FOLLOW RTD",07/13/2026 3:04:00 PM,450,423,RTD,"From MOT RAISE"
03ILIJAN_G01,"LOWER LOAD",07/13/2026 7:05:00 PM,426,400,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -250/-186MW)"
03ILIJAN_G01,"FOLLOW RTD",07/13/2026 7:38:00 PM,400,370,RTD,"From MOT LOWER"
03ILIJAN_G01,"RAISE LOAD",07/14/2026 3:33:00 PM,369,400,MOT RAISE,"MOT CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1567/1344MW)"
03ILIJAN_G01,"RAISE LOAD",07/14/2026 3:53:00 PM,401,430,MOT RAISE,"MOT CONSTRAIN ON DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11911/12099MW)"
03ILIJAN_G01,"FOLLOW RTD",07/14/2026 4:21:00 PM,429,399,RTD,"MOT RAISE CONSTRAIN ON INSTRUCTION LIFTED"
03ILIJAN_G01,"LOWER LOAD",07/16/2026 4:49:00 PM,403,380,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 876/1135MW)"
03ILIJAN_G01,"FOLLOW RTD",07/16/2026 5:33:00 PM,380,370,RTD,"Lifted constrain-off instruction"
03ILIJAN_G01,"RAISE LOAD",07/18/2026 2:36:00 PM,415,450,MOT RAISE,"Constrain-on due to solar variance (RTD/ACT: 2444/1934MW)"
03ILIJAN_G01,"FOLLOW RTD",07/18/2026 2:41:00 PM,414,415,RTD,"Lifted constrain-on instruction"
03ILIJAN_G02,"LOWER LOAD",07/13/2026 10:31:00 AM,227,200,MOT LOWER,"DUE TO HVDC (-104:21MW) & VRE SOLAR (1531:1639MW) VARIANCES"
03ILIJAN_G02,"FOLLOW RTD",07/13/2026 11:16:00 AM,200,203,RTD,"MOT LIFTED"
03ILIJAN_G02,"RAISE LOAD",07/13/2026 2:10:00 PM,187,230,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1572/1363MW)"
03ILIJAN_G02,"RAISE LOAD",07/13/2026 2:21:00 PM,230,250,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1500/758MW)"
03ILIJAN_G02,"FOLLOW RTD",07/13/2026 2:53:00 PM,250,198,RTD,"From MOT RAISE"
03ILIJAN_G02,"LOWER LOAD",07/13/2026 7:05:00 PM,285,250,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -250/-186MW)"
03ILIJAN_G02,"FOLLOW RTD",07/13/2026 7:38:00 PM,250,240,RTD,"From MOT LOWER"
03ILIJAN_G02,"RAISE LOAD",07/14/2026 3:33:00 PM,187,246,MOT RAISE,"MOT CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1567/1344MW)"
03ILIJAN_G02,"RAISE LOAD",07/14/2026 3:53:00 PM,238,260,MOT RAISE,"MOT CONSTRAIN ON DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11911/12099MW)"
03ILIJAN_G02,"FOLLOW RTD",07/14/2026 4:21:00 PM,259,249,RTD,"MOT RAISE CONSTRAIN ON INSTRUCTION LIFTED"
03ILIJAN_G02,"LOWER LOAD",07/16/2026 4:49:00 PM,199,188,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 876/1135MW)"
03ILIJAN_G02,"FOLLOW RTD",07/16/2026 5:33:00 PM,188,188,RTD,"Lifted constrain-off instruction"
03ILIJAN_G02,"RAISE LOAD",07/18/2026 2:36:00 PM,188,220,MOT RAISE,"Constrain-on due to solar variance (RTD/ACT: 2444/1934MW)"
03ILIJAN_G02,"FOLLOW RTD",07/18/2026 2:41:00 PM,188,188,RTD,"Lifted constrain-on instruction"
03INGRID_GS1,"RAISE LOAD",07/13/2026 12:03:00 AM,0,28,CONTINGENCY RESERVE,"(RTD+CR) To assist in the start-up sequence of Kalayaan Pump 1"
03INGRID_GS1,"FOLLOW RTD",07/13/2026 12:20:00 AM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS1,"RAISE LOAD",07/13/2026 2:02:00 AM,0,28,CONTINGENCY RESERVE,"To assist in the start-up sequence of Kalayaan Pump 4"
03INGRID_GS1,"FOLLOW RTD",07/13/2026 6:11:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",07/13/2026 8:21:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS1,"FOLLOW RTD",07/13/2026 8:31:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",07/13/2026 9:31:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10633:10745MW)"
03INGRID_GS1,"FOLLOW RTD",07/13/2026 9:49:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMD"
03INGRID_GS1,"RAISE LOAD",07/13/2026 11:12:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS1,"FOLLOW RTD",07/13/2026 12:27:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",07/13/2026 12:46:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1778:1626MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",07/13/2026 1:32:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",07/13/2026 2:05:00 PM,0,28,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1572/1363MW)"
03INGRID_GS1,"FOLLOW RTD",07/13/2026 2:32:00 PM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS1,"RAISE LOAD",07/13/2026 4:33:00 PM,0,28,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 405/245MW)"
03INGRID_GS1,"RAISE LOAD",07/14/2026 12:35:00 AM,0,28,CONTINGENCY RESERVE,"To assist in the start-up sequence of Kalayaan Pump 1"
03INGRID_GS1,"FOLLOW RTD",07/14/2026 1:22:00 AM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS1,"RAISE LOAD",07/14/2026 8:22:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1133:1027MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",07/14/2026 8:36:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",07/14/2026 9:27:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS1,"FOLLOW RTD",07/14/2026 10:44:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",07/14/2026 11:22:00 AM,0,28,CONTINGENCY RESERVE,"MOT LIFTEDUTILIZED DUE TO VRE SOLAR (2822:2711MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",07/14/2026 12:03:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",07/14/2026 12:29:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (34:-22MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",07/14/2026 1:34:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"LOWER LOAD",07/14/2026 6:45:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-100/-151MW), AND HIGH ACTUAL SYSTEM DEMAND (11587/11611MW)"
03INGRID_GS1,"FOLLOW RTD",07/14/2026 7:07:00 PM,28,0,RTD,"REARMED CR"
03INGRID_GS1,"RAISE LOAD",07/15/2026 7:41:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (22:-40MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",07/15/2026 10:00:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",07/15/2026 10:37:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11732:11778MW) & VRE SOLAR (2514:2444MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",07/15/2026 11:17:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",07/15/2026 11:37:00 AM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD=2632/ACT=2517)"
03INGRID_GS1,"FOLLOW RTD",07/15/2026 12:03:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",07/15/2026 12:13:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2594:2410MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",07/15/2026 1:37:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",07/15/2026 2:08:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2167MW ; ACT: 2046MW)"
03INGRID_GS1,"FOLLOW RTD",07/15/2026 3:08:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",07/15/2026 3:15:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1736MW ; ACT: 1548MW)"
03INGRID_GS1,"FOLLOW RTD",07/15/2026 5:10:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",07/15/2026 7:04:00 PM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand."
03INGRID_GS1,"FOLLOW RTD",07/15/2026 7:17:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",07/15/2026 9:13:00 PM,0,28,CONTINGENCY RESERVE,"Due to TERRA variance (RTD: 300MW ; ACT: 0MW)"
03INGRID_GS1,"FOLLOW RTD",07/15/2026 9:33:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",07/16/2026 4:25:00 AM,0,28,CONTINGENCY RESERVE,"Due to Terra Solar BESS RTD variance RTD/ACTUAL: 357/64MW"
03INGRID_GS1,"FOLLOW RTD",07/16/2026 5:12:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",07/16/2026 9:54:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS1,"FOLLOW RTD",07/16/2026 10:00:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",07/16/2026 10:21:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS1,"FOLLOW RTD",07/16/2026 10:42:00 AM,28,0,RTD,"Re-arm CR."
03INGRID_GS1,"RAISE LOAD",07/16/2026 11:15:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2706:2607MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",07/16/2026 11:32:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",07/16/2026 12:03:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2580:2525MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",07/16/2026 12:13:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",07/16/2026 12:31:00 PM,0,2,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2749:2531MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",07/16/2026 12:46:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",07/16/2026 1:17:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS1,"FOLLOW RTD",07/16/2026 1:28:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",07/16/2026 1:42:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2419:2295MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",07/16/2026 2:42:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",07/16/2026 4:15:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1499/1384MW)"
03INGRID_GS1,"FOLLOW RTD",07/16/2026 4:41:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",07/16/2026 7:17:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to high actual system demand"
03INGRID_GS1,"FOLLOW RTD",07/16/2026 7:57:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",07/16/2026 9:54:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS1,"FOLLOW RTD",07/16/2026 10:05:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",07/16/2026 11:22:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (82:21MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",07/16/2026 11:40:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",07/17/2026 8:05:00 AM,0,28,CONTINGENCY RESERVE,"Utilize CR due to HVDC variance RTD/ACTUAL:  83/32MW."
03INGRID_GS1,"FOLLOW RTD",07/17/2026 9:57:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",07/17/2026 10:10:00 AM,0,28,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL:  2758/2671MW."
03INGRID_GS1,"FOLLOW RTD",07/17/2026 11:41:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",07/17/2026 11:55:00 AM,0,28,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL:  2792/2600MW."
03INGRID_GS1,"FOLLOW RTD",07/17/2026 12:54:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",07/17/2026 1:35:00 PM,0,28,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL:  2642/2564MW."
03INGRID_GS1,"FOLLOW RTD",07/17/2026 1:51:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",07/17/2026 2:15:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to San Marcelino Solar variance (RTD/ACT: 240/188MW) and Sta Barbara Solar (RTD/ACT: 50/6MW)"
03INGRID_GS1,"FOLLOW RTD",07/17/2026 2:32:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",07/17/2026 4:58:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 934/837MW)"
03INGRID_GS1,"FOLLOW RTD",07/17/2026 5:05:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",07/17/2026 6:31:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to Kalayaan 1 variance (RTD/ACT: 86/0MW)"
03INGRID_GS1,"FOLLOW RTD",07/17/2026 9:14:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",07/17/2026 11:21:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS1,"FOLLOW RTD",07/17/2026 11:58:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"ONLINE AS CR",07/18/2026 7:56:00 AM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR"
03INGRID_GS1,"RAISE LOAD",07/18/2026 10:48:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2919MW ; ACT: 2757MW)"
03INGRID_GS1,"FOLLOW RTD",07/18/2026 11:32:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",07/18/2026 12:17:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2842MW ; ACT: 2598MW)"
03INGRID_GS1,"FOLLOW RTD",07/18/2026 1:17:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",07/18/2026 2:16:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2450/2187MW)"
03INGRID_GS1,"FOLLOW RTD",07/18/2026 2:46:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",07/18/2026 4:27:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1167/1107MW)"
03INGRID_GS1,"FOLLOW RTD",07/18/2026 4:56:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"ONLINE",07/19/2026 7:55:00 AM,0,0,GENERATOR START-UP,"WITH CR SCHEDULE"
03INGRID_GS1,"RAISE LOAD",07/19/2026 9:08:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2049/1850MW)"
03INGRID_GS1,"FOLLOW RTD",07/19/2026 9:45:00 AM,28,0,RTD,"REARMED CR"
03INGRID_GS1,"RAISE LOAD",07/19/2026 9:52:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2215/1998MW)"
03INGRID_GS1,"FOLLOW RTD",07/19/2026 10:09:00 AM,28,0,RTD,"REARMED CR"
03INGRID_GS1,"FOLLOW RTD",07/19/2026 10:09:00 AM,28,0,RTD,"REARMED CR"
03INGRID_GS1,"RAISE LOAD",07/19/2026 10:27:00 AM,0,28,CONTINGENCY RESERVE,"UTULIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2357/2204MW)"
03INGRID_GS1,"FOLLOW RTD",07/19/2026 11:01:00 AM,28,0,RTD,"REARMED CR"
03INGRID_GS1,"RAISE LOAD",07/19/2026 11:06:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (2413/1913MW)"
03INGRID_GS1,"FOLLOW RTD",07/19/2026 11:59:00 AM,28,0,RTD,"REARMED CR"
03INGRID_GS1,"RAISE LOAD",07/19/2026 12:07:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2243/1934MW)"
03INGRID_GS1,"FOLLOW RTD",07/19/2026 12:33:00 PM,28,0,RTD,"REARMED CR"
03INGRID_GS1,"RAISE LOAD",07/19/2026 1:00:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2092/1596MW)"
03INGRID_GS1,"FOLLOW RTD",07/19/2026 2:02:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",07/19/2026 2:14:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2074/1389MW)"
03INGRID_GS1,"FOLLOW RTD",07/19/2026 2:49:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",07/19/2026 4:00:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1245/1136MW) and MO forecast error (RTD/ACT: 10425/10320MW)"
03INGRID_GS1,"FOLLOW RTD",07/19/2026 4:13:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",07/19/2026 4:30:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1042/944MW)"
03INGRID_GS1,"FOLLOW RTD",07/19/2026 5:31:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",07/13/2026 12:03:00 AM,0,22,CONTINGENCY RESERVE,"(RTD+CR) To assist in the start-up sequence of Kalayaan Pump 1"
03INGRID_GS2,"FOLLOW RTD",07/13/2026 2:25:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE         LOAD",07/13/2026 5:29:00 AM,0,22,CONTINGENCY RESERVE,"Due to MO forecast error (RTD= 8,140MW/ ACT= 8,363MW)"
03INGRID_GS2,"FOLLOW RTD",07/13/2026 6:11:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",07/13/2026 7:17:00 AM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (684:500MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",07/13/2026 7:43:00 AM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",07/13/2026 9:39:00 AM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10651:10939MW)"
03INGRID_GS2,"FOLLOW RTD",07/13/2026 9:55:00 AM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",07/13/2026 11:14:00 AM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS2,"FOLLOW RTD",07/13/2026 12:02:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",07/13/2026 12:46:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1778:1626MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",07/13/2026 1:32:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",07/13/2026 2:11:00 PM,0,22,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1572/1363MW)"
03INGRID_GS2,"FOLLOW RTD",07/13/2026 3:02:00 PM,22,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS2,"RAISE LOAD",07/14/2026 12:35:00 AM,0,22,CONTINGENCY RESERVE,"To assist in the start-up sequence of Kalayaan Pump 1"
03INGRID_GS2,"FOLLOW RTD",07/14/2026 12:47:00 AM,22,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS2,"RAISE LOAD",07/14/2026 1:03:00 AM,0,22,CONTINGENCY RESERVE,"To assist in the start-up sequence of Kalayaan Pump 2"
03INGRID_GS2,"RAISE LOAD",07/14/2026 10:23:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2567:2478MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",07/14/2026 10:44:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",07/14/2026 11:22:00 AM,0,28,CONTINGENCY RESERVE,"MOT LIFTEDUTILIZED DUE TO VRE SOLAR (2822:2711MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",07/14/2026 12:03:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",07/14/2026 12:29:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (34:-22MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",07/14/2026 1:34:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",07/14/2026 3:22:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED TO SOLAR VARIANCE (RTD/ACTUAL)(1644/1472MW)"
03INGRID_GS2,"FOLLOW RTD",07/14/2026 4:05:00 PM,22,0,RTD,"REARMED CR"
03INGRID_GS2,"RAISE LOAD",07/15/2026 7:41:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (22:-40MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",07/15/2026 10:00:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",07/15/2026 10:37:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11732:11778MW) & VRE SOLAR (2514:2444MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",07/15/2026 11:17:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",07/15/2026 12:13:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2594:2410MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",07/15/2026 1:37:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",07/15/2026 3:25:00 PM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1689MW ; ACT: 1415MW)"
03INGRID_GS2,"FOLLOW RTD",07/15/2026 3:38:00 PM,22,0,RTD,"Re-armed CR."
03INGRID_GS2,"RAISE LOAD",07/15/2026 9:13:00 PM,0,22,CONTINGENCY RESERVE,"Due to TERRA variance (RTD: 300MW ; ACT: 0MW)"
03INGRID_GS2,"FOLLOW RTD",07/15/2026 9:33:00 PM,22,0,RTD,"Re-armed CR."
03INGRID_GS2,"RAISE LOAD",07/16/2026 4:25:00 AM,0,22,CONTINGENCY RESERVE,"Due to Terra Solar BESS RTD variance RTD/ACTUAL: 357/64MW"
03INGRID_GS2,"FOLLOW RTD",07/16/2026 5:12:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",07/16/2026 10:21:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS2,"FOLLOW RTD",07/16/2026 10:43:00 AM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",07/16/2026 11:15:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2706:2607MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",07/16/2026 11:32:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",07/16/2026 12:31:00 PM,0,2,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2749:2531MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",07/16/2026 12:46:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"FOLLOW RTD",07/16/2026 2:42:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",07/16/2026 4:15:00 PM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1499/1384MW)"
03INGRID_GS2,"FOLLOW RTD",07/16/2026 4:41:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",07/16/2026 7:17:00 PM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to high actual system demand"
03INGRID_GS2,"FOLLOW RTD",07/16/2026 7:57:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",07/17/2026 12:21:00 PM,0,22,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL:  2794/24222MW."
03INGRID_GS2,"FOLLOW RTD",07/17/2026 12:56:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",07/17/2026 2:15:00 PM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to San Marcelino Solar variance (RTD/ACT: 240/188MW) and Sta Barbara Solar (RTD/ACT: 50/6MW)"
03INGRID_GS2,"RAISE LOAD",07/17/2026 4:58:00 PM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 934/837MW)"
03INGRID_GS2,"FOLLOW RTD",07/17/2026 5:05:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",07/17/2026 6:31:00 PM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to Kalayaan 1 variance (RTD/ACT: 86/0MW)"
03INGRID_GS2,"FOLLOW RTD",07/17/2026 9:14:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"ONLINE AS CR",07/18/2026 7:56:00 AM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR"
03INGRID_GS2,"RAISE LOAD",07/18/2026 12:31:00 PM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2894MW ; ACT: 2414MW)"
03INGRID_GS2,"FOLLOW RTD",07/18/2026 1:17:00 PM,22,0,RTD,"Re-armed CR."
03INGRID_GS2,"RAISE LOAD",07/18/2026 2:16:00 PM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2450/2187MW)"
03INGRID_GS2,"FOLLOW RTD",07/18/2026 2:46:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",07/18/2026 4:27:00 PM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1167/1107MW)"
03INGRID_GS2,"FOLLOW RTD",07/18/2026 4:56:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",07/18/2026 9:28:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS2,"RAISE LOAD",07/18/2026 9:28:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS2,"FOLLOW RTD",07/18/2026 10:23:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"ONLINE",07/19/2026 7:55:00 AM,0,0,GENERATOR START-UP,"WITH CR SCHEDULE"
03INGRID_GS2,"RAISE LOAD",07/19/2026 10:36:00 AM,0,22,CONTINGENCY RESERVE,"UTULIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2333/2167MW)"
03INGRID_GS2,"FOLLOW RTD",07/19/2026 12:02:00 PM,22,0,RTD,"REARMED CR"
03INGRID_GS2,"RAISE LOAD",07/19/2026 12:11:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2261/1851MW)"
03INGRID_GS2,"FOLLOW RTD",07/19/2026 12:36:00 PM,22,0,RTD,"REARMED CR"
03INGRID_GS2,"RAISE LOAD",07/19/2026 1:22:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2215/1613MW)"
03INGRID_GS2,"FOLLOW RTD",07/19/2026 2:02:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",07/19/2026 2:14:00 PM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2074/1389MW)"
03INGRID_GS2,"RAISE LOAD",07/19/2026 4:00:00 PM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1245/1136MW) and MO forecast error (RTD/ACT: 10425/10320MW)"
03INGRID_GS2,"FOLLOW RTD",07/19/2026 4:13:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",07/19/2026 4:30:00 PM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1042/944MW)"
03INGRID_GS2,"FOLLOW RTD",07/19/2026 5:31:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS3,"RAISE LOAD",07/13/2026 12:03:00 AM,0,22,CONTINGENCY RESERVE,"(RTD+CR) To assist in the start-up sequence of Kalayaan Pump 1"
03INGRID_GS3,"FOLLOW RTD",07/13/2026 2:25:00 AM,15,0,RTD,"Re-arm CR"
03INGRID_GS3,"RAISE LOAD",07/13/2026 7:17:00 AM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (684:500MW) VARIANCE"
03INGRID_GS3,"FOLLOW RTD",07/13/2026 7:43:00 AM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE LOAD",07/13/2026 9:39:00 AM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10651:10939MW)"
03INGRID_GS3,"FOLLOW RTD",07/13/2026 9:55:00 AM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE LOAD",07/13/2026 11:14:00 AM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS3,"FOLLOW RTD",07/13/2026 12:02:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE LOAD",07/13/2026 12:46:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1778:1626MW) VARIANCE"
03INGRID_GS3,"FOLLOW RTD",07/13/2026 1:32:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE LOAD",07/13/2026 2:11:00 PM,0,22,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1572/1363MW)"
03INGRID_GS3,"FOLLOW RTD",07/13/2026 3:02:00 PM,22,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS3,"RAISE LOAD",07/14/2026 12:35:00 AM,0,19,CONTINGENCY RESERVE,"To assist in the start-up sequence of Kalayaan Pump 1"
03INGRID_GS3,"FOLLOW RTD",07/14/2026 12:47:00 AM,10,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS3,"RAISE LOAD",07/14/2026 1:03:00 AM,0,22,CONTINGENCY RESERVE,"To assist in the start-up sequence of Kalayaan Pump 2"
03INGRID_GS3,"RAISE LOAD",07/14/2026 3:22:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED TO SOLAR VARIANCE (RTD/ACTUAL)(1644/1472MW)"
03INGRID_GS3,"FOLLOW RTD",07/14/2026 4:05:00 PM,22,0,RTD,"REARMED CR"
03INGRID_GS3,"RAISE LOAD",07/15/2026 3:25:00 PM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1689MW ; ACT: 1415MW)"
03INGRID_GS3,"FOLLOW RTD",07/15/2026 3:38:00 PM,22,0,RTD,"Re-armed CR."
03INGRID_GS3,"RAISE LOAD",07/15/2026 9:13:00 PM,0,22,CONTINGENCY RESERVE,"Due to TERRA variance (RTD: 300MW ; ACT: 0MW)"
03INGRID_GS3,"FOLLOW RTD",07/15/2026 9:33:00 PM,22,0,RTD,"Re-armed CR."
03INGRID_GS3,"RAISE LOAD",07/16/2026 12:03:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2580:2525MW) VARIANCE"
03INGRID_GS3,"FOLLOW RTD",07/16/2026 12:13:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"FOLLOW RTD",07/16/2026 2:39:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS3,"RAISE LOAD",07/16/2026 4:17:00 PM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1499/1363MW)"
03INGRID_GS3,"FOLLOW RTD",07/16/2026 4:46:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS3,"RAISE LOAD",07/16/2026 7:17:00 PM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to high actual system demand"
03INGRID_GS3,"FOLLOW RTD",07/16/2026 9:11:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE LOAD",07/17/2026 12:02:00 PM,0,22,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL:  2793/2490MW."
03INGRID_GS3,"FOLLOW RTD",07/17/2026 12:56:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS3,"RAISE LOAD",07/17/2026 2:16:00 PM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to San Marcelino Solar variance (RTD/ACT: 240/188MW) and Sta Barbara Solar (RTD/ACT: 50/6MW)"
03INGRID_GS3,"FOLLOW RTD",07/17/2026 2:35:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS3,"RAISE LOAD",07/17/2026 4:59:00 PM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 934/837MW)"
03INGRID_GS3,"FOLLOW RTD",07/17/2026 5:58:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS3,"RAISE LOAD",07/18/2026 9:28:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS3,"RAISE LOAD",07/18/2026 9:28:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS3,"FOLLOW RTD",07/18/2026 10:23:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE LOAD",07/19/2026 5:11:00 PM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 629/438MW)"
03INGRID_GS3,"FOLLOW RTD",07/19/2026 6:10:00 PM,22,0,RTD,"Re-arm CR."
03INGRID_GS4,"RAISE LOAD",07/13/2026 8:21:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS4,"FOLLOW RTD",07/13/2026 8:31:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",07/13/2026 9:31:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10633:10745MW)"
03INGRID_GS4,"FOLLOW RTD",07/13/2026 9:49:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMD"
03INGRID_GS4,"RAISE LOAD",07/13/2026 11:12:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS4,"FOLLOW RTD",07/13/2026 12:27:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",07/13/2026 12:46:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1778:1626MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",07/13/2026 1:32:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",07/13/2026 2:05:00 PM,0,28,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1572/1363MW)"
03INGRID_GS4,"FOLLOW RTD",07/13/2026 2:32:00 PM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS4,"RAISE LOAD",07/13/2026 4:33:00 PM,0,28,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 405/245MW)"
03INGRID_GS4,"FOLLOW RTD",07/13/2026 7:03:00 PM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS4,"RAISE LOAD",07/14/2026 8:22:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1133:1027MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",07/14/2026 8:39:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",07/14/2026 9:27:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS4,"FOLLOW RTD",07/14/2026 10:44:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",07/14/2026 11:22:00 AM,0,28,CONTINGENCY RESERVE,"MOT LIFTEDUTILIZED DUE TO VRE SOLAR (2822:2711MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",07/14/2026 12:03:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",07/14/2026 12:29:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (34:-22MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",07/14/2026 1:34:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"LOWER LOAD",07/14/2026 6:45:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-100/-151MW), AND HIGH ACTUAL SYSTEM DEMAND (11587/11611MW)"
03INGRID_GS4,"FOLLOW RTD",07/14/2026 7:07:00 PM,28,0,RTD,"REARMED CR"
03INGRID_GS4,"RAISE LOAD",07/15/2026 8:08:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10175:10245MW)"
03INGRID_GS4,"FOLLOW RTD",07/15/2026 10:00:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",07/15/2026 10:37:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11732:11778MW) & VRE SOLAR (2514:2444MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",07/15/2026 11:17:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",07/15/2026 11:37:00 AM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD=2632/ACT=2517)"
03INGRID_GS4,"FOLLOW RTD",07/15/2026 12:03:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",07/15/2026 12:13:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2594:2410MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",07/15/2026 1:37:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",07/15/2026 2:08:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2167MW ; ACT: 2046MW)"
03INGRID_GS4,"FOLLOW RTD",07/15/2026 3:08:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE LOAD",07/15/2026 3:15:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1736MW ; ACT: 1548MW)"
03INGRID_GS4,"FOLLOW RTD",07/15/2026 3:50:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE LOAD",07/15/2026 7:04:00 PM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand."
03INGRID_GS4,"FOLLOW RTD",07/15/2026 7:17:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE LOAD",07/16/2026 9:54:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS4,"FOLLOW RTD",07/16/2026 10:00:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",07/16/2026 10:21:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS4,"FOLLOW RTD",07/16/2026 10:42:00 AM,28,0,RTD,"Re-arm CR."
03INGRID_GS4,"RAISE LOAD",07/16/2026 11:15:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2706:2607MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",07/16/2026 11:32:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",07/16/2026 12:03:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2580:2525MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",07/16/2026 12:13:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",07/16/2026 12:31:00 PM,0,2,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2749:2531MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",07/16/2026 1:00:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",07/16/2026 1:17:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS4,"FOLLOW RTD",07/16/2026 1:28:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",07/16/2026 1:42:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2419:2295MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",07/16/2026 2:42:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",07/16/2026 4:15:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1499/1384MW)"
03INGRID_GS4,"FOLLOW RTD",07/16/2026 4:41:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",07/16/2026 7:17:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to high actual system demand"
03INGRID_GS4,"FOLLOW RTD",07/16/2026 7:57:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",07/16/2026 9:54:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS4,"FOLLOW RTD",07/16/2026 10:15:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",07/16/2026 11:22:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (82:21MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",07/16/2026 11:40:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",07/17/2026 8:05:00 AM,0,28,CONTINGENCY RESERVE,"Utilize CR due to HVDC variance RTD/ACTUAL:  83/32MW."
03INGRID_GS4,"FOLLOW RTD",07/17/2026 8:18:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",07/17/2026 10:10:00 AM,0,28,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL:  2758/2671MW."
03INGRID_GS4,"FOLLOW RTD",07/17/2026 11:41:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",07/17/2026 11:55:00 AM,0,28,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL:  2792/2600MW."
03INGRID_GS4,"FOLLOW RTD",07/17/2026 12:54:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",07/17/2026 1:35:00 PM,0,28,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL:  2642/2564MW."
