Luzon System Operations
03INGRID_GS4,"FOLLOW RTD",07/17/2026 1:51:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",07/17/2026 2:15:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to San Marcelino Solar variance (RTD/ACT: 240/188MW) and Sta Barbara Solar (RTD/ACT: 50/6MW)"
03INGRID_GS4,"FOLLOW RTD",07/17/2026 2:32:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",07/17/2026 4:58:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 934/837MW)"
03INGRID_GS4,"FOLLOW RTD",07/17/2026 5:05:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",07/17/2026 6:31:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to Kalayaan 1 variance (RTD/ACT: 86/0MW)"
03INGRID_GS4,"FOLLOW RTD",07/17/2026 9:58:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",07/17/2026 11:21:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS4,"FOLLOW RTD",07/17/2026 11:58:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"ONLINE AS CR",07/18/2026 7:56:00 AM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR"
03INGRID_GS4,"RAISE LOAD",07/18/2026 10:48:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2919MW ; ACT: 2757MW)"
03INGRID_GS4,"FOLLOW RTD",07/18/2026 11:32:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE LOAD",07/18/2026 12:17:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2842MW ; ACT: 2598MW)"
03INGRID_GS4,"FOLLOW RTD",07/18/2026 1:17:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE LOAD",07/18/2026 2:16:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2450/2187MW)"
03INGRID_GS4,"FOLLOW RTD",07/18/2026 2:46:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",07/18/2026 4:27:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1167/1107MW)"
03INGRID_GS4,"FOLLOW RTD",07/18/2026 4:56:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"ONLINE",07/19/2026 7:55:00 AM,0,0,GENERATOR START-UP,"WITH CR SCHEDULE"
03INGRID_GS4,"RAISE LOAD",07/19/2026 9:08:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2049/1850MW)"
03INGRID_GS4,"FOLLOW RTD",07/19/2026 9:45:00 AM,28,0,RTD,"REARMED CR"
03INGRID_GS4,"RAISE LOAD",07/19/2026 9:52:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2215/1998MW)"
03INGRID_GS4,"FOLLOW RTD",07/19/2026 10:09:00 AM,28,0,RTD,"REARMED CR"
03INGRID_GS4,"FOLLOW RTD",07/19/2026 10:09:00 AM,28,0,RTD,"REARMED CR"
03INGRID_GS4,"RAISE LOAD",07/19/2026 10:27:00 AM,0,28,CONTINGENCY RESERVE,"UTULIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2357/2204MW)"
03INGRID_GS4,"FOLLOW RTD",07/19/2026 11:01:00 AM,28,0,RTD,"REARMED CR"
03INGRID_GS4,"RAISE LOAD",07/19/2026 11:06:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (2413/1913MW)"
03INGRID_GS4,"FOLLOW RTD",07/19/2026 11:59:00 AM,28,0,RTD,"REARMED CR"
03INGRID_GS4,"RAISE LOAD",07/19/2026 12:07:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2243/1934MW)"
03INGRID_GS4,"FOLLOW RTD",07/19/2026 12:33:00 PM,28,0,RTD,"REARMED CR"
03INGRID_GS4,"RAISE LOAD",07/19/2026 1:00:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2092/1596MW)"
03INGRID_GS4,"FOLLOW RTD",07/19/2026 2:02:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",07/19/2026 2:14:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2074/1389MW)"
03INGRID_GS4,"FOLLOW RTD",07/19/2026 2:49:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",07/19/2026 4:00:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1245/1136MW) and MO forecast error (RTD/ACT: 10425/10320MW)"
03INGRID_GS4,"FOLLOW RTD",07/19/2026 4:13:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",07/19/2026 4:30:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1042/944MW)"
03INGRID_GS4,"FOLLOW RTD",07/19/2026 5:31:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS5,"RAISE LOAD",07/13/2026 9:39:00 AM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10651:10939MW)"
03INGRID_GS5,"FOLLOW RTD",07/13/2026 9:55:00 AM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS5,"RAISE LOAD",07/13/2026 11:14:00 AM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS5,"FOLLOW RTD",07/13/2026 12:02:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS5,"RAISE LOAD",07/13/2026 12:46:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1778:1626MW) VARIANCE"
03INGRID_GS5,"FOLLOW RTD",07/13/2026 1:02:00 PM,28,0,RTD,"END OF RMS"
03INGRID_GS5,"RAISE LOAD",07/13/2026 2:11:00 PM,0,22,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1572/1363MW)"
03INGRID_GS5,"FOLLOW RTD",07/13/2026 3:02:00 PM,22,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS5,"RAISE LOAD",07/14/2026 3:22:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED TO SOLAR VARIANCE (RTD/ACTUAL)(1644/1472MW)"
03INGRID_GS5,"FOLLOW RTD",07/14/2026 4:05:00 PM,22,0,RTD,"REARMED CR"
03INGRID_GS5,"RAISE LOAD",07/15/2026 3:25:00 PM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1689MW ; ACT: 1415MW)"
03INGRID_GS5,"FOLLOW RTD",07/15/2026 3:38:00 PM,22,0,RTD,"Re-armed CR."
03INGRID_GS5,"RAISE LOAD",07/16/2026 1:37:00 PM,0,19,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2419:2349MW) VARIANCE"
03INGRID_GS5,"FOLLOW RTD",07/16/2026 2:39:00 PM,16,0,RTD,"Re-arm CR"
03INGRID_GS5,"RAISE LOAD",07/16/2026 4:17:00 PM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1499/1363MW)"
03INGRID_GS5,"FOLLOW RTD",07/16/2026 4:46:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS5,"RAISE LOAD",07/16/2026 7:17:00 PM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to high actual system demand"
03INGRID_GS5,"FOLLOW RTD",07/16/2026 9:11:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS5,"RAISE LOAD",07/17/2026 12:02:00 PM,0,22,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL:  2793/2490MW."
03INGRID_GS5,"FOLLOW RTD",07/17/2026 12:56:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS5,"RAISE LOAD",07/17/2026 2:16:00 PM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to San Marcelino Solar variance (RTD/ACT: 240/188MW) and Sta Barbara Solar (RTD/ACT: 50/6MW)"
03INGRID_GS5,"FOLLOW RTD",07/17/2026 2:35:00 PM,10,0,RTD,"Re-arm CR"
03INGRID_GS5,"RAISE LOAD",07/17/2026 4:59:00 PM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 934/837MW)"
03INGRID_GS5,"FOLLOW RTD",07/17/2026 5:58:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS5,"RAISE LOAD",07/18/2026 9:28:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS5,"RAISE LOAD",07/18/2026 9:28:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS5,"FOLLOW RTD",07/18/2026 10:23:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS5,"RAISE LOAD",07/19/2026 5:11:00 PM,0,20,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 629/438MW)"
03INGRID_GS5,"FOLLOW RTD",07/19/2026 6:10:00 PM,22,0,RTD,"Re-arm CR."
03INGRID_GS6,"RAISE LOAD",07/13/2026 8:21:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS6,"FOLLOW RTD",07/13/2026 8:31:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",07/13/2026 9:31:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10633:10745MW)"
03INGRID_GS6,"FOLLOW RTD",07/13/2026 9:49:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMD"
03INGRID_GS6,"RAISE LOAD",07/13/2026 11:12:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS6,"FOLLOW RTD",07/13/2026 12:27:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",07/13/2026 12:46:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1778:1626MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",07/13/2026 1:32:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",07/13/2026 2:05:00 PM,0,28,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1572/1363MW)"
03INGRID_GS6,"FOLLOW RTD",07/13/2026 2:32:00 PM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS6,"RAISE LOAD",07/13/2026 4:33:00 PM,0,28,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 405/245MW)"
03INGRID_GS6,"FOLLOW RTD",07/13/2026 6:23:00 PM,28,0,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03INGRID_GS6,"RAISE LOAD",07/14/2026 8:22:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1133:1027MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",07/14/2026 8:39:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",07/14/2026 10:23:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2567:2478MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",07/14/2026 10:44:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",07/14/2026 11:22:00 AM,0,28,CONTINGENCY RESERVE,"MOT LIFTEDUTILIZED DUE TO VRE SOLAR (2822:2711MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",07/14/2026 12:03:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",07/14/2026 12:29:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (34:-22MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",07/14/2026 1:34:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"LOWER LOAD",07/14/2026 6:45:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-100/-151MW), AND HIGH ACTUAL SYSTEM DEMAND (11587/11611MW)"
03INGRID_GS6,"FOLLOW RTD",07/14/2026 7:07:00 PM,28,0,RTD,"REARMED CR"
03INGRID_GS6,"RAISE LOAD",07/15/2026 8:08:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10175:10245MW)"
03INGRID_GS6,"FOLLOW RTD",07/15/2026 10:00:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",07/15/2026 10:37:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11732:11778MW) & VRE SOLAR (2514:2444MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",07/15/2026 11:17:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",07/15/2026 11:37:00 AM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD=2632/ACT=2517)"
03INGRID_GS6,"FOLLOW RTD",07/15/2026 12:03:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",07/15/2026 12:13:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2594:2410MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",07/15/2026 1:37:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",07/15/2026 2:08:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2167MW ; ACT: 2046MW)"
03INGRID_GS6,"FOLLOW RTD",07/15/2026 3:08:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS6,"RAISE LOAD",07/15/2026 3:15:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1736MW ; ACT: 1548MW)"
03INGRID_GS6,"FOLLOW RTD",07/15/2026 3:50:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS6,"RAISE LOAD",07/15/2026 7:04:00 PM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand."
03INGRID_GS6,"FOLLOW RTD",07/15/2026 7:17:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS6,"ON-LINE",07/16/2026 7:56:00 AM,0,0,GENERATOR START-UP,"With CR schedule next interval."
03INGRID_GS6,"RAISE LOAD",07/16/2026 9:54:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS6,"FOLLOW RTD",07/16/2026 10:00:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",07/16/2026 10:21:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS6,"FOLLOW RTD",07/16/2026 10:42:00 AM,28,0,RTD,"Re-arm CR."
03INGRID_GS6,"RAISE LOAD",07/16/2026 11:15:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2706:2607MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",07/16/2026 11:32:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",07/16/2026 12:03:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2580:2525MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",07/16/2026 12:13:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",07/16/2026 12:31:00 PM,0,2,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2749:2531MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",07/16/2026 1:00:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",07/16/2026 1:17:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS6,"FOLLOW RTD",07/16/2026 1:28:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",07/16/2026 1:42:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2419:2295MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",07/16/2026 2:42:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",07/16/2026 4:15:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1499/1384MW)"
03INGRID_GS6,"FOLLOW RTD",07/16/2026 4:41:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",07/16/2026 7:17:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to high actual system demand"
03INGRID_GS6,"FOLLOW RTD",07/16/2026 7:57:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",07/16/2026 9:54:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS6,"FOLLOW RTD",07/16/2026 10:15:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",07/16/2026 11:22:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (82:21MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",07/16/2026 11:40:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",07/17/2026 8:05:00 AM,0,28,CONTINGENCY RESERVE,"Utilize CR due to HVDC variance RTD/ACTUAL:  83/32MW."
03INGRID_GS6,"FOLLOW RTD",07/17/2026 8:18:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",07/17/2026 12:21:00 PM,0,28,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL:  2794/24222MW."
03INGRID_GS6,"FOLLOW RTD",07/17/2026 12:54:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",07/17/2026 1:35:00 PM,0,28,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL:  2642/2564MW."
03INGRID_GS6,"FOLLOW RTD",07/17/2026 1:51:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",07/17/2026 2:15:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to San Marcelino Solar variance (RTD/ACT: 240/188MW) and Sta Barbara Solar (RTD/ACT: 50/6MW)"
03INGRID_GS6,"FOLLOW RTD",07/17/2026 2:32:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",07/17/2026 4:58:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 934/837MW)"
03INGRID_GS6,"FOLLOW RTD",07/17/2026 5:05:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",07/17/2026 6:31:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to Kalayaan 1 variance (RTD/ACT: 86/0MW)"
03INGRID_GS6,"FOLLOW RTD",07/17/2026 9:58:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",07/17/2026 11:21:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS6,"FOLLOW RTD",07/17/2026 11:38:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"ONLINE AS CR",07/18/2026 7:56:00 AM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR"
03INGRID_GS6,"RAISE LOAD",07/18/2026 10:48:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2919MW ; ACT: 2757MW)"
03INGRID_GS6,"FOLLOW RTD",07/18/2026 11:32:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS6,"RAISE LOAD",07/18/2026 12:17:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2842MW ; ACT: 2598MW)"
03INGRID_GS6,"FOLLOW RTD",07/18/2026 1:17:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS6,"RAISE LOAD",07/18/2026 2:16:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2450/2187MW)"
03INGRID_GS6,"FOLLOW RTD",07/18/2026 2:46:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",07/18/2026 4:27:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1167/1107MW)"
03INGRID_GS6,"FOLLOW RTD",07/18/2026 4:56:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"ONLINE",07/19/2026 7:55:00 AM,0,0,GENERATOR START-UP,"WITH CR SCHEDULE"
03INGRID_GS6,"RAISE LOAD",07/19/2026 9:08:00 AM,0,7,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2049/1850MW)"
03INGRID_GS6,"FOLLOW RTD",07/19/2026 9:45:00 AM,7,0,RTD,"REARMED CR"
03INGRID_GS6,"RAISE LOAD",07/19/2026 9:52:00 AM,0,7,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2215/1998MW)"
03INGRID_GS6,"RAISE LOAD",07/19/2026 10:00:00 AM,7,28,CONTINGENCY RESERVE,"CHANGE CR SCHEDULE FROM 7 TO 28, UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2286/1883MW)"
03INGRID_GS6,"FOLLOW RTD",07/19/2026 10:09:00 AM,28,0,RTD,"REARMED CR"
03INGRID_GS6,"FOLLOW RTD",07/19/2026 10:09:00 AM,28,0,RTD,"REARMED CR"
03INGRID_GS6,"RAISE LOAD",07/19/2026 10:27:00 AM,0,28,CONTINGENCY RESERVE,"UTULIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2357/2204MW)"
03INGRID_GS6,"FOLLOW RTD",07/19/2026 11:01:00 AM,28,0,RTD,"REARMED CR"
03INGRID_GS6,"RAISE LOAD",07/19/2026 11:06:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (2413/1913MW)"
03INGRID_GS6,"FOLLOW RTD",07/19/2026 11:59:00 AM,28,0,RTD,"REARMED CR"
03INGRID_GS6,"RAISE LOAD",07/19/2026 12:11:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2261/1851MW)"
03INGRID_GS6,"FOLLOW RTD",07/19/2026 12:33:00 PM,28,0,RTD,"REARMED CR"
03INGRID_GS6,"RAISE LOAD",07/19/2026 1:00:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2092/1596MW)"
03INGRID_GS6,"FOLLOW RTD",07/19/2026 2:02:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",07/19/2026 2:14:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2074/1389MW)"
03INGRID_GS6,"FOLLOW RTD",07/19/2026 2:49:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",07/19/2026 4:00:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1245/1136MW) and MO forecast error (RTD/ACT: 10425/10320MW)"
03INGRID_GS6,"FOLLOW RTD",07/19/2026 4:13:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",07/19/2026 4:30:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1042/944MW)"
03INGRID_GS6,"FOLLOW RTD",07/19/2026 5:31:00 PM,28,0,RTD,"Re-arm CR"
03KAL_G01,"ONLINE AS PUMP",07/13/2026 12:02:00 AM,0,-160,RTD,"Start of pumping operation"
03KAL_G01,"AS PUMP",07/13/2026 9:03:00 AM,-160,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G01,"ADVISE TO START",07/13/2026 2:20:00 PM,0,90,DISPATCHABLE RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 1529/802MW)"
03KAL_G01,"ONLINE",07/13/2026 2:31:00 PM,0,90,DISPATCHABLE RESERVE,"Due to Solar Generation variance (RTD/ACTUAL : 1529/802MW)"
03KAL_G01,"ADVISE TO SHUTDOWN",07/13/2026 3:31:00 PM,90,0,DISPATCHABLE RESERVE,"To re-arm DR"
03KAL_G01,"SHUTDOWN",07/13/2026 3:33:00 PM,90,0,DISPATCHABLE RESERVE,"Re-armed DR"
03KAL_G01,"SHUTDOWN",07/13/2026 10:22:00 PM,91,0,GENERATOR SHUTDOWN,"End of CR schedule"
03KAL_G01,"ONLINE AS PUMP",07/14/2026 12:34:00 AM,0,-158,RTD,"Start of pumping operation"
03KAL_G01,"AS PUMP",07/14/2026 1:00:00 PM,-160,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G01,"ONLINE AS GEN",07/14/2026 2:01:00 PM,0,91,GENERATOR START-UP,"WITH RTD AND CR SCHEDULE"
03KAL_G01,"RAISE LOAD",07/14/2026 2:06:00 PM,91,131,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2036/1985MW), WIND VARIANCE (RTD/ACTUAL)(114/64MW), AND HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11877/12036MW)"
03KAL_G01,"FOLLOW RTD",07/14/2026 2:48:00 PM,131,91,RTD,"RE-ARMED CR"
03KAL_G01,"RAISE LOAD",07/14/2026 3:08:00 PM,91,131,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1835/1670MW)"
03KAL_G01,"FOLLOW RTD",07/14/2026 4:10:00 PM,161,121,RTD,"REARMED CR"
03KAL_G01,"RAISE LOAD",07/14/2026 6:30:00 PM,141,181,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-100/-139MW), AND HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(11457/11466MW)"
03KAL_G01,"FOLLOW RTD",07/14/2026 7:59:00 PM,151,121,RTD,"REARMED CR"
03KAL_G01,"ONLINE AS PUMP",07/15/2026 12:11:00 AM,0,-158,RTD,"START OF PUMPING OPERATION"
03KAL_G01,"AS PUMP",07/15/2026 1:01:00 PM,-160,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G01,"ONLINE AS PUMP",07/16/2026 1:31:00 AM,0,-158,RTD,"START OF PUMPING OPERATION"
03KAL_G01,"AS PUMP",07/16/2026 10:03:00 AM,-160,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G01,"RAISE LOAD",07/16/2026 2:19:00 PM,0,90,DISPATCHABLE RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2271/1802MW)"
03KAL_G01,"ONLINE AS DR",07/16/2026 2:25:00 PM,0,90,GENERATOR START-UP,"Start of DR schedule"
03KAL_G01,"ADVISED TO SHUTDOWN",07/16/2026 2:52:00 PM,90,0,RTD,"Re-arm DR"
03KAL_G01,"SHUTDOWN AS DR",07/16/2026 2:53:00 PM,90,0,GENERATOR SHUTDOWN,"Re-arm DR"
03KAL_G01,"ONLINE AS RR",07/16/2026 7:16:00 PM,0,90,GENERATOR START-UP,"Start of RR schedule"
03KAL_G01,"ON-LINE AS PUMP",07/17/2026 1:56:00 AM,0,-160,RTD,"RTD"
03KAL_G01,"SHUTDOWN AS PUMP",07/17/2026 11:31:00 AM,-158,0,RTD,"End of pumping operation."
03KAL_G01,"ONLINE AS CR",07/17/2026 6:40:00 PM,0,90,GENERATOR START-UP,"Start of CR schedule"
03KAL_G01,"RAISE LOAD",07/17/2026 10:23:00 PM,101,181,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03KAL_G01,"FOLLOW RTD",07/17/2026 11:21:00 PM,130,0,RTD,"ARMED AS DR"
03KAL_G01,"ON-LINE AS PUMP",07/18/2026 1:30:00 AM,0,-160,RTD,"RTD"
03KAL_G01,"OFFLINE AS PUMP",07/18/2026 1:01:00 PM,-155,0,RTD,"End operation as pump, zero RTD."
03KAL_G01,"ON-LINE AS PUMP",07/19/2026 2:02:00 AM,0,-160,RTD,"RTD"
03KAL_G01,"SHUTDOWN AS PUMP",07/19/2026 3:53:00 PM,-155,0,RTD,"End of pumping operation"
03KAL_G02,"ONLINE AS PUMP",07/13/2026 12:32:00 AM,0,-160,RTD,"Start of pumping operation"
03KAL_G02,"AS PUMP",07/13/2026 8:36:00 AM,-150,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G02,"ON-LINE",07/13/2026 1:05:00 PM,0,0,REGULATING RESERVE,"RR"
03KAL_G02,"RAISE LOAD",07/13/2026 2:13:00 PM,90,180,MOT RAISE,"(RR + MOT) Due to Solar Generation variance (RTD/ACTUAL : 1555/967MW)"
03KAL_G02,"FOLLOW RTD",07/13/2026 2:32:00 PM,180,90,RTD,"From MOT RAISE"
03KAL_G02,"SHUTDOWN",07/13/2026 11:03:00 PM,90,0,GENERATOR SHUTDOWN,"End of RR schedule"
03KAL_G02,"ONLINE AS PUMP",07/14/2026 1:01:00 AM,0,-148,RTD,"Start of pumping operation"
03KAL_G02,"AS PUMP",07/14/2026 9:37:00 AM,-150,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G02,"ON-LINE",07/14/2026 1:35:00 PM,0,0,REGULATING RESERVE,"RR"
03KAL_G02,"SHUTDOWN  AS GEN",07/14/2026 11:37:00 PM,90,0,GENERATOR SHUTDOWN,"WITH ZERO RTD"
03KAL_G02,"ONLINE AS PUMP",07/15/2026 1:33:00 AM,0,-148,RTD,"START OF PUMPING OPERATION"
03KAL_G02,"AS PUMP",07/15/2026 10:31:00 AM,-150,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G02,"ONLINE AS CR",07/15/2026 4:07:00 PM,0,91,CONTINGENCY RESERVE,"Start-up, with schedule as CR"
03KAL_G02,"TRIPPED",07/15/2026 4:32:00 PM,91,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Due to high-high temperature trust bearing metal as per Mr. Via'a - PO"
03KAL_G02,"ONLINE AS CR",07/15/2026 6:01:00 PM,0,91,GENERATOR START-UP,"From tripping, with schedule as CR for the interval."
03KAL_G02,"RAISE LOAD",07/15/2026 6:57:00 PM,141,171,CONTINGENCY RESERVE,"Due to high actual system demand."
03KAL_G02,"FOLLOW RTD",07/15/2026 7:25:00 PM,175,141,RTD,"Re-armed CR."
03KAL_G02,"RAISE LOAD",07/15/2026 9:13:00 PM,151,181,CONTINGENCY RESERVE,"Due to TERRA variance (RTD: 300MW ; ACT: 0MW)"
03KAL_G02,"FOLLOW RTD",07/15/2026 9:35:00 PM,161,121,RTD,"Re-armed CR."
03KAL_G02,"SHUTDOWN AS GEN",07/16/2026 12:36:00 AM,90,0,GENERATOR SHUTDOWN,"WITH ZERO RTD"
03KAL_G02,"ON-LINE AS PUMP",07/16/2026 2:01:00 AM,0,-150,RTD,"RTD"
03KAL_G02,"AS PUMP",07/16/2026 1:09:00 PM,-150,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G02,"ONLINE AS RR",07/16/2026 4:00:00 PM,0,90,GENERATOR START-UP,"Start of RR schedule"
03KAL_G02,"ON-LINE AS PUMP",07/17/2026 2:31:00 AM,0,-150,RTD,"RTD"
03KAL_G02,"SHUTDOWN AS PUMP",07/17/2026 1:01:00 PM,-145,0,RTD,"End of pumping operation."
03KAL_G02,"ONLINE AS CR",07/17/2026 4:00:00 PM,0,90,GENERATOR START-UP,"Start of CR schedule"
03KAL_G02,"RAISE LOAD",07/18/2026 12:14:00 AM,70,130,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (57:21MW) VARIANCE"
03KAL_G02,"FOLLOW RTD",07/18/2026 12:20:00 AM,100,0,RTD,"ARMED AS DR"
03KAL_G02,"ON-LINE AS PUMP",07/18/2026 2:01:00 AM,0,-148,GENERATOR START-UP,"Start of pumping operation."
03KAL_G02,"OFFLINE AS PUMP",07/18/2026 12:30:00 PM,-145,0,RTD,"End operation as pump, zero RTD."
03KAL_G02,"ONLINE AS CR",07/18/2026 6:00:00 PM,0,90,GENERATOR START-UP,"Start of CR schedule"
03KAL_G02,"ONLINE AS PUMP",07/19/2026 2:31:00 AM,0,-148,RTD,"start of pumping operation."
03KAL_G02,"SHUTDOWN AS PUMP",07/19/2026 3:12:00 PM,-145,0,RTD,"End of pumping operation"
03KAL_G02,"ONLINE AS CR",07/19/2026 6:01:00 PM,0,6,GENERATOR START-UP,"Start of CR schedule"
03KAL_G04,"ONLINE AS  PUMP",07/13/2026 2:03:00 AM,0,-160,GENERATOR START-UP,"Start of pumping operation, RTD"
03KAL_G04,"AS PUMP",07/13/2026 8:04:00 AM,-160,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G04,"ON-LINE",07/13/2026 10:25:00 AM,0,0,REGULATING RESERVE,"RR"
03KAL_G04,"RAISE LOAD",07/13/2026 12:58:00 PM,90,130,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11329:11426MW) & VRE SOLAR (1705:1482MW) VARIANCE"
03KAL_G04,"FOLLOW RTD",07/13/2026 1:35:00 PM,130,90,RTD,"RE-ARMED"
03KAL_G04,"RAISE LOAD",07/13/2026 2:08:00 PM,120,180,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1572/1363MW)"
03KAL_G04,"FOLLOW RTD",07/13/2026 2:42:00 PM,180,120,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03KAL_G04,"SHUTDOWN",07/13/2026 11:42:00 PM,90,0,GENERATOR SHUTDOWN,"End of RR schedule"
03KAL_G04,"FOLLOW RTD",07/14/2026 1:43:00 AM,0,-160,RTD,"Start of pumping operation"
03KAL_G04,"AS PUMP",07/14/2026 8:06:00 AM,-160,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G04,"ADVISED TO START",07/14/2026 2:25:00 PM,0,185,DISPATCHABLE RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2090/1843MW)"
03KAL_G04,"ONLINE AND RAISE LOAD",07/14/2026 2:31:00 PM,0,185,DISPATCHABLE RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2090/1843MW)"
03KAL_G04,"LOWER LOAD",07/14/2026 2:47:00 PM,185,90,DISPATCHABLE RESERVE,"RE-ARMED DR"
03KAL_G04,"SHUTDOWN AS GENERATOR",07/14/2026 3:05:00 PM,90,0,GENERATOR SHUTDOWN,"DR SCHEDULE BELOW TECHNICAL PMIN (46MW)"
03KAL_G04,"ONLINE AS GEN",07/14/2026 3:41:00 PM,0,90,GENERATOR START-UP,"WITH RTD AND CR SCHEDULE"
03KAL_G04,"RAISE LOAD",07/14/2026 6:30:00 PM,145,175,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-100/-139MW), AND HIGH ACTUAL SYSTEM DEMAND (11457/11466MW)"
03KAL_G04,"FOLLOW RTD",07/14/2026 7:59:00 PM,145,125,CONTINGENCY RESERVE,"REARMED CR"
03KAL_G04,"SHUTDOWN AS GEN",07/15/2026 1:03:00 AM,90,0,GENERATOR SHUTDOWN,"WITH ZERO RTD"
03KAL_G04,"ONLINE AS PUMP",07/15/2026 2:02:00 AM,0,-160,RTD,"START OF PUMPING OPERATION"
03KAL_G04,"AS PUMP",07/15/2026 8:02:00 AM,-160,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G04,"ONLINE AS RR",07/15/2026 2:01:00 PM,0,100,REGULATING RESERVE,"Start-up, with schedule as RR"
03KAL_G04,"RAISE LOAD",07/15/2026 6:57:00 PM,145,185,CONTINGENCY RESERVE,"Due to high actual system demand."
03KAL_G04,"FOLLOW RTD",07/15/2026 7:25:00 PM,185,145,RTD,"Re-armed CR."
03KAL_G04,"RAISE LOAD",07/15/2026 9:13:00 PM,145,185,CONTINGENCY RESERVE,"Due to TERRA variance (RTD: 300MW ; ACT: 0MW)"
03KAL_G04,"FOLLOW RTD",07/15/2026 9:53:00 PM,165,125,RTD,"REARMED CR"
03KAL_G04,"SHUTDOWN AS CR",07/16/2026 3:17:00 AM,90,0,GENERATOR SHUTDOWN,"End of CR schedule"
03KAL_G04,"ON-LINE AS PUMP",07/16/2026 6:02:00 AM,0,-160,RTD,"RTD"
03KAL_G04,"AS PUMP",07/16/2026 11:06:00 AM,-160,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G04,"ON-LINE",07/16/2026 1:37:00 PM,0,0,REGULATING RESERVE,"RR"
03KAL_G04,"ONLINE AS PUMP",07/17/2026 6:02:00 AM,0,-160,RTD,"Start of pumping operation."
03KAL_G04,"SHUTDOWN AS PUMP",07/17/2026 10:07:00 AM,-157,0,RTD,"End of pumping operation."
03KAL_G04,"ONLINE AS RR",07/17/2026 3:01:00 PM,0,90,GENERATOR START-UP,"Start of RR schedule"
03KAL_G04,"RAISE LOAD",07/17/2026 9:42:00 PM,145,185,REGULATING RESERVE,"RR"
03KAL_G04,"FOLLOW RTD",07/17/2026 11:00:00 PM,105,100,REGULATING RESERVE,"RR"
03KAL_G04,"ON-LINE AS PUMP",07/18/2026 4:02:00 AM,0,-160,GENERATOR START-UP,"Start of pumping operation."
03KAL_G04,"OFFLINE AS PUMP",07/18/2026 12:03:00 PM,-161,0,RTD,"End operation as pump, zero RTD."
03KAL_G04,"ONLINE AS RR",07/19/2026 5:30:00 PM,0,59,GENERATOR START-UP,"Start of RR schedule"
03LUMBSOL_G01,"TRIPPED",07/18/2026 10:56:00 AM,25,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to tripping of Tuy T02 (low side only)."
03LUNSOL_G01,"TRIPPED",07/18/2026 10:56:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to tripping of Tuy T02 (low side only)."
03PAGBIL_G01,"RAISE LOAD",07/13/2026 12:01:00 AM,242,290,CONTINGENCY RESERVE,"(RTD+CR) To assist in the start-up sequence of Kalayaan Pump 1"
03PAGBIL_G01,"FOLLOW RTD",07/13/2026 12:20:00 AM,286,240,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G01,"RAISE         LOAD",07/13/2026 5:31:00 AM,320,355,CONTINGENCY RESERVE,"Due to MO forecast error (RTD= 8,140MW/ ACT= 8,346MW)"
03PAGBIL_G01,"FOLLOW RTD",07/13/2026 6:17:00 AM,351,318,RTD,"Re-arm CR"
03PAGBIL_G01,"RAISE LOAD",07/13/2026 7:09:00 AM,240,276,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (634:464MW) VARIANCE"
03PAGBIL_G01,"RAISE LOAD",07/13/2026 7:10:00 AM,240,276,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (684:500MW) VARIANCE"
03PAGBIL_G01,"FOLLOW RTD",07/13/2026 7:52:00 AM,378,346,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G01,"RAISE LOAD",07/13/2026 2:02:00 PM,347,382,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1581/1402MW)"
03PAGBIL_G01,"FOLLOW RTD",07/13/2026 3:05:00 PM,382,363,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G01,"RAISE LOAD",07/13/2026 4:38:00 PM,352,382,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 405/245MW)"
03PAGBIL_G01,"FOLLOW RTD",07/13/2026 6:24:00 PM,376,352,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G01,"LOWER LOAD",07/13/2026 9:58:00 PM,348,320,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 9968/9924MW)"
03PAGBIL_G01,"FOLLOW RTD",07/13/2026 11:33:00 PM,322,290,RTD,"From MOT LOWER"
03PAGBIL_G01,"RAISE LOAD",07/14/2026 12:29:00 AM,249,292,CONTINGENCY RESERVE,"Due to high actual system demand (RTD/ACTUAL Demand: 8834/8908MW)"
03PAGBIL_G01,"FOLLOW RTD",07/14/2026 1:20:00 AM,346,304,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G01,"LOWER LOAD",07/14/2026 1:38:00 AM,336,300,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : 34/62MW)"
03PAGBIL_G01,"FOLLOW RTD",07/14/2026 2:04:00 AM,300,278,RTD,"From MOT LOWER"
03PAGBIL_G01,"RAISE LOAD",07/14/2026 4:26:00 AM,290,625,CONTINGENCY RESERVE,"Due to high actual system demand (RTD: 8346MW; ACT: 8397MW)"
03PAGBIL_G01,"FOLLOW RTD",07/14/2026 5:57:00 AM,377,338,RTD,"Re-arm CR"
03PAGBIL_G01,"RAISE LOAD",07/14/2026 7:22:00 AM,246,282,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (776:671MW) VARIANCE"
03PAGBIL_G01,"LOWER LOAD",07/14/2026 8:46:00 AM,352,300,MOT LOWER,"DUE TO VRE SOLAR (1120:1500MW) VARIANCE"
03PAGBIL_G01,"LOWER LOAD",07/14/2026 9:03:00 AM,337,270,MOT LOWER,"DUE TO HVDC (-122:69MW) & TOTAL VRE (1868:1990MW) VARIANCES"
03PAGBIL_G01,"FOLLOW RTD",07/14/2026 10:25:00 AM,270,312,RTD,"MOT LIFTED"
03PAGBIL_G01,"LOWER LOAD",07/14/2026 12:08:00 PM,320,280,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL: 2410/2666MW."
03PAGBIL_G01,"FOLLOW RTD",07/14/2026 12:46:00 PM,280,292,RTD,"UTILIZED DUE TO VRE SOLAR (2917:2456MW) VARIANCE"
03PAGBIL_G01,"RAISE LOAD",07/14/2026 1:08:00 PM,287,323,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11488:11622MW) & VRE SOLAR (2585:2407MW) VARIANCE"
03PAGBIL_G01,"FOLLOW RTD",07/14/2026 4:33:00 PM,378,352,RTD,"REARMED CR"
03PAGBIL_G01,"RAISE LOAD",07/14/2026 6:39:00 PM,353,382,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-100/-136MW), AND HIGH ACTUAL SYSTEM DEMAND (11497/11561MW)"
03PAGBIL_G01,"FOLLOW RTD",07/14/2026 8:05:00 PM,377,357,RTD,"REARMED CR"
03PAGBIL_G01,"RAISE LOAD",07/15/2026 12:54:00 AM,269,302,CONTINGENCY RESERVE,"UTILIZED DUE TO TERRA SOLAR VARIANCE (RTD/ACTUAL)(357/261MW)"
03PAGBIL_G01,"FOLLOW RTD",07/15/2026 1:44:00 AM,329,290,RTD,"REARMED CR"
03PAGBIL_G01,"RAISE LOAD",07/15/2026 8:10:00 AM,240,276,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10241:10355MW)"
03PAGBIL_G01,"FOLLOW RTD",07/15/2026 8:36:00 AM,319,284,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G01,"LOWER LOAD",07/15/2026 11:21:00 AM,264,240,MOT LOWER,"DUE TO VRE SOLAR (2624:2693MW) VARIANCE"
03PAGBIL_G01,"RAISE LOAD",07/15/2026 12:17:00 PM,251,287,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2586:2317MW) VARIANCE"
03PAGBIL_G01,"FOLLOW RTD",07/15/2026 1:42:00 PM,375,347,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G01,"RAISE LOAD",07/15/2026 2:57:00 PM,347,382,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1893MW ; ACT: 1689MW)"
03PAGBIL_G01,"FOLLOW RTD",07/15/2026 9:54:00 PM,377,347,RTD,"REARMED CR"
03PAGBIL_G01,"RAISE LOAD",07/16/2026 1:26:00 AM,292,327,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE VARIANCE (413/364MW), AND STA RITA MODULE 20 VARIANCE (RTD/ACTUAL) (161/110MW)-ONGOING ONLINE CHANGEOVER OF FUEL"
03PAGBIL_G01,"FOLLOW RTD",07/16/2026 2:52:00 AM,351,314,RTD,"Re-arm CR"
03PAGBIL_G01,"RAISE LOAD",07/16/2026 4:37:00 AM,263,298,CONTINGENCY RESERVE,"Due to Terra Solar BESS RTD variance RTD/ACTUAL: 357/0MW"
03PAGBIL_G01,"FOLLOW RTD",07/16/2026 5:11:00 AM,365,343,RTD,"Re-arm CR"
03PAGBIL_G01,"LOWER LOAD",07/16/2026 7:50:00 AM,281,240,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (10194:10139MW) & VRE SOLAR (1305:1422MW) VARIANCE"
03PAGBIL_G01,"FOLLOW RTD",07/16/2026 8:33:00 AM,240,252,RTD,"MOT LIFTED"
03PAGBIL_G01,"LOWER LOAD",07/16/2026 10:02:00 AM,278,240,MOT LOWER,"DUE TO VRE SOLAR (2632:2751MW) VARIANCE"
03PAGBIL_G01,"FOLLOW RTD",07/16/2026 10:33:00 AM,239,267,RTD,"MOT LIFTED"
03PAGBIL_G01,"LOWER LOAD",07/16/2026 10:56:00 AM,308,270,MOT LOWER,"DUE TO HVDC (-80:-23MW) & VRE SOLAR (2717:2790MW) VARIANCES"
03PAGBIL_G01,"FOLLOW RTD",07/16/2026 11:08:00 AM,269,278,RTD,"MOT LIFTED"
03PAGBIL_G01,"LOWER LOAD",07/16/2026 11:41:00 AM,295,260,MOT LOWER,"DUE TO HVDC (-80:-22MW) & VRE SOLAR (2654:2748MW) VARIANCES"
03PAGBIL_G01,"FOLLOW RTD",07/16/2026 12:40:00 PM,261,302,RTD,"MOT LIFTED"
03PAGBIL_G01,"LOWER LOAD",07/16/2026 1:05:00 PM,332,300,MOT LOWER,"DUE TO HVDC (-80:-23MW) & VRE SOLAR (2492:2632MW) VARIANCES"
03PAGBIL_G01,"FOLLOW RTD",07/16/2026 1:18:00 PM,300,347,RTD,"MOT LIFTED"
03PAGBIL_G01,"RAISE LOAD",07/16/2026 2:11:00 PM,347,377,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2271/2053MW)"
03PAGBIL_G01,"FOLLOW RTD",07/16/2026 2:44:00 PM,378,347,RTD,"Re-arm CR"
03PAGBIL_G01,"LOWER LOAD",07/17/2026 12:38:00 AM,347,300,MOT LOWER,"DUE TO VRE WIND (90:185MW) VARIANCE"
03PAGBIL_G01,"FOLLOW RTD",07/17/2026 1:12:00 AM,300,290,RTD,"MOT LIFTED"
03PAGBIL_G01,"LOWER LOAD",07/17/2026 1:31:00 AM,304,260,MOT LOWER,"DUE TO NON-COMPLIANCE OF KALAYAAN 1 AS PUMP (-158:0MW)"
03PAGBIL_G01,"LOWER LOAD",07/17/2026 1:42:00 AM,290,230,MOT LOWER,"DUE TO NON-COMPLIANCE OF KALAYAAN 1 AS PUMP (-158:0MW)"
03PAGBIL_G01,"FOLLOW RTD",07/17/2026 2:07:00 AM,234,276,RTD,"REARMED CR"
03PAGBIL_G01,"LOWER LOAD",07/17/2026 2:29:00 AM,262,220,MOT LOWER,"MOT CONSTRAIN OFF DUE TO WIND VARIANCE (RTD/ACTUAL)(65/114MW)"
03PAGBIL_G01,"FOLLOW RTD",07/17/2026 2:35:00 AM,246,230,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
03PAGBIL_G01,"LOWER LOAD",07/17/2026 2:45:00 AM,223,190,MOT LOWER,"MOT CONSTRAIN OFF DUE TO WIND VARIANCE (RTD/ACTUAL)(70/144MW)"
03PAGBIL_G01,"LOWER LOAD",07/17/2026 2:57:00 AM,194,150,MOT LOWER,"MOT CONSTRAIN OFF DUE TO WIND VARIANCE (RTD/ACTUAL)(100/140MW)"
03PAGBIL_G01,"LOWER LOAD",07/17/2026 3:05:00 AM,176,140,MOT LOWER,"MOT CONSTRAIN OFF DUE TO WIND VARIANCE (RTD/ACTUAL)(103/129MW)"
03PAGBIL_G01,"FOLLOW RTD",07/17/2026 3:24:00 AM,142,122,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
03PAGBIL_G01,"LOWER LOAD",07/17/2026 7:20:00 AM,264,250,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL: 817/894MW."
03PAGBIL_G01,"FOLLOW RTD",07/17/2026 8:03:00 AM,253,292,RTD,"From MOT instruction."
03PAGBIL_G01,"LOWER LOAD",07/17/2026 9:58:00 AM,290,250,MOT LOWER,"Constrained OFF due to solar and HVDC variance RTD/ACTUAL: 11935/11880MW and -100/-58 respectively."
03PAGBIL_G01,"FOLLOW RTD",07/17/2026 10:22:00 AM,254,242,RTD,"From MOT instruction"
03PAGBIL_G01,"RAISE LOAD",07/17/2026 11:56:00 AM,240,275,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL:  2792/2564MW."
03PAGBIL_G01,"FOLLOW RTD",07/17/2026 12:57:00 PM,278,254,RTD,"Re-arm CR"
03PAGBIL_G01,"LOWER LOAD",07/17/2026 1:28:00 PM,312,270,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL: 2657/2733MW"
03PAGBIL_G01,"FOLLOW RTD",07/17/2026 1:43:00 PM,273,327,RTD,"From MOT instruction."
03PAGBIL_G01,"LOWER LOAD",07/17/2026 2:57:00 PM,347,320,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 2267/2430MW)"
03PAGBIL_G01,"LOWER LOAD",07/17/2026 3:03:00 PM,320,300,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1978/2288MW)"
03PAGBIL_G01,"FOLLOW RTD",07/17/2026 3:15:00 PM,300,347,RTD,"Lifted constrain-off instruction"
03PAGBIL_G01,"FOLLOW RTD",07/18/2026 3:48:00 AM,250,242,RTD,"From MOT Lower. Follow 5-min RTD."
03PAGBIL_G01,"RAISE LOAD",07/18/2026 10:49:00 AM,240,275,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2919MW ; ACT: 2757MW)"
03PAGBIL_G01,"FOLLOW RTD",07/18/2026 11:57:00 AM,280,240,RTD,"Re-armed CR."
03PAGBIL_G01,"RAISE LOAD",07/18/2026 12:17:00 PM,240,275,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2842MW ; ACT: 2598MW)"
03PAGBIL_G01,"RAISE LOAD",07/18/2026 2:32:00 PM,284,304,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2440/2146MW)"
03PAGBIL_G01,"FOLLOW RTD",07/18/2026 2:51:00 PM,347,337,RTD,"Re-arm CR"
03PAGBIL_G01,"LOWER LOAD",07/18/2026 3:04:00 PM,347,320,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1735/1893MW)"
03PAGBIL_G01,"LOWER LOAD",07/18/2026 3:08:00 PM,320,300,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1796/1945MW)"
03PAGBIL_G01,"FOLLOW RTD",07/18/2026 4:17:00 PM,301,342,RTD,"Lifted constrain-off instruction"
03PAGBIL_G01,"RAISE LOAD",07/18/2026 10:03:00 PM,346,382,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11483:11565MW)"
03PAGBIL_G01,"FOLLOW RTD",07/18/2026 11:25:00 PM,377,346,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G01,"RAISE LOAD",07/19/2026 1:08:00 AM,345,380,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03PAGBIL_G01,"FOLLOW RTD",07/19/2026 1:27:00 AM,378,347,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G01,"RAISE LOAD",07/19/2026 8:50:00 AM,210,232,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(1933/1782MW)"
03PAGBIL_G01,"FOLLOW RTD",07/19/2026 9:48:00 AM,245,210,RTD,"REARMED CR"
03PAGBIL_G01,"RAISE LOAD",07/19/2026 9:57:00 AM,225,245,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2179/1930MW)"
03PAGBIL_G01,"RAISE LOAD",07/19/2026 12:28:00 PM,249,280,MOT RAISE,"MOT CONSTRAIN ON DUE TO SOLAR VARIANCE (RTD/ACTUAL)(2025/1660MW)"
03PAGBIL_G01,"FOLLOW RTD",07/19/2026 12:38:00 PM,282,221,RTD,"MOT CONSTRAIN ON INSTRUCTION LIFTED  AND REARMED CR"
03PAGBIL_G01,"RAISE LOAD",07/19/2026 12:50:00 PM,234,269,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL0(1987/1545MW)"
03PAGBIL_G01,"FOLLOW RTD",07/19/2026 3:33:00 PM,364,325,RTD,"Re-arm CR"
03PAGBIL_G01,"LOWER LOAD",07/19/2026 3:46:00 PM,313,290,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1319/1358MW), MO forecast error (RTD/ACT: 10500/10452MW) and HVDC variance (RTD/ACT: 62/107MW)"
03PAGBIL_G01,"FOLLOW RTD",07/19/2026 3:58:00 PM,292,292,RTD,"Lifted constrain-off instruction"
03PAGBIL_G01,"RAISE LOAD",07/19/2026 5:12:00 PM,304,339,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 629/438MW)"
03PAGBIL_G01,"FOLLOW RTD",07/19/2026 5:27:00 PM,356,346,RTD,"Re-arm CR"
03PAGBIL_G02,"FOLLOW RTD",07/13/2026 12:20:00 AM,285,242,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G02,"RAISE         LOAD",07/13/2026 5:31:00 AM,319,355,CONTINGENCY RESERVE,"Due to MO forecast error (RTD= 8,140MW/ ACT= 8,346MW)"
03PAGBIL_G02,"FOLLOW RTD",07/13/2026 6:17:00 AM,348,307,RTD,"Re-arm CR"
03PAGBIL_G02,"RAISE LOAD",07/13/2026 7:09:00 AM,240,276,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (634:464MW) VARIANCE"
03PAGBIL_G02,"RAISE LOAD",07/13/2026 7:10:00 AM,240,276,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (684:500MW) VARIANCE"
03PAGBIL_G02,"FOLLOW RTD",07/13/2026 7:52:00 AM,378,346,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G02,"RAISE LOAD",07/13/2026 2:02:00 PM,347,382,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1581/1402MW)"
03PAGBIL_G02,"FOLLOW RTD",07/13/2026 3:05:00 PM,382,363,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G02,"RAISE LOAD",07/13/2026 4:38:00 PM,352,382,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 405/245MW)"
03PAGBIL_G02,"FOLLOW RTD",07/13/2026 7:03:00 PM,373,352,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G02,"LOWER LOAD",07/13/2026 9:58:00 PM,352,320,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 9968/9924MW)"
03PAGBIL_G02,"FOLLOW RTD",07/13/2026 11:33:00 PM,322,290,RTD,"From MOT LOWER"
03PAGBIL_G02,"RAISE LOAD",07/14/2026 12:40:00 AM,282,326,CONTINGENCY RESERVE,"Due to HVDC variance (RTD/ACTUAL : 49/-23MW)"
03PAGBIL_G02,"FOLLOW RTD",07/14/2026 1:23:00 AM,341,307,RTD,"RE-ARMED CR AND FOLLOW 5-MIN RTD"
03PAGBIL_G02,"LOWER LOAD",07/14/2026 1:38:00 AM,330,300,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : 34/62MW)"
03PAGBIL_G02,"FOLLOW RTD",07/14/2026 2:04:00 AM,300,278,RTD,"From MOT LOWER"
03PAGBIL_G02,"RAISE LOAD",07/14/2026 4:26:00 AM,290,625,CONTINGENCY RESERVE,"Due to high actual system demand (RTD: 8346MW; ACT: 8397MW)"
03PAGBIL_G02,"FOLLOW RTD",07/14/2026 5:57:00 AM,380,342,RTD,"Re-arm CR"
03PAGBIL_G02,"RAISE LOAD",07/14/2026 7:22:00 AM,246,282,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (776:671MW) VARIANCE"
03PAGBIL_G02,"FOLLOW RTD",07/14/2026 7:36:00 AM,293,240,RTD,"Re-arm CR"
03PAGBIL_G02,"LOWER LOAD",07/14/2026 8:46:00 AM,352,300,MOT LOWER,"DUE TO VRE SOLAR (1120:1500MW) VARIANCE"
03PAGBIL_G02,"LOWER LOAD",07/14/2026 9:03:00 AM,337,270,MOT LOWER,"DUE TO HVDC (-122:69MW) & TOTAL VRE (1868:1990MW) VARIANCES"
03PAGBIL_G02,"FOLLOW RTD",07/14/2026 10:25:00 AM,270,312,RTD,"MOT LIFTED"
03PAGBIL_G02,"LOWER LOAD",07/14/2026 12:08:00 PM,321,280,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL: 2410/2666MW."
03PAGBIL_G02,"FOLLOW RTD",07/14/2026 12:46:00 PM,280,292,RTD,"UTILIZED DUE TO VRE SOLAR (2917:2456MW) VARIANCE"
03PAGBIL_G02,"RAISE LOAD",07/14/2026 1:08:00 PM,287,323,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11488:11622MW) & VRE SOLAR (2585:2407MW) VARIANCE"
03PAGBIL_G02,"FOLLOW RTD",07/14/2026 4:33:00 PM,377,352,RTD,"REARMED CR"
03PAGBIL_G02,"RAISE LOAD",07/14/2026 6:39:00 PM,353,382,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (RTD/ACTUAL)(-100/-136MW), AND HIGH ACTUAL SYSTEM DEMAND (11497/11561MW)"
03PAGBIL_G02,"FOLLOW RTD",07/14/2026 8:05:00 PM,380,357,RTD,"REARMED CR"
03PAGBIL_G02,"RAISE LOAD",07/15/2026 12:54:00 AM,263,299,CONTINGENCY RESERVE,"UTILIZED DUE TO TERRA SOLAR VARIANCE (RTD/ACTUAL)(357/261MW)"
03PAGBIL_G02,"FOLLOW RTD",07/15/2026 1:46:00 AM,329,290,RTD,"REARMED CR"
03PAGBIL_G02,"RAISE LOAD",07/15/2026 8:10:00 AM,240,276,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10241:10355MW)"
03PAGBIL_G02,"FOLLOW RTD",07/15/2026 8:38:00 AM,335,284,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G02,"LOWER LOAD",07/15/2026 11:21:00 AM,264,240,MOT LOWER,"DUE TO VRE SOLAR (2624:2693MW) VARIANCE"
03PAGBIL_G02,"RAISE LOAD",07/15/2026 12:17:00 PM,251,287,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2586:2317MW) VARIANCE"
03PAGBIL_G02,"FOLLOW RTD",07/15/2026 1:42:00 PM,375,347,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G02,"RAISE LOAD",07/15/2026 2:57:00 PM,346,382,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 1893MW ; ACT: 1689MW)"
03PAGBIL_G02,"FOLLOW RTD",07/15/2026 5:15:00 PM,379,346,RTD,"Re-armed CR."
03PAGBIL_G02,"RAISE LOAD",07/15/2026 7:02:00 PM,346,382,CONTINGENCY RESERVE,"Due to high actual system demand."
03PAGBIL_G02,"FOLLOW RTD",07/15/2026 9:54:00 PM,377,346,RTD,"REARMED CR"
03PAGBIL_G02,"RAISE LOAD",07/16/2026 1:26:00 AM,121,156,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE VARIANCE (413/364MW), AND STA RITA MODULE 20 VARIANCE (RTD/ACTUAL) (161/110MW)-ONGOING ONLINE CHANGEOVER OF FUEL"
03PAGBIL_G02,"FOLLOW RTD",07/16/2026 2:52:00 AM,279,240,RTD,"Re-arm CR"
03PAGBIL_G02,"FOLLOW RTD",07/16/2026 5:11:00 AM,335,343,RTD,"Re-arm CR"
03PAGBIL_G02,"LOWER LOAD",07/16/2026 7:50:00 AM,281,240,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (10194:10139MW) & VRE SOLAR (1305:1422MW) VARIANCE"
03PAGBIL_G02,"FOLLOW RTD",07/16/2026 8:33:00 AM,240,252,RTD,"MOT LIFTED"
03PAGBIL_G02,"LOWER LOAD",07/16/2026 10:02:00 AM,278,240,MOT LOWER,"DUE TO VRE SOLAR (2632:2751MW) VARIANCE"
03PAGBIL_G02,"FOLLOW RTD",07/16/2026 10:33:00 AM,239,267,RTD,"MOT LIFTED"
03PAGBIL_G02,"LOWER LOAD",07/16/2026 10:56:00 AM,308,270,MOT LOWER,"DUE TO HVDC (-80:-23MW) & VRE SOLAR (2717:2790MW) VARIANCES"
03PAGBIL_G02,"FOLLOW RTD",07/16/2026 11:08:00 AM,269,278,RTD,"MOT LIFTED"
03PAGBIL_G02,"LOWER LOAD",07/16/2026 11:41:00 AM,295,260,MOT LOWER,"DUE TO HVDC (-80:-22MW) & VRE SOLAR (2654:2748MW) VARIANCES"
03PAGBIL_G02,"FOLLOW RTD",07/16/2026 12:40:00 PM,261,302,RTD,"MOT LIFTED"
03PAGBIL_G02,"LOWER LOAD",07/16/2026 1:05:00 PM,332,300,MOT LOWER,"DUE TO HVDC (-80:-23MW) & VRE SOLAR (2492:2632MW) VARIANCES"
03PAGBIL_G02,"FOLLOW RTD",07/16/2026 1:18:00 PM,300,347,RTD,"MOT LIFTED"
03PAGBIL_G02,"RAISE LOAD",07/16/2026 2:11:00 PM,346,376,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2271/2053MW)"
03PAGBIL_G02,"FOLLOW RTD",07/16/2026 2:44:00 PM,384,346,RTD,"Re-arm CR"
03PAGBIL_G02,"LOWER LOAD",07/17/2026 12:38:00 AM,347,300,MOT LOWER,"DUE TO VRE WIND (90:185MW) VARIANCE"
03PAGBIL_G02,"FOLLOW RTD",07/17/2026 1:12:00 AM,300,290,RTD,"MOT LIFTED"
03PAGBIL_G02,"LOWER LOAD",07/17/2026 1:31:00 AM,304,260,MOT LOWER,"DUE TO NON-COMPLIANCE OF KALAYAAN 1 AS PUMP (-158:0MW)"
03PAGBIL_G02,"LOWER LOAD",07/17/2026 1:42:00 AM,290,230,MOT LOWER,"DUE TO NON-COMPLIANCE OF KALAYAAN 1 AS PUMP (-158:0MW)"
03PAGBIL_G02,"FOLLOW RTD",07/17/2026 2:07:00 AM,230,258,RTD,"REARMED CR"
03PAGBIL_G02,"LOWER LOAD",07/17/2026 2:30:00 AM,263,240,MOT LOWER,"MOT CONSTRAIN OFF DUE TO WIND VARIANCE (RTD/ACTUAL)(65/117MW)"
03PAGBIL_G02,"FOLLOW RTD",07/17/2026 3:24:00 AM,241,278,RTD,"MOT CONSTRAIN OFF INSTRUCTION LIFTED"
03PAGBIL_G02,"LOWER LOAD",07/17/2026 5:57:00 AM,260,240,MOT LOWER,"Constrained OFF due to HVDC variance RTD/ACTUAL: -51/21MW."
03PAGBIL_G02,"FOLLOW RTD",07/17/2026 6:30:00 AM,236,240,RTD,"From MOT instruction."
03PAGBIL_G02,"LOWER LOAD",07/17/2026 7:20:00 AM,264,250,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL: 817/894MW."
03PAGBIL_G02,"FOLLOW RTD",07/17/2026 8:03:00 AM,250,290,RTD,"From MOT instruction."
03PAGBIL_G02,"LOWER LOAD",07/17/2026 9:58:00 AM,290,250,MOT LOWER,"Constrained OFF due to solar and HVDC variance RTD/ACTUAL: 11935/11880MW and -100/-58 respectively."
03PAGBIL_G02,"FOLLOW RTD",07/17/2026 10:22:00 AM,241,242,RTD,"From MOT instruction"
03PAGBIL_G02,"RAISE LOAD",07/17/2026 11:56:00 AM,240,276,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL:  2792/2564MW."
03PAGBIL_G02,"FOLLOW RTD",07/17/2026 12:57:00 PM,289,252,RTD,"Re-arm CR"
03PAGBIL_G02,"LOWER LOAD",07/17/2026 1:28:00 PM,309,270,MOT LOWER,"Constrained OFF due to solar variance RTD/ACTUAL: 2657/2733MW"
03PAGBIL_G02,"FOLLOW RTD",07/17/2026 1:43:00 PM,266,323,RTD,"From MOT instruction."
03PAGBIL_G02,"LOWER LOAD",07/17/2026 2:54:00 PM,346,320,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 2267/2430MW)"
03PAGBIL_G02,"LOWER LOAD",07/17/2026 3:03:00 PM,320,300,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1978/2288MW)"
03PAGBIL_G02,"FOLLOW RTD",07/17/2026 3:25:00 PM,302,340,RTD,"Lifted constrain-off instruction"
03PAGBIL_G02,"FOLLOW RTD",07/18/2026 3:48:00 AM,250,242,RTD,"From MOT Lower. Follow 5-min RTD."
03PAGBIL_G02,"RAISE LOAD",07/18/2026 10:49:00 AM,240,276,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2919MW ; ACT: 2757MW)"
