Luzon System Operations
03INGRID_GS5,"RAISE LOAD",08/19/2026 10:15:00 AM,0,22,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 981/742MW)"
03INGRID_GS5,"FOLLOW RTD",08/19/2026 10:35:00 AM,22,0,RTD,"Re-armed CR and follow 5-min RTD"
03INGRID_GS5,"RAISE LOAD",08/19/2026 5:04:00 PM,0,22,CONTINGENCY RESERVE,"(RTD+CR) Due to Solar Generation variance (RTD/ACTUAL : 183/143MW)"
03INGRID_GS5,"FOLLOW RTD",08/19/2026 5:59:00 PM,22,0,RTD,"Re-armed CR and follow 5-min RTD"
03INGRID_GS5,"RAISE LOAD",08/20/2026 8:21:00 PM,0,22,CONTINGENCY RESERVE,"(RTD + CR) Due to Wind Generation variance (RTD/ACTUAL : 275/225MW)"
03INGRID_GS5,"FOLLOW RTD",08/20/2026 9:00:00 PM,22,0,RTD,"Re-arm CR."
03INGRID_GS5,"FOLLOW RTD",08/21/2026 6:37:00 PM,22,0,RTD,"Re-armed CR and follow 5-min RTD"
03INGRID_GS6,"ONLINE AS CR",08/17/2026 7:55:00 AM,0,0,GENERATOR START-UP,"Start of CR schedule"
03INGRID_GS6,"RAISE LOAD",08/17/2026 10:01:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 812/737MW)"
03INGRID_GS6,"FOLLOW RTD",08/17/2026 10:47:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",08/17/2026 3:33:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to HVDC variance (RTD/ACT: -56/-132MW)"
03INGRID_GS6,"FOLLOW RTD",08/17/2026 3:57:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",08/17/2026 4:14:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to HVDC variance (RTD/ACT: -50/-141MW)"
03INGRID_GS6,"FOLLOW RTD",08/17/2026 5:01:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",08/17/2026 6:23:00 PM,0,28,CONTINGENCY RESERVE,"Utilize CR due to HVDC variance RTD/ACTUAL: -50/-162MW."
03INGRID_GS6,"FOLLOW RTD",08/17/2026 7:04:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",08/17/2026 7:27:00 PM,0,28,CONTINGENCY RESERVE,"Utilize CR due to HVDC and wind variance RTD/ACTUAL: -150/-182MW and 177/144MW."
03INGRID_GS6,"FOLLOW RTD",08/17/2026 8:57:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"ON-LINE",08/18/2026 7:55:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
03INGRID_GS6,"RAISE LOAD",08/18/2026 10:36:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10077:10166MW)"
03INGRID_GS6,"FOLLOW RTD",08/18/2026 11:11:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",08/18/2026 12:14:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (9838:9928MW) & VRE SOLAR (1398:1310MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",08/18/2026 12:37:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",08/18/2026 1:20:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10240:10356MW)"
03INGRID_GS6,"FOLLOW RTD",08/18/2026 1:26:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",08/18/2026 2:34:00 PM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=10277/ACT=10385)"
03INGRID_GS6,"FOLLOW RTD",08/18/2026 3:08:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS6,"RAISE LOAD",08/18/2026 5:13:00 PM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand (RTD=9987/DEM=10123)"
03INGRID_GS6,"FOLLOW RTD",08/18/2026 5:45:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS6,"RAISE LOAD",08/19/2026 10:13:00 AM,0,28,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 922/737MW)"
03INGRID_GS6,"FOLLOW RTD",08/19/2026 10:43:00 AM,28,0,RTD,"Re-armed CR and follow 5-min RTD"
03INGRID_GS6,"RAISE LOAD",08/19/2026 11:30:00 AM,0,28,CONTINGENCY RESERVE,"(RTD + CR) Due to high actual system demand (RTD/ACTUAL Demand: 10196/10381MW)"
03INGRID_GS6,"FOLLOW RTD",08/19/2026 5:05:00 PM,28,0,RTD,"Re-armed CR and follow 5-min RTD"
03INGRID_GS6,"RAISE LOAD",08/19/2026 6:19:00 PM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand (RTD/ACTUAL Demand: 9912/10032MW)"
03INGRID_GS6,"FOLLOW RTD",08/19/2026 7:13:00 PM,28,0,RTD,"Re-armed CR and follow 5-min RTD"
03INGRID_GS6,"ONLINE AS CR",08/20/2026 7:57:00 AM,0,0,CONTINGENCY RESERVE,"Start-up, with schedule as CR."
03INGRID_GS6,"RAISE LOAD",08/20/2026 8:08:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to tripping of Sta Rita 30 with 218MW"
03INGRID_GS6,"FOLLOW RTD",08/20/2026 8:12:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",08/20/2026 10:58:00 AM,0,28,CONTINGENCY RESERVE,"Due to tripping of MPGC 3 (133MW)."
03INGRID_GS6,"FOLLOW RTD",08/20/2026 12:07:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS6,"RAISE LOAD",08/20/2026 1:30:00 PM,0,28,CONTINGENCY RESERVE,"Due to high actual system demand (RTD: 10871MW; ACT: 10955MW)"
03INGRID_GS6,"FOLLOW RTD",08/20/2026 2:36:00 PM,28,0,RTD,"Re-armed CR and follow 5-min RTD"
03INGRID_GS6,"RAISE LOAD",08/20/2026 2:58:00 PM,0,28,CONTINGENCY RESERVE,"(RTD + CR) Due to high actual system demand (RTD/ACTUAL Demand: 11079/11125MW)"
03INGRID_GS6,"FOLLOW RTD",08/20/2026 3:22:00 PM,28,0,RTD,"Re-armed CR and follow 5-min RTD"
03INGRID_GS6,"RAISE LOAD",08/20/2026 7:47:00 PM,0,28,CONTINGENCY RESERVE,"(RTD + CR) Due to high actual system demand (RTD/ACTUAL Demand: 11011/11085MW)"
03INGRID_GS6,"FOLLOW RTD",08/20/2026 8:04:00 PM,28,0,RTD,"Re-armed CR and follow 5-min RTD"
03INGRID_GS6,"RAISE LOAD",08/21/2026 9:46:00 AM,0,28,CONTINGENCY RESERVE,"Utilize CR due to solar variance, RTD/ACTUAL: 1976/1826MW"
03INGRID_GS6,"FOLLOW RTD",08/21/2026 10:47:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",08/21/2026 10:54:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to tripping of Pagbilao 2 (RTD/ACT: 270/0MW)"
03INGRID_GS6,"FOLLOW RTD",08/21/2026 11:06:00 AM,28,0,RTD,"Re-arm CR,"
03INGRID_GS6,"RAISE LOAD",08/21/2026 1:30:00 PM,0,28,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD'ACTUAL: 2702/2590MW"
03INGRID_GS6,"FOLLOW RTD",08/21/2026 1:54:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",08/21/2026 3:22:00 PM,0,28,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1672/1579MW)"
03INGRID_GS6,"FOLLOW RTD",08/21/2026 3:36:00 PM,28,0,RTD,"Re-armed CR and follow 5-min RTD"
03INGRID_GS6,"FOLLOW RTD",08/21/2026 4:26:00 PM,28,0,RTD,"Re-armed CR and follow 5-min RTD"
03INGRID_GS6,"FOLLOW RTD",08/21/2026 6:58:00 PM,28,0,RTD,"Re-armed CR and follow 5-min RTD"
03INGRID_GS6,"RAISE LOAD",08/21/2026 8:23:00 PM,0,28,CONTINGENCY RESERVE,"Due to tripping of Kalayaan 4 (184MW)"
03INGRID_GS6,"FOLLOW RTD",08/21/2026 8:48:00 PM,28,0,RTD,"Re-armed CR and follow 5-min RTD"
03INGRID_GS6,"RAISE LOAD",08/22/2026 8:05:00 AM,0,28,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD'ACTUAL: 881/809MW"
03INGRID_GS6,"FOLLOW RTD",08/22/2026 8:34:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",08/22/2026 9:01:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED TO ASSIST KALAYAAN 2 ON-LINE AS PUMP"
03INGRID_GS6,"FOLLOW RTD",08/22/2026 9:34:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",08/22/2026 10:01:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1585:1117MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",08/22/2026 10:36:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",08/22/2026 10:45:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10553:10600MW) & VRE SOLAR (1700:1444MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",08/22/2026 11:42:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",08/22/2026 11:53:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO TOTAL VRE (2228:1700MW) VARIANCES"
03INGRID_GS6,"FOLLOW RTD",08/22/2026 12:08:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",08/22/2026 12:33:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1619:1204MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",08/22/2026 12:51:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",08/22/2026 1:40:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2038:1810MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",08/22/2026 1:58:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",08/22/2026 2:33:00 PM,0,28,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1969/1750MW)"
03INGRID_GS6,"FOLLOW RTD",08/22/2026 2:47:00 PM,28,0,RTD,"Re-armed CR and follow 5-min RTD"
03INGRID_GS6,"RAISE LOAD",08/22/2026 3:28:00 PM,0,28,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1599/1372MW)"
03INGRID_GS6,"FOLLOW RTD",08/22/2026 3:54:00 PM,28,0,RTD,"Re-armed CR and follow 5-min RTD"
03INGRID_GS6,"RAISE LOAD",08/22/2026 5:13:00 PM,0,28,CONTINGENCY RESERVE,"(RTD + CR) Due to high actual system demand (RTD/ACTUAL Demand: 10287/10338MW)"
03INGRID_GS6,"FOLLOW RTD",08/22/2026 9:00:00 PM,28,0,RTD,"End of CR schedule"
03INGRID_GS6,"ON-LINE",08/23/2026 7:56:00 AM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
03INGRID_GS6,"RAISE LOAD",08/23/2026 9:09:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1178:1108MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",08/23/2026 9:22:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",08/23/2026 10:01:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO TOTAL VRE (1718:1522MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",08/23/2026 10:51:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",08/23/2026 10:58:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO TOTAL VRE (1730:1428MW) VARIANCES"
03INGRID_GS6,"FOLLOW RTD",08/23/2026 11:37:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",08/23/2026 12:24:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO TOTAL VRE (1668:1349MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",08/23/2026 1:50:00 PM,28,0,RTD,"Re-arm CR"
03KAL_G01,"SHUTDOWN AS PUMP",08/17/2026 8:54:00 AM,-157,0,RTD,"End of pumping operation"
03KAL_G01,"ONLINE AS PUMP",08/18/2026 12:01:00 AM,0,-158,RTD,"Start of pumping operation."
03KAL_G01,"AS PUMP",08/18/2026 9:52:00 AM,-160,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G01,"ON-LINE AS PUMP",08/19/2026,0,-159,GENERATOR START-UP,"Start of pumping operation."
03KAL_G01,"SHUTDOWN AS PUMP",08/19/2026 8:02:00 AM,-158,0,RTD,"End of pumping operation"
03KAL_G01,"ADVISE TO START",08/19/2026 4:58:00 PM,0,90,DISPATCHABLE RESERVE,"(RTD + DR) Due to high actual system demand (RTD/ACTUAL Demand: 9740/9830MW)"
03KAL_G01,"ONLINE",08/19/2026 5:04:00 PM,0,90,DISPATCHABLE RESERVE,"(RTD + DR) Due to high actual system demand (RTD/ACTUAL Demand: 9740/9830MW)"
03KAL_G01,"FOLLOW RTD",08/19/2026 7:46:00 PM,135,0,RTD,"From DR instruction"
03KAL_G01,"SHUTDOWN",08/19/2026 7:47:00 PM,135,0,GENERATOR SHUTDOWN,"End of DR utilization"
03KAL_G01,"ONLINE AS PUMP",08/20/2026,0,-158,RTD,"Start of pumping operation."
03KAL_G01,"OFFLINE AS PUMP",08/20/2026 8:44:00 AM,-157,0,RTD,"End operation as pump, zero RTD."
03KAL_G01,"ONLINE",08/20/2026 5:41:00 PM,0,91,GENERATOR START-UP,"With CR schedule"
03KAL_G01,"RAISE LOAD",08/20/2026 6:26:00 PM,101,151,CONTINGENCY RESERVE,"(RTD + CR) Due to HVDC variance (RTD/ACTUAL : -100/-158MW)"
03KAL_G01,"FOLLOW RTD",08/20/2026 7:08:00 PM,181,131,RTD,"Re-armed CR and follow 5-min RTD"
03KAL_G01,"ON-LINE AS PUMP",08/21/2026 3:37:00 AM,0,-158,GENERATOR START-UP,"Start of pumping operation."
03KAL_G01,"SHUTDOWN AS PUMP",08/21/2026 11:43:00 AM,-157,0,RTD,"End of pumping operation"
03KAL_G01,"ADVISE TO START",08/21/2026 6:15:00 PM,0,90,DISPATCHABLE RESERVE,"Due to high actual system demand (RTD/ACTUAL Demand: 10661/10823MW)"
03KAL_G01,"ONLINE",08/21/2026 6:20:00 PM,0,90,DISPATCHABLE RESERVE,"Due to high actual system demand (RTD/ACTUAL Demand: 10661/10823MW)"
03KAL_G01,"RAISE LOAD",08/21/2026 6:22:00 PM,90,125,DISPATCHABLE RESERVE,"(RTD + DR) Due to high actual system demand (RTD/ACTUAL Demand: 10661/10823MW)"
03KAL_G01,"FOLLOW RTD",08/21/2026 8:48:00 PM,118,0,RTD,"Re-armed DR and follow 5-min RTD"
03KAL_G01,"SHUTDOWN",08/21/2026 8:50:00 PM,118,0,GENERATOR SHUTDOWN,"End of DR utilization"
03KAL_G01,"ONLINE AS PUMP",08/22/2026 2:00:00 AM,0,-158,RTD,"Start of pumping operation"
03KAL_G01,"SHUTDOWN AS PUMP",08/22/2026 3:18:00 PM,-158,0,RTD,"End of pumping operation"
03KAL_G01,"ONLINE",08/22/2026 6:01:00 PM,0,90,GENERATOR START-UP,"With RTD schedule"
03KAL_G01,"RAISE LOAD",08/22/2026 6:28:00 PM,90,110,CONTINGENCY RESERVE,"(RTD + CR) Due to high actual system demand (RTD/ACTUAL Demand: 10639/10700MW)"
03KAL_G01,"FOLLOW RTD",08/22/2026 9:14:00 PM,110,90,RTD,"Re-armed CR and follow 5-min RTD"
03KAL_G01,"SHUTDOWN",08/22/2026 9:42:00 PM,90,0,GENERATOR SHUTDOWN,"End of CR schedule"
03KAL_G01,"ONLINE AS PUMP",08/23/2026 1:01:00 AM,0,-158,RTD,"Start of pumping operation"
03KAL_G01,"SHUTDOWN AS  PUMP",08/23/2026 4:38:00 PM,-157,0,GENERATOR SHUTDOWN,"End of pumping operation, Zero RTD"
03KAL_G02,"ON-LINE AS PUMP",08/17/2026 1:07:00 AM,0,-150,RTD,"RTD"
03KAL_G02,"ONLINE AS CR",08/17/2026 5:01:00 PM,0,90,GENERATOR START-UP,"With schedule as CR for the interval."
03KAL_G02,"PUMP TRIPPED",08/18/2026 1:02:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped upon sequence of pump online."
03KAL_G02,"ONLINE AS PUMP",08/18/2026 1:42:00 AM,0,-148,RTD,"Start of pumping operation."
03KAL_G02,"AS PUMP",08/18/2026 8:15:00 AM,-150,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G02,"ON-LINE AS GEN",08/18/2026 5:00:00 PM,0,90,GENERATOR START-UP,"With CR schedule."
03KAL_G02,"SHUTDOWN AS GEN",08/18/2026 9:28:00 PM,90,0,GENERATOR SHUTDOWN,"End of schedule."
03KAL_G02,"ADVISE TO START",08/19/2026 10:20:00 AM,0,90,DISPATCHABLE RESERVE,"(RTD + DR) Due to Solar Generation variance (RTD/ACTUAL : 1010/757MW)"
03KAL_G02,"ONLINE",08/19/2026 10:25:00 AM,0,90,DISPATCHABLE RESERVE,"(RTD + DR) Due to Solar Generation variance (RTD/ACTUAL : 1010/757MW)"
03KAL_G02,"FOLLOW RTD",08/19/2026 1:00:00 PM,90,75,RTD,"Shifted from DR to RR schedule"
03KAL_G02,"SHUTDOWN AS CR",08/19/2026 9:32:00 PM,90,0,GENERATOR SHUTDOWN,"End of CR schedule"
03KAL_G02,"ADVISED TO START AS DR",08/20/2026 12:02:00 PM,0,90,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 2122MW ; ACT: 1789MW)"
03KAL_G02,"ONLINE AS DR",08/20/2026 12:06:00 PM,0,90,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 2122MW ; ACT: 1789MW)"
03KAL_G02,"LOWER LOAD",08/20/2026 1:05:00 PM,90,70,DISPATCHABLE RESERVE,"Re-armed DR"
03KAL_G02,"FOLLOW RTD",08/20/2026 1:06:00 PM,70,0,RTD,"Re-armed DR"
03KAL_G02,"OFFLINE AS DR",08/20/2026 1:08:00 PM,70,0,RTD,"Re-armed DR"
03KAL_G02,"ONLINE",08/20/2026 4:00:00 PM,0,91,GENERATOR START-UP,"With CR schedule"
03KAL_G02,"RAISE LOAD",08/20/2026 4:17:00 PM,91,131,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 912/1129MW)"
03KAL_G02,"FOLLOW RTD",08/20/2026 5:12:00 PM,181,141,RTD,"Re-armed CR and follow 5-min RTD"
03KAL_G02,"RAISE LOAD",08/20/2026 6:26:00 PM,141,181,CONTINGENCY RESERVE,"(RTD + CR) Due to HVDC variance (RTD/ACTUAL : -100/-158MW)"
03KAL_G02,"FOLLOW RTD",08/20/2026 8:04:00 PM,181,141,RTD,"Re-armed CR and follow 5-min RTD"
03KAL_G02,"RAISE LOAD",08/20/2026 8:19:00 PM,141,181,CONTINGENCY RESERVE,"(RTD + CR) Due to Wind Generation variance (RTD/ACTUAL : 275/225MW)"
03KAL_G02,"FOLLOW RTD",08/20/2026 11:38:00 PM,131,91,RTD,"Re-armed CR and follow 5-min RTD"
03KAL_G02,"SHUTDOWN",08/20/2026 11:47:00 PM,91,0,GENERATOR SHUTDOWN,"End of CR schedule"
03KAL_G02,"ONLINE AS PUMP",08/21/2026 2:01:00 AM,0,-148,RTD,"Start of pumping operation"
03KAL_G02,"SHUTDOWN AS PUMP",08/21/2026 11:17:00 AM,-146,0,RTD,"End of pumping operation"
03KAL_G02,"ONLINE",08/21/2026 5:00:00 PM,0,91,GENERATOR START-UP,"With CR schedule"
03KAL_G02,"FOLLOW RTD",08/21/2026 8:16:00 PM,181,141,RTD,"Re-armed CR and follow 5-min RTD"
03KAL_G02,"RAISE LOAD",08/21/2026 8:25:00 PM,141,181,CONTINGENCY RESERVE,"Due to tripping of Kalayaan 4 (184MW)"
03KAL_G02,"FOLLOW RTD",08/21/2026 10:18:00 PM,131,91,RTD,"Re-armed CR and follow 5-min RTD"
03KAL_G02,"SHUTDOWN",08/22/2026 1:33:00 AM,90,0,GENERATOR SHUTDOWN,"End of CR schedule"
03KAL_G02,"ONLINE AS PUMP",08/22/2026 9:01:00 AM,0,-148,RTD,"Start of pumping operation."
03KAL_G02,"AS PUMP",08/22/2026 1:11:00 PM,-150,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G02,"ONLINE",08/22/2026 4:20:00 PM,0,90,GENERATOR START-UP,"With CR schedule"
03KAL_G02,"RAISE LOAD",08/22/2026 5:15:00 PM,120,160,CONTINGENCY RESERVE,"(RTD + CR) Due to high actual system demand (RTD/ACTUAL Demand: 10303/10375MW)"
03KAL_G02,"FOLLOW RTD",08/22/2026 5:58:00 PM,160,120,RTD,"Re-armed CR and follow 5-min RTD"
03KAL_G02,"RAISE LOAD",08/22/2026 6:10:00 PM,120,160,CONTINGENCY RESERVE,"(RTD + CR) Due to HVDC variance (RTD/ACTUAL : -100/-156MW)"
03KAL_G02,"FOLLOW RTD",08/22/2026 10:19:00 PM,130,90,RTD,"Re-armed CR and follow 5-min RTD"
03KAL_G02,"SHUTDOWN",08/22/2026 10:48:00 PM,90,0,GENERATOR SHUTDOWN,"End of CR schedule"
03KAL_G02,"SHUTDOWN  AS PUMP",08/23/2026 2:03:00 PM,-148,0,GENERATOR SHUTDOWN,"End of pumping operation, Zero RTD"
03KAL_G04,"ONLINE AS PUMP",08/17/2026 2:01:00 AM,0,-161,GENERATOR START-UP,"Start of pumping operation, RTD"
03KAL_G04,"SHUTDOW AS PUMP",08/17/2026 7:32:00 AM,-160,0,GENERATOR SHUTDOWN,"End of pumping operaion."
03KAL_G04,"ONLINE AS RR",08/17/2026 3:00:00 PM,0,90,GENERATOR START-UP,"Start of RR schedule"
03KAL_G04,"ADVICE TO START",08/18/2026 12:32:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO TRIPPING OF EERI 1 (195:0MW) AND HIGH ACTUAL SYSTEM DEMAND (9815:9948MW) & VRE SOLAR (1392:1213MW) VARIANCE"
03KAL_G04,"RAISE LOAD",08/18/2026 12:37:00 PM,0,90,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO TRIPPING OF EERI 1 (195:0MW) AND HIGH ACTUAL SYSTEM DEMAND (9815:9948MW) & VRE SOLAR (1392:1213MW) VARIANCE"
03KAL_G04,"FOLLOW RTD",08/18/2026 1:30:00 PM,90,0,DISPATCHABLE RESERVE,"RE-ARMED"
03KAL_G04,"ON-LINE AS GEN",08/18/2026 3:07:00 PM,0,95,GENERATOR START-UP,"With RR schedule."
03KAL_G04,"SHUTDOWN AS GEN",08/19/2026 2:03:00 AM,95,0,GENERATOR SHUTDOWN,"WITH ZERO (0MW) RTD"
03KAL_G04,"ADVISE TO START",08/19/2026 7:29:00 AM,0,90,DISPATCHABLE RESERVE,"Due to high actual system demand (RTD/ACTUAL Demand: 8530/8600MW)"
03KAL_G04,"ONLINE",08/19/2026 7:33:00 AM,0,90,DISPATCHABLE RESERVE,"Due to high actual system demand (RTD/ACTUAL Demand: 8530/8600MW)"
03KAL_G04,"FOLLOW RTD",08/19/2026 8:25:00 AM,90,93,RTD,"Shifted from DR to RR schedule"
03KAL_G04,"RAISE LOAD",08/19/2026 10:19:00 AM,90,130,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 981/763MW)"
03KAL_G04,"FOLLOW RTD",08/19/2026 5:25:00 PM,150,110,RTD,"Re-armed CR and follow 5-min RTD"
03KAL_G04,"RAISE LOAD",08/19/2026 6:30:00 PM,110,150,CONTINGENCY RESERVE,"Due to high actual system demand (RTD/ACTUAL Demand: 9929/10114MW)"
03KAL_G04,"FOLLOW RTD",08/19/2026 8:27:00 PM,185,145,RTD,"Re-armed CR and follow 5-min RTD"
03KAL_G04,"SHUTDOWN AS CR",08/20/2026 12:32:00 AM,90,0,GENERATOR SHUTDOWN,"End of CR schedule"
03KAL_G04,"ONLINE AS RR",08/20/2026 8:02:00 AM,0,95,REGULATING RESERVE,"Start-up, with schedule as RR"
03KAL_G04,"SHUTDOWN",08/21/2026 1:02:00 AM,95,0,GENERATOR SHUTDOWN,"End of RR schedule"
03KAL_G04,"ONLINE",08/21/2026 4:20:00 PM,0,95,GENERATOR START-UP,"With RR schedule"
03KAL_G04,"ONLINE AS PUMP",08/22/2026 4:01:00 AM,0,-160,RTD,"Start operation as pump."
03KAL_G04,"AS PUMP",08/22/2026 9:51:00 AM,-160,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G04,"ADVICE TO START",08/22/2026 12:34:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (1619:1184MW) VARIANCE"
03KAL_G04,"RAISE LOAD",08/22/2026 12:38:00 PM,0,90,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO VRE SOLAR (1619:1184MW) VARIANCE"
03KAL_G04,"FOLLOW RTD",08/22/2026 1:09:00 PM,90,0,DISPATCHABLE RESERVE,"RE-ARMED"
03KAL_G04,"ADVISE TO START",08/22/2026 3:34:00 PM,0,110,DISPATCHABLE RESERVE,"(RTD + DR) Due to high actual system demand (RTD/ACTUAL Demand: 10503/10647MW)"
03KAL_G04,"ONLINE",08/22/2026 3:38:00 PM,0,86,DISPATCHABLE RESERVE,"(RTD + DR) Due to high actual system demand (RTD/ACTUAL Demand: 10503/10647MW) ; Kalayaan HEPP request to retain to 90MW (schedule was below technical Pmin)"
03KAL_G04,"LOWER LOAD",08/22/2026 4:02:00 PM,110,90,DISPATCHABLE RESERVE,"To re-arm DR"
03KAL_G04,"SHIFTED TO RR",08/22/2026 4:05:00 PM,90,95,REGULATING RESERVE,"From DR schedule"
03KAL_G04,"RAISE LOAD",08/22/2026 11:10:00 PM,90,130,CONTINGENCY RESERVE,"(RTD + CR) Due to high actual system demand (RTD/ACTUAL Demand: 9837/9963MW)"
03KAL_G04,"FOLLOW RTD",08/22/2026 11:43:00 PM,100,90,RTD,"Re-armed CR and follow 5-min RTD"
03KAL_G04,"SHUTDOWN",08/23/2026 12:02:00 AM,90,0,GENERATOR SHUTDOWN,"End of CR schedule"
03KAL_G04,"ON-LINE AS PUMP",08/23/2026 6:02:00 AM,0,-160,RTD,"RTD"
03KAL_G04,"AS PUMP",08/23/2026 12:31:00 PM,-160,0,GENERATOR SHUTDOWN,"ZERO RTD"
03KAL_G04,"ONLINE",08/23/2026 6:01:00 PM,0,95,GENERATOR START-UP,"With RR schedule"
03KAL_G04,"RAISE         LOAD",08/23/2026 11:02:00 PM,90,120,CONTINGENCY RESERVE,"Due to wind variance (RTD= 115MW/ ACT= 72MW)"
03KAL_G04,"FOLLOW RTD",08/23/2026 11:40:00 PM,120,90,RTD,"Re-arm CR"
03MKBN_A,"SHUTDOWN",08/18/2026 3:26:00 AM,20,0,GENERATOR SHUTDOWN,"Makban A U2 shutdown"
03MKBN_A,"ONLINE",08/19/2026 10:37:00 AM,0,7,GENERATOR START-UP,"For unit 2, From PM"
03MKBN_B,"TRIPPED",08/20/2026 1:15:00 PM,74,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to condenser vacuum low as per Mr. Abaygar - PO"
03MKBN_B,"ONLINE",08/20/2026 3:18:00 PM,0,8,GENERATOR START-UP,"For unit 3, from unplanned outage due to condenser vacuum problem."
03MKBN_B,"ONLINE",08/20/2026 4:26:00 PM,0,8,GENERATOR START-UP,"For unit 4, from unplanned outage due to condenser vacuum problem."
03PAGBIL_G02,"ONLINE",08/20/2026 5:51:00 AM,0,0,GENERATOR START-UP,"From unplanned outage."
03PAGBIL_G02,"RAISE LOAD",08/21/2026 5:54:00 AM,270,306,CONTINGENCY RESERVE,"Utilize CR due to high system demand, RTD/ACTUAL: 8215/8349MW"
03PAGBIL_G02,"FOLLOW RTD",08/21/2026 6:20:00 AM,316,290,RTD,"Re-arm CR"
03PAGBIL_G02,"RAISE LOAD",08/21/2026 10:12:00 AM,270,300,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2297/1878MW)"
03PAGBIL_G02,"FOLLOW RTD",08/21/2026 10:53:00 AM,0,0,RTD,"Re-arm CR, Pagbilao autotripped"
03PAGBIL_G03,"RAISE LOAD",08/17/2026 7:40:00 AM,223,254,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 450/255MW)"
03PAGBIL_G03,"FOLLOW RTD",08/17/2026 9:35:00 AM,423,400,RTD,"Re-arm CR"
03PAGBIL_G03,"RAISE LOAD",08/17/2026 10:28:00 AM,400,421,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 923/713MW)"
03PAGBIL_G03,"FOLLOW RTD",08/17/2026 11:28:00 AM,421,420,RTD,"Re-arm CR"
03PAGBIL_G03,"LOWER LOAD",08/18/2026 12:13:00 AM,162,140,MOT LOWER,"Constrained OFF due to low system demand, RTD/ACTUAL: 8274/8202MW"
03PAGBIL_G03,"FOLLOW RTD",08/18/2026 12:42:00 AM,140,133,RTD,"From MOT instruction."
03PAGBIL_G03,"RAISE LOAD",08/18/2026 1:49:00 AM,162,203,CONTINGENCY RESERVE,"Utilize CR due to high system demand, RTD'ACTUAL: 7809/7849"
03PAGBIL_G03,"FOLLOW RTD",08/18/2026 6:22:00 AM,236,190,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G03,"LOWER LOAD",08/18/2026 8:33:00 AM,149,131,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9255:9153MW) AND HVDC (-100:-58MW) & TOTAL VRE (789:995MW) VARIANCES"
03PAGBIL_G03,"FOLLOW RTD",08/18/2026 11:02:00 AM,131,177,RTD,"MOT LIFTED"
03PAGBIL_G03,"RAISE LOAD",08/18/2026 12:30:00 PM,149,190,CONTINGENCY RESERVE,"UTILIZED DUE TO TRIPPING OF EERI 1 (195:0MW) AND HIGH ACTUAL SYSTEM DEMAND (9815:9948MW) & VRE SOLAR (1392:1213MW) VARIANCE"
03PAGBIL_G03,"FOLLOW RTD",08/18/2026 12:43:00 PM,184,183,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G03,"LOWER LOAD",08/18/2026 2:07:00 PM,166,135,MOT LOWER,"Due to solar variance (RTD=1239/ACT=1478)"
03PAGBIL_G03,"FOLLOW RTD",08/18/2026 2:33:00 PM,135,181,RTD,"From MOT Lower. Follow 5-min RTD."
03PAGBIL_G03,"LOWER LOAD",08/19/2026 12:49:00 AM,233,200,MOT LOWER,"Due to low actual system demand (RTD=8199/ACT=8089)"
03PAGBIL_G03,"FOLLOW RTD",08/19/2026 1:11:00 AM,200,201,RTD,"From MOT Lower. Follow 5-min RTD."
03PAGBIL_G03,"RAISE LOAD",08/19/2026 10:12:00 AM,347,383,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 922/737MW)"
03PAGBIL_G03,"FOLLOW RTD",08/19/2026 11:02:00 AM,411,373,RTD,"Re-armed CR and follow 5-min RTD"
03PAGBIL_G03,"RAISE LOAD",08/19/2026 12:14:00 PM,328,361,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 650/608MW)"
03PAGBIL_G03,"FOLLOW RTD",08/19/2026 12:40:00 PM,352,300,RTD,"Re-armed CR and follow 5-min RTD"
03PAGBIL_G03,"RAISE LOAD",08/19/2026 4:38:00 PM,351,401,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 252/205MW)"
03PAGBIL_G03,"FOLLOW RTD",08/19/2026 8:32:00 PM,417,400,RTD,"Re-armed CR and follow 5-min RTD"
03PAGBIL_G03,"LOWER LOAD",08/19/2026 9:03:00 PM,382,350,MOT LOWER,"Constrained OFF due to wind variance RTD/ACTUAL: 94/193MW"
03PAGBIL_G03,"LOWER LOAD",08/19/2026 9:21:00 PM,350,290,MOT LOWER,"Constrained OFF due to wind variance RTD/ACTUAL: 102/176MW"
03PAGBIL_G03,"FOLLOW RTD",08/19/2026 9:52:00 PM,291,258,RTD,"From MOT instruction."
03PAGBIL_G03,"LOWER LOAD",08/19/2026 11:08:00 PM,174,150,MOT LOWER,"Constrained OFF due to wind variance RTD/ACTUAL: 128/233MW"
03PAGBIL_G03,"FOLLOW RTD",08/19/2026 11:59:00 PM,149,131,RTD,"From MOT instruction."
03PAGBIL_G03,"RAISE LOAD",08/20/2026 1:31:00 AM,131,172,CONTINGENCY RESERVE,"Due to tripping of Masinloc 2."
03PAGBIL_G03,"FOLLOW RTD",08/20/2026 1:49:00 AM,198,184,RTD,"Re-arm CR"
03PAGBIL_G03,"LOWER LOAD",08/20/2026 6:47:00 AM,258,200,MOT LOWER,"Due to HVDC variance, (RTD: -148MW; ACT: -31MW)"
03PAGBIL_G03,"FOLLOW RTD",08/20/2026 7:02:00 AM,207,229,RTD,"Reset MOT low, follow RTD."
03PAGBIL_G03,"LOWER LOAD",08/20/2026 7:46:00 AM,258,210,MOT LOWER,"Due to HVDC variance, (RTD: -100MW; ACT: -23MW)"
03PAGBIL_G03,"FOLLOW RTD",08/20/2026 8:04:00 AM,222,258,RTD,"Reset MOT low, follow RTD."
03PAGBIL_G03,"LOWER LOAD",08/20/2026 8:32:00 AM,288,250,MOT LOWER,"Due to HVDC variance, (RTD: -95MW; ACT: -23MW)"
03PAGBIL_G03,"FOLLOW RTD",08/20/2026 9:10:00 AM,247,262,RTD,"Reset MOT low, follow RTD."
03PAGBIL_G03,"RAISE LOAD",08/20/2026 11:59:00 AM,202,223,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2016MW ; ACT: 1788MW)"
03PAGBIL_G03,"FOLLOW RTD",08/20/2026 12:23:00 PM,199,177,RTD,"Re-armed CR."
03PAGBIL_G03,"LOWER LOAD",08/20/2026 1:11:00 PM,177,140,MOT LOWER,"Due to Solar variance (RTD: 1965MW ; ACT: 2160MW)"
03PAGBIL_G03,"FOLLOW RTD",08/20/2026 1:35:00 PM,140,172,RTD,"Reset MOT low, follow RTD."
03PAGBIL_G03,"RAISE LOAD",08/20/2026 2:17:00 PM,245,270,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1975/1870MW)"
03PAGBIL_G03,"FOLLOW RTD",08/20/2026 2:37:00 PM,311,300,RTD,"Re-armed CR and follow 5-min RTD"
03PAGBIL_G03,"RAISE LOAD",08/20/2026 7:50:00 PM,400,420,CONTINGENCY RESERVE,"(RTD + CR) Due to high actual system demand (RTD/ACTUAL Demand: 10988/11020MW)"
03PAGBIL_G03,"FOLLOW RTD",08/20/2026 8:46:00 PM,420,400,RTD,"Re-armed CR and follow 5-min RTD"
03PAGBIL_G03,"RAISE LOAD",08/20/2026 10:12:00 PM,360,397,CONTINGENCY RESERVE,"(RTD + CR) Due to Wind Generation variance (RTD/ACTUAL : 245/209MW)"
03PAGBIL_G03,"FOLLOW RTD",08/20/2026 10:36:00 PM,352,318,RTD,"Re-armed CR and follow 5-min RTD"
03PAGBIL_G03,"LOWER LOAD",08/21/2026 12:48:00 AM,256,220,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -180/-122MW)"
03PAGBIL_G03,"FOLLOW RTD",08/21/2026 1:53:00 AM,220,202,RTD,"From MOT LOWER"
03PAGBIL_G03,"RAISE LOAD",08/21/2026 5:54:00 AM,131,162,CONTINGENCY RESERVE,"Utilize CR due to high system demand, RTD/ACTUAL: 8215/8349MW"
03PAGBIL_G03,"FOLLOW RTD",08/21/2026 6:20:00 AM,226,207,RTD,"Re-arm CR"
03PAGBIL_G03,"LOWER LOAD",08/21/2026 6:40:00 AM,181,150,MOT LOWER,"Constrained OFF due to HVDC variance RTD/ACTUAL: -100/-23MW"
03PAGBIL_G03,"FOLLOW RTD",08/21/2026 6:59:00 AM,154,134,RTD,"From MOT instruction."
03PAGBIL_G03,"RAISE LOAD",08/21/2026 10:54:00 AM,131,151,CONTINGENCY RESERVE,"Utilized as CR due to tripping of Pagbilao 2 (RTD/ACT: 270/0MW)"
03PAGBIL_G03,"FOLLOW RTD",08/21/2026 11:13:00 AM,0,0,RTD,"Re-arm CR, Pagbilao 3 autotripped"
03PAGBIL_G03,"LOWER LOAD",08/22/2026 12:12:00 AM,420,390,MOT LOWER,"Due to MPGC 4 ZERO MW RTD with OR (RTD/ACTUAL : 0/318MW)"
03PAGBIL_G03,"FOLLOW RTD",08/22/2026 12:44:00 AM,390,368,RTD,"From MOT LOWER"
03PAGBIL_G03,"LOWER LOAD",08/22/2026 3:02:00 AM,149,131,MOT LOWER,"Due to Kalayaan sequence fault as pump (-148MW)."
03PAGBIL_G03,"FOLLOW RTD",08/22/2026 3:54:00 AM,131,131,RTD,"Reset MOT low, follow RTD."
03PAGBIL_G03,"RAISE LOAD",08/22/2026 8:09:00 AM,166,187,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD'ACTUAL: 881/809MW"
03PAGBIL_G03,"RAISE LOAD",08/22/2026 9:30:00 AM,187,250,CONTINGENCY RESERVE,"DUE TRIPPING OF ILIJAN B (188:0MW) / FREQ=59.567HZ / CR UTILIZED (RTD=166MW)"
03PAGBIL_G03,"LOWER LOAD",08/22/2026 9:42:00 AM,231,210,CONTINGENCY RESERVE,"MOT LIFTED / CR UTILIZED"
03PAGBIL_G03,"RAISE LOAD",08/22/2026 12:48:00 PM,183,250,MOT RAISE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (10412:10534MW) & TOTAL VRE (1935:1585MW) VARIANCES / CR UTILIZED (RTD=162MW)"
03PAGBIL_G03,"LOWER LOAD",08/22/2026 1:41:00 PM,249,224,CONTINGENCY RESERVE,"MOT LIFTED / CR UTILIZED (RTD=203MW)"
03PAGBIL_G03,"FOLLOW RTD",08/22/2026 1:59:00 PM,283,264,RTD,"Re-armed CR and follow 5-min RTD"
03PAGBIL_G03,"LOWER LOAD",08/22/2026 2:54:00 PM,181,150,MOT LOWER,"Due to Masinloc 4 RTD problem with OC (RTD/ACTUAL : 0/314MW)"
03PAGBIL_G03,"FOLLOW RTD",08/22/2026 3:20:00 PM,150,135,RTD,"From MOT LOWER"
03PAGBIL_G03,"RAISE LOAD",08/22/2026 3:38:00 PM,136,170,CONTINGENCY RESERVE,"(RTD + CR) Due to high actual system demand (RTD/ACTUAL Demand: 10503/10647MW)"
03PAGBIL_G03,"FOLLOW RTD",08/22/2026 4:01:00 PM,220,229,RTD,"Re-armed CR and follow 5-min RTD"
03PAGBIL_G03,"RAISE LOAD",08/23/2026 10:30:00 AM,166,187,CONTINGENCY RESERVE,"UTILIZED DUE TO TOTAL VRE (1776:1603MW) VARIANCES"
03PAGBIL_G03,"FOLLOW RTD",08/23/2026 3:08:00 PM,177,166,RTD,"Re-arm CR"
03PAGBIL_G03,"LOWER LOAD",08/23/2026 4:31:00 PM,257,200,MOT LOWER,"Due to MO forecast error (RTD= 9,901MW/ ACT= 9,835MW)"
03PAGBIL_G03,"FOLLOW RTD",08/23/2026 4:48:00 PM,205,228,RTD,"Reset MOT lower"
03PAGBIL_G03,"RAISE         LOAD",08/23/2026 11:09:00 PM,257,288,CONTINGENCY RESERVE,"Due to wind variance (RTD= 113MW/ ACT= 85MW)"
03PAGBIL_G03,"FOLLOW RTD",08/23/2026 11:51:00 PM,284,240,RTD,"Re-arm CR"
03QPPL_G01,"LOWER LOAD",08/17/2026 12:36:00 PM,335,310,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 825/1086MW)"
03QPPL_G01,"LOWER LOAD",08/17/2026 12:42:00 PM,310,290,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 825/1086MW)"
03QPPL_G01,"FOLLOW RTD",08/17/2026 1:23:00 PM,288,309,RTD,"Constrain-off lifted"
03QPPL_G01,"LOWER LOAD",08/18/2026 12:15:00 AM,380,350,MOT LOWER,"Constrained OFF due to low system demand, RTD/ACTUAL: 8274/8202MW"
03QPPL_G01,"FOLLOW RTD",08/18/2026 12:38:00 AM,350,350,RTD,"From MOT instruction."
03QPPL_G01,"LOWER LOAD",08/18/2026 7:35:00 AM,315,270,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8559:8515MW) & TOTAL VRE (418:562MW) VARIANCES"
03QPPL_G01,"LOWER LOAD",08/18/2026 8:37:00 AM,291,250,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9255:9153MW) AND HVDC (-100:-58MW) & TOTAL VRE (789:995MW) VARIANCES"
03QPPL_G01,"FOLLOW RTD",08/18/2026 10:57:00 AM,253,276,RTD,"MOT LIFTED"
03QPPL_G01,"LOWER LOAD",08/19/2026 12:45:00 AM,377,340,MOT LOWER,"Due to low actual system demand (RTD=8199/ACT=8113)"
03QPPL_G01,"FOLLOW RTD",08/19/2026 1:11:00 AM,340,340,RTD,"From MOT Lower. Follow 5-min RTD."
03QPPL_G01,"LOWER LOAD",08/20/2026 7:53:00 AM,315,300,MOT LOWER,"Due to HVDC variance, (RTD: -100MW; ACT: -23MW)"
03QPPL_G01,"FOLLOW RTD",08/20/2026 8:05:00 AM,316,326,RTD,"Reset MOT low, follow RTD."
03QPPL_G01,"LOWER LOAD",08/20/2026 8:36:00 AM,345,320,MOT LOWER,"Due to HVDC variance, (RTD: -95MW; ACT: -23MW)"
03QPPL_G01,"FOLLOW RTD",08/20/2026 10:32:00 AM,320,339,RTD,"Reset MOT low, follow RTD."
03QPPL_G01,"LOWER LOAD",08/21/2026 12:49:00 AM,358,320,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -180/-122MW)"
03QPPL_G01,"FOLLOW RTD",08/21/2026 1:28:00 AM,321,318,RTD,"From MOT LOWER"
03QPPL_G01,"LOWER LOAD",08/21/2026 6:42:00 AM,250,210,MOT LOWER,"Constrained OFF due to HVDC variance RTD/ACTUAL: -100/-23MW"
03QPPL_G01,"LOWER LOAD",08/21/2026 7:17:00 AM,216,185,MOT LOWER,"Constrained OFF due to HVDC and solar variance RTD/ACTUAL: -100/-22MW and 609/718MW."
03QPPL_G01,"FOLLOW RTD",08/21/2026 8:35:00 AM,185,200,RTD,"From MOT instruction."
03QPPL_G01,"RAISE LOAD",08/21/2026 11:04:00 AM,208,250,MOT RAISE,"Constrained ON due to solar variance RTD/ACTUAL: 2315/2062MW"
03QPPL_G01,"FOLLOW RTD",08/21/2026 11:50:00 AM,252,233,RTD,"From MOT instruction."
03QPPL_G01,"RAISE LOAD",08/21/2026 1:44:00 PM,221,250,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 2669/2380MW)"
03QPPL_G01,"FOLLOW RTD",08/21/2026 2:15:00 PM,250,270,RTD,"From MOT RAISE"
03QPPL_G01,"LOWER LOAD",08/22/2026 12:12:00 AM,400,380,MOT LOWER,"Due to MPGC 4 ZERO MW RTD with OR (RTD/ACTUAL : 0/318MW)"
03QPPL_G01,"FOLLOW RTD",08/22/2026 12:45:00 AM,380,372,RTD,"From MOT LOWER"
03QPPL_G01,"RAISE LOAD",08/22/2026 9:22:00 AM,250,290,MOT RAISE,"Constrained ON due to tripping of Ilijan Block B"
03QPPL_G01,"FOLLOW RTD",08/22/2026 9:46:00 AM,278,250,RTD,"From MOT instruction."
03QPPL_G01,"LOWER LOAD",08/23/2026 6:53:00 AM,233,200,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8235:8198MW) & HVDC (100:252MW) VARIANCE"
03QPPL_G01,"FOLLOW RTD",08/23/2026 7:39:00 AM,205,203,RTD,"MOT LIFTED"
03QPPL_G01,"LOWER LOAD",08/23/2026 9:44:00 AM,250,230,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9366:9247MW) & HVDC (100:203MW) VARIANCE"
03QPPL_G01,"FOLLOW RTD",08/23/2026 10:01:00 AM,230,250,RTD,"MOT LIFTED"
03SBPL_G01,"LOWER LOAD",08/17/2026 12:42:00 PM,401,380,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 825/1086MW)"
03SBPL_G01,"FOLLOW RTD",08/17/2026 1:23:00 PM,381,388,RTD,"Constrain-off lifted"
03SBPL_G01,"LOWER LOAD",08/18/2026 2:09:00 PM,260,220,MOT LOWER,"Due to solar variance (RTD=1239/ACT=1478)"
03SBPL_G01,"FOLLOW RTD",08/18/2026 2:32:00 PM,220,267,RTD,"From MOT Lower. Follow 5-min RTD."
03SBPL_G01,"LOWER LOAD",08/19/2026 9:04:00 PM,443,400,MOT LOWER,"Constrained OFF due to wind variance RTD/ACTUAL: 94/193MW"
03SBPL_G01,"LOWER LOAD",08/19/2026 9:22:00 PM,400,360,MOT LOWER,"Constrained OFF due to wind variance RTD/ACTUAL: 102/176MW"
03SBPL_G01,"FOLLOW RTD",08/19/2026 9:34:00 PM,374,390,RTD,"From MOT instruction."
03SBPL_G01,"LOWER LOAD",08/19/2026 11:07:00 PM,252,220,MOT LOWER,"Constrained OFF due to wind variance RTD/ACTUAL: 128/233MW"
03SBPL_G01,"FOLLOW RTD",08/19/2026 11:49:00 PM,220,186,RTD,"From MOT instruction."
03SBPL_G01,"LOWER LOAD",08/20/2026 8:34:00 AM,206,190,MOT LOWER,"Due to HVDC variance, (RTD: -95MW; ACT: -23MW)"
03SBPL_G01,"FOLLOW RTD",08/20/2026 10:34:00 AM,190,183,RTD,"Reset MOT low, follow RTD."
03SBPL_G01,"LOWER LOAD",08/20/2026 1:10:00 PM,217,200,MOT LOWER,"Due to Solar variance (RTD: 1965MW ; ACT: 2160MW)"
03SBPL_G01,"FOLLOW RTD",08/20/2026 1:26:00 PM,200,209,RTD,"Reset MOT low, follow RTD."
03SBPL_G01,"RAISE LOAD",08/21/2026 11:04:00 AM,193,230,MOT RAISE,"Constrained ON due to solar variance RTD/ACTUAL: 2315/2062MW"
03SBPL_G01,"FOLLOW RTD",08/21/2026 11:51:00 AM,232,213,RTD,"From MOT instruction."
03SBPL_G01,"LOWER LOAD",08/23/2026 5:57:00 AM,334,300,MOT LOWER,"DUE TO HVDC (0:118MW) VARIANCE"
03SBPL_G01,"FOLLOW RTD",08/23/2026 6:06:00 AM,310,335,RTD,"MOT LIFTED"
03SBPL_G01,"LOWER LOAD",08/23/2026 6:51:00 AM,245,200,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8235:8198MW) & HVDC (100:252MW) VARIANCE"
03SBPL_G01,"LOWER LOAD",08/23/2026 6:56:00 AM,232,180,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8242:8200MW) & HVDC (100:248MW) VARIANCE"
03SBPL_G01,"FOLLOW RTD",08/23/2026 7:39:00 AM,178,180,RTD,"MOT LIFTED"
03SBPL_G01,"LOWER LOAD",08/23/2026 4:34:00 PM,244,220,MOT LOWER,"Due to MO forecast error (RTD= 9,901MW/ ACT= 9,835MW)"
03SBPL_G01,"FOLLOW RTD",08/23/2026 4:42:00 PM,220,219,RTD,"Reset MOT lower"
03SNGAB_G01,"ONLINE",08/17/2026 7:58:00 AM,0,6,GENERATOR START-UP,"From reserved shutdown"
03SNGAB_G01,"LOWER LOAD",08/17/2026 11:30:00 AM,326,300,MOT LOWER,"Constrain-off due to San Marcelino solar variance (RTD/ACT: 126/16MW)"
03SNGAB_G01,"FOLLOW RTD",08/17/2026 11:37:00 AM,300,276,RTD,"Constrain-off lifted"
03SNGAB_G01,"RAISE LOAD",08/17/2026 7:28:00 PM,220,270,CONTINGENCY RESERVE,"Utilize CR due to HVDC and wind variance RTD/ACTUAL: -150/-182MW and 177/144MW."
03SNGAB_G01,"FOLLOW RTD",08/17/2026 8:00:00 PM,241,141,RTD,"Re-arm CR"
03STA-RI_G01,"LOWER LOAD",08/17/2026 1:01:00 AM,191,161,MOT LOWER,"DUE TO NON-COMPLIANCE OF KALAYAAN 2 AS PUMP (-148:0MW)"
03STA-RI_G01,"FOLLOW RTD",08/17/2026 1:16:00 AM,161,161,MOT LOWER,"MOT LIFTED"
03STA-RI_G01,"HOLD   LOAD",08/17/2026 2:01:00 AM,161,161,MOT LOWER,"Due to low system demand (RTD= 8,153MW/ ACT= 8,102MW)"
03STA-RI_G01,"FOLLOW RTD",08/17/2026 2:13:00 AM,161,161,RTD,"Reset MOT lower"
03STA-RI_G01,"RAISE LOAD",08/19/2026 6:29:00 PM,161,263,MOT RAISE,"Due to high actual system demand (RTD/ACTUAL Demand: 9929/10114MW)"
03STA-RI_G01,"FOLLOW RTD",08/19/2026 7:01:00 PM,263,263,RTD,"From MOT RAISE"
03STA-RI_G01,"FOLLOW RTD",08/20/2026 8:59:00 AM,161,161,RTD,"Reset MOT low, follow RTD."
03STA-RI_G01,"FOLLOW RTD",08/21/2026 3:43:00 PM,161,161,RTD,"From MOT LOWER"
03STA-RI_G01,"HOLD LOAD",08/22/2026 12:01:00 AM,161,161,MOT LOWER,"Due to MPGC 4 ZERO MW RTD with OR (RTD/ACTUAL : 0/318MW)"
03STA-RI_G01,"FOLLOW RTD",08/22/2026 12:46:00 AM,161,161,RTD,"From MOT LOWER"
03STA-RI_G01,"RAISE LOAD",08/22/2026 9:22:00 AM,161,200,MOT RAISE,"Constrained ON due to tripping of Ilijan Block B"
03STA-RI_G01,"FOLLOW RTD",08/22/2026 9:42:00 AM,200,161,RTD,"From MOT instruction."
03STA-RI_G01,"LOWER LOAD",08/23/2026 5:17:00 PM,191,161,MOT LOWER,"Due to Masinloc 4 variance (RTD= 0MW/ ACT= 316MW)"
03STA-RI_G01,"LOWER LOAD",08/23/2026 5:17:00 PM,191,161,MOT LOWER,"Due to Masinloc 4 variance (RTD= 0MW/ ACT= 316MW), Frequency 60.33Hz"
03STA-RI_G01,"FOLLOW RTD",08/23/2026 5:47:00 PM,161,161,RTD,"Reset MOT lower"
03STA-RI_G02,"LOWER LOAD",08/17/2026 1:01:00 AM,191,161,MOT LOWER,"DUE TO NON-COMPLIANCE OF KALAYAAN 2 AS PUMP (-148:0MW)"
03STA-RI_G02,"FOLLOW RTD",08/17/2026 1:16:00 AM,161,161,MOT LOWER,"MOT LIFTED"
03STA-RI_G02,"HOLD   LOAD",08/17/2026 2:01:00 AM,161,161,MOT LOWER,"Due to low system demand (RTD= 8,153MW/ ACT= 8,102MW)"
03STA-RI_G02,"FOLLOW RTD",08/17/2026 2:13:00 AM,161,161,RTD,"Reset MOT lower"
03STA-RI_G02,"LOWER LOAD",08/18/2026 4:04:00 PM,207,180,MOT LOWER,"Due to VRE variance (RTD=569/ACT=666)"
03STA-RI_G02,"FOLLOW RTD",08/18/2026 4:25:00 PM,180,187,RTD,"From MOT Lower. Follow 5-min RTD."
03STA-RI_G02,"RAISE LOAD",08/19/2026 6:20:00 PM,232,263,MOT RAISE,"Due to high actual system demand (RTD/ACTUAL Demand: 9912/10032MW)"
03STA-RI_G02,"FOLLOW RTD",08/19/2026 7:01:00 PM,263,263,RTD,"From MOT RAISE"
03STA-RI_G02,"FOLLOW RTD",08/20/2026 8:59:00 AM,161,161,RTD,"Reset MOT low, follow RTD."
03STA-RI_G02,"FOLLOW RTD",08/21/2026 3:43:00 PM,161,161,RTD,"From MOT LOWER"
03STA-RI_G02,"HOLD LOAD",08/22/2026 12:01:00 AM,161,161,MOT LOWER,"Due to MPGC 4 ZERO MW RTD with OR (RTD/ACTUAL : 0/318MW)"
03STA-RI_G02,"FOLLOW RTD",08/22/2026 12:46:00 AM,161,161,RTD,"From MOT LOWER"
03STA-RI_G02,"FOLLOW RTD",08/22/2026 9:42:00 AM,200,161,RTD,"From MOT instruction."
03STA-RI_G02,"LOWER LOAD",08/23/2026 5:17:00 PM,191,161,MOT LOWER,"Due to Masinloc 4 variance (RTD= 0MW/ ACT= 316MW), Frequency 60.33Hz"
03STA-RI_G02,"LOWER LOAD",08/23/2026 5:17:00 PM,191,161,MOT LOWER,"Due to Masinloc 4 variance (RTD= 0MW/ ACT= 316MW)"
03STA-RI_G02,"FOLLOW RTD",08/23/2026 5:47:00 PM,161,161,RTD,"Reset MOT lower"
03STA-RI_G03,"TRIPPED",08/20/2026 8:04:00 AM,218,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Due to boiler protection trip as per Mr. Calleja - PO."
03STA-RI_G03,"ONLINE",08/20/2026 12:37:00 PM,0,0,GENERATOR START-UP,"From unplanned outage."
03STA-RI_G03,"FOLLOW RTD",08/22/2026 9:33:00 AM,200,161,RTD,"From MOT instruction."
03STA-RI_G03,"LOWER LOAD",08/23/2026 5:17:00 PM,191,161,MOT LOWER,"Due to Masinloc 4 variance (RTD= 0MW/ ACT= 316MW)"
03STA-RI_G03,"LOWER LOAD",08/23/2026 5:17:00 PM,191,161,MOT LOWER,"Due to Masinloc 4 variance (RTD= 0MW/ ACT= 316MW), Frequency 60.33Hz"
03STA-RI_G03,"FOLLOW RTD",08/23/2026 5:47:00 PM,161,161,RTD,"Reset MOT lower"
03STA-RI_G04,"LOWER LOAD",08/18/2026 4:04:00 PM,205,180,MOT LOWER,"Due to VRE variance (RTD=569/ACT=666)"
03STA-RI_G04,"FOLLOW RTD",08/18/2026 4:25:00 PM,180,189,RTD,"From MOT Lower. Follow 5-min RTD."
03STA-RI_G04,"RAISE LOAD",08/19/2026 6:20:00 PM,232,263,MOT RAISE,"Due to high actual system demand (RTD/ACTUAL Demand: 9912/10032MW)"
03STA-RI_G04,"FOLLOW RTD",08/19/2026 7:01:00 PM,263,263,RTD,"From MOT RAISE"
03STA-RI_G04,"FOLLOW RTD",08/20/2026 8:59:00 AM,161,161,RTD,"Reset MOT low, follow RTD."
03STA-RI_G04,"LOWER LOAD",08/20/2026 5:13:00 PM,269,200,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 402/535MW)"
03STA-RI_G04,"FOLLOW RTD",08/20/2026 6:12:00 PM,200,263,RTD,"From MOT LOWER"
03STA-RI_G04,"RAISE LOAD",08/22/2026 9:22:00 AM,161,200,MOT RAISE,"Constrained ON due to tripping of Ilijan Block B"
03STA-RI_G04,"FOLLOW RTD",08/22/2026 9:33:00 AM,200,161,RTD,"From MOT instruction."
03STA-RI_G04,"LOWER LOAD",08/23/2026 5:17:00 PM,191,161,MOT LOWER,"Due to Masinloc 4 variance (RTD= 0MW/ ACT= 316MW), Frequency 60.33Hz"
03STA-RI_G04,"LOWER LOAD",08/23/2026 5:17:00 PM,191,161,MOT LOWER,"Due to Masinloc 4 variance (RTD= 0MW/ ACT= 316MW)"
03STA-RI_G04,"FOLLOW RTD",08/23/2026 5:47:00 PM,161,161,RTD,"Reset MOT lower"
03STA-RI_G05,"LOWER LOAD",08/17/2026 1:01:00 AM,191,161,MOT LOWER,"DUE TO NON-COMPLIANCE OF KALAYAAN 2 AS PUMP (-148:0MW)"
03STA-RI_G05,"FOLLOW RTD",08/17/2026 1:16:00 AM,161,161,MOT LOWER,"MOT LIFTED"
03STA-RI_G05,"HOLD   LOAD",08/17/2026 2:01:00 AM,161,161,MOT LOWER,"Due to low system demand (RTD= 8,153MW/ ACT= 8,102MW)"
03STA-RI_G05,"FOLLOW RTD",08/17/2026 2:13:00 AM,161,161,RTD,"Reset MOT lower"
03STA-RI_G05,"LOWER LOAD",08/17/2026 9:37:00 AM,232,200,MOT LOWER,"Constrain-off due to MO forecast error (RTD/ACT: 10692/10539MW)"
03STA-RI_G05,"FOLLOW RTD",08/17/2026 9:48:00 AM,200,249,RTD,"Constrain-off lifted"
03STA-RI_G05,"LOWER LOAD",08/18/2026 10:07:00 AM,175,161,MOT LOWER,"DUE TO HVDC (-100:-56MW) & VRE SOLAR (1322:1555MW) VARIANCES"
03STA-RI_G05,"FOLLOW RTD",08/18/2026 10:56:00 AM,161,210,RTD,"MOT LIFTED"
03STA-RI_G05,"LOWER LOAD",08/18/2026 2:11:00 PM,188,161,MOT LOWER,"Due to solar variance (RTD=1223/ACT=1523)"
03STA-RI_G05,"FOLLOW RTD",08/18/2026 2:33:00 PM,161,161,RTD,"From MOT Lower. Follow 5-min RTD."
03STA-RI_G05,"RAISE LOAD",08/19/2026 10:23:00 AM,172,230,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1010/744MW)"
03STA-RI_G05,"FOLLOW RTD",08/19/2026 10:36:00 AM,230,240,RTD,"From MOT RAISE"
03STA-RI_G05,"RAISE LOAD",08/19/2026 12:27:00 PM,161,220,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 829/553MW)"
03STA-RI_G05,"RAISE LOAD",08/19/2026 1:44:00 PM,220,265,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 611/468MW)"
03STA-RI_G05,"FOLLOW RTD",08/19/2026 2:18:00 PM,265,169,RTD,"From MOT RAISE"
03STA-RI_G05,"LOWER LOAD",08/19/2026 8:30:00 PM,250,200,MOT LOWER,"Due to Wind Generation variance (RTD/ACTUAL : 93/175MW)"
03STA-RI_G05,"LOWER LOAD",08/19/2026 8:52:00 PM,200,165,MOT LOWER,"Constrained OFF due to wind variance RTD/ACTUAL: 91/196MW"
03STA-RI_G05,"FOLLOW RTD",08/19/2026 9:00:00 PM,161,161,RTD,"From MOT instruction."
03STA-RI_G05,"FOLLOW RTD",08/20/2026 8:59:00 AM,161,161,RTD,"Reset MOT low, follow RTD."
03STA-RI_G05,"LOWER LOAD",08/20/2026 9:38:00 AM,232,161,MOT LOWER,"Due to Solar variance, (RTD: 1339MW; ACT: 1643MW)"
03STA-RI_G05,"FOLLOW RTD",08/20/2026 10:29:00 AM,161,161,RTD,"Reset MOT low, follow RTD."
03STA-RI_G05,"LOWER LOAD",08/20/2026 1:09:00 PM,189,161,MOT LOWER,"Due to Solar variance (RTD: 1965MW ; ACT: 2160MW)"
03STA-RI_G05,"FOLLOW RTD",08/20/2026 1:25:00 PM,161,161,RTD,"Reset MOT low, follow RTD."
03STA-RI_G05,"LOWER LOAD",08/20/2026 3:46:00 PM,228,190,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 1207/1413MW)"
03STA-RI_G05,"LOWER LOAD",08/20/2026 3:54:00 PM,190,161,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 1162/1416MW)"
03STA-RI_G05,"FOLLOW RTD",08/20/2026 4:20:00 PM,161,242,RTD,"From MOT LOWER"
03STA-RI_G05,"LOWER LOAD",08/21/2026 2:05:00 PM,185,161,MOT LOWER,"Due to Solar Generation variance"
03STA-RI_G05,"FOLLOW RTD",08/21/2026 2:15:00 PM,161,182,RTD,"From MOT LOWER"
03STA-RI_G05,"FOLLOW RTD",08/21/2026 2:15:00 PM,161,182,RTD,"From MOT LOWER"
03STA-RI_G05,"FOLLOW RTD",08/21/2026 3:43:00 PM,161,161,RTD,"From MOT LOWER"
03STA-RI_G05,"LOWER LOAD",08/21/2026 4:26:00 PM,241,200,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 871/1107MW)"
03STA-RI_G05,"LOWER LOAD",08/21/2026 5:02:00 PM,200,161,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 585/813MW)"
03STA-RI_G05,"FOLLOW RTD",08/21/2026 5:12:00 PM,161,265,RTD,"From MOT LOWER"
03STA-RI_G05,"HOLD LOAD",08/22/2026 12:01:00 AM,161,161,MOT LOWER,"Due to MPGC 4 ZERO MW RTD with OR (RTD/ACTUAL : 0/318MW)"
03STA-RI_G05,"FOLLOW RTD",08/22/2026 12:46:00 AM,161,161,RTD,"From MOT LOWER"
03STA-RI_G05,"LOWER LOAD",08/22/2026 2:49:00 PM,190,161,MOT LOWER,"Due to Masinloc 4 RTD problem with OC (RTD/ACTUAL : 0/314MW)"
03STA-RI_G05,"FOLLOW RTD",08/22/2026 3:22:00 PM,161,161,RTD,"From MOT LOWER"
03STA-RI_G05,"LOWER LOAD",08/22/2026 4:03:00 PM,265,210,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -50/21MW)"
03STA-RI_G05,"FOLLOW RTD",08/22/2026 4:44:00 PM,210,180,RTD,"From MOT LOWER"
03STA-RI_G05,"LOWER LOAD",08/23/2026 5:17:00 PM,191,161,MOT LOWER,"Due to Masinloc 4 variance (RTD= 0MW/ ACT= 316MW), Frequency 60.33Hz"
03STA-RI_G05,"LOWER LOAD",08/23/2026 5:17:00 PM,191,161,MOT LOWER,"Due to Masinloc 4 variance (RTD= 0MW/ ACT= 316MW)"
03STA-RI_G05,"FOLLOW RTD",08/23/2026 5:47:00 PM,161,191,RTD,"Reset MOT lower"
03STA-RI_G06,"LOWER LOAD",08/17/2026 1:01:00 AM,191,161,MOT LOWER,"DUE TO NON-COMPLIANCE OF KALAYAAN 2 AS PUMP (-148:0MW)"
03STA-RI_G06,"FOLLOW RTD",08/17/2026 1:16:00 AM,161,161,MOT LOWER,"MOT LIFTED"
03STA-RI_G06,"HOLD   LOAD",08/17/2026 2:01:00 AM,161,161,MOT LOWER,"Due to low system demand (RTD= 8,153MW/ ACT= 8,102MW)"
03STA-RI_G06,"FOLLOW RTD",08/17/2026 2:13:00 AM,161,161,RTD,"Reset MOT lower"
03STA-RI_G06,"LOWER LOAD",08/17/2026 9:37:00 AM,234,200,MOT LOWER,"Constrain-off due to MO forecast error (RTD/ACT: 10692/10539MW)"
03STA-RI_G06,"FOLLOW RTD",08/17/2026 9:48:00 AM,200,249,RTD,"Constrain-off lifted"
03STA-RI_G06,"LOWER LOAD",08/18/2026 10:07:00 AM,175,161,MOT LOWER,"DUE TO HVDC (-100:-56MW) & VRE SOLAR (1322:1555MW) VARIANCES"
03STA-RI_G06,"FOLLOW RTD",08/18/2026 10:56:00 AM,161,210,RTD,"MOT LIFTED"
03STA-RI_G06,"LOWER LOAD",08/18/2026 2:11:00 PM,187,161,MOT LOWER,"Due to solar variance (RTD=1223/ACT=1523)"
03STA-RI_G06,"FOLLOW RTD",08/18/2026 2:33:00 PM,161,161,RTD,"From MOT Lower. Follow 5-min RTD."
03STA-RI_G06,"RAISE LOAD",08/19/2026 10:23:00 AM,172,230,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1010/744MW)"
03STA-RI_G06,"FOLLOW RTD",08/19/2026 10:36:00 AM,230,238,RTD,"From MOT RAISE"
03STA-RI_G06,"RAISE LOAD",08/19/2026 12:27:00 PM,161,220,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 829/553MW)"
03STA-RI_G06,"RAISE LOAD",08/19/2026 1:44:00 PM,220,265,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 611/468MW)"
03STA-RI_G06,"FOLLOW RTD",08/19/2026 3:51:00 PM,265,187,RTD,"From MOT RAISE"
03STA-RI_G06,"LOWER LOAD",08/19/2026 8:30:00 PM,250,200,MOT LOWER,"Due to Wind Generation variance (RTD/ACTUAL : 93/175MW)"
03STA-RI_G06,"LOWER LOAD",08/19/2026 8:52:00 PM,200,165,MOT LOWER,"Constrained OFF due to wind variance RTD/ACTUAL: 91/196MW"
03STA-RI_G06,"FOLLOW RTD",08/19/2026 9:00:00 PM,161,161,RTD,"From MOT instruction."
03STA-RI_G06,"FOLLOW RTD",08/20/2026 8:59:00 AM,161,161,RTD,"Reset MOT low, follow RTD."
03STA-RI_G06,"LOWER LOAD",08/20/2026 9:38:00 AM,232,161,MOT LOWER,"Due to Solar variance, (RTD: 1339MW; ACT: 1643MW)"
03STA-RI_G06,"LOWER LOAD",08/20/2026 9:38:00 AM,229,161,MOT LOWER,"Due to Solar variance, (RTD: 1339MW; ACT: 1643MW)"
03STA-RI_G06,"FOLLOW RTD",08/20/2026 10:29:00 AM,161,161,RTD,"Reset MOT low, follow RTD."
03STA-RI_G06,"LOWER LOAD",08/20/2026 1:09:00 PM,188,161,MOT LOWER,"Due to Solar variance (RTD: 1965MW ; ACT: 2160MW)"
03STA-RI_G06,"FOLLOW RTD",08/20/2026 1:25:00 PM,161,161,RTD,"Reset MOT low, follow RTD."
03STA-RI_G06,"LOWER LOAD",08/20/2026 3:46:00 PM,228,190,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 1207/1413MW)"
03STA-RI_G06,"LOWER LOAD",08/20/2026 3:51:00 PM,190,161,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 1162/1386MW)"
03STA-RI_G06,"FOLLOW RTD",08/20/2026 5:39:00 PM,161,240,RTD,"From MOT LOWER"
03STA-RI_G06,"LOWER LOAD",08/21/2026 2:05:00 PM,185,161,MOT LOWER,"Due to Solar Generation variance"
03STA-RI_G06,"FOLLOW RTD",08/21/2026 2:15:00 PM,161,181,RTD,"From MOT LOWER"
03STA-RI_G06,"FOLLOW RTD",08/21/2026 3:43:00 PM,161,161,RTD,"From MOT LOWER"
03STA-RI_G06,"LOWER LOAD",08/21/2026 4:26:00 PM,241,200,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 871/1107MW)"
03STA-RI_G06,"LOWER LOAD",08/21/2026 5:02:00 PM,200,161,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 585/813MW)"
03STA-RI_G06,"FOLLOW RTD",08/21/2026 5:44:00 PM,161,242,RTD,"From MOT LOWER"
03STA-RI_G06,"HOLD LOAD",08/22/2026 12:01:00 AM,161,161,MOT LOWER,"Due to MPGC 4 ZERO MW RTD with OR (RTD/ACTUAL : 0/318MW)"
03STA-RI_G06,"FOLLOW RTD",08/22/2026 12:46:00 AM,161,161,RTD,"From MOT LOWER"
03STA-RI_G06,"LOWER LOAD",08/22/2026 2:49:00 PM,190,161,MOT LOWER,"Due to Masinloc 4 RTD problem with OC (RTD/ACTUAL : 0/314MW)"
03STA-RI_G06,"FOLLOW RTD",08/22/2026 3:22:00 PM,161,161,RTD,"From MOT LOWER"
03STA-RI_G06,"LOWER LOAD",08/22/2026 4:03:00 PM,265,210,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -50/21MW)"
03STA-RI_G06,"FOLLOW RTD",08/22/2026 4:44:00 PM,210,181,RTD,"From MOT LOWER"
03STA-RI_G06,"LOWER LOAD",08/23/2026 5:17:00 PM,191,161,MOT LOWER,"Due to Masinloc 4 variance (RTD= 0MW/ ACT= 316MW), Frequency 60.33Hz"
03STA-RI_G06,"LOWER LOAD",08/23/2026 5:17:00 PM,191,161,MOT LOWER,"Due to Masinloc 4 variance (RTD= 0MW/ ACT= 316MW)"
03STA-RI_G06,"FOLLOW RTD",08/23/2026 5:47:00 PM,161,191,RTD,"Reset MOT lower"
03TANAWON_G01,"TRIPPED",08/21/2026 9:07:00 PM,10,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Due to condenser inlet valve problem"
03TANAWON_G01,"ONLINE",08/22/2026 11:04:00 PM,0,1.6,GENERATOR START-UP,"From unplanned outage"
EOF
