Luzon System Operations
01MAGAT_U02,"RAISE LOAD",08/30/2026 7:39:00 AM,0,50,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (7342:7388MW) & VRE SOLAR (314:106MW) VARIANCE"
01MAGAT_U02,"RAISE LOAD",08/30/2026 7:42:00 AM,0,76,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (317:115MW) VARIANCE"
01MAGAT_U02,"FOLLOW RTD",08/30/2026 9:36:00 AM,72,23,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U02,"RAISE LOAD",08/30/2026 10:04:00 AM,2,78,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1051:849MW) VARIANCE"
01MAGAT_U02,"FOLLOW RTD",08/30/2026 11:16:00 AM,69,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U02,"RAISE LOAD",08/30/2026 6:04:00 PM,14,79,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (-50/-170MW) AND HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(8890/8968MW)"
01MAGAT_U02,"FOLLOW RTD",08/30/2026 6:38:00 PM,69,42,RTD,"REARMED CR"
01MAGAT_U03,"ON-LINE",08/25/2026 11:52:00 PM,0,0,GENERATOR START-UP,"CR FOR SUCCEEDING INTERVALS"
01MAGAT_U03,"RAISE LOAD",08/26/2026 10:29:00 AM,2,81,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2314MW ; ACT: 2045MW)"
01MAGAT_U03,"FOLLOW RTD",08/26/2026 10:59:00 AM,82,2,RTD,"Re-armed CR."
01MAGAT_U03,"RAISE LOAD",08/26/2026 12:38:00 PM,2,81,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2669MW ; ACT: 2454MW)"
01MAGAT_U03,"FOLLOW RTD",08/26/2026 1:00:00 PM,81,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U03,"RAISE LOAD",08/26/2026 1:15:00 PM,2,42,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2339:2095MW) VARIANCE"
01MAGAT_U03,"FOLLOW RTD",08/26/2026 2:09:00 PM,27,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U03,"RAISE LOAD",08/26/2026 3:31:00 PM,2,80,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1520:1111MW) VARIANCE"
01MAGAT_U03,"FOLLOW RTD",08/26/2026 4:38:00 PM,81,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U03,"RAISE LOAD",08/27/2026 9:12:00 AM,2,79,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1444/1093MW)"
01MAGAT_U03,"FOLLOW RTD",08/27/2026 9:39:00 AM,80,2,RTD,"Re-armed CR and follow 5-min RTD"
01MAGAT_U03,"RAISE LOAD",08/27/2026 2:44:00 PM,2,80,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1107/772MW)"
01MAGAT_U03,"FOLLOW RTD",08/27/2026 2:57:00 PM,80,2,RTD,"Re-armed CR and follow 5-min RTD"
01MAGAT_U03,"RAISE LOAD",08/29/2026 9:41:00 AM,2,78,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 684/474MW)"
01MAGAT_U03,"FOLLOW RTD",08/29/2026 10:06:00 AM,66,2,RTD,"Re-arm CR"
01MAGAT_U03,"RAISE LOAD",08/30/2026 7:39:00 AM,0,50,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (7342:7388MW) & VRE SOLAR (314:106MW) VARIANCE"
01MAGAT_U03,"RAISE LOAD",08/30/2026 7:42:00 AM,0,76,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (317:115MW) VARIANCE"
01MAGAT_U03,"FOLLOW RTD",08/30/2026 9:43:00 AM,71,6,CONTINGENCY RESERVE,"END OF RMS"
01MAGAT_U03,"RAISE LOAD",08/30/2026 10:04:00 AM,2,78,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1051:849MW) VARIANCE"
01MAGAT_U03,"FOLLOW RTD",08/30/2026 10:31:00 AM,67,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U04,"RAISE LOAD",08/24/2026 9:12:00 AM,2,78,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1095/763MW)"
01MAGAT_U04,"LOWER LOAD",08/24/2026 9:20:00 AM,71,52,CONTINGENCY RESERVE,"Adjusted CR instruction (RTD/ACT: 2/71MW)"
01MAGAT_U04,"FOLLOW RTD",08/24/2026 9:32:00 AM,45,2,RTD,"Re-arm CR"
01MAGAT_U04,"RAISE LOAD",08/24/2026 12:56:00 PM,2,79,CONTINGENCY RESERVE,"Utilized as CR due to 3BEC solar variance (RTD/ACT: 135/38MW)"
01MAGAT_U04,"FOLLOW RTD",08/24/2026 1:12:00 PM,71,2,RTD,"Re-arm CR"
01MAGAT_U04,"RAISE LOAD",08/25/2026 7:41:00 AM,2,50,CONTINGENCY RESERVE,"Due to solar variance (RTD=555/ACT=275)"
01MAGAT_U04,"FOLLOW RTD",08/25/2026 9:23:00 AM,50,2,RTD,"Re-arm CR."
01MAGAT_U04,"RAISE LOAD",08/25/2026 10:12:00 AM,2,50,CONTINGENCY RESERVE,"Due to solar variance (RTD=1613/ACT=1502)"
01MAGAT_U04,"FOLLOW RTD",08/25/2026 11:07:00 AM,50,2,RTD,"Re-arm CR."
01MAGAT_U04,"RAISE LOAD",08/25/2026 1:07:00 PM,2,50,CONTINGENCY RESERVE,"Due to solar variance (RTD=1191/ACT=997)"
01MAGAT_U04,"RAISE LOAD",08/25/2026 1:13:00 PM,61,80,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1184/915MW)"
01MAGAT_U04,"FOLLOW RTD",08/25/2026 1:46:00 PM,71,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U04,"RAISE LOAD",08/26/2026 12:44:00 PM,2,80,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2655MW ; ACT: 2307MW)"
01MAGAT_U04,"FOLLOW RTD",08/26/2026 1:00:00 PM,81,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U04,"RAISE LOAD",08/26/2026 1:15:00 PM,2,42,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (2339:2095MW) VARIANCE"
01MAGAT_U04,"FOLLOW RTD",08/26/2026 2:09:00 PM,27,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U04,"RAISE LOAD",08/26/2026 3:31:00 PM,2,80,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1520:1111MW) VARIANCE"
01MAGAT_U04,"FOLLOW RTD",08/26/2026 4:48:00 PM,78,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U04,"RAISE LOAD",08/27/2026 9:12:00 AM,2,79,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1444/1093MW)"
01MAGAT_U04,"FOLLOW RTD",08/27/2026 9:33:00 AM,79,2,RTD,"Re-armed CR and follow 5-min RTD"
01MAGAT_U04,"RAISE LOAD",08/27/2026 10:14:00 AM,2,79,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1518/1276MW)"
01MAGAT_U04,"FOLLOW RTD",08/27/2026 11:00:00 AM,79,2,RTD,"Re-armed CR and follow 5-min RTD"
01MAGAT_U04,"RAISE LOAD",08/27/2026 12:43:00 PM,2,79,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1340/1087MW)"
01MAGAT_U04,"FOLLOW RTD",08/27/2026 2:52:00 PM,79,2,RTD,"Re-armed CR and follow 5-min RTD"
01MAGAT_U04,"LOWER LOAD",08/30/2026 2:36:00 AM,53,2,MOT LOWER,"Due to vre variance (RTD=157/ACT=240)"
01MAGAT_U04,"FOLLOW RTD",08/30/2026 4:06:00 AM,2,0,RTD,"From MOT Lower. Follow 5-min RTD."
01MAGAT_U04,"LOWER LOAD",08/30/2026 11:47:00 AM,47,2,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8649:8547MW) and HVDC (-44:90MW) & VRE SOLAR (1320:1411MW) VARIANCES / SRD UTILIZED"
01MAGAT_U04,"FOLLOW RTD",08/30/2026 12:24:00 PM,2,2,RTD,"MOT LIFTED / RR"
01MAGAT_U04,"SHUTDOWN",08/30/2026 10:23:00 PM,2,0,GENERATOR SHUTDOWN,"End of CR schedule"
01MARVEL_G02,"RAISE LOAD",08/24/2026 7:29:00 AM,286,306,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 532/351MW)"
01MARVEL_G02,"FOLLOW RTD",08/24/2026 10:29:00 AM,316,286,RTD,"Re-arm CR"
01MARVEL_G02,"RAISE LOAD",08/24/2026 12:52:00 PM,286,306,CONTINGENCY RESERVE,"Utilized as CR due to 3BEC solar variance (RTD/ACT: 135/33MW)"
01MARVEL_G02,"FOLLOW RTD",08/24/2026 1:45:00 PM,316,286,RTD,"Re-arm CR"
01MARVEL_G02,"RAISE LOAD",08/25/2026 7:37:00 AM,286,316,CONTINGENCY RESERVE,"Due to solar variance (RTD=531/ACT=266)"
01MARVEL_G02,"FOLLOW RTD",08/25/2026 9:23:00 AM,316,286,RTD,"Re-arm CR."
01MARVEL_G02,"RAISE LOAD",08/25/2026 1:09:00 PM,286,316,CONTINGENCY RESERVE,"Due to solar variance (RTD=1191/ACT=997)"
01MARVEL_G02,"FOLLOW RTD",08/25/2026 1:48:00 PM,312,286,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G02,"RAISE LOAD",08/25/2026 6:22:00 PM,286,316,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-175MW) VARIANCE"
01MARVEL_G02,"FOLLOW RTD",08/25/2026 7:09:00 PM,309,286,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G02,"RAISE LOAD",08/25/2026 8:00:00 PM,286,316,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11331:11491MW) & HVDC (-50:-111MW) VARIANCE"
01MARVEL_G02,"FOLLOW RTD",08/25/2026 8:56:00 PM,310,286,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G02,"FOLLOW RTD",08/26/2026 9:20:00 AM,662,639,RTD,"Re-armed CR."
01MARVEL_G02,"RAISE LOAD",08/26/2026 12:36:00 PM,286,316,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2669MW ; ACT: 2454MW)"
01MARVEL_G02,"FOLLOW RTD",08/26/2026 2:35:00 PM,314,286,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G02,"RAISE LOAD",08/28/2026 8:37:00 AM,286,316,CONTINGENCY RESERVE,"Due to solar variance (RTD=672/ACT=399)"
01MARVEL_G02,"FOLLOW RTD",08/28/2026 3:10:00 PM,309,286,RTD,"REARMED CR"
01MARVEL_G02,"RAISE LOAD",08/29/2026 8:57:00 AM,286,316,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 579/414MW)"
01MARVEL_G02,"FOLLOW RTD",08/29/2026 12:05:00 PM,310,286,RTD,"Re-arm CR"
01MARVEL_G02,"RAISE LOAD",08/30/2026 9:28:00 AM,286,316,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (8024:8306MW) & VRE SOLAR (763:629MW) VARIANCE"
01MARVEL_G02,"FOLLOW RTD",08/30/2026 9:46:00 AM,316,286,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G02,"RAISE LOAD",08/30/2026 11:03:00 AM,286,316,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (8614:8719MW) & VRE SOLAR (1270:1084MW) VARIANCE"
01MARVEL_G02,"FOLLOW RTD",08/30/2026 11:38:00 AM,309,286,CONTINGENCY RESERVE,"RE-ARMED"
01MARVEL_G02,"LOWER LOAD",08/30/2026 11:48:00 AM,266,150,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8649:8547MW) and HVDC (-44:90MW) & VRE SOLAR (1320:1411MW) VARIANCES"
01MARVEL_G02,"FOLLOW RTD",08/30/2026 12:16:00 PM,247,282,RTD,"MOT LIFTED"
01MARVEL_G02,"LOWER LOAD",08/30/2026 12:41:00 PM,286,220,MOT LOWER,"DUE TO NON-COMPLIANCE OF SAN LORENZO 50 (102:162MW) & 60 (104:162MW) AND HVDC (-50:83MW) VARIANCES"
01MARVEL_G02,"LOWER LOAD",08/30/2026 1:02:00 PM,286,200,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8614:8417MW) & HVDC (-50:37MW) VARIANCE"
01MARVEL_G02,"FOLLOW RTD",08/30/2026 2:08:00 PM,204,231,RTD,"MOT LOWER CONSTRAIN OFF INSTRUCTION LIFTED."
01MARVEL_G02,"RAISE LOAD",08/30/2026 6:02:00 PM,288,316,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (-50/-145MW) AND HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(8890/8968MW)"
01MARVEL_G02,"FOLLOW RTD",08/30/2026 6:33:00 PM,313,286,RTD,"REARMED CR"
01MPGC_U01,"LOWER LOAD",08/24/2026 12:08:00 AM,128,120,MOT LOWER,"Due to wind variance (RTD= 69MW/ ACT= 139MW), Frequency 60.35Hz"
01MPGC_U01,"FOLLOW RTD",08/24/2026 12:21:00 AM,120,120,RTD,"Reset MOT lower"
01MPGC_U01,"LOWER LOAD",08/24/2026 2:47:00 AM,79,70,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 8595/8538MW)"
01MPGC_U01,"FOLLOW RTD",08/24/2026 3:33:00 AM,70,71,RTD,"From MOT LOWER"
01MPGC_U01,"LOWER LOAD",08/24/2026 5:13:00 AM,90,80,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -150/-115MW)"
01MPGC_U01,"FOLLOW RTD",08/24/2026 7:11:00 AM,80,82,RTD,"From MOT Lower. Follow 5-min RTD."
01MPGC_U01,"LOWER LOAD",08/28/2026 1:21:00 AM,135,110,MOT LOWER,"Constrained OFF due to HVDC and wind variance, RTD/ACTUAL: -175/-116MW and 208/2901MW."
01MPGC_U01,"FOLLOW RTD",08/28/2026 1:59:00 AM,110,120,RTD,"From MOT instruction"
01MPGC_U01,"FOLLOW RTD",08/28/2026 1:59:00 AM,110,133,RTD,"From MOT instruction"
01MPGC_U01,"LOWER LOAD",08/28/2026 10:06:00 PM,135,120,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(9535/9411MW)"
01MPGC_U01,"FOLLOW RTD",08/28/2026 10:17:00 PM,120,126,RTD,"MOT LOWER CONSTRAIN OFF INSTRUCTION LIFTED"
01MPGC_U01,"LOWER LOAD",08/29/2026 3:08:00 PM,135,120,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO WIND VARIANCE (RTD/ACTUAL)(210/271MW) AND LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(9116/9076MW)"
01MPGC_U01,"FOLLOW RTD",08/29/2026 3:40:00 PM,135,135,RTD,"MOT LOWER CONSTRAIN OFF INSTRUCTION LIFTED"
01MPGC_U01,"LOWER LOAD",08/30/2026 2:26:00 PM,77,65,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(8428/8405MW) AND HVDC VARIANCE (RTD/ACTUAL)(-50/64MW)"
01MPGC_U01,"FOLLOW RTD",08/30/2026 3:01:00 PM,65,65,RTD,"MOT LOWER CONSTRAIN OFF INSTRUCTION LIFTED"
01MPGC_U01,"LOWER LOAD",08/30/2026 7:03:00 PM,135,120,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(9480/9416MW)"
01MPGC_U01,"FOLLOW RTD",08/30/2026 8:17:00 PM,120,125,RTD,"MOT LOWER CONSTRAIN OFF instruction lifted"
01MPGC_U02,"LOWER LOAD",08/24/2026 12:08:00 AM,128,120,MOT LOWER,"Due to wind variance (RTD= 69MW/ ACT= 139MW), Frequency 60.35Hz"
01MPGC_U02,"FOLLOW RTD",08/24/2026 12:21:00 AM,120,120,RTD,"Reset MOT lower"
01MPGC_U02,"LOWER LOAD",08/24/2026 2:47:00 AM,82,70,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 8595/8538MW)"
01MPGC_U02,"FOLLOW RTD",08/24/2026 3:33:00 AM,70,71,RTD,"From MOT LOWER"
01MPGC_U02,"LOWER LOAD",08/24/2026 5:13:00 AM,90,80,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -150/-115MW)"
01MPGC_U02,"FOLLOW RTD",08/24/2026 7:11:00 AM,80,81,RTD,"From MOT Lower. Follow 5-min RTD."
01MPGC_U02,"LOWER LOAD",08/28/2026 1:21:00 AM,133,110,MOT LOWER,"Constrained OFF due to HVDC and wind variance, RTD/ACTUAL: -175/-116MW and 208/2901MW."
01MPGC_U02,"FOLLOW RTD",08/28/2026 1:59:00 AM,110,133,RTD,"From MOT instruction"
01MPGC_U02,"LOWER LOAD",08/28/2026 10:06:00 PM,133,120,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(9535/9411MW)"
01MPGC_U02,"FOLLOW RTD",08/28/2026 10:17:00 PM,133,129,RTD,"MOT LOWER CONSTRAIN OFF INSTRUCTION LIFTED"
01MPGC_U02,"LOWER LOAD",08/29/2026 3:08:00 PM,135,120,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO WIND VARIANCE (RTD/ACTUAL)(210/271MW) AND LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(9116/9076MW)"
01MPGC_U02,"FOLLOW RTD",08/29/2026 3:40:00 PM,133,133,RTD,"MOT LOWER CONSTRAIN OFF INSTRUCTION LIFTED"
01MPGC_U02,"LOWER LOAD",08/30/2026 2:26:00 PM,85,65,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(8428/8405MW) AND HVDC VARIANCE (RTD/ACTUAL)(-50/64MW)"
01MPGC_U02,"FOLLOW RTD",08/30/2026 3:01:00 PM,65,65,RTD,"MOT LOWER CONSTRAIN OFF INSTRUCTION LIFTED"
01MPGC_U02,"LOWER LOAD",08/30/2026 7:03:00 PM,131,120,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(9480/9416MW)"
01MPGC_U02,"FOLLOW RTD",08/30/2026 8:17:00 PM,120,117,RTD,"MOT LOWER CONSTRAIN OFF instruction lifted"
01MPGC_U03,"LOWER LOAD",08/24/2026 12:08:00 AM,128,120,MOT LOWER,"Due to wind variance (RTD= 69MW/ ACT= 139MW), Frequency 60.35Hz"
01MPGC_U03,"FOLLOW RTD",08/24/2026 12:21:00 AM,120,120,RTD,"Reset MOT lower"
01MPGC_U03,"LOWER LOAD",08/24/2026 2:47:00 AM,79,70,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 8595/8538MW)"
01MPGC_U03,"FOLLOW RTD",08/24/2026 3:33:00 AM,70,71,RTD,"From MOT LOWER"
01MPGC_U03,"LOWER LOAD",08/24/2026 5:13:00 AM,90,80,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -150/-115MW)"
01MPGC_U03,"FOLLOW RTD",08/24/2026 7:11:00 AM,80,82,RTD,"From MOT Lower. Follow 5-min RTD."
01MPGC_U03,"LOWER LOAD",08/28/2026 1:21:00 AM,133,110,MOT LOWER,"Constrained OFF due to HVDC and wind variance, RTD/ACTUAL: -175/-116MW and 208/2901MW."
01MPGC_U03,"FOLLOW RTD",08/28/2026 1:59:00 AM,110,133,RTD,"From MOT instruction"
01MPGC_U03,"LOWER LOAD",08/28/2026 10:06:00 PM,133,120,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(9535/9411MW)"
01MPGC_U03,"FOLLOW RTD",08/28/2026 10:17:00 PM,133,129,RTD,"MOT LOWER CONSTRAIN OFF INSTRUCTION LIFTED"
01MPGC_U03,"LOWER LOAD",08/29/2026 3:08:00 PM,135,120,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO WIND VARIANCE (RTD/ACTUAL)(210/271MW) AND LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(9116/9076MW)"
01MPGC_U03,"FOLLOW RTD",08/29/2026 3:40:00 PM,133,133,RTD,"MOT LOWER CONSTRAIN OFF INSTRUCTION LIFTED"
01MPGC_U03,"LOWER LOAD",08/30/2026 7:03:00 PM,133,120,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(9480/9416MW)"
01MPGC_U03,"FOLLOW RTD",08/30/2026 8:17:00 PM,120,117,RTD,"MOT LOWER CONSTRAIN OFF instruction lifted"
01MPGC_U04,"ON-LINE",08/28/2026 8:05:00 AM,0,10,GENERATOR START-UP,"From unplanned outage."
01MSINLO_G02,"SYNCHCRONIZED",08/28/2026 10:00:00 PM,0,3,GENERATOR START-UP,"FROM UNPLANNED OUTAGE"
01MSINLO_G03,"TRIPPED",08/29/2026 3:32:00 PM,176,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"TRIPPED DUE TO HP TURBINE STRESS.  The lowest system frequency dip was 59.62Hz"
01NMHC_G01,"PLANNED SHUTDOWN",08/24/2026 9:07:00 AM,4,0,GENERATOR SHUTDOWN,"GOMP c/o Mr. Calisan"
01NMHC_G01,"ONLINE",08/24/2026 1:15:00 PM,0,3.5,GENERATOR START-UP,"From GOMP"
01NMHC_G03,"PLANNED SHUTDOWN",08/24/2026 9:05:00 AM,1,0,GENERATOR SHUTDOWN,"GOMP c/o Mr. Calisan"
01NMHC_G03,"ONLINE",08/24/2026 1:16:00 PM,0,1,GENERATOR START-UP,"From GOMP"
01NUEVASOL_G01,"ISOLATED FROM THE GIRD",08/24/2026 12:36:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Affected by the tripping of Cabanatuan-San Luis 69kV Line"
01NUEVASOL_G01,"CONNECTED BACK TO GRID",08/24/2026 12:57:00 PM,0,0,GENERATOR START-UP,"Affected by the tripping of Cabanatuan-San Luis 69kV Line"
01PASQSOL_G01,"HOLD LOAD",08/28/2026 12:25:00 PM,86,86,VRE OUTPUT RESTRICTION,"Pasuquin solar requested to limit their output to 86MW. VRE Remote Controller Mode 'ON'."
01PASQSOL_G01,"FOLLOW RTD",08/28/2026 12:58:00 PM,86,80,LIFTED VRE Output Restriction,"Lifted. Pasuquin solar requested to limit their output to 86MW. VRE Remote Controller Mode 'ON'."
01PETSOL_G01,"TRIPPED",08/29/2026 3:22:00 PM,3,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"ISOLATED DUE TO TRIPPING OF CONCEPCION-CAMILING 69KV L"
01PETSOL_G01,"SYCHRONIZED",08/29/2026 3:43:00 PM,0,0,GENERATOR START-UP,"FROM UNPLANNED OUTAGE BROUGHT BY TRIPPING OF CONCEPCION-CAMILING 69KVL TRIPPING"
01PETSOL_G02,"TRIPPED",08/29/2026 3:22:00 PM,1,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"ISOLATED DUE TO TRIPPING OF CONCEPCION-CAMILING 69KV L"
01PETSOL_G02,"SYCHRONIZED",08/29/2026 3:43:00 PM,0,0,GENERATOR START-UP,"FROM UNPLANNED OUTAGE BROUGHT BY TRIPPING OF CONCEPCION-CAMILING 69KVL TRIPPING"
01SHIZEN_G01,"ISOLATED FROM THE GRID",08/24/2026 10:42:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Affected by the tripping of Botolan-Candelaria 69kV Line"
01SHIZEN_G01,"CONNECTED BACK TO GRID",08/24/2026 10:54:00 AM,0,0,GENERATOR START-UP,"Affected by the tripping of Botolan-Candelaria 69kV Line"
01SHIZEN_G01,"CONNECTED BACK TO GRID",08/24/2026 10:54:00 AM,0,0,GENERATOR START-UP,"Affected by the tripping of Botolan-Candelaria 69kV Line"
01SHIZEN_G01,"TRIPPED",08/25/2026 6:04:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Affected by the tripping of Botolan-Candelaria 69kV Line c/o Mr. Magana"
01SHIZEN_G01,"ISOLATED FROM THE GIRD",08/25/2026 6:15:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Affected by the tripping of Botolan-Candelaria 69kV Line c/o Mr. Magana"
01SHIZEN_G01,"CONNECTED BACK TO GRID",08/25/2026 6:26:00 AM,0,0,GENERATOR START-UP,"From unplanned outage"
01SLANGN_G01,"TRIPPED",08/29/2026 5:19:00 AM,2,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Initial report is due to electrical trip as per Mr. Flores - PO"
01SLANGN_G01,"ONLINE",08/29/2026 5:42:00 AM,0,1.4,GENERATOR START-UP,"From unplanned outage c/o Mr. Flores"
01SMC_G01,"LOWER LOAD",08/24/2026 2:46:00 AM,89,70,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 8595/8538MW)"
01SMC_G01,"FOLLOW RTD",08/24/2026 3:33:00 AM,70,71,RTD,"From MOT LOWER"
01SMC_G01,"LOWER LOAD",08/25/2026 6:27:00 AM,128,110,MOT LOWER,"Constrained OFF due to low system demand, RTD/ACTUAL: 9312/9211"
01SMC_G01,"FOLLOW RTD",08/25/2026 7:04:00 AM,110,121,RTD,"From MOT Lower. Follow 5-min RTD."
01SMC_G01,"LOWER LOAD",08/26/2026 6:45:00 AM,133,110,MOT LOWER,"Due to forecast error (RTD: 9242MW; ACT: 9130MW)"
01SMC_G01,"FOLLOW RTD",08/26/2026 8:11:00 AM,110,123,RTD,"Reset MOT low, follow RTD."
01SMC_G01,"LOWER LOAD",08/28/2026 1:20:00 AM,134,110,MOT LOWER,"Constrained OFF due to HVDC and wind variance, RTD/ACTUAL: -175/-116MW and 208/2901MW."
01SMC_G01,"FOLLOW RTD",08/28/2026 1:49:00 AM,111,126,RTD,"From MOT instruction"
01SMC_G01,"LOWER LOAD",08/28/2026 2:20:00 AM,128,110,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -180/-115MW)"
01SMC_G01,"LOWER LOAD",08/28/2026 3:01:00 AM,110,90,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -180/-115MW)"
01SMC_G01,"FOLLOW RTD",08/28/2026 4:47:00 AM,90,95,RTD,"From MOT LOWER"
01SMC_G01,"LOWER LOAD",08/28/2026 10:06:00 PM,135,120,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(9535/9411MW)"
01SMC_G01,"FOLLOW RTD",08/28/2026 10:17:00 PM,120,132,RTD,"MOT LOWER CONSTRAIN OFF INSTRUCTION LIFTED"
01SMC_G01,"LOWER LOAD",08/29/2026 3:02:00 AM,70,60,MOT LOWER,"Due to Wind variance (RTD: 185MW ; ACT: 245MW)"
01SMC_G01,"FOLLOW RTD",08/29/2026 3:45:00 AM,60,60,RTD,"Reset MOT low, follow RTD."
01SMC_G01,"LOWER LOAD",08/29/2026 8:49:00 PM,129,120,MOT LOWER,"MOT LOWER CONSTRAIN OFF due to low actual system demand (RTD/ACTUAL)(9011/8935MW)"
01SMC_G01,"FOLLOW RTD",08/29/2026 9:10:00 PM,120,134,RTD,"MOT LOWER CONSTRAIN OFF INSTRUCTION LIFTED"
01SMC_G01,"LOWER LOAD",08/30/2026 7:02:00 PM,135,120,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(9480/9416MW)"
01SMC_G01,"FOLLOW RTD",08/30/2026 8:18:00 PM,119,124,RTD,"MOT LOWER CONSTRAIN OFF instruction lifted"
01SMC_G02,"LOWER LOAD",08/24/2026 2:46:00 AM,89,70,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 8595/8538MW)"
01SMC_G02,"FOLLOW RTD",08/24/2026 3:33:00 AM,70,71,RTD,"From MOT LOWER"
01SMC_G02,"LOWER LOAD",08/25/2026 6:27:00 AM,122,110,MOT LOWER,"Constrained OFF due to low system demand, RTD/ACTUAL: 9312/9211"
01SMC_G02,"FOLLOW RTD",08/25/2026 7:04:00 AM,110,121,RTD,"From MOT Lower. Follow 5-min RTD."
01SMC_G02,"LOWER LOAD",08/26/2026 6:45:00 AM,133,110,MOT LOWER,"Due to forecast error (RTD: 9242MW; ACT: 9130MW)"
01SMC_G02,"FOLLOW RTD",08/26/2026 8:11:00 AM,110,123,RTD,"Reset MOT low, follow RTD."
01SMC_G02,"LOWER LOAD",08/28/2026 1:20:00 AM,134,110,MOT LOWER,"Constrained OFF due to HVDC and wind variance, RTD/ACTUAL: -175/-116MW and 208/2901MW."
01SMC_G02,"LOWER LOAD",08/28/2026 1:20:00 AM,134,110,MOT LOWER,"Constrained OFF due to HVDC and wind variance, RTD/ACTUAL: -175/-116MW and 208/2901MW."
01SMC_G02,"FOLLOW RTD",08/28/2026 1:49:00 AM,108,130,RTD,"From MOT instruction"
01SMC_G02,"LOWER LOAD",08/28/2026 2:20:00 AM,128,110,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -180/-115MW)"
01SMC_G02,"LOWER LOAD",08/28/2026 3:01:00 AM,110,90,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -180/-115MW)"
01SMC_G02,"FOLLOW RTD",08/28/2026 4:47:00 AM,90,96,RTD,"From MOT LOWER"
01SMC_G02,"LOWER LOAD",08/28/2026 10:06:00 PM,134,120,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(9535/9411MW)"
01SMC_G02,"FOLLOW RTD",08/28/2026 10:17:00 PM,121,132,RTD,"MOT LOWER CONSTRAIN OFF INSTRUCTION LIFTED"
01SMC_G02,"LOWER LOAD",08/29/2026 3:02:00 AM,70,60,MOT LOWER,"Due to Wind variance (RTD: 185MW ; ACT: 245MW)"
01SMC_G02,"FOLLOW RTD",08/29/2026 3:45:00 AM,60,60,RTD,"Reset MOT low, follow RTD."
01SMC_G02,"LOWER LOAD",08/29/2026 8:49:00 PM,131,120,MOT LOWER,"MOT LOWER CONSTRAIN OFF due to low actual system demand (RTD/ACTUAL)(9011/8935MW)"
01SMC_G02,"FOLLOW RTD",08/29/2026 9:10:00 PM,120,134,RTD,"MOT LOWER CONSTRAIN OFF INSTRUCTION LIFTED"
01SMC_G02,"LOWER LOAD",08/30/2026 7:02:00 PM,135,120,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(9480/9416MW)"
01SMC_G02,"FOLLOW RTD",08/30/2026 8:18:00 PM,120,126,RTD,"MOT LOWER CONSTRAIN OFF instruction lifted"
01SMC_G03,"LOWER LOAD",08/24/2026 2:46:00 AM,89,70,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 8595/8538MW)"
01SMC_G03,"FOLLOW RTD",08/24/2026 3:33:00 AM,70,71,RTD,"From MOT LOWER"
01SMC_G03,"LOWER LOAD",08/25/2026 6:27:00 AM,125,110,MOT LOWER,"Constrained OFF due to low system demand, RTD/ACTUAL: 9312/9211"
01SMC_G03,"FOLLOW RTD",08/25/2026 7:04:00 AM,110,121,RTD,"From MOT Lower. Follow 5-min RTD."
01SMC_G03,"LOWER LOAD",08/26/2026 6:45:00 AM,133,110,MOT LOWER,"Due to forecast error (RTD: 9242MW; ACT: 9130MW)"
01SMC_G03,"FOLLOW RTD",08/26/2026 8:12:00 AM,110,124,RTD,"Reset MOT low, follow RTD."
01SMC_G03,"LOWER LOAD",08/28/2026 1:20:00 AM,134,110,MOT LOWER,"Constrained OFF due to HVDC and wind variance, RTD/ACTUAL: -175/-116MW and 208/2901MW."
01SMC_G03,"FOLLOW RTD",08/28/2026 1:49:00 AM,111,125,RTD,"From MOT instruction"
01SMC_G03,"LOWER LOAD",08/28/2026 2:20:00 AM,133,110,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -180/-115MW)"
01SMC_G03,"LOWER LOAD",08/28/2026 3:01:00 AM,110,90,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -180/-115MW)"
01SMC_G03,"FOLLOW RTD",08/28/2026 4:47:00 AM,90,95,RTD,"From MOT LOWER"
01SMC_G03,"LOWER LOAD",08/28/2026 10:06:00 PM,133,120,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(9535/9411MW)"
01SMC_G03,"FOLLOW RTD",08/28/2026 10:17:00 PM,121,132,RTD,"MOT LOWER CONSTRAIN OFF INSTRUCTION LIFTED"
01SMC_G03,"LOWER LOAD",08/29/2026 3:02:00 AM,70,60,MOT LOWER,"Due to Wind variance (RTD: 185MW ; ACT: 245MW)"
01SMC_G03,"FOLLOW RTD",08/29/2026 3:45:00 AM,60,60,RTD,"Reset MOT low, follow RTD."
01SMC_G03,"LOWER LOAD",08/29/2026 8:49:00 PM,133,120,MOT LOWER,"MOT LOWER CONSTRAIN OFF due to low actual system demand (RTD/ACTUAL)(9011/8935MW)"
01SMC_G03,"FOLLOW RTD",08/29/2026 9:10:00 PM,120,134,RTD,"MOT LOWER CONSTRAIN OFF INSTRUCTION LIFTED"
01SMC_G03,"LOWER LOAD",08/30/2026 7:02:00 PM,135,120,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(9480/9416MW)"
01SMC_G03,"FOLLOW RTD",08/30/2026 8:18:00 PM,120,126,RTD,"MOT LOWER CONSTRAIN OFF instruction lifted"
01SMC_G04,"LOWER LOAD",08/24/2026 2:46:00 AM,80,70,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 8595/8538MW)"
01SMC_G04,"FOLLOW RTD",08/24/2026 3:33:00 AM,70,71,RTD,"From MOT LOWER"
01SMC_G04,"LOWER LOAD",08/25/2026 6:27:00 AM,123,110,MOT LOWER,"Constrained OFF due to low system demand, RTD/ACTUAL: 9312/9211"
01SMC_G04,"FOLLOW RTD",08/25/2026 7:04:00 AM,110,120,RTD,"From MOT Lower. Follow 5-min RTD."
01SMC_G04,"LOWER LOAD",08/26/2026 6:45:00 AM,129,110,MOT LOWER,"Due to forecast error (RTD: 9242MW; ACT: 9130MW)"
01SMC_G04,"FOLLOW RTD",08/26/2026 8:12:00 AM,110,124,RTD,"Reset MOT low, follow RTD."
01SMC_G04,"LOWER LOAD",08/28/2026 1:20:00 AM,134,110,MOT LOWER,"Constrained OFF due to HVDC and wind variance, RTD/ACTUAL: -175/-116MW and 208/2901MW."
01SMC_G04,"FOLLOW RTD",08/28/2026 1:49:00 AM,110,124,RTD,"From MOT instruction"
01SMC_G04,"LOWER LOAD",08/28/2026 2:20:00 AM,128,110,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -180/-115MW)"
01SMC_G04,"LOWER LOAD",08/28/2026 3:01:00 AM,110,90,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -180/-115MW)"
01SMC_G04,"FOLLOW RTD",08/28/2026 3:43:00 AM,90,87,RTD,"From MOT LOWER"
01SMC_G04,"LOWER LOAD",08/28/2026 10:06:00 PM,133,120,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(9535/9411MW)"
01SMC_G04,"FOLLOW RTD",08/28/2026 10:17:00 PM,121,132,RTD,"MOT LOWER CONSTRAIN OFF INSTRUCTION LIFTED"
01SMC_G04,"LOWER LOAD",08/29/2026 3:02:00 AM,70,60,MOT LOWER,"Due to Wind variance (RTD: 185MW ; ACT: 245MW)"
01SMC_G04,"FOLLOW RTD",08/29/2026 3:45:00 AM,60,60,RTD,"Reset MOT low, follow RTD."
01SMC_G04,"LOWER LOAD",08/29/2026 8:49:00 PM,132,120,MOT LOWER,"MOT LOWER CONSTRAIN OFF due to low actual system demand (RTD/ACTUAL)(9011/8935MW)"
01SMC_G04,"FOLLOW RTD",08/29/2026 9:10:00 PM,120,131,RTD,"MOT LOWER CONSTRAIN OFF INSTRUCTION LIFTED"
01SMC_G04,"LOWER LOAD",08/30/2026 7:02:00 PM,135,120,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(9480/9416MW)"
01SMC_G04,"FOLLOW RTD",08/30/2026 8:18:00 PM,120,126,RTD,"MOT LOWER CONSTRAIN OFF instruction lifted"
01SROQUE_U01,"LOWER LOAD",08/30/2026 11:50:00 AM,145,45,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8649:8547MW) and HVDC (-44:90MW) & VRE SOLAR (1320:1411MW) VARIANCES"
01SROQUE_U01,"LOWER LOAD",08/30/2026 11:57:00 AM,145,100,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8649:8547MW) and HVDC (-44:90MW) & VRE SOLAR (1320:1411MW) VARIANCES"
01SROQUE_U01,"FOLLOW RTD",08/30/2026 12:01:00 PM,100,145,RTD,"MOT LIFTED"
01SROQUE_U01,"LOWER LOAD",08/30/2026 12:45:00 PM,145,100,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8569:8482MW) & HVDC (-50:151MW) VARIANCE"
01SROQUE_U01,"FOLLOW RTD",08/30/2026 1:28:00 PM,100,145,RTD,"MOT LIFTED"
01SROQUE_U02,"LOWER LOAD",08/30/2026 11:50:00 AM,145,45,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8649:8547MW) and HVDC (-44:90MW) & VRE SOLAR (1320:1411MW) VARIANCES"
01SROQUE_U02,"LOWER LOAD",08/30/2026 11:57:00 AM,145,100,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8649:8547MW) and HVDC (-44:90MW) & VRE SOLAR (1320:1411MW) VARIANCES"
01SROQUE_U02,"FOLLOW RTD",08/30/2026 12:01:00 PM,100,145,RTD,"MOT LIFTED"
01SROQUE_U02,"LOWER LOAD",08/30/2026 12:45:00 PM,145,100,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8569:8482MW) & HVDC (-50:151MW) VARIANCE"
01SROQUE_U02,"FOLLOW RTD",08/30/2026 1:28:00 PM,100,145,RTD,"MOT LIFTED"
01SROQUE_U03,"LOWER LOAD",08/30/2026 11:50:00 AM,145,45,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8649:8547MW) and HVDC (-44:90MW) & VRE SOLAR (1320:1411MW) VARIANCES"
01SROQUE_U03,"LOWER LOAD",08/30/2026 11:57:00 AM,145,100,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8649:8547MW) and HVDC (-44:90MW) & VRE SOLAR (1320:1411MW) VARIANCES"
01SROQUE_U03,"FOLLOW RTD",08/30/2026 12:01:00 PM,100,145,RTD,"MOT LIFTED"
01SROQUE_U03,"LOWER LOAD",08/30/2026 12:45:00 PM,145,100,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8569:8482MW) & HVDC (-50:151MW) VARIANCE"
01SROQUE_U03,"FOLLOW RTD",08/30/2026 1:30:00 PM,100,145,RTD,"MOT LIFTED"
01SUAL_G01,"LOWER LOAD",08/25/2026 2:51:00 AM,316,290,MOT LOWER,"Constrained OFF due to low system demand and wind variance RTD/ACTUAL: 8926/8845MW and 15/192MW respectively."
01SUAL_G01,"FOLLOW RTD",08/25/2026 3:10:00 AM,287,283,RTD,"From MOT instruction."
01SUAL_G01,"LOWER LOAD",08/26/2026 1:33:00 AM,395,350,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9514:9473MW)"
01SUAL_G01,"FOLLOW RTD",08/26/2026 2:03:00 AM,329,350,RTD,"MOT LIFTED"
01SUAL_G01,"LOWER LOAD",08/26/2026 6:46:00 AM,324,300,MOT LOWER,"Due to forecast error (RTD: 9242MW; ACT: 9130MW)"
01SUAL_G01,"FOLLOW RTD",08/26/2026 8:18:00 AM,300,328,RTD,"Reset MOT low, follow RTD."
01SUAL_G01,"LOWER LOAD",08/26/2026 10:15:00 AM,499,470,MOT LOWER,"Due to Solar variance (RTD: 2011MW ; ACT: 2332MW)"
01SUAL_G01,"FOLLOW RTD",08/26/2026 10:27:00 AM,477,496,RTD,"Reset MOT low, follow RTD."
01SUAL_G01,"LOWER LOAD",08/26/2026 11:16:00 AM,543,520,MOT LOWER,"Due to Pagbilao 3 variance (RTD: 0MW ; ACT: 256MW)"
01SUAL_G01,"FOLLOW RTD",08/26/2026 11:37:00 AM,520,535,RTD,"Reset MOT low, follow RTD."
01SUAL_G01,"LOWER LOAD",08/27/2026 12:01:00 AM,506,470,MOT LOWER,"DUE TO HVDC (-200:-101MW) & VRE WIND (158:195MW) VARIANCE"
01SUAL_G01,"LOWER LOAD",08/27/2026 12:05:00 AM,506,450,MOT LOWER,"DUE TO HVDC (-200:-108MW) & VRE WIND (160:202MW) VARIANCE"
01SUAL_G01,"FOLLOW RTD",08/27/2026 12:29:00 AM,445,435,RTD,"MOT LIFTED"
01SUAL_G01,"LOWER LOAD",08/27/2026 6:51:00 AM,350,330,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -114/-69MW)"
01SUAL_G01,"FOLLOW RTD",08/27/2026 7:41:00 AM,330,358,RTD,"From MOT LOWER"
01SUAL_G01,"LOWER LOAD",08/27/2026 11:18:00 PM,424,380,MOT LOWER,"Constrained OFF due to HVDC variance, RTD/ACTUAL: -250/-178MW"
01SUAL_G01,"FOLLOW RTD",08/27/2026 11:42:00 PM,374,369,RTD,"From MOT instruction"
01SUAL_G01,"LOWER LOAD",08/28/2026 10:05:00 PM,318,290,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(9535/9411MW)"
01SUAL_G01,"FOLLOW RTD",08/28/2026 10:32:00 PM,281,314,RTD,"MOT LOWER CONSTRAIN OFF INSTRUCTION LIFTED"
01SUAL_G01,"LOWER LOAD",08/29/2026 3:07:00 PM,337,300,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO WIND VARIANCE (RTD/ACTUAL)(210/265MW) AND LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(9116/9076MW)"
01SUAL_G01,"FOLLOW RTD",08/29/2026 3:41:00 PM,302,303,RTD,"MOT LOWER CONSTRAIN OFF INSTRUCTION LIFTED"
01SUAL_G01,"LOWER LOAD",08/29/2026 6:37:00 PM,345,320,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(9529/9372MW)"
01SUAL_G01,"FOLLOW RTD",08/29/2026 7:38:00 PM,316,330,RTD,"MOT LOWER CONSTRAIN OFF INSTRUCTION LIFTED"
01SUAL_G01,"LOWER LOAD",08/29/2026 8:45:00 PM,311,280,MOT LOWER,"MOT LOWER CONSTRAIN OFF due to low actual system demand (RTD/ACTUAL)(9011/8941MW)"
01SUAL_G01,"FOLLOW RTD",08/29/2026 9:12:00 PM,289,318,RTD,"MOT LOWER CONSTRAIN OFF INSTRUCTION LIFTED"
01SUAL_G02,"LOWER LOAD",08/25/2026 2:51:00 AM,341,300,MOT LOWER,"Constrained OFF due to low system demand and wind variance RTD/ACTUAL: 8926/8845MW and 15/192MW respectively."
01SUAL_G02,"FOLLOW RTD",08/25/2026 3:10:00 AM,284,300,RTD,"From MOT instruction."
01SUAL_G02,"LOWER LOAD",08/26/2026 1:33:00 AM,395,350,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9514:9473MW)"
01SUAL_G02,"FOLLOW RTD",08/26/2026 2:03:00 AM,329,350,RTD,"MOT LIFTED"
01SUAL_G02,"LOWER LOAD",08/26/2026 6:46:00 AM,323,300,MOT LOWER,"Due to forecast error (RTD: 9242MW; ACT: 9130MW)"
01SUAL_G02,"FOLLOW RTD",08/26/2026 8:18:00 AM,300,331,RTD,"Reset MOT low, follow RTD."
01SUAL_G02,"LOWER LOAD",08/26/2026 10:15:00 AM,508,480,MOT LOWER,"Due to Solar variance (RTD: 2011MW ; ACT: 2332MW)"
01SUAL_G02,"FOLLOW RTD",08/26/2026 10:27:00 AM,481,504,RTD,"Reset MOT low, follow RTD."
01SUAL_G02,"LOWER LOAD",08/26/2026 11:16:00 AM,560,520,MOT LOWER,"Due to Pagbilao 3 variance (RTD: 0MW ; ACT: 256MW)"
01SUAL_G02,"FOLLOW RTD",08/26/2026 11:37:00 AM,520,539,RTD,"Reset MOT low, follow RTD."
01SUAL_G02,"LOWER LOAD",08/27/2026 12:01:00 AM,506,470,MOT LOWER,"DUE TO HVDC (-200:-101MW) & VRE WIND (158:195MW) VARIANCE"
01SUAL_G02,"LOWER LOAD",08/27/2026 12:05:00 AM,506,450,MOT LOWER,"DUE TO HVDC (-200:-108MW) & VRE WIND (160:202MW) VARIANCE"
01SUAL_G02,"FOLLOW RTD",08/27/2026 12:29:00 AM,451,433,RTD,"MOT LIFTED"
01SUAL_G02,"LOWER LOAD",08/27/2026 6:51:00 AM,350,330,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -114/-69MW)"
01SUAL_G02,"FOLLOW RTD",08/27/2026 7:41:00 AM,330,362,RTD,"From MOT LOWER"
01SUAL_G02,"LOWER LOAD",08/27/2026 11:18:00 PM,443,400,MOT LOWER,"Constrained OFF due to HVDC variance, RTD/ACTUAL: -250/-178MW"
01SUAL_G02,"FOLLOW RTD",08/27/2026 11:42:00 PM,383,391,RTD,"From MOT instruction"
01SUAL_G02,"LOWER LOAD",08/28/2026 10:05:00 PM,457,420,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(9535/9411MW)"
01SUAL_G02,"FOLLOW RTD",08/28/2026 10:32:00 PM,420,432,RTD,"MOT LOWER CONSTRAIN OFF INSTRUCTION LIFTED"
01SUAL_G02,"LOWER LOAD",08/29/2026 3:07:00 PM,463,430,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO WIND VARIANCE (RTD/ACTUAL)(210/265MW) AND LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(9116/9076MW)"
01SUAL_G02,"FOLLOW RTD",08/29/2026 3:41:00 PM,433,444,RTD,"MOT LOWER CONSTRAIN OFF INSTRUCTION LIFTED"
01SUAL_G02,"LOWER LOAD",08/29/2026 6:37:00 PM,479,460,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(9529/9372MW)"
01SUAL_G02,"FOLLOW RTD",08/29/2026 7:38:00 PM,463,469,RTD,"MOT LOWER CONSTRAIN OFF INSTRUCTION LIFTED"
01SUAL_G02,"LOWER LOAD",08/29/2026 8:45:00 PM,461,440,MOT LOWER,"MOT LOWER CONSTRAIN OFF due to low actual system demand (RTD/ACTUAL)(9011/8941MW)"
01SUAL_G02,"FOLLOW RTD",08/29/2026 9:12:00 PM,433,459,RTD,"MOT LOWER CONSTRAIN OFF INSTRUCTION LIFTED"
01SUAL_G02,"LOWER LOAD",08/29/2026 11:18:00 PM,455,430,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO HVDC VARIANCE (-100/-81MW)"
01SUAL_G02,"LOWER LOAD",08/29/2026 11:54:00 PM,426,400,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO HVDC VARIANCE (-100/-79MW)"
01SUAL_G02,"LOWER LOAD",08/30/2026 12:56:00 AM,414,390,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO HVDC VARIANCE (-100/-56MW)"
01SUAL_G02,"LOWER LOAD",08/30/2026 1:49:00 AM,387,350,MOT LOWER,"MOT LOWER CONSTRAIN DUE TO HVDC VARIANCE (RTD/ACTUAL)(-100/-63MW) AND CYCLIC OPERATION OF STEEL MILLS"
01SUAL_G02,"FOLLOW RTD",08/30/2026 4:05:00 AM,300,300,RTD,"From MOT Lower. Follow 5-min RTD."
01S_ENRO_G01,"ADVISED TO START AS DR",08/25/2026 8:12:00 AM,0,96,DISPATCHABLE RESERVE,"Due to vre variance (RTD=925/ACT=654)"
01S_ENRO_G01,"ON-LINE AND RAISE LOAD",08/25/2026 8:20:00 AM,0,96,DISPATCHABLE RESERVE,"Due to vre variance (RTD=925/ACT=654)"
01S_ENRO_G01,"LOWER LOAD",08/25/2026 9:24:00 AM,85,40,DISPATCHABLE RESERVE,"Re-arm DR."
01S_ENRO_G01,"FOLLOW RTD",08/25/2026 9:46:00 AM,40,0,RTD,"Advised to shutdown. End of DR utilization."
01S_ENRO_G01,"ADVICE TO START",08/25/2026 1:36:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (1239:975MW) VARIANCE"
01S_ENRO_G01,"RAISE LOAD",08/25/2026 1:45:00 PM,0,75,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO VRE SOLAR (1239:975MW) VARIANCE"
01S_ENRO_G01,"FOLLOW RTD",08/25/2026 2:02:00 PM,81,57,DISPATCHABLE RESERVE,"RE-ARMED"
01S_ENRO_G01,"ADVICE TO START",08/26/2026 1:52:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (12168:12242MW) & TOTAL VRE (2332:2022MW) VARIANCES"
01S_ENRO_G01,"RAISE LOAD",08/26/2026 2:04:00 PM,0,87,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12168:12242MW) & TOTAL VRE (2332:2022MW) VARIANCES"
01S_ENRO_G01,"FOLLOW RTD",08/26/2026 2:36:00 PM,96,0,DISPATCHABLE RESERVE,"RE-ARMED"
01S_ENRO_G01,"ADVISE TO START",08/27/2026 12:47:00 PM,0,76,DISPATCHABLE RESERVE,"(RTD + DR) Due to Solar Generation variance (RTD/ACTUAL : 1366/1097MW)"
01S_ENRO_G01,"ONLINE",08/27/2026 1:00:00 PM,0,76,DISPATCHABLE RESERVE,"(RTD + DR) Due to Solar Generation variance (RTD/ACTUAL : 1366/1097MW)"
01S_ENRO_G01,"FOLLOW RTD",08/27/2026 1:49:00 PM,75,0,RTD,"Re-armed DR and follow 5-min RTD"
01S_ENRO_G01,"ADVISED TO START  AS DR",08/30/2026 6:20:00 PM,0,78,DISPATCHABLE RESERVE,"UTILIZED DUE TO HVDC VARIANCE (-50/-172MW) AND HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(9915/9283MW)"
01S_ENRO_G01,"ONLINE AND RAISE LOAD",08/30/2026 6:30:00 PM,0,78,DISPATCHABLE RESERVE,"UTILIZED DUE TO HVDC VARIANCE (-50/-172MW) AND HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(9915/9283MW)"
01S_ENRO_G01,"LOWER LOAD",08/30/2026 6:55:00 PM,80,55,DISPATCHABLE RESERVE,"REARMED DR"
01S_ENRO_G01,"ADVISED TO SHUTDOWN",08/30/2026 6:55:00 PM,50,0,DISPATCHABLE RESERVE,"REARMED DR"
01S_ENRO_G01,"FOLLOW RTD",08/30/2026 7:00:00 PM,50,0,RTD,"REARMED DR"
01ZAMSOL_G01,"ISOLATED FROM THE GRID",08/24/2026 10:42:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Affected by the tripping of Botolan-Candelaria 69kV Line"
01ZAMSOL_G01,"CONNECTED BACK TO GRID",08/24/2026 10:56:00 AM,0,0,GENERATOR START-UP,"Affected by the tripping of Botolan-Candelaria 69kV Line"
01ZAMSOL_G01,"TRIPPED",08/25/2026 6:04:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Affected by the tripping of Botolan-Candelaria 69kV Line c/o Mr. Cortez"
01ZAMSOL_G01,"ISOLATED FROM THE GRID",08/25/2026 6:10:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Affected by the tripping of Botolan-Candelaria 69kV Line c/o Mr. Cortez"
01ZAMSOL_G01,"CONNECTED BACK TO GRID",08/25/2026 6:25:00 AM,0,0,GENERATOR START-UP,"From unplanned outage c/o Mr. Cortez"
02TMOBIL_G01,"ADVISED TO START AS DR",08/24/2026 4:11:00 PM,0,40,DISPATCHABLE RESERVE,"Utilize DR due to high system demand RTD/ACTUAL: 11304/11427MW"
02TMOBIL_G01,"ONLINE AS DR",08/24/2026 4:27:00 PM,0,40,DISPATCHABLE RESERVE,"Utilize DR due to high system demand RTD/ACTUAL: 11304/11427MW"
02TMOBIL_G01,"FOLLOW RTD",08/24/2026 5:01:00 PM,40,27,RTD,"Re-arm DR"
02TMOBIL_G01,"ADVICE TO START",08/30/2026 9:05:00 AM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (7816:7888MW) & VRE SOLAR (732:425MW) VARIANCE"
02TMOBIL_G01,"RAISE LOAD",08/30/2026 9:22:00 AM,0,40,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (7816:7888MW) & VRE SOLAR (732:425MW) VARIANCE"
02TMOBIL_G01,"FOLLOW RTD",08/30/2026 11:18:00 AM,39,26,DISPATCHABLE RESERVE,"RE-ARMED"
02TMOBIL_G01,"ADVISED TO SHUTDOWN",08/30/2026 11:52:00 AM,5,0,MOT LOWER,"Due to HVDC variance (RTD= -50MW/ ACT= 37MW)"
02TMOBIL_G01,"FOLLOW RTD",08/30/2026 11:55:00 AM,0,0,RTD,"Reset MOT lower"
02TMOBIL_G03,"ADVISED TO START AS DR",08/24/2026 4:11:00 PM,0,45,DISPATCHABLE RESERVE,"Utilize DR due to high system demand RTD/ACTUAL: 11304/11427MW"
02TMOBIL_G03,"ONLINE AS DR",08/24/2026 4:27:00 PM,0,45,DISPATCHABLE RESERVE,"Utilize DR due to high system demand RTD/ACTUAL: 11304/11427MW"
02TMOBIL_G03,"FOLLOW RTD",08/24/2026 5:01:00 PM,43,31,RTD,"Re-arm DR"
02TMOBIL_G03,"ADVICE TO START",08/30/2026 9:05:00 AM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (7816:7888MW) & VRE SOLAR (732:425MW) VARIANCE"
02TMOBIL_G03,"RAISE LOAD",08/30/2026 9:22:00 AM,0,45,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (7816:7888MW) & VRE SOLAR (732:425MW) VARIANCE"
02TMOBIL_G03,"FOLLOW RTD",08/30/2026 11:18:00 AM,39,26,DISPATCHABLE RESERVE,"RE-ARMED"
02TMOBIL_G03,"ADVISED TO SHUTDOWN",08/30/2026 11:52:00 AM,10,0,MOT LOWER,"Due to HVDC variance (RTD= -50MW/ ACT= 37MW)"
02TMOBIL_G03,"FOLLOW RTD",08/30/2026 11:55:00 AM,0,0,RTD,"Reset MOT lower"
03AVION_U01,"ON-LINE",08/25/2026 6:01:00 PM,0,5,CONTINGENCY RESERVE,"CR"
03BOTOCA_G01,"ONLINE",08/24/2026 9:45:00 AM,9,5,GENERATOR START-UP,"From reserved shutdown"
03BOTOCA_G01,"ONLINE",08/29/2026 9:41:00 AM,0,5,GENERATOR START-UP,"Unit 2; From reserved shutdown"
03CALACA_G01,"LOWER LOAD",08/30/2026 1:55:00 AM,238,210,MOT LOWER,"MOT LOWER CONSTRAIN DUE TO HVDC VARIANCE (RTD/ACTUAL)(-100/-80MW), WIND VARIANCE (RTD/ACTUAL)(124/182MW) AND CYCLIC OPERATION OF STEEL MILLS"
03CALACA_G01,"LOWER LOAD",08/30/2026 7:06:00 AM,223,180,MOT LOWER,"DUE TO NON-COMPLIANCE OF CASECNAN UNITS 1 & 2 (13:76MW)"
03CALACA_G01,"FOLLOW RTD",08/30/2026 7:40:00 AM,185,202,RTD,"MOT LIFTED"
03CALACA_G02,"TRIPPED",08/29/2026 12:30:00 AM,290,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"MASTER FUEL TRIP, Lowest Frequency is 59.60Hz"
03EERI_G01,"ONLINE",08/29/2026 8:11:00 PM,0,12,GENERATOR START-UP,"FROM UNPLANNED OUTAGE"
03EERI_G01,"TRIPPED",08/29/2026 9:10:00 PM,74,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"TRIPPED DUE TO HYDRAULIC CLEARANCE OPTIMIZATION (HCO) MEASUREMENT SENSOR FAULT."
03EERI_G01,"ONLINE",08/29/2026 10:19:00 PM,0,9,GENERATOR START-UP,"From generator tripping"
03EERI_G02,"LOWER LOAD",08/24/2026 5:16:00 PM,239,220,MOT LOWER,"Constrained OFF due to low system demand RTD/ACTUAL: 11334/11152MW."
03EERI_G02,"FOLLOW RTD",08/24/2026 5:31:00 PM,220,219,RTD,"From MOT instruction."
03EERI_G02,"LOWER LOAD",08/25/2026 3:14:00 PM,224,210,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11900:11768MW)"
03EERI_G02,"FOLLOW RTD",08/25/2026 3:17:00 PM,214,208,RTD,"MOT LIFTED"
03EERI_G03,"LOWER LOAD",08/24/2026 5:16:00 PM,239,220,MOT LOWER,"Constrained OFF due to low system demand RTD/ACTUAL: 11334/11152MW."
03EERI_G03,"FOLLOW RTD",08/24/2026 5:31:00 PM,220,219,RTD,"From MOT instruction."
03EERI_G03,"LOWER LOAD",08/25/2026 3:14:00 PM,224,210,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11900:11768MW)"
03EERI_G03,"FOLLOW RTD",08/25/2026 3:17:00 PM,214,208,RTD,"MOT LIFTED"
03INGRID_GS1,"ON-LINE",08/24/2026 6:58:00 AM,0,0,GENERATOR START-UP,"With CR schedule next interval."
03INGRID_GS1,"RAISE LOAD",08/24/2026 7:21:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 506/334MW)"
03INGRID_GS1,"FOLLOW RTD",08/24/2026 10:26:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",08/24/2026 10:38:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1045/854MW)"
03INGRID_GS1,"FOLLOW RTD",08/24/2026 11:39:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",08/24/2026 12:10:00 PM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD=1310/ACT=1080)"
03INGRID_GS1,"FOLLOW RTD",08/24/2026 1:24:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",08/24/2026 2:13:00 PM,0,28,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 974/666MW"
03INGRID_GS1,"FOLLOW RTD",08/24/2026 3:09:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",08/24/2026 3:36:00 PM,0,28,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 759/717MW"
03INGRID_GS1,"FOLLOW RTD",08/24/2026 4:44:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",08/24/2026 5:56:00 PM,0,28,CONTINGENCY RESERVE,"Utilize CR due to HVDC variance RTD/ACTUAL: -50/-145MW"
03INGRID_GS1,"FOLLOW RTD",08/24/2026 6:05:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",08/24/2026 6:19:00 PM,0,28,CONTINGENCY RESERVE,"Utilize CR due to HVDC variance RTD/ACTUAL: -50/-154MW"
03INGRID_GS1,"FOLLOW RTD",08/24/2026 9:59:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE         LOAD",08/25/2026 12:01:00 AM,0,28,CONTINGENCY RESERVE,"Due to MO forecast error (RTD= 9,603MW/ ACT= 9,724MW)"
03INGRID_GS1,"FOLLOW RTD",08/25/2026 12:25:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",08/25/2026 7:30:00 AM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD=501/ACT=252)"
03INGRID_GS1,"FOLLOW RTD",08/25/2026 8:21:00 AM,28,0,RTD,"Re-arm CR."
03INGRID_GS1,"RAISE LOAD",08/25/2026 10:10:00 AM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD=1613/ACT=1502)"
03INGRID_GS1,"FOLLOW RTD",08/25/2026 12:16:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS1,"RAISE LOAD",08/25/2026 12:56:00 PM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD=1180/ACT=973)"
03INGRID_GS1,"FOLLOW RTD",08/25/2026 1:46:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",08/25/2026 2:29:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1172:1122MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",08/25/2026 2:46:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",08/25/2026 3:46:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-142MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",08/25/2026 4:37:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",08/25/2026 6:13:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-134MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",08/25/2026 7:01:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",08/25/2026 7:44:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS1,"FOLLOW RTD",08/25/2026 8:24:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",08/25/2026 11:38:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10249:10325MW)"
03INGRID_GS1,"FOLLOW RTD",08/26/2026,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",08/26/2026 8:39:00 AM,0,28,CONTINGENCY RESERVE,"Due to low actual system demand (RTD:10609MW; ACT: 10678MW)"
03INGRID_GS1,"FOLLOW RTD",08/26/2026 9:19:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",08/26/2026 9:31:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2014MW ; ACT: 1937MW)"
03INGRID_GS1,"FOLLOW RTD",08/26/2026 9:49:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",08/26/2026 10:27:00 AM,0,28,REGULATING RESERVE,"Due to Solar variance (RTD: 2314MW ; ACT: 2045MW)"
03INGRID_GS1,"FOLLOW RTD",08/26/2026 10:57:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",08/26/2026 11:40:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2663/2280MW)"
03INGRID_GS1,"FOLLOW RTD",08/26/2026 12:17:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",08/26/2026 12:35:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2669MW ; ACT: 2454MW)"
03INGRID_GS1,"FOLLOW RTD",08/26/2026 1:00:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",08/26/2026 1:05:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11953:11987MW) & TOTAL VRE (2582:2494MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",08/26/2026 1:52:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",08/26/2026 2:48:00 PM,0,28,CONTINGENCY RESERVE,"UTRILIZED DUE TO TOTAL VRE (1788:1377MW) VARIANCES"
03INGRID_GS1,"FOLLOW RTD",08/26/2026 4:03:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",08/26/2026 6:51:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-124MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",08/26/2026 8:22:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",08/26/2026 10:18:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO TRIPPING OF STA. RITA MODULE 10 (161:0MW)"
03INGRID_GS1,"FOLLOW RTD",08/26/2026 11:34:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",08/27/2026 12:22:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HUR SYSTEM DEMAND"
03INGRID_GS1,"FOLLOW RTD",08/27/2026 12:31:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",08/27/2026 1:31:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED TO ASSIST KALAYAAN 1 ON-LINE AS PUMP"
03INGRID_GS1,"FOLLOW RTD",08/27/2026 2:30:00 AM,28,0,RTD,"Re-arm CR."
03INGRID_GS1,"RAISE LOAD",08/27/2026 9:11:00 AM,0,28,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1444/1093MW)"
03INGRID_GS1,"FOLLOW RTD",08/27/2026 10:30:00 AM,28,0,RTD,"Re-armed CR and follow 5-min RTD"
