Luzon System Operations
03INGRID_GS1,"RAISE LOAD",08/27/2026 10:52:00 AM,0,28,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1485/1195MW)"
03INGRID_GS1,"FOLLOW RTD",08/27/2026 10:58:00 AM,28,0,RTD,"Re-armed CR and follow 5-min RTD"
03INGRID_GS1,"RAISE LOAD",08/27/2026 12:18:00 PM,0,28,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1469/1240MW)"
03INGRID_GS1,"FOLLOW RTD",08/27/2026 2:06:00 PM,28,0,RTD,"Re-armed DR and follow 5-min RTD"
03INGRID_GS1,"RAISE LOAD",08/27/2026 2:43:00 PM,0,28,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1107/772MW)"
03INGRID_GS1,"FOLLOW RTD",08/27/2026 9:10:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",08/28/2026 1:33:00 AM,0,28,CONTINGENCY RESERVE,"Utilize CR  to assist online of Kalayaan 4 pump."
03INGRID_GS1,"FOLLOW RTD",08/28/2026 1:54:00 AM,280,133,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",08/28/2026 6:26:00 AM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD=159/ACT=40)"
03INGRID_GS1,"FOLLOW RTD",08/28/2026 11:46:00 AM,28,0,RTD,"Re-arm CR."
03INGRID_GS1,"RAISE LOAD",08/28/2026 1:51:00 PM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD=733/ACT=627)"
03INGRID_GS1,"FOLLOW RTD",08/28/2026 3:51:00 PM,28,0,RTD,"REARMED CR"
03INGRID_GS1,"RAISE LOAD",08/28/2026 9:22:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO WIND VARIANCE (RTD/ACTUAL)(257/221MW), AND HVDC VARIANCE (RTD/ACTUAL)(-50/-89MW)"
03INGRID_GS1,"FOLLOW RTD",08/28/2026 9:45:00 PM,28,0,RTD,"REARMED CR"
03INGRID_GS1,"RAISE LOAD",08/28/2026 11:18:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO WIND VARIANCE (RTD/ACTUAL)(237/163MW), AND HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(8808/8861MW)"
03INGRID_GS1,"FOLLOW RTD",08/29/2026 12:51:00 AM,28,0,RTD,"REARMED CR"
03INGRID_GS1,"RAISE LOAD",08/29/2026 5:34:00 AM,0,28,CONTINGENCY RESERVE,"Due to forecast error (RTD:7717MW; ACT: 7830MW)"
03INGRID_GS1,"FOLLOW RTD",08/29/2026 7:50:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",08/29/2026 8:56:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 579/414MW)"
03INGRID_GS1,"FOLLOW RTD",08/29/2026 10:17:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",08/29/2026 10:43:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 647/540MW)"
03INGRID_GS1,"FOLLOW RTD",08/29/2026 11:49:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",08/29/2026 3:32:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO TRIPPING OF MASINLOC 3 AT 176MW"
03INGRID_GS1,"FOLLOW RTD",08/29/2026 4:52:00 PM,28,0,RTD,"REARMED CR"
03INGRID_GS1,"FOLLOW RTD",08/29/2026 5:08:00 PM,28,0,RTD,"REARMED CR"
03INGRID_GS1,"RAISE LOAD",08/29/2026 5:08:00 PM,0,28,CONTINGENCY RESERVE,"UTLIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(8940/9088MW)"
03INGRID_GS1,"RAISE LOAD",08/29/2026 9:47:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(8644/8691MW)"
03INGRID_GS1,"FOLLOW RTD",08/29/2026 11:11:00 PM,28,0,RTD,"REARMED CR"
03INGRID_GS1,"RAISE LOAD",08/30/2026 8:53:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (7713:7814MW) & VRE SOLAR (518:274MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",08/30/2026 9:35:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",08/30/2026 12:19:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (8453:8503MW) & VRE SOLAR (1267:1169MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",08/30/2026 12:38:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",08/30/2026 4:31:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(8457/8500MW) AND HVDC VARIANCE (RTD/ACTUAL)(-50/-71MW)"
03INGRID_GS1,"FOLLOW RTD",08/30/2026 5:34:00 PM,28,0,RTD,"REARMED CR"
03INGRID_GS1,"RAISE LOAD",08/30/2026 5:47:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (-50/-155MW)"
03INGRID_GS1,"FOLLOW RTD",08/30/2026 6:31:00 PM,28,0,RTD,"REARMED CR"
03INGRID_GS1,"RAISE         LOAD",08/30/2026 9:39:00 PM,0,28,CONTINGENCY RESERVE,"Due to HVDC variance (RTD= -50MW/ ACT= -137MW)"
03INGRID_GS2,"ONLINE AS CR",08/24/2026 7:59:00 AM,0,0,GENERATOR START-UP,"Start of CR schedule"
03INGRID_GS2,"RAISE LOAD",08/24/2026 8:21:00 AM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 750/626MW)"
03INGRID_GS2,"FOLLOW RTD",08/24/2026 9:33:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",08/24/2026 10:38:00 AM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1045/854MW)"
03INGRID_GS2,"FOLLOW RTD",08/24/2026 11:39:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",08/24/2026 12:18:00 PM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1293/978MW)"
03INGRID_GS2,"FOLLOW RTD",08/24/2026 1:24:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",08/24/2026 4:09:00 PM,0,22,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 600/382MW"
03INGRID_GS2,"FOLLOW RTD",08/24/2026 5:11:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",08/25/2026 4:34:00 AM,0,22,CONTINGENCY RESERVE,"Utilize CR due to high system demand RTD/ACTUAL: 8893/8962MW ."
03INGRID_GS2,"FOLLOW RTD",08/25/2026 5:21:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",08/25/2026 5:36:00 AM,0,22,CONTINGENCY RESERVE,"Utilize CR due to wind variance RTD/ACTUAL: 187/156MW ."
03INGRID_GS2,"FOLLOW RTD",08/25/2026 6:14:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",08/25/2026 7:30:00 AM,0,22,CONTINGENCY RESERVE,"Due to solar variance (RTD=501/ACT=252)"
03INGRID_GS2,"FOLLOW RTD",08/25/2026 8:29:00 AM,22,0,RTD,"Re-arm CR."
03INGRID_GS2,"RAISE LOAD",08/25/2026 12:56:00 PM,0,22,CONTINGENCY RESERVE,"Due to solar variance (RTD=1180/ACT=973)"
03INGRID_GS2,"FOLLOW RTD",08/25/2026 1:17:00 PM,22,0,RTD,"Re-arm CR."
03INGRID_GS2,"RAISE LOAD",08/25/2026 2:33:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11863:11934MW)"
03INGRID_GS2,"FOLLOW RTD",08/25/2026 2:58:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",08/25/2026 3:49:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11752:11785MW) & HVDC (-50:-107MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",08/25/2026 4:09:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",08/25/2026 6:21:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-175MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",08/25/2026 6:50:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",08/25/2026 7:44:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS2,"FOLLOW RTD",08/25/2026 8:11:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"FOLLOW RTD",08/26/2026 10:57:00 AM,22,0,RTD,"Re-armed CR."
03INGRID_GS2,"RAISE LOAD",08/26/2026 11:40:00 AM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2663/2280MW)"
03INGRID_GS2,"FOLLOW RTD",08/26/2026 12:17:00 PM,22,0,RTD,"Re-armed CR."
03INGRID_GS2,"RAISE LOAD",08/26/2026 12:35:00 PM,0,22,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2669MW ; ACT: 2454MW)"
03INGRID_GS2,"FOLLOW RTD",08/26/2026 1:00:00 PM,22,0,RTD,"Re-armed CR."
03INGRID_GS2,"RAISE LOAD",08/26/2026 1:05:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11953:11987MW) & TOTAL VRE (2582:2494MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",08/26/2026 1:09:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",08/26/2026 1:43:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12165:12296MW) & VRE SOLAR (2149:1861MW) VARIANCE"
03INGRID_GS2,"RAISE LOAD",08/26/2026 2:48:00 PM,0,28,CONTINGENCY RESERVE,"UTRILIZED DUE TO TOTAL VRE (1788:1377MW) VARIANCES"
03INGRID_GS2,"FOLLOW RTD",08/26/2026 3:18:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",08/26/2026 3:28:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1556:1190MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",08/26/2026 4:26:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",08/26/2026 6:53:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-124MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",08/26/2026 8:22:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",08/26/2026 10:18:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO TRIPPING OF STA. RITA MODULE 10 (161:0MW)"
03INGRID_GS2,"FOLLOW RTD",08/26/2026 10:59:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",08/27/2026 10:13:00 AM,0,22,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1518/1276MW)"
03INGRID_GS2,"FOLLOW RTD",08/27/2026 10:22:00 AM,22,0,RTD,"Re-armed CR and follow 5-min RTD"
03INGRID_GS2,"RAISE LOAD",08/27/2026 10:52:00 AM,0,22,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1485/1195MW)"
03INGRID_GS2,"FOLLOW RTD",08/27/2026 11:18:00 AM,22,0,RTD,"Re-armed CR and follow 5-min RTD"
03INGRID_GS2,"RAISE LOAD",08/28/2026 1:59:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(737/656MW), WIND VARIANCE (RTD/ACTUAL)(255/212), AND HVDC VARIANCE (RTD/ACTUAL)(-51/-91MW)"
03INGRID_GS2,"FOLLOW RTD",08/28/2026 2:12:00 PM,22,0,RTD,"REARMED CR"
03INGRID_GS2,"RAISED LOAD",08/29/2026 12:30:00 AM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO TRIPPING OF CALACA 2 AT 290MW"
03INGRID_GS2,"FOLLOW RTD",08/29/2026 12:47:00 AM,22,0,RTD,"REARMED CR"
03INGRID_GS2,"RAISE LOAD",08/29/2026 8:56:00 AM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 579/414MW)"
03INGRID_GS2,"FOLLOW RTD",08/29/2026 10:17:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",08/29/2026 3:32:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO TRIPPING OF MASINLOC 3 AT 176MW"
03INGRID_GS2,"FOLLOW RTD",08/29/2026 4:16:00 PM,22,0,RTD,"REARMED CR"
03INGRID_GS2,"RAISE LOAD",08/29/2026 9:14:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO TRIPPING OF EERI 1 AT 74MW."
03INGRID_GS2,"FOLLOW RTD",08/29/2026 9:41:00 PM,22,0,RTD,"REARMED CR"
03INGRID_GS2,"RAISE LOAD",08/30/2026 8:53:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (7713:7814MW) & VRE SOLAR (518:274MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",08/30/2026 9:35:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",08/30/2026 12:19:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (8453:8503MW) & VRE SOLAR (1267:1169MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",08/30/2026 12:38:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"FOLLOW RTD",08/30/2026 6:34:00 PM,22,0,RTD,"REARMED CR"
03INGRID_GS3,"RAISE LOAD",08/24/2026 12:18:00 PM,0,11,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1293/978MW)"
03INGRID_GS3,"FOLLOW RTD",08/24/2026 1:13:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS3,"RAISE LOAD",08/24/2026 4:09:00 PM,0,22,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 600/382MW"
03INGRID_GS3,"FOLLOW RTD",08/24/2026 4:58:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS3,"RAISE LOAD",08/25/2026 4:34:00 AM,0,22,CONTINGENCY RESERVE,"Utilize CR due to high system demand RTD/ACTUAL: 8893/8962MW ."
03INGRID_GS3,"FOLLOW RTD",08/25/2026 5:21:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS3,"RAISE LOAD",08/25/2026 5:36:00 AM,0,22,CONTINGENCY RESERVE,"Utilize CR due to wind variance RTD/ACTUAL: 187/156MW ."
03INGRID_GS3,"FOLLOW RTD",08/25/2026 6:14:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS3,"RAISE LOAD",08/25/2026 8:11:00 AM,0,22,CONTINGENCY RESERVE,"Due to vre variance (RTD=925/ACT=654)"
03INGRID_GS3,"FOLLOW RTD",08/25/2026 8:29:00 AM,22,0,RTD,"Re-arm CR."
03INGRID_GS3,"RAISE LOAD",08/25/2026 12:56:00 PM,0,22,CONTINGENCY RESERVE,"Due to solar variance (RTD=1180/ACT=973)"
03INGRID_GS3,"FOLLOW RTD",08/25/2026 1:17:00 PM,22,0,RTD,"Re-arm CR."
03INGRID_GS3,"RAISE LOAD",08/25/2026 2:33:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11863:11934MW)"
03INGRID_GS3,"FOLLOW RTD",08/25/2026 2:58:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE LOAD",08/25/2026 3:49:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11752:11785MW) & HVDC (-50:-107MW) VARIANCE"
03INGRID_GS3,"FOLLOW RTD",08/25/2026 4:09:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE LOAD",08/25/2026 6:21:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-175MW) VARIANCE"
03INGRID_GS3,"FOLLOW RTD",08/25/2026 6:50:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE LOAD",08/25/2026 7:44:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS3,"FOLLOW RTD",08/25/2026 8:11:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE LOAD",08/26/2026 1:05:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11953:11987MW) & TOTAL VRE (2582:2494MW) VARIANCE"
03INGRID_GS3,"FOLLOW RTD",08/26/2026 1:09:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE LOAD",08/26/2026 1:43:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12165:12296MW) & VRE SOLAR (2149:1861MW) VARIANCE"
03INGRID_GS3,"RAISE LOAD",08/26/2026 2:48:00 PM,0,28,CONTINGENCY RESERVE,"UTRILIZED DUE TO TOTAL VRE (1788:1377MW) VARIANCES"
03INGRID_GS3,"FOLLOW RTD",08/26/2026 4:26:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE LOAD",08/26/2026 6:53:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-124MW) VARIANCE"
03INGRID_GS3,"FOLLOW RTD",08/26/2026 7:53:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE LOAD",08/26/2026 10:18:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO TRIPPING OF STA. RITA MODULE 10 (161:0MW)"
03INGRID_GS3,"FOLLOW RTD",08/26/2026 10:59:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE LOAD",08/27/2026 10:13:00 AM,0,22,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1518/1276MW)"
03INGRID_GS3,"FOLLOW RTD",08/27/2026 10:22:00 AM,22,0,RTD,"Re-armed CR and follow 5-min RTD"
03INGRID_GS3,"RAISE LOAD",08/27/2026 10:52:00 AM,0,22,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1485/1195MW)"
03INGRID_GS3,"FOLLOW RTD",08/27/2026 11:18:00 AM,22,0,RTD,"Re-armed CR and follow 5-min RTD"
03INGRID_GS3,"RAISE LOAD",08/28/2026 1:59:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(737/656MW), WIND VARIANCE (RTD/ACTUAL)(255/212), AND HVDC VARIANCE (RTD/ACTUAL)(-51/-91MW)"
03INGRID_GS3,"FOLLOW RTD",08/28/2026 2:12:00 PM,22,0,RTD,"REARMED CR"
03INGRID_GS3,"RAISED LOAD",08/29/2026 12:30:00 AM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO TRIPPING OF CALACA 2 AT 290MW"
03INGRID_GS3,"FOLLOW RTD",08/29/2026 12:47:00 AM,22,0,RTD,"REARMED CR"
03INGRID_GS3,"RAISE LOAD",08/29/2026 9:07:00 AM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 600/411MW)"
03INGRID_GS3,"FOLLOW RTD",08/29/2026 10:09:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS3,"RAISE LOAD",08/29/2026 3:32:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO TRIPPING OF MASINLOC 3 AT 176MW"
03INGRID_GS3,"FOLLOW RTD",08/29/2026 4:16:00 PM,22,0,RTD,"REARMED CR"
03INGRID_GS3,"RAISE LOAD",08/29/2026 9:14:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO TRIPPING OF EERI 1 AT 74MW."
03INGRID_GS3,"FOLLOW RTD",08/29/2026 9:41:00 PM,22,0,RTD,"REARMED CR"
03INGRID_GS3,"RAISE LOAD",08/30/2026 5:54:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (-50/-133MW)"
03INGRID_GS3,"FOLLOW RTD",08/30/2026 6:00:00 PM,22,0,RTD,"REARMED CR"
03INGRID_GS4,"ON-LINE",08/24/2026 6:58:00 AM,0,0,GENERATOR START-UP,"With CR schedule next interval."
03INGRID_GS4,"RAISE LOAD",08/24/2026 7:21:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 506/334MW)"
03INGRID_GS4,"FOLLOW RTD",08/24/2026 10:26:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",08/24/2026 10:38:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1045/854MW)"
03INGRID_GS4,"FOLLOW RTD",08/24/2026 11:39:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",08/24/2026 12:10:00 PM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD=1310/ACT=1080)"
03INGRID_GS4,"FOLLOW RTD",08/24/2026 1:24:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",08/24/2026 2:13:00 PM,0,28,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 974/666MW"
03INGRID_GS4,"FOLLOW RTD",08/24/2026 2:48:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",08/24/2026 2:56:00 PM,0,28,CONTINGENCY RESERVE,"Utilize CR due to tripping of Ilijan Block A"
03INGRID_GS4,"FOLLOW RTD",08/24/2026 3:06:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",08/24/2026 3:36:00 PM,0,28,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 759/717MW"
03INGRID_GS4,"FOLLOW RTD",08/24/2026 4:36:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",08/24/2026 5:56:00 PM,0,28,CONTINGENCY RESERVE,"Utilize CR due to HVDC variance RTD/ACTUAL: -50/-145MW"
03INGRID_GS4,"FOLLOW RTD",08/24/2026 6:05:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",08/24/2026 6:19:00 PM,0,28,CONTINGENCY RESERVE,"Utilize CR due to HVDC variance RTD/ACTUAL: -50/-154MW"
03INGRID_GS4,"FOLLOW RTD",08/24/2026 9:59:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE         LOAD",08/25/2026 12:01:00 AM,0,28,CONTINGENCY RESERVE,"Due to MO forecast error (RTD= 9,603MW/ ACT= 9,724MW)"
03INGRID_GS4,"FOLLOW RTD",08/25/2026 12:25:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",08/25/2026 7:30:00 AM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD=501/ACT=252)"
03INGRID_GS4,"FOLLOW RTD",08/25/2026 8:21:00 AM,28,0,RTD,"Re-arm CR."
03INGRID_GS4,"RAISE LOAD",08/25/2026 10:10:00 AM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD=1613/ACT=1502)"
03INGRID_GS4,"FOLLOW RTD",08/25/2026 12:16:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS4,"RAISE LOAD",08/25/2026 12:56:00 PM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD=1180/ACT=973)"
03INGRID_GS4,"FOLLOW RTD",08/25/2026 1:46:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",08/25/2026 2:29:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1172:1122MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",08/25/2026 2:46:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",08/25/2026 3:46:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-142MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",08/25/2026 4:37:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",08/25/2026 6:13:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-134MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",08/25/2026 7:01:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",08/25/2026 7:44:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS4,"FOLLOW RTD",08/25/2026 8:24:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",08/25/2026 11:38:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10249:10325MW)"
03INGRID_GS4,"FOLLOW RTD",08/26/2026,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",08/26/2026 8:39:00 AM,0,28,CONTINGENCY RESERVE,"Due to low actual system demand (RTD:10609MW; ACT: 10678MW)"
03INGRID_GS4,"FOLLOW RTD",08/26/2026 9:19:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE LOAD",08/26/2026 9:31:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2014MW ; ACT: 1937MW)"
03INGRID_GS4,"FOLLOW RTD",08/26/2026 9:49:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE LOAD",08/26/2026 10:27:00 AM,0,28,REGULATING RESERVE,"Due to Solar variance (RTD: 2314MW ; ACT: 2045MW)"
03INGRID_GS4,"FOLLOW RTD",08/26/2026 10:57:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE LOAD",08/26/2026 11:40:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2663/2280MW)"
03INGRID_GS4,"FOLLOW RTD",08/26/2026 12:17:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE LOAD",08/26/2026 12:35:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2669MW ; ACT: 2454MW)"
03INGRID_GS4,"FOLLOW RTD",08/26/2026 1:00:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE LOAD",08/26/2026 1:05:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11953:11987MW) & TOTAL VRE (2582:2494MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",08/26/2026 1:52:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",08/26/2026 2:48:00 PM,0,28,CONTINGENCY RESERVE,"UTRILIZED DUE TO TOTAL VRE (1788:1377MW) VARIANCES"
03INGRID_GS4,"FOLLOW RTD",08/26/2026 3:18:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",08/26/2026 3:28:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1556:1190MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",08/26/2026 4:03:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",08/26/2026 6:51:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-124MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",08/26/2026 11:34:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",08/27/2026 12:22:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HUR SYSTEM DEMAND"
03INGRID_GS4,"FOLLOW RTD",08/27/2026 12:31:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",08/27/2026 1:31:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED TO ASSIST KALAYAAN 1 ON-LINE AS PUMP"
03INGRID_GS4,"FOLLOW RTD",08/27/2026 2:30:00 AM,28,0,RTD,"Re-arm CR."
03INGRID_GS4,"RAISE LOAD",08/27/2026 9:11:00 AM,0,28,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1444/1093MW)"
03INGRID_GS4,"FOLLOW RTD",08/27/2026 10:30:00 AM,28,0,RTD,"Re-armed CR and follow 5-min RTD"
03INGRID_GS4,"RAISE LOAD",08/27/2026 10:52:00 AM,0,28,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1485/1195MW)"
03INGRID_GS4,"FOLLOW RTD",08/27/2026 10:58:00 AM,28,0,RTD,"Re-armed CR and follow 5-min RTD"
03INGRID_GS4,"RAISE LOAD",08/27/2026 12:18:00 PM,0,28,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1469/1240MW)"
03INGRID_GS4,"FOLLOW RTD",08/27/2026 2:12:00 PM,28,0,RTD,"Re-armed DR and follow 5-min RTD"
03INGRID_GS4,"RAISE LOAD",08/27/2026 2:43:00 PM,0,28,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1107/772MW)"
03INGRID_GS4,"FOLLOW RTD",08/27/2026 9:10:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",08/28/2026 1:33:00 AM,0,28,CONTINGENCY RESERVE,"Utilize CR  to assist online of Kalayaan 4 pump."
03INGRID_GS4,"FOLLOW RTD",08/28/2026 1:54:00 AM,280,133,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",08/28/2026 6:26:00 AM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD=159/ACT=40)"
03INGRID_GS4,"FOLLOW RTD",08/28/2026 11:46:00 AM,28,0,RTD,"Re-arm CR."
03INGRID_GS4,"RAISE LOAD",08/28/2026 1:51:00 PM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD=733/ACT=627)"
03INGRID_GS4,"FOLLOW RTD",08/28/2026 3:51:00 PM,28,0,RTD,"REARMED CR"
03INGRID_GS4,"RAISE LOAD",08/28/2026 9:22:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO WIND VARIANCE (RTD/ACTUAL)(257/221MW), AND HVDC VARIANCE (RTD/ACTUAL)(-50/-89MW)"
03INGRID_GS4,"FOLLOW RTD",08/28/2026 9:45:00 PM,28,0,RTD,"REARMED CR"
03INGRID_GS4,"RAISE LOAD",08/28/2026 11:18:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO WIND VARIANCE (RTD/ACTUAL)(237/163MW), AND HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(8808/8861MW)"
03INGRID_GS4,"FOLLOW RTD",08/29/2026 12:51:00 AM,28,0,RTD,"REARMED CR"
03INGRID_GS4,"RAISE LOAD",08/29/2026 5:34:00 AM,0,28,CONTINGENCY RESERVE,"Due to forecast error (RTD:7717MW; ACT: 7830MW)"
03INGRID_GS4,"FOLLOW RTD",08/29/2026 7:50:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",08/29/2026 8:56:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 579/414MW)"
03INGRID_GS4,"FOLLOW RTD",08/29/2026 10:17:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",08/29/2026 10:43:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 647/540MW)"
03INGRID_GS4,"FOLLOW RTD",08/29/2026 11:49:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",08/29/2026 3:32:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO TRIPPING OF MASINLOC 3 AT 176MW"
03INGRID_GS4,"FOLLOW RTD",08/29/2026 4:52:00 PM,28,0,RTD,"REARMED CR"
03INGRID_GS4,"RAISE LOAD",08/29/2026 5:08:00 PM,0,28,CONTINGENCY RESERVE,"UTLIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(8940/9088MW)"
03INGRID_GS4,"FOLLOW RTD",08/29/2026 5:08:00 PM,28,0,RTD,"REARMED CR"
03INGRID_GS4,"RAISE LOAD",08/29/2026 10:23:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(8470/8501MW)"
03INGRID_GS4,"FOLLOW RTD",08/29/2026 11:11:00 PM,28,0,RTD,"REARMED CR"
03INGRID_GS4,"RAISE LOAD",08/30/2026 8:53:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (7713:7814MW) & VRE SOLAR (518:274MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",08/30/2026 9:35:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",08/30/2026 4:31:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(8457/8500MW) AND HVDC VARIANCE (RTD/ACTUAL)(-50/-71MW)"
03INGRID_GS4,"FOLLOW RTD",08/30/2026 5:34:00 PM,28,0,RTD,"REARMED CR"
03INGRID_GS4,"RAISE LOAD",08/30/2026 5:47:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (-50/-155MW)"
03INGRID_GS4,"FOLLOW RTD",08/30/2026 6:31:00 PM,28,0,RTD,"REARMED CR"
03INGRID_GS4,"RAISE         LOAD",08/30/2026 9:39:00 PM,0,28,CONTINGENCY RESERVE,"Due to HVDC variance (RTD= -50MW/ ACT= -137MW)"
03INGRID_GS5,"RAISE LOAD",08/24/2026 12:50:00 PM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to 3BEC solar variance (RTD/ACT: 135/33MW)"
03INGRID_GS5,"FOLLOW RTD",08/24/2026 1:44:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS5,"RAISE LOAD",08/24/2026 4:09:00 PM,0,22,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 600/382MW"
03INGRID_GS5,"FOLLOW RTD",08/24/2026 4:58:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS5,"RAISE LOAD",08/25/2026 8:11:00 AM,0,22,CONTINGENCY RESERVE,"Due to vre variance (RTD=925/ACT=654)"
03INGRID_GS5,"FOLLOW RTD",08/25/2026 8:29:00 AM,22,0,RTD,"Re-arm CR."
03INGRID_GS5,"RAISE LOAD",08/25/2026 12:56:00 PM,0,22,CONTINGENCY RESERVE,"Due to solar variance (RTD=1180/ACT=973)"
03INGRID_GS5,"FOLLOW RTD",08/25/2026 1:17:00 PM,22,0,RTD,"Re-arm CR."
03INGRID_GS5,"RAISE LOAD",08/25/2026 2:33:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11863:11934MW)"
03INGRID_GS5,"FOLLOW RTD",08/25/2026 2:58:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS5,"RAISE LOAD",08/25/2026 3:49:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11752:11785MW) & HVDC (-50:-107MW) VARIANCE"
03INGRID_GS5,"FOLLOW RTD",08/25/2026 4:09:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS5,"RAISE LOAD",08/25/2026 6:21:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-175MW) VARIANCE"
03INGRID_GS5,"FOLLOW RTD",08/25/2026 6:50:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS5,"RAISE LOAD",08/25/2026 7:44:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS5,"FOLLOW RTD",08/25/2026 8:11:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS5,"RAISE LOAD",08/26/2026 1:05:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11953:11987MW) & TOTAL VRE (2582:2494MW) VARIANCE"
03INGRID_GS5,"FOLLOW RTD",08/26/2026 1:09:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS5,"RAISE LOAD",08/26/2026 1:43:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (12165:12296MW) & VRE SOLAR (2149:1861MW) VARIANCE"
03INGRID_GS5,"RAISE LOAD",08/26/2026 2:48:00 PM,0,28,CONTINGENCY RESERVE,"UTRILIZED DUE TO TOTAL VRE (1788:1377MW) VARIANCES"
03INGRID_GS5,"FOLLOW RTD",08/26/2026 3:18:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS5,"RAISE LOAD",08/26/2026 3:28:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1556:1190MW) VARIANCE"
03INGRID_GS5,"FOLLOW RTD",08/26/2026 4:26:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS5,"RAISE LOAD",08/26/2026 6:53:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-124MW) VARIANCE"
03INGRID_GS5,"FOLLOW RTD",08/26/2026 7:53:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS5,"RAISE LOAD",08/26/2026 10:18:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO TRIPPING OF STA. RITA MODULE 10 (161:0MW)"
03INGRID_GS5,"FOLLOW RTD",08/26/2026 10:59:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS5,"RAISE LOAD",08/27/2026 10:13:00 AM,0,22,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1518/1276MW)"
03INGRID_GS5,"FOLLOW RTD",08/27/2026 10:22:00 AM,22,0,RTD,"Re-armed CR and follow 5-min RTD"
03INGRID_GS5,"RAISE LOAD",08/27/2026 10:52:00 AM,0,22,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1485/1195MW)"
03INGRID_GS5,"FOLLOW RTD",08/27/2026 11:18:00 AM,22,0,RTD,"Re-armed CR and follow 5-min RTD"
03INGRID_GS5,"RAISE LOAD",08/28/2026 1:59:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO SOLAR VARIANCE (RTD/ACTUAL)(737/656MW), WIND VARIANCE (RTD/ACTUAL)(255/212), AND HVDC VARIANCE (RTD/ACTUAL)(-51/-91MW)"
03INGRID_GS5,"FOLLOW RTD",08/28/2026 2:12:00 PM,22,0,RTD,"REARMED CR"
03INGRID_GS5,"RAISED LOAD",08/29/2026 12:30:00 AM,0,12,CONTINGENCY RESERVE,"UTILIZED DUE TO TRIPPING OF CALACA 2 AT 290MW"
03INGRID_GS5,"FOLLOW RTD",08/29/2026 12:47:00 AM,12,0,RTD,"REARMED CR"
03INGRID_GS5,"RAISE LOAD",08/29/2026 9:07:00 AM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 600/411MW)"
03INGRID_GS5,"FOLLOW RTD",08/29/2026 10:09:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS5,"RAISE LOAD",08/29/2026 3:32:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO TRIPPING OF MASINLOC 3 AT 176MW"
03INGRID_GS5,"FOLLOW RTD",08/29/2026 4:16:00 PM,22,0,RTD,"REARMED CR"
03INGRID_GS5,"RAISE LOAD",08/30/2026 5:54:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (-50/-133MW)"
03INGRID_GS5,"FOLLOW RTD",08/30/2026 6:00:00 PM,22,0,RTD,"REARMED CR"
03INGRID_GS6,"ONLINE AS CR",08/24/2026 7:59:00 AM,0,0,GENERATOR START-UP,"Start of CR schedule"
03INGRID_GS6,"RAISE LOAD",08/24/2026 8:21:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 750/626MW)"
03INGRID_GS6,"FOLLOW RTD",08/24/2026 10:26:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",08/24/2026 10:38:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1045/854MW)"
03INGRID_GS6,"FOLLOW RTD",08/24/2026 11:39:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",08/24/2026 12:10:00 PM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD=1310/ACT=1080)"
03INGRID_GS6,"FOLLOW RTD",08/24/2026 1:24:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",08/24/2026 2:13:00 PM,0,28,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 974/666MW"
03INGRID_GS6,"FOLLOW RTD",08/24/2026 2:48:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",08/24/2026 2:56:00 PM,0,28,CONTINGENCY RESERVE,"Utilize CR due to tripping of Ilijan Block A"
03INGRID_GS6,"FOLLOW RTD",08/24/2026 3:06:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",08/24/2026 3:36:00 PM,0,28,CONTINGENCY RESERVE,"Utilize CR due to solar variance RTD/ACTUAL: 759/717MW"
03INGRID_GS6,"FOLLOW RTD",08/24/2026 4:36:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",08/24/2026 6:19:00 PM,0,28,CONTINGENCY RESERVE,"Utilize CR due to HVDC variance RTD/ACTUAL: -50/-154MW"
03INGRID_GS6,"FOLLOW RTD",08/24/2026 9:51:00 PM,28,0,RTD,"End of CR schedule"
03INGRID_GS6,"RAISE LOAD",08/25/2026 8:11:00 AM,0,28,CONTINGENCY RESERVE,"Due to vre variance (RTD=925/ACT=654)"
03INGRID_GS6,"FOLLOW RTD",08/25/2026 8:21:00 AM,28,0,RTD,"Re-arm CR."
03INGRID_GS6,"RAISE LOAD",08/25/2026 10:10:00 AM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD=1613/ACT=1502)"
03INGRID_GS6,"FOLLOW RTD",08/25/2026 12:16:00 PM,28,0,RTD,"Re-arm CR."
03INGRID_GS6,"RAISE LOAD",08/25/2026 12:56:00 PM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD=1180/ACT=973)"
03INGRID_GS6,"FOLLOW RTD",08/25/2026 1:46:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",08/25/2026 2:29:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1172:1122MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",08/25/2026 2:46:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",08/25/2026 3:46:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-142MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",08/25/2026 4:37:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",08/25/2026 6:13:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-134MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",08/25/2026 7:01:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",08/25/2026 7:44:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS6,"FOLLOW RTD",08/25/2026 8:24:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",08/25/2026 11:38:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (10249:10325MW)"
03INGRID_GS6,"FOLLOW RTD",08/26/2026,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",08/26/2026 8:39:00 AM,0,28,CONTINGENCY RESERVE,"Due to low actual system demand (RTD:10609MW; ACT: 10678MW)"
03INGRID_GS6,"FOLLOW RTD",08/26/2026 9:19:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS6,"RAISE LOAD",08/26/2026 9:31:00 AM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2014MW ; ACT: 1937MW)"
03INGRID_GS6,"FOLLOW RTD",08/26/2026 9:49:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS6,"RAISE LOAD",08/26/2026 10:27:00 AM,0,28,REGULATING RESERVE,"Due to Solar variance (RTD: 2314MW ; ACT: 2045MW)"
03INGRID_GS6,"FOLLOW RTD",08/26/2026 10:57:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS6,"RAISE LOAD",08/26/2026 11:40:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 2663/2280MW)"
03INGRID_GS6,"FOLLOW RTD",08/26/2026 12:17:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS6,"RAISE LOAD",08/26/2026 12:35:00 PM,0,28,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2669MW ; ACT: 2454MW)"
03INGRID_GS6,"FOLLOW RTD",08/26/2026 1:00:00 PM,28,0,RTD,"Re-armed CR."
03INGRID_GS6,"RAISE LOAD",08/26/2026 1:05:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11953:11987MW) & TOTAL VRE (2582:2494MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",08/26/2026 1:52:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",08/26/2026 2:48:00 PM,0,28,CONTINGENCY RESERVE,"UTRILIZED DUE TO TOTAL VRE (1788:1377MW) VARIANCES"
03INGRID_GS6,"FOLLOW RTD",08/26/2026 4:03:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",08/26/2026 6:51:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-124MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",08/26/2026 11:34:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",08/27/2026 12:22:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HUR SYSTEM DEMAND"
03INGRID_GS6,"FOLLOW RTD",08/27/2026 12:31:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",08/27/2026 1:31:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED TO ASSIST KALAYAAN 1 ON-LINE AS PUMP"
03INGRID_GS6,"FOLLOW RTD",08/27/2026 2:30:00 AM,28,0,RTD,"Re-arm CR."
03INGRID_GS6,"FOLLOW RTD",08/27/2026 10:30:00 AM,28,0,RTD,"Re-armed CR and follow 5-min RTD"
03INGRID_GS6,"RAISE LOAD",08/27/2026 10:52:00 AM,0,28,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1485/1195MW)"
03INGRID_GS6,"FOLLOW RTD",08/27/2026 10:58:00 AM,28,0,RTD,"Re-armed CR and follow 5-min RTD"
03INGRID_GS6,"RAISE LOAD",08/27/2026 12:18:00 PM,0,28,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1469/1240MW)"
03INGRID_GS6,"FOLLOW RTD",08/27/2026 2:12:00 PM,28,0,RTD,"Re-armed DR and follow 5-min RTD"
03INGRID_GS6,"RAISE LOAD",08/27/2026 2:43:00 PM,0,28,CONTINGENCY RESERVE,"(RTD + CR) Due to Solar Generation variance (RTD/ACTUAL : 1107/772MW)"
03INGRID_GS6,"FOLLOW RTD",08/27/2026 4:37:00 PM,28,0,RTD,"Re-armed CR and follow 5-min RTD"
03INGRID_GS6,"RAISE LOAD",08/28/2026 6:26:00 AM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD=159/ACT=40)"
03INGRID_GS6,"FOLLOW RTD",08/28/2026 9:55:00 AM,28,0,RTD,"Re-arm CR."
03INGRID_GS6,"RAISE LOAD",08/28/2026 1:51:00 PM,0,28,CONTINGENCY RESERVE,"Due to solar variance (RTD=733/ACT=627)"
03INGRID_GS6,"FOLLOW RTD",08/28/2026 3:51:00 PM,28,0,RTD,"REARMED CR"
03INGRID_GS6,"RAISE LOAD",08/28/2026 9:22:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO WIND VARIANCE (RTD/ACTUAL)(257/221MW), AND HVDC VARIANCE (RTD/ACTUAL)(-50/-89MW)"
03INGRID_GS6,"FOLLOW RTD",08/28/2026 9:45:00 PM,28,0,RTD,"REARMED CR"
03INGRID_GS6,"RAISE LOAD",08/28/2026 11:18:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO WIND VARIANCE (RTD/ACTUAL)(237/163MW), AND HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(8808/8861MW)"
03INGRID_GS6,"FOLLOW RTD",08/29/2026 12:51:00 AM,28,0,RTD,"REARMED CR"
03INGRID_GS6,"RAISE LOAD",08/29/2026 5:34:00 AM,0,28,CONTINGENCY RESERVE,"Due to forecast error (RTD:7717MW; ACT: 7830MW)"
03INGRID_GS6,"FOLLOW RTD",08/29/2026 7:50:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",08/29/2026 8:56:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 579/414MW)"
03INGRID_GS6,"FOLLOW RTD",08/29/2026 10:17:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",08/29/2026 10:43:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 647/540MW)"
03INGRID_GS6,"FOLLOW RTD",08/29/2026 11:49:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",08/29/2026 3:32:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO TRIPPING OF MASINLOC 3 AT 176MW"
03INGRID_GS6,"FOLLOW RTD",08/29/2026 6:24:00 PM,28,0,RTD,"REARMED CR"
03INGRID_GS6,"RAISE LOAD",08/30/2026 8:53:00 AM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (7713:7814MW) & VRE SOLAR (518:274MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",08/30/2026 9:35:00 AM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",08/30/2026 4:31:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(8457/8500MW) AND HVDC VARIANCE (RTD/ACTUAL)(-50/-71MW)"
03INGRID_GS6,"FOLLOW RTD",08/30/2026 5:34:00 PM,28,0,RTD,"REARMED CR"
03INGRID_GS6,"RAISE LOAD",08/30/2026 5:47:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (-50/-155MW)"
03INGRID_GS6,"FOLLOW RTD",08/30/2026 6:31:00 PM,28,0,RTD,"REARMED CR"
03KAL_G01,"ONLINE AS  PUMP",08/24/2026 12:26:00 AM,0,-158,GENERATOR START-UP,"Start of pumping operation, RTD"
03KAL_G01,"SHUTDOWN AS PUMP",08/24/2026 9:04:00 AM,-157,0,RTD,"End of pumping operation"
03KAL_G01,"ONLINE AS CR",08/24/2026 2:32:00 PM,0,91,GENERATOR START-UP,"With schedule as CR RM for the interval.."
03KAL_G01,"RAISE LOAD",08/24/2026 2:56:00 PM,91,151,CONTINGENCY RESERVE,"Utilize CR due to tripping of Ilijan Block A"
03KAL_G01,"FOLLOW RTD",08/24/2026 4:46:00 PM,128,91,RTD,"Re-arm CR"
03KAL_G01,"RAISE LOAD",08/24/2026 6:26:00 PM,121,161,CONTINGENCY RESERVE,"Utilize CR due to HVDC variance RTD/ACTUAL: -50/-181MW"
03KAL_G01,"FOLLOW RTD",08/24/2026 7:03:00 PM,180,141,RTD,"Re-arm CR"
03KAL_G01,"RAISE LOAD",08/24/2026 8:32:00 PM,141,181,CONTINGENCY RESERVE,"Utilize CR due to HVDC variance RTD/ACTUAL: -50/-140MW"
03KAL_G01,"FOLLOW RTD",08/24/2026 10:35:00 PM,130,0,RTD,"End of CR schedule"
03KAL_G01,"SHUTDOWN",08/24/2026 10:38:00 PM,130,0,GENERATOR SHUTDOWN,"End of CR schedule"
03KAL_G01,"ONLINE AS  PUMP",08/25/2026 12:27:00 AM,0,-158,GENERATOR START-UP,"Start of pumping operation, RTD"
03KAL_G01,"SHUTDOWN AS PUMP",08/25/2026 8:42:00 AM,-158,0,GENERATOR SHUTDOWN,"End of pumping operation."
03KAL_G01,"ON-LINE",08/25/2026 7:18:00 PM,0,90,CONTINGENCY RESERVE,"CR"
03KAL_G01,"RAISE LOAD",08/25/2026 8:02:00 PM,90,110,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11331:11491MW) & HVDC (-50:-111MW) VARIANCE"
03KAL_G01,"FOLLOW RTD",08/25/2026 8:16:00 PM,110,0,RTD,"END OF RMS"
03KAL_G01,"ON-LINE AS PUMP",08/26/2026 2:02:00 AM,0,-160,RTD,"RTD"
03KAL_G01,"OFFLINE AS PUMP",08/26/2026 10:20:00 AM,-156,0,RTD,"End operation as pump, zero RTD."
03KAL_G01,"ADVICE TO START",08/26/2026 3:43:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO HIGH ACTUAL SYSTEM DEMAND (11699:11834MW) & VRE SOLAR (1423:1114MW) VARIANCE"
03KAL_G01,"RAISE LOAD",08/26/2026 3:48:00 PM,0,90,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11699:11834MW) & VRE SOLAR (1423:1114MW) VARIANCE"
03KAL_G01,"FOLLOW RTD",08/26/2026 4:30:00 PM,90,91,CONTINGENCY RESERVE,"RE-ARMED"
03KAL_G01,"RAISE LOAD",08/26/2026 10:20:00 PM,91,141,CONTINGENCY RESERVE,"UTILIZED DUE TO TRIPPING OF STA. RITA MODULE 10 (161:0MW)"
03KAL_G01,"RAISE LOAD",08/26/2026 10:29:00 PM,142,91,CONTINGENCY RESERVE,"RE-ARMED"
03KAL_G01,"FOLLOW RTD",08/26/2026 11:11:00 PM,142,0,RTD,"END OF RMS"
03KAL_G01,"ON-LINE AS PUMP",08/27/2026 1:30:00 AM,0,-160,RTD,"RTD"
03KAL_G01,"SHUTDOWN AS PUMP",08/27/2026 12:46:00 PM,-158,0,RTD,"End of pumping operation"
03KAL_G01,"ADVISE TO START",08/27/2026 2:45:00 PM,0,155,DISPATCHABLE RESERVE,"(RTD + DR) Due to Solar Generation variance (RTD/ACTUAL : 1039/755MW)"
03KAL_G01,"ONLINE",08/27/2026 2:51:00 PM,0,155,DISPATCHABLE RESERVE,"(RTD + DR) Due to Solar Generation variance (RTD/ACTUAL : 1039/755MW)"
03KAL_G01,"LOWER LOAD",08/27/2026 4:38:00 PM,146,90,DISPATCHABLE RESERVE,"To re-arm DR"
03KAL_G01,"FOLLOW RTD",08/27/2026 7:32:00 PM,90,0,RTD,"End of DR utilization"
03KAL_G01,"ONLINE AS PUMP",08/29/2026 12:29:00 AM,0,-158,RTD,"START OF PUMPING OPERATION"
03KAL_G01,"SHUTDOWN AS PUMP",08/29/2026 9:34:00 AM,-157,0,RTD,"End of pumping operation"
03KAL_G02,"ONLINE AS  PUMP",08/24/2026 1:02:00 AM,0,-148,GENERATOR START-UP,"Start of pumping operation, RTD"
03KAL_G02,"SHUTDOWN AS PUMP",08/24/2026 5:14:00 AM,-148,0,RTD,"End of pumping operation"
03KAL_G02,"ADVISED TO START AS DR",08/24/2026 4:10:00 PM,0,90,DISPATCHABLE RESERVE,"Utilize DR due to high system demand RTD/ACTUAL: 11304/11427MW"
03KAL_G02,"ONLINE AS DR",08/24/2026 4:16:00 PM,0,90,DISPATCHABLE RESERVE,"Utilize DR due to high system demand RTD/ACTUAL: 11304/11427MW"
03KAL_G02,"FOLLOW RTD",08/24/2026 4:58:00 PM,91,0,RTD,"Re-arm DR"
03KAL_G02,"OFFLINE AS DR",08/24/2026 4:59:00 PM,91,0,GENERATOR SHUTDOWN,"Re-arm DR"
03KAL_G02,"ONLINE AS CR",08/24/2026 6:01:00 PM,0,91,GENERATOR START-UP,"With schedule as CR RM for the interval.."
03KAL_G02,"RAISE         LOAD",08/24/2026 10:37:00 PM,90,150,CONTINGENCY RESERVE,"Due to MO forecast error (RTD= 10,251MW/ ACT= 10,352MW)"
03KAL_G02,"FOLLOW RTD",08/24/2026 11:15:00 PM,150,0,RTD,"End of CR schedule"
03KAL_G02,"SHUTDOWN",08/24/2026 11:18:00 PM,150,0,GENERATOR SHUTDOWN,"End of CR schedule"
03KAL_G02,"ONLINE AS  PUMP",08/25/2026 1:27:00 AM,0,-148,GENERATOR START-UP,"Start of pumping operation, RTD"
03KAL_G02,"SHUTDOWN AS PUMP",08/25/2026 5:22:00 AM,-146,0,RTD,"End of pumping operation."
03KAL_G02,"ON-LINE",08/25/2026 3:15:00 PM,0,90,CONTINGENCY RESERVE,"CR"
03KAL_G02,"RAISE LOAD",08/25/2026 3:50:00 PM,90,130,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11752:11785MW) & HVDC (-50:-107MW) VARIANCE"
03KAL_G02,"FOLLOW RTD",08/25/2026 4:39:00 PM,130,90,CONTINGENCY RESERVE,"RE-ARMED"
03KAL_G02,"RAISE LOAD",08/25/2026 6:21:00 PM,121,161,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-175MW) VARIANCE"
03KAL_G02,"FOLLOW RTD",08/25/2026 6:49:00 PM,180,141,CONTINGENCY RESERVE,"RE-ARMED"
03KAL_G02,"RAISE LOAD",08/25/2026 8:02:00 PM,141,181,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11331:11491MW) & HVDC (-50:-111MW) VARIANCE"
03KAL_G02,"FOLLOW RTD",08/25/2026 8:30:00 PM,180,141,CONTINGENCY RESERVE,"RE-ARMED"
03KAL_G02,"ONLINE AS  PUMP",08/26/2026 3:01:00 AM,0,-148,GENERATOR START-UP,"Start of pumping operation, RTD"
03KAL_G02,"OFFLINE AS PUMP",08/26/2026 11:26:00 AM,-147,0,RTD,"End operation as pump, zero RTD."
03KAL_G02,"ON-LINE AS PUMP",08/27/2026 2:03:00 AM,0,-148,GENERATOR START-UP,"Start of pumping operation."
03KAL_G02,"SHUTDOWN AS PUMP",08/27/2026 10:00:00 AM,-148,0,RTD,"End of pumping operation"
03KAL_G02,"ONLINE AS PUMP",08/29/2026 2:01:00 AM,0,-148,RTD,"START OF PUMPING OPERATION"
03KAL_G02,"SHUTDOWN AS PUMP",08/29/2026 10:17:00 AM,-148,0,RTD,"End of pumping operation"
03KAL_G02,"ADVISED TO START  AS DR",08/30/2026 6:09:00 PM,0,110,DISPATCHABLE RESERVE,"UTILIZED DUE TO HVDC VARIANCE (-50/-159MW) AND HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(8895/9055MW)"
03KAL_G02,"ONLINE AND RAISE LOAD",08/30/2026 6:13:00 PM,0,110,DISPATCHABLE RESERVE,"UTILIZED DUE TO HVDC VARIANCE (-50/-159MW) AND HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(8895/9055MW)"
03KAL_G02,"LOWER LOAD",08/30/2026 6:39:00 PM,110,90,DISPATCHABLE RESERVE,"REARMED DR"
03KAL_G02,"FOLLOW RTD",08/30/2026 7:00:00 PM,90,90,RTD,"END OF DR SCHEDULE, SHIFTED TO CR SCHEDULE"
03KAL_G02,"RAISE         LOAD",08/30/2026 9:25:00 PM,90,120,CONTINGENCY RESERVE,"Due to HVDC variance (RTD= -50MW/ ACT= -137MW)"
03KAL_G02,"FOLLOW RTD",08/30/2026 10:19:00 PM,120,90,RTD,"Re-arm CR"
03KAL_G04,"SHUTDOWN",08/24/2026 12:02:00 AM,90,0,GENERATOR SHUTDOWN,"End of CR schedule"
03KAL_G04,"ONLINE AS RR",08/24/2026 10:13:00 AM,0,90,GENERATOR START-UP,"Start of RR schedule"
03KAL_G04,"SHUTDOWN",08/25/2026 12:03:00 AM,90,0,GENERATOR SHUTDOWN,"End of CR schedule"
03KAL_G04,"ON-LINE",08/25/2026 1:15:00 PM,0,95,GENERATOR START-UP,"With RR schedule."
03KAL_G04,"ADVISED TO START AS DR",08/26/2026 12:45:00 PM,0,90,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 2655MW ; ACT: 2307MW)"
03KAL_G04,"ONLINE AS DR",08/26/2026 12:49:00 PM,0,90,DISPATCHABLE RESERVE,"Due to Solar variance (RTD: 2655MW ; ACT: 2307MW)"
03KAL_G04,"FOLLOW RTD",08/26/2026 1:50:00 PM,90,95,REGULATING RESERVE,"RR"
03KAL_G04,"RAISE LOAD",08/26/2026 3:44:00 PM,95,135,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11699:11834MW) & VRE SOLAR (1423:1114MW) VARIANCE"
03KAL_G04,"FOLLOW RTD",08/26/2026 4:30:00 PM,135,95,CONTINGENCY RESERVE,"RE-ARMED"
03KAL_G04,"ADVISE TO START",08/27/2026 10:15:00 AM,0,120,DISPATCHABLE RESERVE,"(RTD + DR) Due to Solar Generation variance (RTD/ACTUAL : 1518/1276MW)"
03KAL_G04,"ADVISE TO START",08/27/2026 10:19:00 AM,0,120,DISPATCHABLE RESERVE,"(RTD + DR) Due to Solar Generation variance (RTD/ACTUAL : 1518/1276MW)"
03KAL_G04,"LOWER LOAD",08/27/2026 10:58:00 AM,120,90,DISPATCHABLE RESERVE,"To re-arm DR"
03KAL_G04,"ADVISE TO SHUTDOWN",08/27/2026 11:28:00 AM,90,0,DISPATCHABLE RESERVE,"To re-arm DR"
03KAL_G04,"SHUTDOWN AS DR",08/27/2026 11:30:00 AM,90,0,GENERATOR SHUTDOWN,"Re-armed DR"
03KAL_G04,"ONLINE",08/27/2026 1:51:00 PM,0,95,GENERATOR START-UP,"With RR schedule"
03KAL_G04,"ONLINE AS PUMP",08/28/2026 1:31:00 AM,0,-160,RTD,"start of pumping operation."
03KAL_G04,"SHUTDOWN AS PUMP",08/28/2026 9:56:00 AM,-160,0,GENERATOR SHUTDOWN,"End of pumping operation."
03KAL_G04,"ONLINE AS GEN",08/28/2026 3:08:00 PM,0,95,GENERATOR START-UP,"WITH RTD SCHEDULE"
03KAL_G04,"SHUTDOWN AS GEN",08/28/2026 9:47:00 PM,90,0,GENERATOR SHUTDOWN,"ZERO (0MW)RTD"
03ORMAT_G01,"ONLINE",08/27/2026 2:39:00 PM,0,0.7,GENERATOR START-UP,"For unit 11, from PM"
03ORMAT_G01,"TRIPPED",08/29/2026 6:51:00 AM,1,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Due to low brine parameters c/o Mr. Romulo"
03PAGBIL_G02,"ON-LINE",08/25/2026 10:50:00 AM,0,20,GENERATOR START-UP,"From unplanned outage."
03PAGBIL_G02,"EMERGENCY SHUTDOWN",08/28/2026 3:24:00 PM,32,0,GENERATOR SHUTDOWN,"DUE TO BOILER TUBE LEAK"
03PAGBIL_G03,"LOWER LOAD",08/24/2026 12:07:00 AM,270,250,MOT LOWER,"Due to wind variance (RTD= 69MW/ ACT= 139MW), Frequency 60.35Hz"
03PAGBIL_G03,"FOLLOW RTD",08/24/2026 12:20:00 AM,252,232,RTD,"Reset MOT lower"
03PAGBIL_G03,"LOWER LOAD",08/24/2026 5:13:00 AM,299,270,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -150/-115MW)"
03PAGBIL_G03,"FOLLOW RTD",08/24/2026 5:22:00 AM,272,256,RTD,"From MOT LOWER"
03PAGBIL_G03,"RAISE LOAD",08/24/2026 7:20:00 AM,178,209,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 478/340MW)"
03PAGBIL_G03,"FOLLOW RTD",08/24/2026 10:02:00 AM,419,420,RTD,"Re-arm CR"
03PAGBIL_G03,"RAISE LOAD",08/24/2026 8:43:00 PM,400,421,CONTINGENCY RESERVE,"Utilize CR due to HVDC variance RTD/ACTUAL: -50/-140MW"
