Luzon System Operations
03PAGBIL_G03,"FOLLOW RTD",08/24/2026 10:10:00 PM,420,374,RTD,"Re-arm CR"
03PAGBIL_G03,"RAISE         LOAD",08/24/2026 11:53:00 PM,246,287,CONTINGENCY RESERVE,"Due to MO forecast error (RTD= 9,663MW/ ACT= 9,763MW)"
03PAGBIL_G03,"FOLLOW RTD",08/25/2026 1:03:00 AM,393,354,RTD,"Re-arm CR"
03PAGBIL_G03,"LOWER LOAD",08/25/2026 2:48:00 AM,257,210,MOT LOWER,"Constrained OFF due to low system demand and wind variance RTD/ACTUAL: 8926/8845MW and 15/192MW respectively."
03PAGBIL_G03,"FOLLOW RTD",08/25/2026 3:47:00 AM,210,256,RTD,"From MOT instruction."
03PAGBIL_G03,"LOWER LOAD",08/25/2026 6:26:00 AM,382,350,MOT LOWER,"Constrained OFF due to low system demand, RTD/ACTUAL: 9312/9211"
03PAGBIL_G03,"FOLLOW RTD",08/25/2026 6:43:00 AM,350,332,RTD,"From MOT Lower. Follow 5-min RTD."
03PAGBIL_G03,"RAISE LOAD",08/25/2026 7:20:00 AM,258,299,CONTINGENCY RESERVE,"Due to solar variance (RTD=452/ACT=250)"
03PAGBIL_G03,"FOLLOW RTD",08/25/2026 8:32:00 AM,421,379,RTD,"Re-arm CR."
03PAGBIL_G03,"RAISE LOAD",08/25/2026 10:46:00 AM,391,420,CONTINGENCY RESERVE,"Due to solar variance (RTD=1678/ACT=1340)"
03PAGBIL_G03,"FOLLOW RTD",08/25/2026 12:24:00 PM,420,379,RTD,"Re-arm CR."
03PAGBIL_G03,"RAISE LOAD",08/25/2026 1:07:00 PM,391,420,CONTINGENCY RESERVE,"Due to solar variance (RTD=1191/ACT=997)"
03PAGBIL_G03,"FOLLOW RTD",08/25/2026 1:49:00 PM,422,382,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G03,"RAISE LOAD",08/25/2026 6:23:00 PM,379,420,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11399:11495MW) & HVDC (-50:-175MW) VARIANCE"
03PAGBIL_G03,"FOLLOW RTD",08/25/2026 7:09:00 PM,422,385,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G03,"RAISE LOAD",08/25/2026 8:08:00 PM,400,421,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11306:11506MW) & HVDC (-50:-129MW) VARIANCE"
03PAGBIL_G03,"FOLLOW RTD",08/25/2026 8:57:00 PM,422,379,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G03,"LOWER LOAD",08/26/2026 2:57:00 AM,343,320,MOT LOWER,"Due to low system demand (RTD= 9,087MW/ ACT= 9,014MW)"
03PAGBIL_G03,"FOLLOW RTD",08/26/2026 3:32:00 AM,320,339,RTD,"Reset MOT lower"
03PAGBIL_G03,"LOWER LOAD",08/26/2026 6:43:00 AM,382,350,MOT LOWER,"Due to forecast error (RTD: 9242MW; ACT: 9130MW)"
03PAGBIL_G03,"FOLLOW RTD",08/26/2026 8:19:00 AM,350,384,RTD,"Reset MOT low, follow RTD."
03PAGBIL_G03,"RAISE LOAD",08/26/2026 8:44:00 AM,374,415,CONTINGENCY RESERVE,"Due to low actual system demand (RTD:10671MW; ACT: 10750MW)"
03PAGBIL_G03,"FOLLOW RTD",08/26/2026 9:22:00 AM,416,379,RTD,"Re-armed CR."
03PAGBIL_G03,"LOWER LOAD",08/26/2026 10:11:00 AM,400,370,MOT LOWER,"Due to Solar variance (RTD: 1986MW ; ACT: 2256MW)"
03PAGBIL_G03,"FOLLOW RTD",08/26/2026 10:23:00 AM,370,382,RTD,"Reset MOT low, follow RTD."
03PAGBIL_G03,"RAISE LOAD",08/26/2026 10:31:00 AM,347,368,CONTINGENCY RESERVE,"Due to Solar variance (RTD: 2314MW ; ACT: 2045MW)"
03PAGBIL_G03,"FOLLOW RTD",08/26/2026 10:56:00 AM,331,296,RTD,"Re-armed CR."
03PAGBIL_G03,"EMERGENCY SHUTDOWN",08/26/2026 12:51:00 PM,0,0,GENERATOR SHUTDOWN,"Due to suspected boiler tube leak as per Mr. Oineza - PO"
03PAGBIL_G03,"RAISE LOAD",08/30/2026 6:06:00 PM,184,239,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC VARIANCE (-50/-159MW) AND HIGH ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(8890/8968MW)"
03PAGBIL_G03,"FOLLOW RTD",08/30/2026 6:38:00 PM,280,282,RTD,"REARMED CR"
03PAGBIL_G03,"LOWER LOAD",08/30/2026 7:01:00 PM,337,300,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(9480/9402MW)"
03PAGBIL_G03,"FOLLOW RTD",08/30/2026 7:26:00 PM,258,258,RTD,"MOT LOWER CONSTRAIN OFF instruction lifted"
03QPPL_G01,"LOWER LOAD",08/24/2026 2:47:00 AM,312,280,MOT LOWER,"Due to low actual system demand (RTD/ACTUAL Demand: 8595/8538MW)"
03QPPL_G01,"FOLLOW RTD",08/24/2026 3:29:00 AM,282,301,RTD,"From MOT LOWER"
03QPPL_G01,"LOWER LOAD",08/26/2026 10:10:00 AM,400,360,MOT LOWER,"Due to Solar variance (RTD: 1986MW ; ACT: 2256MW)"
03QPPL_G01,"FOLLOW RTD",08/26/2026 10:26:00 AM,368,385,RTD,"Reset MOT low, follow RTD."
03QPPL_G01,"LOWER LOAD",08/26/2026 11:15:00 AM,349,310,MOT LOWER,"Due to Pagbilao 3 variance (RTD: 0MW ; ACT: 256MW)"
03QPPL_G01,"FOLLOW RTD",08/26/2026 11:34:00 AM,314,326,RTD,"Reset MOT low, follow RTD."
03QPPL_G01,"LOWER LOAD",08/27/2026 6:50:00 AM,380,350,MOT LOWER,"Due to HVDC variance (RTD/ACTUAL : -114/-69MW)"
03QPPL_G01,"FOLLOW RTD",08/27/2026 7:41:00 AM,347,370,RTD,"From MOT LOWER"
03QPPL_G01,"LOWER LOAD",08/27/2026 11:19:00 PM,400,370,MOT LOWER,"Constrained OFF due to HVDC variance, RTD/ACTUAL: -250/-178MW"
03QPPL_G01,"FOLLOW RTD",08/28/2026 1:23:00 AM,376,398,RTD,"From MOT instruction"
03QPPL_G01,"LOWER LOAD",08/29/2026 6:38:00 PM,402,380,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(9455/9412MW)"
03QPPL_G01,"FOLLOW RTD",08/29/2026 7:37:00 PM,385,392,RTD,"MOT LOWER CONSTRAIN OFF INSTRUCTION LIFTED"
03QPPL_G01,"LOWER LOAD",08/30/2026 1:01:00 AM,313,290,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO HVDC VARIANCE (-100/-677MW)"
03QPPL_G01,"FOLLOW RTD",08/30/2026 1:23:00 AM,289,280,RTD,"MOT LOWER CONSTRAIN instruction lifted"
03QPPL_G01,"LOWER LOAD",08/30/2026 1:27:00 AM,287,250,MOT LOWER,"MOT LOWER CONSTRAIN DUE TO HVDC VARIANCE (RTD/ACTUAL)(-100/-47MW)"
03QPPL_G01,"LOWER LOAD",08/30/2026 1:34:00 AM,271,240,MOT LOWER,"MOT LOWER CONSTRAIN DUE TO HVDC VARIANCE (RTD/ACTUAL)(-100/-70MW) AND CYCLIC OPERATION OF STEEL MILLS"
03QPPL_G01,"LOWER LOAD",08/30/2026 1:52:00 AM,237,200,MOT LOWER,"MOT LOWER CONSTRAIN DUE TO HVDC VARIANCE (RTD/ACTUAL)(-100/-63MW), WIND VARIANCE (RTD/ACTUAL)(122/174MW) AND CYCLIC OPERATION OF STEEL MILLS"
03QPPL_G01,"LOWER LOAD",08/30/2026 2:22:00 AM,200,185,MOT LOWER,"Due to vre variance (RTD=143/ACT=211)"
03QPPL_G01,"FOLLOW RTD",08/30/2026 4:06:00 AM,185,185,RTD,"From MOT Lower. Follow 5-min RTD."
03QPPL_G01,"LOWER LOAD",08/30/2026 11:40:00 AM,206,185,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (8667:8578MW) & HVDC (-44:95MW) VARIANCE"
03QPPL_G01,"FOLLOW RTD",08/30/2026 2:13:00 PM,185,204,RTD,"MOT LOWER CONSTRAIN OFF INSTRUCTION LIFTED."
03QPPL_G01,"LOWER LOAD",08/30/2026 2:47:00 PM,232,200,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE HVDC VARIANCE (RTD/ACTUAL)(-50/104MW)"
03QPPL_G01,"FOLLOW RTD",08/30/2026 3:08:00 PM,200,200,RTD,"MOT LOWER CONSTRAIN OFF INSTRUCTION LIFTED"
03QPPL_G01,"LOWER LOAD",08/30/2026 3:18:00 PM,205,185,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO HVDC VARIANCE (RTD/ACTUAL)(-50/64)"
03QPPL_G01,"FOLLOW RTD",08/30/2026 4:08:00 PM,184,205,RTD,"MOT LOWER CONSTRAIN OFF INSTRUCTION LIFTED"
03SBPL_G01,"LOWER LOAD",08/28/2026 10:02:00 PM,457,430,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(9535/9411MW)"
03SBPL_G01,"FOLLOW RTD",08/28/2026 10:15:00 PM,430,418,RTD,"MOT LOWER CONSTRAIN OFF INSTRUCTION LIFTED"
03SBPL_G01,"LOWER LOAD",08/29/2026 6:34:00 PM,384,360,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(9523/9375MW)"
03SBPL_G01,"FOLLOW RTD",08/29/2026 7:05:00 PM,362,358,RTD,"MOT LOWER CONSTRAIN OFF INSTRUCTION LIFTED"
03SLPGC_G01,"LOWER LOAD",08/30/2026 2:17:00 AM,133,120,MOT LOWER,"Due to vre variance (RTD=143/ACT=211)"
03SLPGC_G01,"LOWER LOAD",08/30/2026 2:18:00 AM,336,300,MOT LOWER,"Due to vre variance (RTD=143/ACT=211)"
03SLPGC_G01,"FOLLOW RTD",08/30/2026 3:12:00 AM,120,120,RTD,"From MOT Lower. Follow 5-min RTD."
03SNGAB_G01,"LOWER LOAD",08/26/2026 11:57:00 PM,403,350,MOT LOWER,"DUE TO HVDC (-150:-102MW) & VRE WIND (168:190MW) VARIANCE"
03SNGAB_G01,"LOWER LOAD",08/27/2026 12:09:00 AM,408,300,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9903:9849MW) AND HVDC (-200:-108MW) & VRE WIND (160:202MW) VARIANCE"
03SNGAB_G01,"FOLLOW RTD",08/27/2026 12:21:00 AM,108,408,RTD,"MOT LIFTED"
03SNGAB_G01,"LOWER LOAD",08/27/2026 8:24:00 AM,403,350,MOT LOWER,"Due to Solar Generation variance (RTD/ACTUAL : 913/1121MW)"
03SNGAB_G01,"FOLLOW RTD",08/27/2026 9:12:00 AM,350,288,RTD,"From MOT LOWER"
03SNGAB_G01,"LOWER LOAD",08/27/2026 11:17:00 PM,408,360,MOT LOWER,"Constrained OFF due to HVDC variance, RTD/ACTUAL: -250/-178MW"
03SNGAB_G01,"FOLLOW RTD",08/27/2026 11:25:00 PM,361,326,RTD,"From MOT instruction"
03STA-RI_G01,"LOWER LOAD",08/26/2026 9:52:00 AM,191,161,MOT LOWER,"Due to Solar variance (RTD: 1845MW ; ACT: 2033MW)"
03STA-RI_G01,"FOLLOW RTD",08/26/2026 10:22:00 AM,161,161,RTD,"Reset MOT low, follow RTD."
03STA-RI_G01,"LOWER LOAD",08/26/2026 11:14:00 AM,191,161,MOT LOWER,"Due to Pagbilao 3 variance (RTD: 0MW ; ACT: 256MW)"
03STA-RI_G01,"FOLLOW RTD",08/26/2026 11:37:00 AM,161,161,RTD,"Reset MOT low, follow RTD."
03STA-RI_G01,"RAISE LOAD",08/27/2026 10:40:00 AM,162,200,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1489/1276MW)"
03STA-RI_G01,"RAISE LOAD",08/27/2026 10:55:00 AM,200,230,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1439/1220MW)"
03STA-RI_G01,"FOLLOW RTD",08/27/2026 11:17:00 AM,230,161,RTD,"From MOT RAISE"
03STA-RI_G02,"LOWER LOAD",08/24/2026 5:14:00 PM,250,220,MOT LOWER,"Constrained OFF due to low system demand RTD/ACTUAL: 11334/11152MW."
03STA-RI_G02,"FOLLOW RTD",08/24/2026 5:46:00 PM,220,265,RTD,"From MOT instruction."
03STA-RI_G02,"LOWER LOAD",08/26/2026 9:52:00 AM,191,161,MOT LOWER,"Due to Solar variance (RTD: 1845MW ; ACT: 2033MW)"
03STA-RI_G02,"FOLLOW RTD",08/26/2026 10:22:00 AM,161,161,RTD,"Reset MOT low, follow RTD."
03STA-RI_G02,"LOWER LOAD",08/26/2026 11:14:00 AM,191,161,MOT LOWER,"Due to Pagbilao 3 variance (RTD: 0MW ; ACT: 256MW)"
03STA-RI_G02,"FOLLOW RTD",08/26/2026 11:37:00 AM,161,161,RTD,"Reset MOT low, follow RTD."
03STA-RI_G02,"LOWER LOAD",08/27/2026 12:03:00 AM,172,161,MOT LOWER,"DUE TO HVDC (-200:-101MW) & VRE WIND (158:195MW) VARIANCE"
03STA-RI_G02,"FOLLOW RTD",08/27/2026 1:02:00 AM,161,161,RTD,"MOT LIFTED"
03STA-RI_G02,"RAISE LOAD",08/27/2026 10:40:00 AM,162,200,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1489/1276MW)"
03STA-RI_G02,"RAISE LOAD",08/27/2026 10:55:00 AM,200,230,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1439/1220MW)"
03STA-RI_G02,"FOLLOW RTD",08/27/2026 11:27:00 AM,230,179,RTD,"From MOT RAISE"
03STA-RI_G03,"LOWER LOAD",08/24/2026 5:14:00 PM,251,220,MOT LOWER,"Constrained OFF due to low system demand RTD/ACTUAL: 11334/11152MW."
03STA-RI_G03,"FOLLOW RTD",08/24/2026 5:46:00 PM,220,265,RTD,"From MOT instruction."
03STA-RI_G03,"LOWER LOAD",08/25/2026 2:00:00 PM,239,200,MOT LOWER,"DUE TO VRE SOLAR (1095:1293MW) VARIANCE"
03STA-RI_G03,"FOLLOW RTD",08/25/2026 2:12:00 PM,200,263,RTD,"MOT LIFTED"
03STA-RI_G03,"LOWER LOAD",08/25/2026 3:13:00 PM,265,220,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11900:11768MW)"
03STA-RI_G03,"FOLLOW RTD",08/25/2026 3:24:00 PM,220,265,RTD,"MOT LIFTED"
03STA-RI_G03,"LOWER LOAD",08/25/2026 5:08:00 PM,229,161,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11371:11326MW) & VRE SOLAR (288:407MW) VARIANCE"
03STA-RI_G03,"FOLLOW RTD",08/25/2026 5:52:00 PM,162,242,RTD,"MOT LIFTED"
03STA-RI_G03,"LOWER LOAD",08/26/2026 9:52:00 AM,191,161,MOT LOWER,"Due to Solar variance (RTD: 1845MW ; ACT: 2033MW)"
03STA-RI_G03,"FOLLOW RTD",08/26/2026 10:22:00 AM,161,161,RTD,"Reset MOT low, follow RTD."
03STA-RI_G03,"LOWER LOAD",08/26/2026 11:14:00 AM,191,161,MOT LOWER,"Due to Pagbilao 3 variance (RTD: 0MW ; ACT: 256MW)"
03STA-RI_G03,"FOLLOW RTD",08/26/2026 11:37:00 AM,161,161,RTD,"Reset MOT low, follow RTD."
03STA-RI_G03,"LOWER LOAD",08/27/2026 12:03:00 AM,172,161,MOT LOWER,"DUE TO HVDC (-200:-101MW) & VRE WIND (158:195MW) VARIANCE"
03STA-RI_G03,"FOLLOW RTD",08/27/2026 1:02:00 AM,161,161,RTD,"MOT LIFTED"
03STA-RI_G03,"RAISE LOAD",08/27/2026 10:40:00 AM,162,200,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1489/1276MW)"
03STA-RI_G03,"RAISE LOAD",08/27/2026 10:55:00 AM,200,230,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1439/1220MW)"
03STA-RI_G03,"FOLLOW RTD",08/27/2026 11:27:00 AM,230,180,RTD,"From MOT RAISE"
03STA-RI_G04,"LOWER LOAD",08/24/2026 5:14:00 PM,250,220,MOT LOWER,"Constrained OFF due to low system demand RTD/ACTUAL: 11334/11152MW."
03STA-RI_G04,"FOLLOW RTD",08/24/2026 5:36:00 PM,220,263,RTD,"From MOT instruction."
03STA-RI_G04,"LOWER LOAD",08/25/2026 2:00:00 PM,239,200,MOT LOWER,"DUE TO VRE SOLAR (1095:1293MW) VARIANCE"
03STA-RI_G04,"FOLLOW RTD",08/25/2026 2:16:00 PM,200,263,RTD,"MOT LIFTED"
03STA-RI_G04,"LOWER LOAD",08/25/2026 3:13:00 PM,265,220,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11900:11768MW)"
03STA-RI_G04,"FOLLOW RTD",08/25/2026 3:24:00 PM,220,265,RTD,"MOT LIFTED"
03STA-RI_G04,"LOWER LOAD",08/25/2026 5:03:00 PM,217,161,MOT LOWER,"DUE TO VRE SOLAR (356:470MW) VARIANCE"
03STA-RI_G04,"FOLLOW RTD",08/25/2026 5:57:00 PM,162,208,RTD,"MOT LIFTED"
03STA-RI_G04,"LOWER LOAD",08/26/2026 9:52:00 AM,191,161,MOT LOWER,"Due to Solar variance (RTD: 1845MW ; ACT: 2033MW)"
03STA-RI_G04,"FOLLOW RTD",08/26/2026 10:22:00 AM,161,161,RTD,"Reset MOT low, follow RTD."
03STA-RI_G04,"LOWER LOAD",08/26/2026 11:14:00 AM,191,161,MOT LOWER,"Due to Pagbilao 3 variance (RTD: 0MW ; ACT: 256MW)"
03STA-RI_G04,"FOLLOW RTD",08/26/2026 11:37:00 AM,161,161,RTD,"Reset MOT low, follow RTD."
03STA-RI_G04,"LOWER LOAD",08/27/2026 12:03:00 AM,172,161,MOT LOWER,"DUE TO HVDC (-200:-101MW) & VRE WIND (158:195MW) VARIANCE"
03STA-RI_G04,"FOLLOW RTD",08/27/2026 1:02:00 AM,161,161,RTD,"MOT LIFTED"
03STA-RI_G04,"RAISE LOAD",08/27/2026 10:40:00 AM,162,200,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1489/1276MW)"
03STA-RI_G04,"RAISE LOAD",08/27/2026 10:55:00 AM,200,230,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1439/1220MW)"
03STA-RI_G04,"FOLLOW RTD",08/27/2026 12:56:00 PM,230,185,RTD,"From MOT RAISE"
03STA-RI_G05,"LOWER LOAD",08/24/2026 5:17:00 PM,265,230,MOT LOWER,"Constrained OFF due to low system demand RTD/ACTUAL: 11334/11152MW."
03STA-RI_G05,"FOLLOW RTD",08/24/2026 5:29:00 PM,230,265,RTD,"From MOT instruction."
03STA-RI_G05,"LOWER LOAD",08/26/2026 12:06:00 AM,265,200,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (10146:10062MW) & VRE WIND (96:174MW) VARIANCE"
03STA-RI_G05,"FOLLOW RTD",08/26/2026 12:31:00 AM,200,200,RTD,"MOT LIFTED"
03STA-RI_G05,"LOWER LOAD",08/26/2026 1:34:00 AM,180,161,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9514:9473MW)"
03STA-RI_G05,"FOLLOW RTD",08/26/2026 2:15:00 AM,161,161,RTD,"Reset MOT lower"
03STA-RI_G05,"LOWER LOAD",08/26/2026 9:55:00 AM,265,210,MOT LOWER,"Due to Solar variance (RTD: 1845MW ; ACT: 2033MW)"
03STA-RI_G05,"LOWER LOAD",08/26/2026 10:03:00 AM,210,190,MOT LOWER,"Due to Solar variance (RTD: 1986MW ; ACT: 2256MW)"
03STA-RI_G05,"LOWER LOAD",08/26/2026 10:06:00 AM,190,161,MOT LOWER,"Due to Solar variance (RTD: 1986MW ; ACT: 2256MW)"
03STA-RI_G05,"FOLLOW RTD",08/26/2026 10:22:00 AM,161,161,RTD,"Reset MOT low, follow RTD."
03STA-RI_G05,"LOWER LOAD",08/26/2026 11:14:00 AM,191,161,MOT LOWER,"Due to Pagbilao 3 variance (RTD: 0MW ; ACT: 256MW)"
03STA-RI_G05,"FOLLOW RTD",08/26/2026 11:37:00 AM,161,153,RTD,"Reset MOT low, follow RTD."
03STA-RI_G05,"LOWER LOAD",08/27/2026 12:07:00 AM,198,161,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9903:9849MW) AND HVDC (-200:-108MW) & VRE WIND (160:202MW) VARIANCE"
03STA-RI_G05,"FOLLOW RTD",08/27/2026 12:39:00 AM,161,161,RTD,"MOT LIFTED"
03STA-RI_G05,"RAISE LOAD",08/27/2026 10:28:00 AM,221,265,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1486/1270MW)"
03STA-RI_G05,"FOLLOW RTD",08/27/2026 11:12:00 AM,265,265,RTD,"From MOT RAISE"
03STA-RI_G05,"LOWER LOAD",08/27/2026 9:02:00 PM,211,190,MOT LOWER,"Constrained OFF due to low system demand, RTD/ACTUAL: 10834/10730MW"
03STA-RI_G05,"FOLLOW RTD",08/27/2026 9:29:00 PM,190,265,RTD,"From MOT instruction"
03STA-RI_G05,"LOWER LOAD",08/29/2026 6:34:00 PM,220,170,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(9523/9375MW)"
03STA-RI_G05,"FOLLOW RTD",08/29/2026 6:46:00 PM,170,166,RTD,"MOT LOWER CONSTRAIN OFF INSTRUCTION LIFTED"
03STA-RI_G06,"LOWER LOAD",08/24/2026 5:17:00 PM,265,230,MOT LOWER,"Constrained OFF due to low system demand RTD/ACTUAL: 11334/11152MW."
03STA-RI_G06,"FOLLOW RTD",08/24/2026 5:29:00 PM,230,265,RTD,"From MOT instruction."
03STA-RI_G06,"LOWER LOAD",08/26/2026 12:06:00 AM,265,200,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (10146:10062MW) & VRE WIND (96:174MW) VARIANCE"
03STA-RI_G06,"FOLLOW RTD",08/26/2026 12:31:00 AM,200,200,RTD,"MOT LIFTED"
03STA-RI_G06,"LOWER LOAD",08/26/2026 1:34:00 AM,180,161,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9514:9473MW)"
03STA-RI_G06,"FOLLOW RTD",08/26/2026 2:15:00 AM,161,161,RTD,"Reset MOT lower"
03STA-RI_G06,"LOWER LOAD",08/26/2026 9:55:00 AM,265,210,MOT LOWER,"Due to Solar variance (RTD: 1845MW ; ACT: 2033MW)"
03STA-RI_G06,"LOWER LOAD",08/26/2026 10:03:00 AM,210,190,MOT LOWER,"Due to Solar variance (RTD: 1986MW ; ACT: 2256MW)"
03STA-RI_G06,"LOWER LOAD",08/26/2026 10:06:00 AM,190,161,MOT LOWER,"Due to Solar variance (RTD: 1986MW ; ACT: 2256MW)"
03STA-RI_G06,"FOLLOW RTD",08/26/2026 10:22:00 AM,161,161,RTD,"Reset MOT low, follow RTD."
03STA-RI_G06,"LOWER LOAD",08/26/2026 11:14:00 AM,191,161,MOT LOWER,"Due to Pagbilao 3 variance (RTD: 0MW ; ACT: 256MW)"
03STA-RI_G06,"FOLLOW RTD",08/26/2026 11:37:00 AM,161,152,RTD,"Reset MOT low, follow RTD."
03STA-RI_G06,"LOWER LOAD",08/27/2026 12:07:00 AM,198,161,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (9903:9849MW) AND HVDC (-200:-108MW) & VRE WIND (160:202MW) VARIANCE"
03STA-RI_G06,"FOLLOW RTD",08/27/2026 12:39:00 AM,161,161,RTD,"MOT LIFTED"
03STA-RI_G06,"RAISE LOAD",08/27/2026 10:28:00 AM,221,265,MOT RAISE,"Due to Solar Generation variance (RTD/ACTUAL : 1486/1270MW)"
03STA-RI_G06,"FOLLOW RTD",08/27/2026 11:12:00 AM,265,265,RTD,"From MOT RAISE"
03STA-RI_G06,"LOWER LOAD",08/27/2026 9:02:00 PM,209,190,MOT LOWER,"Constrained OFF due to low system demand, RTD/ACTUAL: 10834/10730MW"
03STA-RI_G06,"FOLLOW RTD",08/27/2026 9:25:00 PM,190,265,RTD,"From MOT instruction"
03STA-RI_G06,"LOWER LOAD",08/29/2026 6:34:00 PM,220,170,MOT LOWER,"MOT LOWER CONSTRAIN OFF DUE TO LOW ACTUAL SYSTEM DEMAND (RTD/ACTUAL)(9523/9375MW)"
03STA-RI_G06,"FOLLOW RTD",08/29/2026 6:46:00 PM,170,166,RTD,"MOT LOWER CONSTRAIN OFF INSTRUCTION LIFTED"
EOF
