Luzon System Operations
Dispatch Instruction Report
03Sep2026-03Sep2026
UNIT,INSTRUCTION,INSTRUCTION_TIME,MW_FROM,MW_TO,CATEGORY,REMARKS
01AMBUK_U01,"RAISE LOAD",09/03/2026 11:19:00 AM,5,37,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1846/1650MW)"
01AMBUK_U01,"FOLLOW RTD",09/03/2026 11:30:00 AM,37,37,RTD,"Re-arm CR"
01AMBUK_U03,"RAISE LOAD",09/03/2026 5:15:00 PM,5,37,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11012:11079MW)"
01AMBUK_U03,"FOLLOW RTD",09/03/2026 6:35:00 PM,35,5,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",09/03/2026 2:32:00 PM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1478:1078MW) VARIANCE"
01CNCEP_BAT,"FOLLOW RTD",09/03/2026 2:39:00 PM,49,0,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",09/03/2026 6:27:00 PM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-204MW) VARIANCE"
01CNCEP_BAT,"FOLLOW RTD",09/03/2026 6:34:00 PM,49,0,CONTINGENCY RESERVE,"RE-ARMED"
01CNCEP_BAT,"RAISE LOAD",09/03/2026 8:52:00 PM,0,49,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-178MW) VARIANCE"
01CNCEP_BAT,"FOLLOW RTD",09/03/2026 9:20:00 PM,49,0,CONTINGENCY RESERVE,"RE-ARMED"
01GNPD_U01,"RAISE LOAD",09/03/2026 1:15:00 PM,608,668,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1641/1423MW)"
01GNPD_U01,"FOLLOW RTD",09/03/2026 1:51:00 PM,655,611,RTD,"Re-arm CR"
01MAGAT_U01,"RAISE LOAD",09/03/2026 7:41:00 AM,2,82,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 626/422MW)"
01MAGAT_U01,"FOLLOW RTD",09/03/2026 8:33:00 AM,72,2,RTD,"Re-armed CR."
01MAGAT_U01,"RAISE LOAD",09/03/2026 8:51:00 AM,2,82,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1165/789MW)"
01MAGAT_U01,"FOLLOW RTD",09/03/2026 9:20:00 AM,82,2,RTD,"Re-arm CR"
01MAGAT_U01,"RAISE LOAD",09/03/2026 9:58:00 AM,2,82,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1451/1152MW)"
01MAGAT_U01,"FOLLOW RTD",09/03/2026 10:46:00 AM,79,2,RTD,"Re-arm CR"
01MAGAT_U01,"RAISE LOAD",09/03/2026 12:38:00 PM,2,82,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1641/1467MW)"
01MAGAT_U01,"FOLLOW RTD",09/03/2026 1:41:00 PM,75,2,RTD,"Re-arm CR"
01MAGAT_U01,"RAISE LOAD",09/03/2026 2:30:00 PM,2,82,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11643:11738MW) & VRE SOLAR (1480:1373MW) VARIANCE"
01MAGAT_U01,"FOLLOW RTD",09/03/2026 2:40:00 PM,73,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE LOAD",09/03/2026 5:19:00 PM,2,42,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11012:11102MW) & VRE WIND (225:116MW) VARIANCE"
01MAGAT_U01,"FOLLOW RTD",09/03/2026 5:52:00 PM,35,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U01,"RAISE LOAD",09/03/2026 11:48:00 PM,2,32,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01MAGAT_U02,"RAISE LOAD",09/03/2026 7:45:00 AM,2,82,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 677/385MW)"
01MAGAT_U02,"FOLLOW RTD",09/03/2026 8:33:00 AM,72,2,RTD,"Re-armed CR."
01MAGAT_U02,"RAISE LOAD",09/03/2026 1:03:00 PM,2,82,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1604/1456MW)"
01MAGAT_U02,"FOLLOW RTD",09/03/2026 1:46:00 PM,73,2,RTD,"Re-arm CR"
01MAGAT_U02,"RAISE LOAD",09/03/2026 2:30:00 PM,2,82,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11643:11738MW) & VRE SOLAR (1480:1373MW) VARIANCE"
01MAGAT_U02,"FOLLOW RTD",09/03/2026 2:42:00 PM,73,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U02,"RAISE LOAD",09/03/2026 5:19:00 PM,2,42,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11012:11102MW) & VRE WIND (225:116MW) VARIANCE"
01MAGAT_U02,"FOLLOW RTD",09/03/2026 5:52:00 PM,35,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U02,"RAISE LOAD",09/03/2026 11:48:00 PM,2,32,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01MAGAT_U03,"RAISE LOAD",09/03/2026 2:30:00 PM,2,82,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11643:11738MW) & VRE SOLAR (1480:1373MW) VARIANCE"
01MAGAT_U03,"FOLLOW RTD",09/03/2026 2:50:00 PM,80,2,RTD,"Re-arm CR."
01MAGAT_U03,"RAISE LOAD",09/03/2026 5:19:00 PM,2,42,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11012:11102MW) & VRE WIND (225:116MW) VARIANCE"
01MAGAT_U03,"FOLLOW RTD",09/03/2026 5:52:00 PM,35,2,CONTINGENCY RESERVE,"RE-ARMED"
01MAGAT_U03,"RAISE LOAD",09/03/2026 11:48:00 PM,2,32,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
01MARVEL_G02,"FOLLOW RTD",09/03/2026 12:09:00 AM,307,286,RTD,"Re-arm CR"
01MARVEL_G02,"RAISE LOAD",09/03/2026 7:41:00 AM,286,310,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 626/422MW)"
01MARVEL_G02,"FOLLOW RTD",09/03/2026 11:02:00 AM,309,286,RTD,"Re-arm CR"
01MARVEL_G02,"RAISE LOAD",09/03/2026 1:16:00 PM,296,316,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1641/1423MW)"
01MARVEL_G02,"FOLLOW RTD",09/03/2026 1:52:00 PM,316,286,RTD,"Re-arm CR"
01MARVEL_G02,"RAISE LOAD",09/03/2026 2:37:00 PM,291,316,CONTINGENCY RESERVE,"UTILIZED DUE TO VRE SOLAR (1478:1078MW) VARIANCE"
01MARVEL_G02,"FOLLOW RTD",09/03/2026 4:00:00 PM,315,286,CONTINGENCY RESERVE,"RE-ARMED"
01MPGC_U02,"LOWER LOAD",09/03/2026 12:29:00 AM,133,110,MOT LOWER,"Constrain-off due to HVDC variance (RTD/ACT: -150/-30MW)"
01MPGC_U02,"LOWER LOAD",09/03/2026 12:34:00 AM,110,90,MOT LOWER,"Constrain-off due to MO forecast error (RTD/ACT: 9762/9691MW) and HVDC variance (RTD/ACT: -150/-57MW)"
01MPGC_U02,"FOLLOW RTD",09/03/2026 1:04:00 AM,90,100,RTD,"Constrain-off lifted"
01MPGC_U02,"LOWER LOAD",09/03/2026 1:55:00 PM,130,120,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1533/1668MW)"
01MPGC_U02,"LOWER LOAD",09/03/2026 1:55:00 PM,130,120,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1533/1668MW)"
01MPGC_U02,"FOLLOW RTD",09/03/2026 2:34:00 PM,120,130,RTD,"MOT LIFTED"
01MPGC_U03,"LOWER LOAD",09/03/2026 12:29:00 AM,133,110,MOT LOWER,"Constrain-off due to HVDC variance (RTD/ACT: -150/-30MW)"
01MPGC_U03,"LOWER LOAD",09/03/2026 12:34:00 AM,110,90,MOT LOWER,"Constrain-off due to MO forecast error (RTD/ACT: 9762/9691MW) and HVDC variance (RTD/ACT: -150/-57MW)"
01MPGC_U03,"FOLLOW RTD",09/03/2026 1:04:00 AM,90,100,RTD,"Constrain-off lifted"
01MPGC_U03,"LOWER LOAD",09/03/2026 1:55:00 PM,130,120,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1533/1668MW)"
01MPGC_U03,"LOWER LOAD",09/03/2026 1:55:00 PM,130,120,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1533/1668MW)"
01MPGC_U03,"FOLLOW RTD",09/03/2026 2:34:00 PM,120,130,RTD,"MOT LIFTED"
01MPGC_U04,"LOWER LOAD",09/03/2026 12:29:00 AM,137,110,MOT LOWER,"Constrain-off due to HVDC variance (RTD/ACT: -150/-30MW)"
01MPGC_U04,"LOWER LOAD",09/03/2026 12:34:00 AM,110,90,MOT LOWER,"Constrain-off due to MO forecast error (RTD/ACT: 9762/9691MW) and HVDC variance (RTD/ACT: -150/-57MW)"
01MPGC_U04,"FOLLOW RTD",09/03/2026 1:04:00 AM,90,100,RTD,"Constrain-off lifted"
01MPGC_U04,"LOWER LOAD",09/03/2026 1:55:00 PM,130,120,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1533/1668MW)"
01MPGC_U04,"LOWER LOAD",09/03/2026 1:55:00 PM,130,120,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1533/1668MW)"
01MPGC_U04,"FOLLOW RTD",09/03/2026 2:34:00 PM,120,130,RTD,"MOT LIFTED"
01SMC_G01,"LOWER LOAD",09/03/2026 12:30:00 AM,134,110,MOT LOWER,"Constrain-off due to HVDC variance (RTD/ACT: -150/-30MW)"
01SMC_G01,"FOLLOW RTD",09/03/2026 1:06:00 AM,110,120,RTD,"Constrain-off lifted"
01SMC_G01,"LOWER LOAD",09/03/2026 5:51:00 AM,90,70,MOT LOWER,"Constrained OFF due to low system demand  RTD/ACTUAL: 9203/9096MW."
01SMC_G01,"FOLLOW RTD",09/03/2026 6:20:00 AM,71,66,RTD,"Constrain-off lifted"
01SMC_G02,"LOWER LOAD",09/03/2026 12:30:00 AM,134,110,MOT LOWER,"Constrain-off due to HVDC variance (RTD/ACT: -150/-30MW)"
01SMC_G02,"FOLLOW RTD",09/03/2026 1:06:00 AM,110,120,RTD,"Constrain-off lifted"
01SMC_G02,"LOWER LOAD",09/03/2026 5:51:00 AM,92,70,MOT LOWER,"Constrained OFF due to low system demand  RTD/ACTUAL: 9203/9096MW."
01SMC_G02,"FOLLOW RTD",09/03/2026 6:20:00 AM,71,66,RTD,"Constrain-off lifted"
01SMC_G03,"LOWER LOAD",09/03/2026 12:30:00 AM,134,110,MOT LOWER,"Constrain-off due to HVDC variance (RTD/ACT: -150/-30MW)"
01SMC_G03,"FOLLOW RTD",09/03/2026 1:06:00 AM,110,120,RTD,"Constrain-off lifted"
01SMC_G03,"LOWER LOAD",09/03/2026 5:51:00 AM,94,70,MOT LOWER,"Constrained OFF due to low system demand  RTD/ACTUAL: 9203/9096MW."
01SMC_G03,"FOLLOW RTD",09/03/2026 6:20:00 AM,71,66,RTD,"Constrain-off lifted"
01SMC_G04,"LOWER LOAD",09/03/2026 12:30:00 AM,134,110,MOT LOWER,"Constrain-off due to HVDC variance (RTD/ACT: -150/-30MW)"
01SMC_G04,"FOLLOW RTD",09/03/2026 1:06:00 AM,110,120,RTD,"Constrain-off lifted"
01SUAL_G01,"LOWER LOAD",09/03/2026 12:29:00 AM,316,290,MOT LOWER,"Constrain-off due to HVDC variance (RTD/ACT: -150/-30MW)"
01SUAL_G01,"LOWER LOAD",09/03/2026 12:32:00 AM,290,270,MOT LOWER,"Constrain-off due to MO forecast error (RTD/ACT: 9762/9691MW) and HVDC variance (RTD/ACT: -150/-57MW)"
01SUAL_G01,"FOLLOW RTD",09/03/2026 1:31:00 AM,261,260,RTD,"Constrain-off lifted"
01SUAL_G01,"LOWER LOAD",09/03/2026 1:54:00 PM,391,370,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1533/1668MW)"
01SUAL_G01,"FOLLOW RTD",09/03/2026 2:41:00 PM,372,393,RTD,"MOT LIFTED"
01SUAL_G01,"LOWER LOAD",09/03/2026 6:57:00 PM,448,400,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11492:11229MW)"
01SUAL_G01,"FOLLOW RTD",09/03/2026 7:54:00 PM,399,395,RTD,"MOT LIFTED"
01SUAL_G02,"LOWER LOAD",09/03/2026 12:29:00 AM,435,410,MOT LOWER,"Constrain-off due to HVDC variance (RTD/ACT: -150/-30MW)"
01SUAL_G02,"LOWER LOAD",09/03/2026 12:32:00 AM,410,390,MOT LOWER,"Constrain-off due to MO forecast error (RTD/ACT: 9762/9691MW) and HVDC variance (RTD/ACT: -150/-57MW)"
01SUAL_G02,"FOLLOW RTD",09/03/2026 1:31:00 AM,295,272,RTD,"Constrain-off lifted"
01SUAL_G02,"LOWER LOAD",09/03/2026 1:54:00 PM,422,400,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1533/1668MW)"
01SUAL_G02,"FOLLOW RTD",09/03/2026 2:41:00 PM,401,429,RTD,"MOT LIFTED"
01SUAL_G02,"LOWER LOAD",09/03/2026 6:57:00 PM,558,500,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11492:11229MW)"
01SUAL_G02,"FOLLOW RTD",09/03/2026 7:54:00 PM,504,498,RTD,"MOT LIFTED"
03INGRID_GS1,"RAISE LOAD",09/03/2026 3:57:00 AM,0,28,CONTINGENCY RESERVE,"Utilize CR due to wind variance RTD/ACTUAL: 275/233MW."
03INGRID_GS1,"FOLLOW RTD",09/03/2026 4:53:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",09/03/2026 7:24:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 474/356MW)"
03INGRID_GS1,"FOLLOW RTD",09/03/2026 8:30:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS1,"RAISE LOAD",09/03/2026 8:48:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1107/798MW)"
03INGRID_GS1,"FOLLOW RTD",09/03/2026 9:13:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",09/03/2026 9:45:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1458/1177MW)"
03INGRID_GS1,"FOLLOW RTD",09/03/2026 10:04:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",09/03/2026 10:31:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1575/1365MW)"
03INGRID_GS1,"FOLLOW RTD",09/03/2026 10:53:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",09/03/2026 11:16:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1846/1650MW)"
03INGRID_GS1,"FOLLOW RTD",09/03/2026 11:53:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",09/03/2026 12:36:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1641/1467MW)"
03INGRID_GS1,"FOLLOW RTD",09/03/2026 1:26:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS1,"RAISE LOAD",09/03/2026 2:25:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11643:11738MW) & VRE SOLAR (1480:1373MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",09/03/2026 2:39:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",09/03/2026 3:21:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11789:11966MW)"
03INGRID_GS1,"FOLLOW RTD",09/03/2026 3:55:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",09/03/2026 5:02:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS1,"FOLLOW RTD",09/03/2026 6:26:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",09/03/2026 8:02:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-162MW) VARIANCE"
03INGRID_GS1,"FOLLOW RTD",09/03/2026 9:36:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS1,"RAISE LOAD",09/03/2026 11:09:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS2,"RAISE LOAD",09/03/2026 7:24:00 AM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 474/356MW)"
03INGRID_GS2,"FOLLOW RTD",09/03/2026 8:32:00 AM,22,0,RTD,"Re-armed CR."
03INGRID_GS2,"RAISE LOAD",09/03/2026 8:48:00 AM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1107/798MW)"
03INGRID_GS2,"FOLLOW RTD",09/03/2026 9:13:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",09/03/2026 9:45:00 AM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1458/1177MW)"
03INGRID_GS2,"FOLLOW RTD",09/03/2026 10:04:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",09/03/2026 10:31:00 AM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1575/1365MW)"
03INGRID_GS2,"FOLLOW RTD",09/03/2026 10:53:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",09/03/2026 11:18:00 AM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1846/1650MW)"
03INGRID_GS2,"FOLLOW RTD",09/03/2026 11:53:00 AM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",09/03/2026 12:36:00 PM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1641/1467MW)"
03INGRID_GS2,"FOLLOW RTD",09/03/2026 1:26:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS2,"RAISE LOAD",09/03/2026 2:25:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11643:11738MW) & VRE SOLAR (1480:1373MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",09/03/2026 2:39:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",09/03/2026 5:31:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11069:11138MW) AND HVDC (-50:-131MW) & VRE WIND (222:115MW) VARIANCES"
03INGRID_GS2,"FOLLOW RTD",09/03/2026 6:25:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",09/03/2026 8:02:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-162MW) VARIANCE"
03INGRID_GS2,"FOLLOW RTD",09/03/2026 9:36:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS2,"RAISE LOAD",09/03/2026 11:44:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS3,"RAISE LOAD",09/03/2026 1:12:00 PM,0,22,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1613/1414MW)"
03INGRID_GS3,"FOLLOW RTD",09/03/2026 1:43:00 PM,22,0,RTD,"Re-arm CR"
03INGRID_GS3,"RAISE LOAD",09/03/2026 2:25:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11643:11738MW) & VRE SOLAR (1480:1373MW) VARIANCE"
03INGRID_GS3,"FOLLOW RTD",09/03/2026 2:39:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS3,"RAISE LOAD",09/03/2026 5:31:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11069:11138MW) AND HVDC (-50:-131MW) & VRE WIND (222:115MW) VARIANCES"
03INGRID_GS3,"FOLLOW RTD",09/03/2026 6:25:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",09/03/2026 3:57:00 AM,0,28,CONTINGENCY RESERVE,"Utilize CR due to wind variance RTD/ACTUAL: 275/233MW."
03INGRID_GS4,"FOLLOW RTD",09/03/2026 4:36:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",09/03/2026 7:24:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 474/356MW)"
03INGRID_GS4,"FOLLOW RTD",09/03/2026 8:30:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS4,"RAISE LOAD",09/03/2026 8:48:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1107/798MW)"
03INGRID_GS4,"FOLLOW RTD",09/03/2026 9:13:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",09/03/2026 9:45:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1458/1177MW)"
03INGRID_GS4,"FOLLOW RTD",09/03/2026 10:04:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",09/03/2026 10:31:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1575/1365MW)"
03INGRID_GS4,"FOLLOW RTD",09/03/2026 10:53:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",09/03/2026 11:16:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1846/1650MW)"
03INGRID_GS4,"FOLLOW RTD",09/03/2026 11:53:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",09/03/2026 12:36:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1641/1467MW)"
03INGRID_GS4,"FOLLOW RTD",09/03/2026 1:26:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS4,"RAISE LOAD",09/03/2026 2:25:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11643:11738MW) & VRE SOLAR (1480:1373MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",09/03/2026 2:39:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",09/03/2026 3:21:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11789:11966MW)"
03INGRID_GS4,"FOLLOW RTD",09/03/2026 3:55:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",09/03/2026 5:02:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS4,"FOLLOW RTD",09/03/2026 6:26:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",09/03/2026 8:02:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-162MW) VARIANCE"
03INGRID_GS4,"FOLLOW RTD",09/03/2026 9:41:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS4,"RAISE LOAD",09/03/2026 11:09:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS5,"RAISE LOAD",09/03/2026 2:25:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11643:11738MW) & VRE SOLAR (1480:1373MW) VARIANCE"
03INGRID_GS5,"FOLLOW RTD",09/03/2026 2:39:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS5,"RAISE LOAD",09/03/2026 5:31:00 PM,0,22,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11069:11138MW) AND HVDC (-50:-131MW) & VRE WIND (222:115MW) VARIANCES"
03INGRID_GS5,"FOLLOW RTD",09/03/2026 6:25:00 PM,22,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",09/03/2026 7:24:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 474/356MW)"
03INGRID_GS6,"FOLLOW RTD",09/03/2026 8:30:00 AM,28,0,RTD,"Re-armed CR."
03INGRID_GS6,"RAISE LOAD",09/03/2026 8:48:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1107/798MW)"
03INGRID_GS6,"FOLLOW RTD",09/03/2026 9:13:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",09/03/2026 9:45:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1458/1177MW)"
03INGRID_GS6,"FOLLOW RTD",09/03/2026 10:04:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",09/03/2026 10:31:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1575/1365MW)"
03INGRID_GS6,"FOLLOW RTD",09/03/2026 10:53:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",09/03/2026 11:16:00 AM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1846/1650MW)"
03INGRID_GS6,"FOLLOW RTD",09/03/2026 11:53:00 AM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",09/03/2026 12:36:00 PM,0,28,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1641/1467MW)"
03INGRID_GS6,"FOLLOW RTD",09/03/2026 1:26:00 PM,28,0,RTD,"Re-arm CR"
03INGRID_GS6,"RAISE LOAD",09/03/2026 2:25:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11643:11738MW) & VRE SOLAR (1480:1373MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",09/03/2026 2:39:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",09/03/2026 3:21:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11789:11966MW)"
03INGRID_GS6,"FOLLOW RTD",09/03/2026 3:55:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",09/03/2026 5:02:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03INGRID_GS6,"FOLLOW RTD",09/03/2026 6:26:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",09/03/2026 8:02:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HVDC (-50:-162MW) VARIANCE"
03INGRID_GS6,"FOLLOW RTD",09/03/2026 9:41:00 PM,28,0,CONTINGENCY RESERVE,"RE-ARMED"
03INGRID_GS6,"RAISE LOAD",09/03/2026 11:09:00 PM,0,28,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH INTRA HOUR SYSTEM DEMAND"
03KAL_G01,"ONLINE AS PUMP",09/03/2026 1:03:00 AM,0,-158,RTD,"Start of pumping operation"
03KAL_G01,"SHUTDOWN AS PUMP",09/03/2026 9:21:00 AM,-160,0,RTD,"End of pumping operation"
03KAL_G01,"ADVICE TO START",09/03/2026 2:33:00 PM,0,0,DISPATCHABLE RESERVE,"DUE TO VRE SOLAR (1478:1078MW) VARIANCE"
03KAL_G01,"RAISE LOAD",09/03/2026 2:39:00 PM,0,120,DISPATCHABLE RESERVE,"ON-LINE / UTILIZED DUE TO VRE SOLAR (1478:1078MW) VARIANCE"
03KAL_G01,"LOWER LOAD",09/03/2026 2:50:00 PM,120,90,DISPATCHABLE RESERVE,"Re-arm DR."
03KAL_G01,"FOLLOW RTD",09/03/2026 3:59:00 PM,90,0,DISPATCHABLE RESERVE,"RE-ARMED"
03KAL_G02,"ONLINE AS RR",09/03/2026 1:44:00 PM,0,90,GENERATOR START-UP,"Start of RR schedule"
03KAL_G03,"SHUTDOWN AS RR",09/03/2026 12:02:00 AM,90,0,GENERATOR SHUTDOWN,"End of RR schedule"
03MKBN_D,"SHUTDOWN AS GEN",09/03/2026 4:27:00 AM,0,0,GENERATOR SHUTDOWN,"Makaban U8 planned shutdown, preparation for shutdown of line."
03PAGBIL_G01,"RAISE LOAD",09/03/2026 7:40:00 AM,205,240,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 626/422MW)"
03PAGBIL_G01,"FOLLOW RTD",09/03/2026 8:37:00 AM,242,240,RTD,"Re-arm CR"
03PAGBIL_G01,"RAISE LOAD",09/03/2026 11:18:00 AM,205,240,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1846/1650MW)"
03PAGBIL_G01,"FOLLOW RTD",09/03/2026 11:58:00 AM,242,205,RTD,"Re-arm CR"
03PAGBIL_G01,"RAISE LOAD",09/03/2026 1:12:00 PM,205,240,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1613/1414MW)"
03PAGBIL_G01,"FOLLOW RTD",09/03/2026 1:51:00 PM,242,205,RTD,"Re-arm CR"
03PAGBIL_G01,"RAISE LOAD",09/03/2026 2:25:00 PM,205,240,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11643:11738MW) & VRE SOLAR (1480:1373MW) VARIANCE"
03PAGBIL_G01,"FOLLOW RTD",09/03/2026 2:52:00 PM,239,209,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G03,"FOLLOW RTD",09/03/2026 12:08:00 AM,386,393,RTD,"Re-arm CR"
03PAGBIL_G03,"LOWER LOAD",09/03/2026 12:26:00 AM,333,310,MOT LOWER,"Constrain-off due to HVDC variance (RTD/ACT: -150/-30MW)"
03PAGBIL_G03,"LOWER LOAD",09/03/2026 12:31:00 AM,310,290,MOT LOWER,"Constrain-off due to MO forecast error (RTD/ACT: 9762/9691MW) and HVDC variance (RTD/ACT: -150/-57MW)"
03PAGBIL_G03,"FOLLOW RTD",09/03/2026 1:31:00 AM,291,285,RTD,"Constrain-off lifted"
03PAGBIL_G03,"RAISE LOAD",09/03/2026 7:40:00 AM,258,269,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 626/422MW)"
03PAGBIL_G03,"FOLLOW RTD",09/03/2026 10:11:00 AM,351,306,RTD,"Re-arm CR"
03PAGBIL_G03,"RAISE LOAD",09/03/2026 11:18:00 AM,287,291,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1846/1650MW)"
03PAGBIL_G03,"FOLLOW RTD",09/03/2026 11:58:00 AM,284,254,RTD,"Re-arm CR"
03PAGBIL_G03,"RAISE LOAD",09/03/2026 1:12:00 PM,259,300,CONTINGENCY RESERVE,"Utilized as CR due to solar variance (RTD/ACT: 1613/1414MW)"
03PAGBIL_G03,"FOLLOW RTD",09/03/2026 1:51:00 PM,323,303,RTD,"Re-arm CR"
03PAGBIL_G03,"RAISE LOAD",09/03/2026 2:25:00 PM,266,307,CONTINGENCY RESERVE,"UTILIZED DUE TO HIGH ACTUAL SYSTEM DEMAND (11643:11738MW) & VRE SOLAR (1480:1373MW) VARIANCE"
03PAGBIL_G03,"FOLLOW RTD",09/03/2026 2:52:00 PM,360,322,CONTINGENCY RESERVE,"RE-ARMED"
03PAGBIL_G03,"LOWER LOAD",09/03/2026 6:54:00 PM,376,300,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11492:11229MW)"
03PAGBIL_G03,"FOLLOW RTD",09/03/2026 7:31:00 PM,302,260,RTD,"MOT LIFTED"
03QPPL_G01,"LOWER LOAD",09/03/2026 12:10:00 AM,383,360,MOT LOWER,"Constrain-off due to cyclic operation of steelmills"
03QPPL_G01,"LOWER LOAD",09/03/2026 12:28:00 AM,365,340,MOT LOWER,"Constrain-off due to HVDC variance (RTD/ACT: -150/-30MW)"
03QPPL_G01,"LOWER LOAD",09/03/2026 12:33:00 AM,340,320,MOT LOWER,"Constrain-off due to MO forecast error (RTD/ACT: 9762/9691MW) and HVDC variance (RTD/ACT: -150/-57MW)"
03QPPL_G01,"FOLLOW RTD",09/03/2026 1:06:00 AM,321,342,RTD,"Constrain-off lifted"
03QPPL_G01,"LOWER LOAD",09/03/2026 5:51:00 AM,373,340,MOT LOWER,"Constrained OFF due to low system demand  RTD/ACTUAL: 9203/9096MW."
03QPPL_G01,"FOLLOW RTD",09/03/2026 6:20:00 AM,344,345,RTD,"Constrain-off lifted"
03QPPL_G01,"LOWER LOAD",09/03/2026 1:55:00 PM,324,300,MOT LOWER,"Constrain-off due to solar variance (RTD/ACT: 1533/1668MW)"
03QPPL_G01,"FOLLOW RTD",09/03/2026 2:31:00 PM,300,321,RTD,"MOT LIFTED"
03SBPL_G01,"LOWER LOAD",09/03/2026 12:27:00 AM,337,325,MOT LOWER,"Constrain-off due to HVDC variance (RTD/ACT: -150/-30MW)"
03SBPL_G01,"FOLLOW RTD",09/03/2026 1:32:00 AM,328,348,RTD,"Constrain-off lifted"
03SBPL_G01,"LOWER LOAD",09/03/2026 5:52:00 AM,356,330,MOT LOWER,"Constrained OFF due to low system demand  RTD/ACTUAL: 9203/9096MW."
03SBPL_G01,"FOLLOW RTD",09/03/2026 6:20:00 AM,333,308,RTD,"Constrain-off lifted"
03SBPL_G01,"LOWER LOAD",09/03/2026 6:55:00 PM,324,290,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11492:11229MW)"
03SBPL_G01,"FOLLOW RTD",09/03/2026 7:29:00 PM,292,258,RTD,"MOT LIFTED"
03STA-RI_G02,"LOWER LOAD",09/03/2026 6:36:00 PM,172,161,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11530:11428MW) & TOTAL VRE (739:982MW) VARIANCES"
03STA-RI_G02,"FOLLOW RTD",09/03/2026 7:27:00 PM,161,161,RTD,"MOT LIFTED"
03STA-RI_G03,"LOWER LOAD",09/03/2026 6:36:00 PM,172,161,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11530:11428MW) & TOTAL VRE (739:982MW) VARIANCES"
03STA-RI_G03,"FOLLOW RTD",09/03/2026 7:27:00 PM,161,161,RTD,"MOT LIFTED"
03STA-RI_G04,"LOWER LOAD",09/03/2026 6:36:00 PM,172,161,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11530:11428MW) & TOTAL VRE (739:982MW) VARIANCES"
03STA-RI_G04,"FOLLOW RTD",09/03/2026 7:27:00 PM,161,161,RTD,"MOT LIFTED"
03STA-RI_G05,"LOWER LOAD",09/03/2026 6:36:00 PM,265,230,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11530:11428MW) & TOTAL VRE (739:982MW) VARIANCES"
03STA-RI_G05,"LOWER LOAD",09/03/2026 6:42:00 PM,235,161,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11506:11258MW) & VRE WIND (139:231MW) VARIANCES"
03STA-RI_G05,"FOLLOW RTD",09/03/2026 7:27:00 PM,161,161,RTD,"MOT LIFTED"
03STA-RI_G06,"LOWER LOAD",09/03/2026 6:36:00 PM,265,230,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11530:11428MW) & TOTAL VRE (739:982MW) VARIANCES"
03STA-RI_G06,"LOWER LOAD",09/03/2026 6:42:00 PM,235,161,MOT LOWER,"DUE TO LOW ACTUAL SYSTEM DEMAND (11506:11258MW) & VRE WIND (139:231MW) VARIANCES"
03STA-RI_G06,"FOLLOW RTD",09/03/2026 7:27:00 PM,161,161,RTD,"MOT LIFTED"
EOF
